WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1948,12,1948-12-17,402,40,6,4,3,58,112,0.28,290,0,0,0,0,0,0,40,6,4,3,58,341,145,145,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,61.6,10343
1948,13,1948-12-24,402,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,31.8,31.8,0.0,0.0,63.6,10688
1948,14,1948-12-31,409,34,5,4,3,46,92,0.23,317,0,0,0,0,0,0,34,5,4,3,46,360,158,158,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,33.8,33.8,0.0,0.0,67.5,11340
1948,15,1949-01-07,438,34,5,4,3,45,91,0.21,347,0,0,0,0,0,0,34,5,4,3,45,390,173,173,0,0,990.0,965.4,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,37.0,37.0,0.0,0.0,74.1,12443
1948,16,1949-01-14,438,34,5,4,3,45,91,0.21,347,0,0,0,0,0,0,34,5,4,3,45,390,173,173,0,0,990.0,965.4,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,37.1,37.1,0.0,0.0,74.3,12474
1948,17,1949-01-21,475,29,5,4,2,33,73,0.15,402,0,0,0,0,0,0,29,5,4,2,33,440,201,201,0,0,990.0,965.6,0.19,0.05,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,42.9,42.9,0.0,0.0,85.8,14413
1948,18,1949-01-28,476,29,5,4,2,36,78,0.16,398,0,0,0,0,0,0,29,5,4,2,36,437,199,199,0,0,990.0,965.6,0.19,0.05,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,42.4,42.4,0.0,0.0,84.8,14241
1948,19,1949-02-04,476,31,6,4,3,41,85,0.18,391,0,0,0,0,0,0,31,6,4,3,41,432,195,195,0,0,990.0,965.6,0.19,0.05,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,82.8,13916
1948,20,1949-02-11,512,31,6,4,3,41,85,0.17,427,0,0,0,0,0,0,31,6,4,3,41,468,213,213,0,0,990.0,965.8,0.2,0.06,989.7,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,91.1,15309
1948,21,1949-02-18,555,31,6,4,3,41,85,0.15,470,0,0,0,0,0,0,31,6,4,3,41,511,235,235,0,0,990.0,965.9,0.21,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,49.7,49.7,0.0,0.0,99.4,16702
1948,22,1949-02-25,593,33,6,4,3,46,94,0.16,498,0,0,0,0,0,0,33,6,4,3,46,543,249,249,0,0,990.0,966.1,0.23,0.07,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,52.2,52.2,0.0,0.0,104.3,17525
1948,23,1949-03-04,641,36,8,6,4,53,107,0.17,534,0,0,0,0,0,0,36,8,6,4,53,584,239,239,194,0,990.0,966.3,0.26,0.08,989.7,22.9,22.9,22.8,0.0,0.94,0.94,0.93,0.0,49.5,49.5,39.2,0.0,110.3,18524
1948,24,1949-03-11,718,36,8,6,4,53,107,0.15,611,0,0,0,0,0,0,36,8,6,4,53,661,203,203,203,0,990.0,966.7,0.3,0.11,989.6,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,40.8,40.8,40.8,0.0,122.4,20567
1948,25,1949-03-18,719,36,8,6,4,53,107,0.15,612,0,0,0,0,0,0,36,8,6,4,53,662,204,204,204,0,990.0,966.7,0.3,0.11,989.6,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,40.9,40.9,40.9,0.0,122.6,20595
1948,26,1949-03-25,768,36,8,6,4,53,107,0.14,661,0,0,0,0,0,0,36,8,6,4,53,711,220,220,220,0,990.0,966.9,0.33,0.13,989.5,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,44.5,44.5,44.5,0.0,133.5,22421
1948,27,1949-04-01,786,40,10,8,5,62,125,0.16,661,0,0,0,0,0,0,40,10,8,5,62,719,220,220,220,0,990.0,967.0,0.33,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,44.3,44.3,44.3,0.0,133.0,22336
1948,28,1949-04-08,868,40,10,8,5,62,125,0.14,743,0,0,0,0,0,0,40,10,8,5,62,801,247,247,247,0,990.0,967.3,0.39,0.16,989.4,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,48.6,48.6,48.6,0.0,145.9,24508
1948,29,1949-04-15,882,40,10,8,5,62,125,0.14,757,0,0,0,0,0,0,40,10,8,5,62,815,252,252,252,0,990.0,967.4,0.4,0.17,989.4,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,49.4,49.4,49.4,0.0,148.1,24881
1948,30,1949-04-22,889,40,10,8,5,62,125,0.14,764,0,0,0,0,0,0,40,10,8,5,62,822,254,254,254,0,990.0,967.4,0.41,0.17,989.4,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,49.7,49.7,49.7,0.0,149.1,25050
1948,31,1949-04-29,885,41,9,8,5,76,140,0.16,745,0,0,0,0,0,0,41,9,8,5,76,803,248,248,248,0,990.0,967.4,0.39,0.16,989.4,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,48.6,48.6,48.6,0.0,145.8,24486
1948,32,1949-05-06,832,42,9,8,6,82,147,0.18,685,0,0,0,0,0,0,42,9,8,6,82,744,228,228,228,0,990.0,967.1,0.35,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.3,45.3,45.3,0.0,135.8,22813
1948,33,1949-05-13,706,42,9,8,6,82,147,0.21,559,0,0,0,0,0,0,42,9,8,6,82,618,224,224,194,0,990.0,966.6,0.27,0.09,989.6,22.7,22.7,22.6,0.0,0.94,0.94,0.93,0.0,45.5,45.5,38.9,0.0,113.2,19020
1948,34,1949-05-20,594,42,9,8,6,82,147,0.25,447,0,0,0,0,0,0,42,9,8,6,82,506,223,223,0,0,990.0,966.1,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.8,46.8,0.0,0.0,93.7,15741
1948,35,1949-05-27,509,41,9,7,5,75,139,0.27,370,0,0,0,0,0,0,41,9,7,5,75,428,185,185,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,39.0,39.0,0.0,0.0,78.0,13104
1948,36,1949-06-03,446,39,9,7,5,59,119,0.27,327,0,0,0,0,0,0,39,9,7,5,59,382,163,163,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.6,34.6,0.0,0.0,69.2,11624
1948,37,1949-06-10,427,39,9,7,5,59,119,0.28,308,0,0,0,0,0,0,39,9,7,5,59,363,154,154,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,32.7,32.7,0.0,0.0,65.3,10973
1948,38,1949-06-17,389,39,9,7,5,59,119,0.31,270,0,0,0,0,0,0,39,9,7,5,59,325,209,141,0,0,990.0,965.2,0.15,0.02,989.8,24.3,24.4,0.0,0.0,0.93,0.91,0.0,0.0,45.7,29.9,0.0,0.0,58.5,9835
1948,39,1949-06-24,356,39,9,7,5,59,119,0.33,237,0,0,0,0,0,0,39,9,7,5,59,292,237,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.4,0.0,0.0,0.0,52.4,8796
1948,40,1949-07-01,355,37,8,6,4,53,108,0.3,247,0,0,0,0,0,0,37,8,6,4,53,298,247,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,54.9,0.0,0.0,0.0,54.9,9229
1948,41,1949-07-08,327,37,8,6,4,53,108,0.33,219,0,0,0,0,0,0,37,8,6,4,53,270,219,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.6,0.0,0.0,0.0,48.6,8161
1948,42,1949-07-15,322,37,8,6,4,53,108,0.33,214,0,0,0,0,0,0,37,8,6,4,53,265,214,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,47.6,8003
1948,43,1949-07-22,301,37,8,6,4,53,108,0.36,193,0,0,0,0,0,0,37,8,6,4,53,244,193,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.5,0.0,0.0,0.0,42.5,7143
1948,44,1949-07-29,281,35,7,5,3,47,99,0.35,182,0,0,0,0,0,0,35,7,5,3,47,230,182,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,40.1,6728
1948,45,1949-08-05,281,34,7,5,3,44,93,0.33,188,0,0,0,0,0,0,34,7,5,3,44,234,188,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.3,0.0,0.0,0.0,41.3,6934
1948,46,1949-08-12,265,34,7,5,3,44,93,0.35,172,0,0,0,0,0,0,34,7,5,3,44,218,172,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.8,0.0,0.0,0.0,37.8,6355
1948,47,1949-08-19,248,34,7,5,3,44,93,0.37,155,0,0,0,0,0,0,34,7,5,3,44,201,155,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,33.9,5700
1948,48,1949-08-26,238,33,6,4,2,42,90,0.38,148,0,0,0,0,0,0,33,6,4,2,42,193,148,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,32.3,5426
1948,49,1949-09-02,226,30,6,4,2,30,72,0.32,154,0,0,0,0,0,0,30,6,4,2,30,194,154,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.8,0.0,0.0,0.0,33.8,5671
1948,50,1949-09-09,218,30,6,4,2,30,72,0.33,146,0,0,0,0,0,0,30,6,4,2,30,186,146,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.2,0.0,0.0,0.0,32.2,5408
1948,51,1949-09-16,209,31,6,4,2,34,77,0.37,132,0,0,0,0,0,0,31,6,4,2,34,173,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,4831
1948,52,1949-09-23,198,34,6,4,3,44,91,0.46,107,0,0,0,0,0,0,34,6,4,3,44,151,107,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.8,3836
1948,53,1949-09-30,194,34,6,4,3,44,91,0.47,103,0,0,0,0,0,0,34,6,4,3,44,147,103,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.2,0.0,0.0,0.0,22.2,531
1949,1,1949-10-01,185,31,4,3,2,33,73,0.39,112,0,0,0,0,0,0,31,4,3,2,33,150,112,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.2,0.0,0.0,0.0,24.2,4066
1949,2,1949-10-08,171,27,4,2,2,25,61,0.36,110,0,0,0,0,0,0,27,4,2,2,25,143,110,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.7,3982
1949,3,1949-10-15,170,25,4,2,2,21,55,0.32,115,0,0,0,0,0,0,25,4,2,2,21,146,115,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.0,0.0,0.0,0.0,25.0,4197
1949,4,1949-10-22,170,31,4,3,2,33,73,0.43,97,0,0,0,0,0,0,31,4,3,2,33,135,97,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,20.5,0.0,0.0,0.0,20.5,3446
1949,5,1949-10-29,170,26,4,2,2,25,59,0.35,110,0,0,0,0,0,0,26,4,2,2,25,143,110,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.7,3988
1949,6,1949-11-05,176,23,4,2,2,19,50,0.28,126,0,0,0,0,0,0,23,4,2,2,19,155,126,0,0,0,990.0,964.4,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.6,0.0,0.0,0.0,27.6,4628
1949,7,1949-11-12,191,23,4,2,2,19,50,0.26,141,0,0,0,0,0,0,23,4,2,2,19,170,141,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.2,0.0,0.0,0.0,31.2,5233
1949,8,1949-11-19,203,23,4,2,2,19,50,0.25,153,0,0,0,0,0,0,23,4,2,2,19,182,153,0,0,0,990.0,964.6,0.1,0.01,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,33.6,5651
1949,9,1949-11-26,234,25,4,2,2,23,57,0.24,176,0,0,0,0,0,0,25,4,2,2,23,208,176,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.9,0.0,0.0,0.0,38.9,6532
1949,10,1949-12-03,273,31,5,3,2,36,77,0.28,196,0,0,0,0,0,0,31,5,3,2,36,235,196,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.3,0.0,0.0,0.0,43.3,7278
1949,11,1949-12-10,286,31,5,3,2,36,77,0.27,209,0,0,0,0,0,0,31,5,3,2,36,248,209,0,0,0,990.0,964.8,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,46.3,7786
1949,12,1949-12-17,327,28,4,3,2,30,69,0.21,258,0,0,0,0,0,0,28,4,3,2,30,295,197,143,0,0,990.0,965.0,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.93,0.91,0.0,0.0,43.2,30.5,0.0,0.0,56.3,9455
1949,13,1949-12-24,384,26,4,3,2,24,59,0.15,325,0,0,0,0,0,0,26,4,3,2,24,358,162,162,0,0,990.0,965.2,0.16,0.04,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,34.8,34.8,0.0,0.0,69.7,11709
1949,14,1949-12-31,445,32,4,3,2,42,86,0.19,358,0,0,0,0,0,0,32,4,3,2,42,400,179,179,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,38.1,38.1,0.0,0.0,76.3,12811
1949,15,1950-01-07,529,37,5,4,3,54,103,0.19,425,0,0,0,0,0,0,37,5,4,3,54,472,212,212,0,0,990.0,965.8,0.2,0.06,989.7,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,45.2,45.2,0.0,0.0,90.4,15179
1949,16,1950-01-14,592,41,6,4,3,66,120,0.2,472,0,0,0,0,0,0,41,6,4,3,66,523,236,236,0,0,990.0,966.1,0.22,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,49.6,49.6,0.0,0.0,99.2,16660
1949,17,1950-01-21,638,41,6,4,3,66,120,0.19,518,0,0,0,0,0,0,41,6,4,3,66,569,259,259,0,0,990.0,966.3,0.25,0.08,989.7,22.9,22.9,0.0,0.0,0.95,0.95,0.0,0.0,54.0,54.0,0.0,0.0,107.9,18128
1949,18,1950-01-28,706,41,6,4,3,71,127,0.18,579,0,0,0,0,0,0,41,6,4,3,71,632,193,193,193,0,990.0,966.6,0.28,0.1,989.6,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,38.9,38.9,38.9,0.0,116.6,19589
1949,19,1950-02-04,908,43,7,5,4,78,137,0.15,771,0,0,0,0,0,0,43,7,5,4,78,826,234,234,234,232,990.0,967.4,0.42,0.19,989.4,21.5,21.5,21.5,20.7,0.94,0.94,0.94,0.94,45.6,45.6,45.6,43.4,149.1,25048
1949,20,1950-02-11,1805,49,8,7,5,93,162,0.09,1100,543,51,10,16,16,448,100,18,23,21,541,1241,275,275,275,275,990.0,970.5,0.92,0.48,988.6,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.0,43.0,43.0,43.0,172.1,28910
1949,21,1950-02-18,3370,49,8,7,5,93,162,0.05,1100,2108,51,10,18,60,1968,100,18,25,65,2061,1243,275,275,275,275,990.0,974.3,0.92,0.48,988.6,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,129.6,21776
1949,22,1950-02-25,5045,57,10,11,11,136,227,0.04,1100,3718,42,7,13,68,3586,100,18,25,80,3722,1243,275,275,275,275,990.0,977.4,0.92,0.48,988.6,10.7,10.7,10.7,10.7,0.83,0.83,0.83,0.83,23.5,23.5,23.5,23.5,94.1,15808
1949,23,1950-03-04,4786,68,14,17,21,195,315,0.07,1100,3371,32,4,8,59,3268,100,18,25,80,3463,1243,275,275,275,275,990.0,977.0,0.92,0.48,988.6,11.1,11.1,11.1,11.1,0.84,0.84,0.84,0.84,24.7,24.7,24.7,24.7,98.7,16586
1949,24,1950-03-11,4404,68,14,17,21,195,315,0.07,1100,2989,32,4,8,59,2886,100,18,25,80,3081,1243,275,275,275,275,990.0,976.3,0.92,0.48,988.6,11.7,11.7,11.7,11.7,0.86,0.86,0.86,0.86,26.5,26.5,26.5,26.5,106.2,17836
1949,25,1950-03-18,3962,62,12,14,16,165,271,0.07,1100,2590,37,5,10,63,2473,100,18,25,80,2639,1243,275,275,275,275,990.0,975.6,0.92,0.48,988.6,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,28.8,28.8,28.8,28.8,115.4,19380
1949,26,1950-03-25,3888,59,11,12,13,144,239,0.06,1100,2549,41,7,13,67,2421,100,18,25,80,2565,1243,275,275,275,275,990.0,975.4,0.92,0.48,988.6,12.6,12.6,12.6,12.6,0.87,0.87,0.87,0.87,29.2,29.2,29.2,29.2,117.0,19648
1949,27,1950-04-01,3807,70,14,18,25,168,295,0.08,1100,2412,30,4,7,55,2316,100,18,25,80,2484,1243,275,275,275,275,990.0,975.3,0.92,0.48,988.6,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,29.7,29.7,29.7,29.7,118.7,19949
1949,28,1950-04-08,3697,70,14,18,25,168,295,0.08,1100,2302,30,4,7,55,2206,100,18,25,80,2374,1243,275,275,275,275,990.0,975.1,0.92,0.48,988.6,13.0,13.0,13.0,13.0,0.88,0.88,0.88,0.88,30.3,30.3,30.3,30.3,121.2,20363
1949,29,1950-04-15,3711,70,14,18,25,168,295,0.08,1100,2316,30,4,7,55,2220,100,18,25,80,2388,1243,275,275,275,275,990.0,975.1,0.92,0.48,988.6,13.0,13.0,13.0,13.0,0.88,0.88,0.88,0.88,30.2,30.2,30.2,30.2,120.9,20311
1949,30,1950-04-22,3640,70,14,18,25,168,295,0.08,1100,2245,30,4,7,55,2149,100,18,25,80,2317,1243,275,275,275,275,990.0,974.9,0.92,0.48,988.6,13.1,13.1,13.1,13.1,0.88,0.88,0.88,0.88,30.6,30.6,30.6,30.6,122.5,20583
1949,31,1950-04-29,3383,66,14,17,23,192,313,0.09,1100,1969,33,4,7,56,1867,100,18,25,80,2060,1243,275,275,275,275,990.0,974.4,0.92,0.48,988.6,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.1,32.1,32.1,32.1,128.5,21594
1949,32,1950-05-06,2932,65,14,17,23,202,321,0.11,1100,1511,35,4,8,57,1407,100,18,25,80,1609,1243,275,275,275,275,990.0,973.5,0.92,0.48,988.6,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,34.9,34.9,34.9,34.9,139.8,23478
1949,33,1950-05-13,2512,65,14,17,23,202,321,0.13,1100,1091,35,4,8,57,987,100,18,25,80,1189,1243,275,275,275,275,990.0,972.5,0.92,0.48,988.6,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,37.8,37.8,37.8,37.8,151.0,25370
1949,34,1950-05-20,2164,65,14,17,23,202,321,0.15,1100,743,34,3,8,51,645,100,18,25,74,847,1243,275,275,275,275,990.0,971.6,0.92,0.48,988.6,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,161.0,27045
1949,35,1950-05-27,1844,61,13,15,20,178,289,0.16,1100,455,38,4,9,31,371,100,18,25,51,549,1243,275,275,275,275,990.0,970.7,0.92,0.48,988.6,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,170.7,28681
1949,36,1950-06-03,1521,53,12,12,13,120,210,0.14,1100,211,42,6,10,13,139,95,18,22,26,259,1235,275,275,275,275,990.0,969.7,0.9,0.48,988.6,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,181.3,30453
1949,37,1950-06-10,1268,53,12,12,13,120,210,0.17,1038,20,5,1,1,1,11,58,13,13,14,131,1122,259,259,259,259,990.0,968.8,0.73,0.41,988.9,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,182.5,30666
1949,38,1950-06-17,1048,53,12,12,13,120,210,0.2,838,0,0,0,0,0,0,53,12,12,13,120,915,237,237,237,220,990.0,968.0,0.49,0.22,989.3,20.9,20.9,20.9,20.7,0.94,0.94,0.94,0.94,44.8,44.8,44.8,41.1,157.8,26515
1949,39,1950-06-24,843,53,12,12,13,120,210,0.25,633,0,0,0,0,0,0,53,12,12,13,120,710,224,224,216,0,990.0,967.2,0.33,0.12,989.6,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,44.2,44.2,42.4,0.0,124.7,20956
1949,40,1950-07-01,690,50,10,9,9,108,186,0.27,504,0,0,0,0,0,0,50,10,9,9,108,573,238,238,185,0,990.0,966.5,0.25,0.07,989.7,22.7,22.7,22.6,0.0,0.94,0.94,0.93,0.0,49.0,49.0,37.1,0.0,103.3,17351
1949,41,1950-07-08,576,50,10,9,9,108,186,0.32,390,0,0,0,0,0,0,50,10,9,9,108,459,195,195,0,0,990.0,966.0,0.19,0.05,989.8,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,40.7,40.7,0.0,0.0,81.4,13675
1949,42,1950-07-15,515,50,10,9,9,108,186,0.36,329,0,0,0,0,0,0,50,10,9,9,108,398,164,164,0,0,990.0,965.8,0.17,0.04,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,68.7,11549
1949,43,1950-07-22,469,50,10,9,9,108,186,0.4,283,0,0,0,0,0,0,50,10,9,9,108,352,180,144,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.1,0.0,0.0,0.92,0.91,0.0,0.0,38.3,30.2,0.0,0.0,59.9,10065
1949,44,1950-07-29,433,48,8,7,6,97,168,0.39,264,0,0,0,0,0,0,48,8,7,6,97,329,245,138,0,0,990.0,965.4,0.15,0.02,989.8,24.0,24.3,0.0,0.0,0.94,0.91,0.0,0.0,53.4,29.1,0.0,0.0,57.6,9669
1949,45,1950-08-05,404,47,8,6,5,89,155,0.38,249,0,0,0,0,0,0,47,8,6,5,89,310,249,0,0,0,990.0,965.3,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,54.7,0.0,0.0,0.0,54.7,9195
1949,46,1950-08-12,365,47,8,6,5,89,155,0.42,210,0,0,0,0,0,0,47,8,6,5,89,271,210,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.1,0.0,0.0,0.0,46.1,7745
1949,47,1950-08-19,345,47,8,6,5,89,155,0.45,190,0,0,0,0,0,0,47,8,6,5,89,251,190,0,0,0,990.0,965.1,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.5,0.0,0.0,0.0,41.5,6977
1949,48,1950-08-26,312,46,7,5,4,85,149,0.48,162,0,0,0,0,0,0,46,7,5,4,85,222,162,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,35.3,5931
1949,49,1950-09-02,285,40,6,4,3,65,118,0.41,167,0,0,0,0,0,0,40,6,4,3,65,217,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6122
1949,50,1950-09-09,275,40,6,4,3,65,118,0.43,157,0,0,0,0,0,0,40,6,4,3,65,207,157,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5778
1949,51,1950-09-16,252,40,6,4,3,65,118,0.47,134,0,0,0,0,0,0,40,6,4,3,65,184,134,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,4902
1949,52,1950-09-23,223,40,6,4,3,65,118,0.53,105,0,0,0,0,0,0,40,6,4,3,65,155,105,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.4,0.0,0.0,0.0,22.4,3768
1949,53,1950-09-30,218,40,6,4,3,65,118,0.54,100,0,0,0,0,0,0,40,6,4,3,65,150,100,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,21.3,0.0,0.0,0.0,21.3,510
1950,1,1950-10-01,216,31,4,3,2,33,73,0.34,143,0,0,0,0,0,0,31,4,3,2,33,181,143,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,31.0,5214
1950,2,1950-10-08,212,31,4,3,2,33,73,0.34,139,0,0,0,0,0,0,31,4,3,2,33,177,139,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,30.2,5071
1950,3,1950-10-15,199,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4652
1950,4,1950-10-22,194,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,4504
1950,5,1950-10-29,201,29,4,2,2,31,69,0.34,132,0,0,0,0,0,0,29,4,2,2,31,168,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,4834
1950,6,1950-11-05,210,29,4,2,2,30,67,0.32,143,0,0,0,0,0,0,29,4,2,2,30,178,143,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5267
1950,7,1950-11-12,218,29,4,2,2,30,67,0.31,151,0,0,0,0,0,0,29,4,2,2,30,186,151,0,0,0,990.0,964.7,0.1,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,33.3,5589
1950,8,1950-11-19,231,29,4,2,2,30,67,0.29,164,0,0,0,0,0,0,29,4,2,2,30,199,164,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,36.1,6061
1950,9,1950-11-26,279,31,4,2,2,36,77,0.28,201,0,0,0,0,0,0,31,4,2,2,36,240,201,0,0,0,990.0,964.8,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.6,0.0,0.0,0.0,44.6,7488
1950,10,1950-12-03,312,38,5,4,3,54,104,0.33,208,0,0,0,0,0,0,38,5,4,3,54,255,208,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.8,0.0,0.0,0.0,45.8,7700
1950,11,1950-12-10,357,38,5,4,3,54,104,0.29,253,0,0,0,0,0,0,38,5,4,3,54,300,214,138,0,0,990.0,965.1,0.14,0.02,989.8,24.4,24.5,0.0,0.0,0.93,0.91,0.0,0.0,47.0,29.4,0.0,0.0,55.4,9312
1950,12,1950-12-17,397,38,5,4,3,54,104,0.26,293,0,0,0,0,0,0,38,5,4,3,54,340,146,146,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,31.2,31.2,0.0,0.0,62.3,10469
1950,13,1950-12-24,435,38,5,4,3,54,104,0.24,331,0,0,0,0,0,0,38,5,4,3,54,378,165,165,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,35.1,35.1,0.0,0.0,70.2,11792
1950,14,1950-12-31,486,40,5,4,3,64,117,0.24,368,0,0,0,0,0,0,40,5,4,3,64,419,184,184,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,39.0,39.0,0.0,0.0,77.9,13093
1950,15,1951-01-07,583,41,6,4,3,66,120,0.21,463,0,0,0,0,0,0,41,6,4,3,66,514,231,231,0,0,990.0,966.1,0.22,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,48.6,48.6,0.0,0.0,97.2,16334
1950,16,1951-01-14,591,41,6,4,3,66,120,0.2,471,0,0,0,0,0,0,41,6,4,3,66,522,235,235,0,0,990.0,966.1,0.22,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,49.4,49.4,0.0,0.0,98.9,16612
1950,17,1951-01-21,624,41,6,4,3,66,120,0.19,504,0,0,0,0,0,0,41,6,4,3,66,555,252,252,0,0,990.0,966.3,0.24,0.07,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,52.5,52.5,0.0,0.0,104.9,17626
1950,18,1951-01-28,679,38,6,4,3,60,113,0.17,565,0,0,0,0,0,0,38,6,4,3,60,614,214,214,192,0,990.0,966.5,0.27,0.1,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.93,0.0,43.7,43.7,38.8,0.0,115.1,19343
1950,19,1951-02-04,737,36,6,5,4,54,105,0.14,632,0,0,0,0,0,0,36,6,5,4,54,679,210,210,210,0,990.0,966.7,0.31,0.12,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,42.5,42.5,42.5,0.0,127.4,21407
1950,20,1951-02-11,831,43,7,5,4,78,137,0.17,694,0,0,0,0,0,0,43,7,5,4,78,749,231,231,231,0,990.0,967.1,0.35,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.0,46.0,46.0,0.0,137.9,23168
1950,21,1951-02-18,1040,43,7,5,4,78,137,0.13,903,0,0,0,0,0,0,43,7,5,4,78,958,235,235,235,231,990.0,968.0,0.53,0.27,989.2,20.8,20.8,20.8,20.7,0.94,0.94,0.94,0.94,44.1,44.1,44.1,43.1,169.3,28439
1950,22,1951-02-25,1523,45,7,6,6,90,156,0.1,1093,273,35,6,8,12,210,81,14,15,18,300,1204,273,273,273,273,990.0,969.7,0.86,0.47,988.7,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,181.1,30419
1950,23,1951-03-04,2780,49,9,9,9,107,183,0.07,1100,1497,51,9,16,63,1357,100,18,25,72,1464,1243,275,275,275,275,990.0,973.1,0.92,0.48,988.6,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,144.1,24209
1950,24,1951-03-11,4127,59,11,12,13,144,239,0.06,1100,2788,41,7,13,67,2660,100,18,25,80,2804,1243,275,275,275,275,990.0,975.9,0.92,0.48,988.6,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,28.0,28.0,28.0,28.0,111.9,18792
1950,25,1951-03-18,4304,59,11,12,13,144,239,0.06,1100,2965,41,7,13,67,2837,100,18,25,80,2981,1243,275,275,275,275,990.0,976.2,0.92,0.48,988.6,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.0,27.0,27.0,27.0,108.2,18173
1950,26,1951-03-25,3802,59,11,12,13,144,239,0.06,1100,2463,41,6,13,67,2335,100,18,25,80,2479,1243,275,275,275,275,990.0,975.2,0.92,0.48,988.6,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,29.7,29.7,29.7,29.7,118.9,19979
1950,27,1951-04-01,3317,70,14,18,25,168,295,0.09,1100,1922,29,4,7,55,1826,100,18,25,80,1994,1243,275,275,275,275,990.0,974.3,0.92,0.48,988.6,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,32.5,32.5,32.5,32.5,130.1,21863
1950,28,1951-04-08,3015,60,13,15,21,138,250,0.08,1100,1665,39,4,9,58,1553,100,18,25,80,1692,1243,275,275,275,275,990.0,973.7,0.92,0.48,988.6,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,137.6,23114
1950,29,1951-04-15,2922,54,13,14,19,117,217,0.07,1100,1605,46,5,11,61,1482,100,18,25,80,1599,1243,275,275,275,275,990.0,973.4,0.92,0.48,988.6,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.0,35.0,35.0,35.0,140.0,23514
1950,30,1951-04-22,2891,54,13,14,19,117,217,0.08,1100,1574,46,5,11,61,1451,100,18,25,80,1568,1243,275,275,275,275,990.0,973.4,0.92,0.48,988.6,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,140.8,23652
1950,31,1951-04-29,2816,54,13,13,17,160,259,0.09,1100,1457,45,5,11,62,1332,100,18,25,80,1493,1243,275,275,275,275,990.0,973.2,0.92,0.48,988.6,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,35.7,35.7,35.7,35.7,142.8,23983
1950,32,1951-05-06,2741,57,13,14,18,184,288,0.11,1100,1352,42,4,10,61,1233,100,18,25,80,1418,1243,275,275,275,275,990.0,973.0,0.92,0.48,988.6,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,144.7,24317
1950,33,1951-05-13,2617,65,14,17,23,202,321,0.12,1100,1196,34,4,8,57,1092,100,18,25,80,1294,1243,275,275,275,275,990.0,972.7,0.92,0.48,988.6,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,148.1,24880
1950,34,1951-05-20,2401,65,14,17,23,202,321,0.13,1100,980,35,4,7,57,876,100,18,25,80,1078,1243,275,275,275,275,990.0,972.2,0.92,0.48,988.6,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,38.5,38.5,38.5,38.5,154.1,25889
1950,35,1951-05-27,2195,64,13,16,21,188,302,0.14,1100,792,35,4,8,53,689,100,18,25,74,877,1243,275,275,275,275,990.0,971.7,0.92,0.48,988.6,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,40.0,40.0,40.0,40.0,160.1,26891
1950,36,1951-06-03,1988,62,12,14,16,153,257,0.13,1100,631,38,6,11,39,537,100,18,25,55,690,1243,275,275,275,275,990.0,971.1,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,166.3,27931
1950,37,1951-06-10,1716,62,12,14,16,153,257,0.15,1100,359,38,6,11,22,282,100,18,25,38,435,1243,275,275,275,275,990.0,970.3,0.92,0.48,988.6,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,174.7,29357
1950,38,1951-06-17,1482,62,12,14,16,153,257,0.17,1100,125,26,4,6,7,80,88,16,20,23,233,1225,275,275,275,275,990.0,969.6,0.89,0.48,988.6,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,182.7,30697
1950,39,1951-06-24,1212,62,12,14,16,153,257,0.21,955,0,0,0,0,0,0,62,12,14,16,153,1043,238,238,238,238,990.0,968.6,0.63,0.32,989.1,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,43.2,43.2,43.2,43.2,172.7,29010
1950,40,1951-07-01,1036,58,11,11,11,136,227,0.22,809,0,0,0,0,0,0,58,11,11,11,136,889,239,239,239,214,990.0,968.0,0.47,0.2,989.3,21.0,21.0,21.0,20.8,0.94,0.94,0.94,0.94,45.2,45.2,45.2,40.2,152.9,25690
1950,41,1951-07-08,867,58,11,11,11,136,227,0.26,640,0,0,0,0,0,0,58,11,11,11,136,720,213,213,213,0,990.0,967.3,0.33,0.12,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,41.9,41.9,41.9,0.0,125.7,21125
1950,42,1951-07-15,711,58,11,11,11,136,227,0.32,484,0,0,0,0,0,0,58,11,11,11,136,564,242,242,0,0,990.0,966.6,0.24,0.07,989.7,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,49.4,49.4,0.0,0.0,98.8,16604
1950,43,1951-07-22,603,58,11,11,11,136,227,0.38,376,0,0,0,0,0,0,58,11,11,11,136,456,188,188,0,0,990.0,966.2,0.19,0.05,989.8,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,39.0,39.0,0.0,0.0,78.0,13103
1950,44,1951-07-29,550,55,9,9,8,119,202,0.37,347,0,0,0,0,0,0,55,9,9,8,119,422,173,173,0,0,990.0,965.9,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,36.2,36.2,0.0,0.0,72.5,12175
1950,45,1951-08-05,497,54,9,8,6,107,184,0.37,313,0,0,0,0,0,0,54,9,8,6,107,384,156,156,0,0,990.0,965.7,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,32.8,32.8,0.0,0.0,65.6,11027
1950,46,1951-08-12,455,54,9,8,6,107,184,0.4,271,0,0,0,0,0,0,54,9,8,6,107,342,231,139,0,0,990.0,965.5,0.16,0.02,989.8,23.9,24.1,0.0,0.0,0.94,0.91,0.0,0.0,50.0,29.2,0.0,0.0,58.3,9797
1950,47,1951-08-19,426,54,9,8,6,107,184,0.43,242,0,0,0,0,0,0,54,9,8,6,107,313,242,0,0,0,990.0,965.4,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.8,0.0,0.0,0.0,52.8,8864
1950,48,1951-08-26,397,52,8,7,5,102,177,0.45,220,0,0,0,0,0,0,52,8,7,5,102,289,220,0,0,0,990.0,965.3,0.14,0.01,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.0,0.0,0.0,0.0,48.0,8064
1950,49,1951-09-02,368,46,7,6,4,75,138,0.38,230,0,0,0,0,0,0,46,7,6,4,75,289,230,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.6,0.0,0.0,0.0,50.6,8499
1950,50,1951-09-09,339,46,7,6,4,75,138,0.41,201,0,0,0,0,0,0,46,7,6,4,75,260,201,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.1,0.0,0.0,0.0,44.1,7405
1950,51,1951-09-16,311,46,7,6,4,75,138,0.44,173,0,0,0,0,0,0,46,7,6,4,75,232,173,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.8,0.0,0.0,0.0,37.8,6344
1950,52,1951-09-23,281,46,7,6,4,75,138,0.49,143,0,0,0,0,0,0,46,7,6,4,75,202,143,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5224
1950,53,1951-09-30,274,46,7,6,4,75,138,0.5,136,0,0,0,0,0,0,46,7,6,4,75,195,136,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,707
1951,1,1951-10-01,269,41,6,4,3,56,110,0.41,159,0,0,0,0,0,0,41,6,4,3,56,210,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,34.7,5837
1951,2,1951-10-08,261,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,5535
1951,3,1951-10-15,266,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,34.1,5720
1951,4,1951-10-22,319,41,6,4,3,56,110,0.35,209,0,0,0,0,0,0,41,6,4,3,56,260,209,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.0,0.0,0.0,0.0,46.0,7728
1951,5,1951-10-29,317,40,6,4,3,54,107,0.34,209,0,0,0,0,0,0,40,6,4,3,54,260,209,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.2,0.0,0.0,0.0,46.2,7767
1951,6,1951-11-05,310,40,6,4,3,53,106,0.34,204,0,0,0,0,0,0,40,6,4,3,53,254,204,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.1,0.0,0.0,0.0,45.1,7576
1951,7,1951-11-12,323,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.2,0.0,0.0,0.0,48.2,8093
1951,8,1951-11-19,348,40,6,4,3,53,106,0.3,242,0,0,0,0,0,0,40,6,4,3,53,292,242,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.5,0.0,0.0,0.0,53.5,8984
1951,9,1951-11-26,438,41,6,4,3,56,111,0.26,327,0,0,0,0,0,0,41,6,4,3,56,379,163,163,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,34.6,34.6,0.0,0.0,69.2,11630
1951,10,1951-12-03,455,44,8,6,4,64,126,0.28,329,0,0,0,0,0,0,44,8,6,4,64,387,164,164,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.8,34.8,0.0,0.0,69.6,11684
1951,11,1951-12-10,485,42,7,5,3,61,119,0.25,366,0,0,0,0,0,0,42,7,5,3,61,420,183,183,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,38.7,38.7,0.0,0.0,77.3,12990
1951,12,1951-12-17,541,42,7,5,3,61,118,0.22,423,0,0,0,0,0,0,42,7,5,3,61,477,211,211,0,0,990.0,965.9,0.2,0.05,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,44.9,44.9,0.0,0.0,89.8,15089
1951,13,1951-12-24,899,42,7,5,3,61,118,0.14,781,0,0,0,0,0,0,42,7,5,3,61,835,248,248,252,244,990.0,967.4,0.45,0.22,989.3,21.5,21.5,20.8,20.4,0.94,0.94,0.94,0.94,48.2,48.2,47.6,45.1,149.7,25143
1951,14,1951-12-31,1085,48,7,6,4,78,145,0.13,939,0,0,0,0,0,0,48,7,6,4,78,1002,234,234,234,234,990.0,968.2,0.57,0.3,989.1,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,174.8,29360
1951,15,1952-01-07,1385,49,8,7,5,81,150,0.11,1082,152,34,6,7,5,100,83,14,14,10,181,1194,270,270,270,270,990.0,969.2,0.84,0.46,988.7,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,184.2,30950
1951,16,1952-01-14,1573,49,8,7,5,81,150,0.1,1100,323,50,10,15,10,236,100,18,22,15,317,1240,275,275,275,275,990.0,969.9,0.91,0.48,988.6,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,179.4,30146
1951,17,1952-01-21,1990,49,8,7,5,81,150,0.08,1100,740,51,10,18,24,636,100,18,25,29,717,1243,275,275,275,275,990.0,971.1,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,166.3,27941
1951,18,1952-01-28,2643,51,8,8,6,95,170,0.06,1100,1373,48,9,16,50,1249,100,18,25,56,1344,1243,275,275,275,275,990.0,972.8,0.92,0.48,988.6,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,36.9,36.9,36.9,36.9,147.4,24768
1951,19,1952-02-04,3176,55,10,10,8,114,197,0.06,1100,1879,45,8,15,71,1740,100,18,25,79,1854,1243,275,275,275,275,990.0,974.0,0.92,0.48,988.6,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,33.4,33.4,33.4,33.4,133.6,22439
1951,20,1952-02-11,3411,55,10,10,8,114,197,0.06,1100,2114,45,8,15,72,1974,100,18,25,80,2088,1243,275,275,275,275,990.0,974.5,0.92,0.48,988.6,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.0,32.0,32.0,32.0,127.9,21480
1951,21,1952-02-18,3980,55,10,10,8,114,197,0.05,1100,2683,45,8,15,72,2543,100,18,25,80,2657,1243,275,275,275,275,990.0,975.6,0.92,0.48,988.6,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,28.7,28.7,28.7,28.7,115.0,19313
1951,22,1952-02-25,4714,58,11,12,11,137,230,0.05,1100,3383,41,6,13,68,3254,100,18,25,80,3391,1243,275,275,275,275,990.0,976.8,0.92,0.48,988.6,11.2,11.2,11.2,11.2,0.73,0.73,0.73,0.73,22.1,22.1,22.1,22.1,88.5,14867
1951,23,1952-03-03,6028,68,14,17,21,195,315,0.05,1100,4613,31,4,7,59,4510,100,18,25,80,4705,1243,275,275,275,275,990.1,978.8,0.92,0.48,988.7,9.3,9.3,9.3,9.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1951,24,1952-03-10,6015,68,14,17,21,195,315,0.05,1100,4600,32,4,8,59,4497,100,18,25,80,4692,1243,275,275,275,275,990.1,978.8,0.92,0.48,988.7,9.3,9.3,9.3,9.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1951,25,1952-03-17,5530,68,14,17,21,195,315,0.06,1100,4115,32,4,8,59,4012,100,18,25,80,4207,1243,275,275,275,275,990.0,978.1,0.92,0.48,988.6,10.0,10.0,10.0,10.0,0.35,0.35,0.35,0.35,9.5,9.5,9.5,9.5,37.9,6370
1951,26,1952-03-24,4894,68,14,17,21,195,315,0.06,1100,3479,32,4,8,59,3376,100,18,25,80,3571,1243,275,275,275,275,990.0,977.1,0.92,0.48,988.6,10.9,10.9,10.9,10.9,0.84,0.84,0.84,0.84,24.2,24.2,24.2,24.2,96.8,16269
1951,27,1952-03-31,4177,69,14,17,24,171,297,0.07,1100,2779,30,3,7,55,2682,100,18,25,80,2854,1243,275,275,275,275,990.0,975.9,0.92,0.48,988.6,12.1,12.1,12.1,12.1,0.86,0.86,0.86,0.86,27.7,27.7,27.7,27.7,110.8,18619
1951,28,1952-04-07,3734,70,14,18,25,168,295,0.08,1100,2339,30,3,7,55,2243,100,18,25,80,2411,1243,275,275,275,275,990.0,975.1,0.92,0.48,988.6,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.1,30.1,30.1,30.1,120.4,20228
1951,29,1952-04-14,3422,70,14,18,25,168,295,0.09,1100,2027,30,4,7,55,1931,100,18,25,80,2099,1243,275,275,275,275,990.0,974.5,0.92,0.48,988.6,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,127.6,21441
1951,30,1952-04-21,2890,70,14,18,25,168,295,0.1,1100,1495,30,4,7,55,1399,100,18,25,80,1567,1243,275,275,275,275,990.0,973.4,0.92,0.48,988.6,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,140.9,23664
1951,31,1952-04-28,2449,61,13,15,20,173,284,0.12,1100,1065,38,4,9,57,954,100,18,25,78,1128,1243,275,275,275,275,990.0,972.3,0.92,0.48,988.6,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,152.8,25666
1951,32,1952-05-05,2087,55,13,13,17,178,276,0.13,1100,711,45,5,12,43,605,100,18,25,60,783,1243,275,275,275,275,990.0,971.4,0.92,0.48,988.6,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,163.3,27431
1951,33,1952-05-12,1734,55,13,13,17,178,276,0.16,1100,358,45,5,11,22,274,100,18,24,39,452,1242,275,275,275,275,990.0,970.4,0.92,0.48,988.6,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,43.5,43.5,43.5,43.5,174.2,29264
1951,34,1952-05-19,1456,49,10,10,12,133,216,0.15,1100,140,32,5,7,7,87,81,16,17,19,220,1216,275,275,275,275,990.0,969.5,0.87,0.48,988.7,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,183.8,30874
1951,35,1952-05-26,1216,46,10,9,9,111,187,0.15,1024,4,1,0,0,0,2,47,10,10,10,113,1093,256,256,256,256,990.0,968.6,0.69,0.39,988.9,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,45.8,45.8,45.8,45.8,183.2,30778
1951,36,1952-06-02,1077,45,10,9,9,88,161,0.15,916,0,0,0,0,0,0,45,10,9,9,88,980,229,229,229,229,990.0,968.1,0.55,0.28,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.8,42.8,42.8,42.8,171.1,28741
1951,37,1952-06-09,898,45,10,9,9,88,161,0.18,737,0,0,0,0,0,0,45,10,9,9,88,801,245,245,245,0,990.0,967.4,0.39,0.16,989.4,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,48.0,48.0,48.0,0.0,143.9,24170
1951,38,1952-06-16,733,45,10,9,9,88,161,0.22,572,0,0,0,0,0,0,45,10,9,9,88,636,216,216,196,0,990.0,966.7,0.29,0.1,989.6,22.6,22.6,22.5,0.0,0.94,0.94,0.93,0.0,43.6,43.6,39.2,0.0,115.2,19354
1951,39,1952-06-23,629,45,10,9,9,88,161,0.26,468,0,0,0,0,0,0,45,10,9,9,88,532,234,234,0,0,990.0,966.3,0.23,0.06,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,48.8,48.8,0.0,0.0,97.5,16386
1951,40,1952-06-30,559,42,9,8,6,72,138,0.25,420,0,0,0,0,0,0,42,9,8,6,72,480,210,210,0,0,990.0,966.0,0.2,0.05,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,44.4,44.4,0.0,0.0,88.8,14910
1951,41,1952-07-07,508,45,9,8,7,86,156,0.31,351,0,0,0,0,0,0,45,9,8,7,86,414,175,175,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,36.9,36.9,0.0,0.0,73.7,12381
1951,42,1952-07-14,472,50,10,9,9,108,186,0.39,286,0,0,0,0,0,0,50,10,9,9,108,355,143,143,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.91,0.91,0.0,0.0,29.9,29.9,0.0,0.0,59.9,10056
1951,43,1952-07-21,446,50,10,9,9,108,186,0.42,260,0,0,0,0,0,0,50,10,9,9,108,329,260,0,0,0,990.0,965.5,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.7,0.0,0.0,0.0,56.7,9518
1951,44,1952-07-28,417,48,9,7,7,99,172,0.41,245,0,0,0,0,0,0,48,9,7,7,99,310,245,0,0,0,990.0,965.3,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.5,0.0,0.0,0.0,53.5,8987
1951,45,1952-08-04,389,47,8,6,5,89,155,0.4,234,0,0,0,0,0,0,47,8,6,5,89,295,234,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.4,0.0,0.0,0.0,51.4,8633
1951,46,1952-08-11,372,47,8,6,5,89,155,0.42,217,0,0,0,0,0,0,47,8,6,5,89,278,217,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.8,0.0,0.0,0.0,47.8,8027
1951,47,1952-08-18,346,47,8,6,5,89,155,0.45,191,0,0,0,0,0,0,47,8,6,5,89,252,191,0,0,0,990.0,965.1,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,41.6,6989
1951,48,1952-08-25,329,47,8,6,5,89,155,0.47,174,0,0,0,0,0,0,47,8,6,5,89,235,174,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.0,0.0,0.0,0.0,38.0,6376
1951,49,1952-09-01,316,40,6,4,3,65,118,0.37,198,0,0,0,0,0,0,40,6,4,3,65,248,198,0,0,0,990.0,964.9,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.6,0.0,0.0,0.0,43.6,7317
1951,50,1952-09-08,289,40,6,4,3,65,118,0.41,171,0,0,0,0,0,0,40,6,4,3,65,221,171,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.5,0.0,0.0,0.0,37.5,6296
1951,51,1952-09-15,278,40,6,4,3,65,118,0.42,160,0,0,0,0,0,0,40,6,4,3,65,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5871
1951,52,1952-09-22,261,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.2,0.0,0.0,0.0,31.2,5238
1951,53,1952-09-29,259,40,6,4,3,65,118,0.45,141,0,0,0,0,0,0,40,6,4,3,65,191,141,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,1467
1952,1,1952-10-01,243,37,5,3,2,50,97,0.4,146,0,0,0,0,0,0,37,5,3,2,50,191,146,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.9,5352
1952,2,1952-10-08,234,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.8,5014
1952,3,1952-10-15,225,37,5,3,2,50,97,0.43,128,0,0,0,0,0,0,37,5,3,2,50,173,128,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.9,4687
1952,4,1952-10-22,240,37,5,3,2,50,97,0.4,143,0,0,0,0,0,0,37,5,3,2,50,188,143,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5219
1952,5,1952-10-29,257,38,5,3,2,51,102,0.4,154,0,0,0,0,0,0,38,5,3,2,51,202,154,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.8,0.0,0.0,0.0,33.8,5676
1952,6,1952-11-05,285,40,6,4,3,53,106,0.37,179,0,0,0,0,0,0,40,6,4,3,53,229,179,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.5,0.0,0.0,0.0,39.5,6628
1952,7,1952-11-12,323,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.0,0.0,0.0,0.0,48.0,8060
1952,8,1952-11-19,355,40,6,4,3,53,106,0.3,249,0,0,0,0,0,0,40,6,4,3,53,299,249,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.1,0.0,0.0,0.0,55.1,9260
1952,9,1952-11-26,384,40,6,4,3,55,109,0.28,274,0,0,0,0,0,0,40,6,4,3,55,325,175,139,0,0,990.0,965.2,0.15,0.02,989.8,24.4,24.5,0.0,0.0,0.92,0.91,0.0,0.0,37.8,29.5,0.0,0.0,58.9,9890
1952,10,1952-12-03,422,42,7,5,3,61,118,0.28,304,0,0,0,0,0,0,42,7,5,3,61,358,152,152,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,64.7,10872
1952,11,1952-12-10,408,42,7,5,3,61,118,0.29,290,0,0,0,0,0,0,42,7,5,3,61,344,145,145,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,30.6,30.6,0.0,0.0,61.2,10284
1952,12,1952-12-17,424,40,6,4,3,58,112,0.26,312,0,0,0,0,0,0,40,6,4,3,58,363,156,156,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,66.3,11132
1952,13,1952-12-24,465,38,5,4,3,54,104,0.22,361,0,0,0,0,0,0,38,5,4,3,54,408,180,180,0,0,990.0,965.5,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,38.3,38.3,0.0,0.0,76.7,12879
1952,14,1952-12-31,510,40,5,4,3,64,117,0.23,392,0,0,0,0,0,0,40,5,4,3,64,443,196,196,0,0,990.0,965.7,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,82.9,13924
1952,15,1953-01-07,555,41,6,4,3,66,120,0.22,435,0,0,0,0,0,0,41,6,4,3,66,486,217,217,0,0,990.0,965.9,0.2,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,92.3,15507
1952,16,1953-01-14,596,41,6,4,3,66,120,0.2,476,0,0,0,0,0,0,41,6,4,3,66,527,238,238,0,0,990.0,966.1,0.22,0.07,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,49.9,49.9,0.0,0.0,99.7,16751
1952,17,1953-01-21,676,41,6,4,3,66,120,0.18,556,0,0,0,0,0,0,41,6,4,3,66,607,222,222,194,0,990.0,966.5,0.27,0.09,989.6,22.8,22.8,22.7,0.0,0.94,0.94,0.93,0.0,45.6,45.6,39.1,0.0,113.5,19074
1952,18,1953-01-28,750,41,6,4,3,71,127,0.17,623,0,0,0,0,0,0,41,6,4,3,71,676,207,207,207,0,990.0,966.8,0.31,0.12,989.6,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,41.5,41.5,41.5,0.0,124.4,20890
1952,19,1953-02-04,835,43,7,5,4,78,137,0.16,698,0,0,0,0,0,0,43,7,5,4,78,753,232,232,232,0,990.0,967.2,0.35,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.2,46.2,46.2,0.0,138.6,23278
1952,20,1953-02-11,919,43,7,5,4,78,137,0.15,782,0,0,0,0,0,0,43,7,5,4,78,837,260,260,260,0,990.0,967.5,0.42,0.18,989.4,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,50.5,50.5,50.5,0.0,151.4,25434
1952,21,1953-02-18,1082,43,7,5,4,78,137,0.13,945,0,0,0,0,0,0,43,7,5,4,78,1000,236,236,236,236,990.0,968.1,0.57,0.31,989.1,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.0,44.0,44.0,44.0,175.8,29537
1952,22,1953-02-25,1280,45,7,6,6,90,156,0.12,1067,56,15,2,2,2,33,61,10,9,8,123,1148,266,266,266,266,990.0,968.9,0.77,0.44,988.8,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,186.2,31289
1952,23,1953-03-04,2666,49,9,9,9,107,183,0.07,1100,1383,51,9,16,60,1247,100,18,25,69,1354,1243,275,275,275,275,990.0,972.8,0.92,0.48,988.6,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,147.3,24741
1952,24,1953-03-11,3844,59,11,12,13,144,239,0.06,1100,2505,41,7,12,67,2377,100,18,25,80,2521,1243,275,275,275,275,990.0,975.3,0.92,0.48,988.6,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,29.5,29.5,29.5,29.5,118.1,19846
1952,25,1953-03-18,5417,64,12,14,17,173,282,0.05,1100,4035,35,5,10,62,3921,100,18,25,80,4094,1243,275,275,275,275,990.0,977.9,0.92,0.48,988.6,10.2,10.2,10.2,10.2,0.36,0.36,0.36,0.36,10.3,10.3,10.3,10.3,41.1,6912
1952,26,1953-03-25,5643,68,14,17,21,195,315,0.06,1100,4228,32,4,8,59,4125,100,18,25,80,4320,1243,275,275,275,275,990.1,978.3,0.92,0.48,988.7,9.8,9.8,9.8,9.8,0.23,0.23,0.23,0.23,6.2,6.2,6.2,6.2,24.9,4186
1952,27,1953-04-01,5221,84,14,20,27,219,364,0.07,1100,3757,16,4,5,53,3679,100,18,25,80,3898,1243,275,275,275,275,990.0,977.7,0.92,0.48,988.6,10.4,10.4,10.4,10.4,0.83,0.83,0.83,0.83,22.8,22.8,22.8,22.8,91.0,15293
1952,28,1953-04-08,4804,76,14,18,25,189,324,0.07,1100,3380,24,4,6,54,3292,100,18,25,80,3481,1243,275,275,275,275,990.0,977.0,0.92,0.48,988.6,11.1,11.1,11.1,11.1,0.84,0.84,0.84,0.84,24.6,24.6,24.6,24.6,98.3,16521
1952,29,1953-04-15,4471,70,14,18,25,168,295,0.07,1100,3076,30,4,7,55,2980,100,18,25,80,3148,1243,275,275,275,275,990.0,976.5,0.92,0.48,988.6,11.6,11.6,11.6,11.6,0.85,0.85,0.85,0.85,26.2,26.2,26.2,26.2,104.8,17605
1952,30,1953-04-22,4029,70,14,18,25,168,295,0.07,1100,2634,30,3,7,55,2538,100,18,25,80,2706,1243,275,275,275,275,990.0,975.7,0.92,0.48,988.6,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,28.5,28.5,28.5,28.5,113.9,19139
1952,31,1953-04-29,3756,66,14,17,23,192,313,0.08,1100,2342,33,4,7,56,2241,100,18,25,80,2433,1243,275,275,275,275,990.0,975.2,0.92,0.48,988.6,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.0,30.0,30.0,30.0,119.9,20144
1952,32,1953-05-06,3537,65,14,17,23,202,321,0.09,1100,2116,35,4,8,57,2012,100,18,25,80,2214,1243,275,275,275,275,990.0,974.7,0.92,0.48,988.6,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.2,31.2,31.2,31.2,124.9,20980
1952,33,1953-05-13,3265,65,14,17,23,202,321,0.1,1100,1844,35,4,8,57,1740,100,18,25,80,1942,1243,275,275,275,275,990.0,974.2,0.92,0.48,988.6,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,32.8,32.8,32.8,32.8,131.4,22071
1952,34,1953-05-20,2889,65,14,17,23,202,321,0.11,1100,1468,35,4,8,57,1364,100,18,25,80,1566,1243,275,275,275,275,990.0,973.4,0.92,0.48,988.6,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,140.9,23666
1952,35,1953-05-27,2455,64,13,16,21,188,302,0.12,1100,1053,35,4,8,57,946,100,18,25,78,1134,1243,275,275,275,275,990.0,972.3,0.92,0.48,988.6,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,152.6,25637
1952,36,1953-06-03,2153,62,12,14,16,153,257,0.12,1100,796,38,6,11,49,692,100,18,25,65,845,1243,275,275,275,275,990.0,971.6,0.92,0.48,988.6,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,161.3,27098
1952,37,1953-06-10,1868,62,12,14,16,153,257,0.14,1100,511,38,5,11,31,424,100,18,25,47,577,1243,275,275,275,275,990.0,970.8,0.92,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,170.0,28555
1952,38,1953-06-17,1566,62,12,14,16,153,257,0.16,1100,209,34,5,9,13,147,96,17,23,29,300,1237,275,275,275,275,990.0,969.8,0.91,0.48,988.6,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,179.7,30197
1952,39,1953-06-24,1281,62,12,14,16,153,257,0.2,1017,6,1,0,0,0,3,63,12,14,16,156,1108,254,254,254,254,990.0,968.9,0.71,0.39,988.9,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,44.8,44.8,44.8,44.8,179.3,30122
1952,40,1953-07-01,1083,58,11,11,11,136,227,0.21,856,0,0,0,0,0,0,58,11,11,11,136,936,233,233,233,219,990.0,968.1,0.51,0.24,989.3,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.7,43.7,43.7,40.8,160.1,26903
1952,41,1953-07-08,901,58,11,11,11,136,227,0.25,674,0,0,0,0,0,0,58,11,11,11,136,754,224,224,224,0,990.0,967.4,0.36,0.14,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,43.8,43.8,43.8,0.0,131.5,22084
1952,42,1953-07-15,734,58,11,11,11,136,227,0.31,507,0,0,0,0,0,0,58,11,11,11,136,587,240,240,188,0,990.0,966.7,0.26,0.08,989.7,22.5,22.5,22.4,0.0,0.94,0.94,0.93,0.0,48.8,48.8,37.4,0.0,102.9,17295
1952,43,1953-07-22,627,58,11,11,11,136,227,0.36,400,0,0,0,0,0,0,58,11,11,11,136,480,200,200,0,0,990.0,966.3,0.2,0.05,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,41.5,41.5,0.0,0.0,83.1,13954
1952,44,1953-07-29,563,55,9,9,8,119,202,0.36,361,0,0,0,0,0,0,55,9,9,8,119,436,180,180,0,0,990.0,966.0,0.19,0.04,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,37.6,37.6,0.0,0.0,75.2,12637
1952,45,1953-08-05,511,54,9,8,6,107,184,0.36,327,0,0,0,0,0,0,54,9,8,6,107,398,163,163,0,0,990.0,965.8,0.17,0.04,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,34.3,34.3,0.0,0.0,68.6,11531
1952,46,1953-08-12,469,54,9,8,6,107,184,0.39,285,0,0,0,0,0,0,54,9,8,6,107,356,162,143,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.1,0.0,0.0,0.92,0.91,0.0,0.0,34.2,30.0,0.0,0.0,59.9,10062
1952,47,1953-08-19,439,54,9,8,6,107,184,0.42,255,0,0,0,0,0,0,54,9,8,6,107,326,255,0,0,0,990.0,965.4,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9354
1952,48,1953-08-26,398,52,8,7,5,102,177,0.45,220,0,0,0,0,0,0,52,8,7,5,102,290,220,0,0,0,990.0,965.3,0.14,0.01,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.3,0.0,0.0,0.0,48.3,8110
1952,49,1953-09-02,365,46,7,6,4,75,138,0.38,227,0,0,0,0,0,0,46,7,6,4,75,286,227,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.9,0.0,0.0,0.0,49.9,8376
1952,50,1953-09-09,336,46,7,6,4,75,138,0.41,198,0,0,0,0,0,0,46,7,6,4,75,257,198,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7296
1952,51,1953-09-16,318,46,7,6,4,75,138,0.43,180,0,0,0,0,0,0,46,7,6,4,75,239,180,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.4,0.0,0.0,0.0,39.4,6625
1952,52,1953-09-23,305,46,7,6,4,75,138,0.45,167,0,0,0,0,0,0,46,7,6,4,75,226,167,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.5,0.0,0.0,0.0,36.5,6135
1952,53,1953-09-30,285,46,7,6,4,75,138,0.48,147,0,0,0,0,0,0,46,7,6,4,75,206,147,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.1,0.0,0.0,0.0,32.1,770
