WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1957,39,1958-06-24,854,53,12,12,13,120,210,0.25,644,0,0,0,0,0,0,53,12,12,13,120,721,214,214,214,0,990.0,967.2,0.33,0.12,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,42.3,42.3,42.3,0.0,126.8,21301
1957,40,1958-07-01,749,50,10,9,9,108,186,0.25,563,0,0,0,0,0,0,50,10,9,9,108,632,213,213,190,0,990.0,966.8,0.28,0.1,989.6,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,42.8,42.8,38.0,0.0,112.8,18942
1957,41,1958-07-08,684,54,10,10,10,124,209,0.31,475,0,0,0,0,0,0,54,10,10,10,124,550,237,237,0,0,990.0,966.5,0.24,0.07,989.7,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,49.0,49.0,0.0,0.0,98.0,16457
1957,42,1958-07-15,635,58,11,11,11,136,227,0.36,408,0,0,0,0,0,0,58,11,11,11,136,488,204,204,0,0,990.0,966.3,0.2,0.05,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,42.3,42.3,0.0,0.0,84.5,14198
1957,43,1958-07-22,590,58,11,11,11,136,227,0.38,363,0,0,0,0,0,0,58,11,11,11,136,443,181,181,0,0,990.0,966.1,0.19,0.04,989.8,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,37.6,37.6,0.0,0.0,75.3,12650
1957,44,1958-07-29,561,55,9,9,8,119,202,0.36,358,0,0,0,0,0,0,55,9,9,8,119,433,179,179,0,0,990.0,966.0,0.19,0.04,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,37.3,37.3,0.0,0.0,74.6,12531
1957,45,1958-08-05,542,54,9,8,6,107,184,0.34,358,0,0,0,0,0,0,54,9,8,6,107,429,179,179,0,0,990.0,965.9,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,37.6,37.6,0.0,0.0,75.1,12621
1957,46,1958-08-12,512,54,9,8,6,107,184,0.36,328,0,0,0,0,0,0,54,9,8,6,107,399,164,164,0,0,990.0,965.8,0.17,0.04,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,34.3,34.3,0.0,0.0,68.6,11521
1957,47,1958-08-19,482,56,9,9,6,114,196,0.41,285,0,0,0,0,0,0,56,9,9,6,114,361,181,144,0,0,990.0,965.6,0.16,0.03,989.8,23.9,24.0,0.0,0.0,0.92,0.91,0.0,0.0,38.6,30.3,0.0,0.0,60.2,10114
1957,48,1958-08-26,464,56,9,9,6,111,194,0.42,270,0,0,0,0,0,0,56,9,9,6,111,346,248,156,0,0,990.0,965.5,0.16,0.02,989.8,23.8,24.1,0.0,0.0,0.95,0.92,0.0,0.0,53.8,33.0,0.0,0.0,58.5,9823
1957,49,1958-09-02,443,48,8,7,4,79,146,0.33,297,0,0,0,0,0,0,48,8,7,4,79,360,148,148,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,31.4,31.4,0.0,0.0,62.8,10553
1957,50,1958-09-09,419,48,8,7,4,79,146,0.35,273,0,0,0,0,0,0,48,8,7,4,79,336,194,139,0,0,990.0,965.4,0.15,0.02,989.8,24.2,24.3,0.0,0.0,0.93,0.91,0.0,0.0,41.8,29.4,0.0,0.0,58.6,9848
1957,51,1958-09-16,391,48,8,7,4,79,146,0.37,245,0,0,0,0,0,0,48,8,7,4,79,308,245,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.7,0.0,0.0,0.0,53.7,9022
1957,52,1958-09-23,377,48,8,7,4,79,146,0.39,231,0,0,0,0,0,0,48,8,7,4,79,294,231,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.8,0.0,0.0,0.0,50.8,8538
1957,53,1958-09-30,373,48,8,7,4,79,146,0.39,227,0,0,0,0,0,0,48,8,7,4,79,290,227,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.9,0.0,0.0,0.0,49.9,1198
1958,1,1958-10-01,357,44,7,6,3,60,120,0.34,237,0,0,0,0,0,0,44,7,6,3,60,294,237,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.4,0.0,0.0,0.0,52.4,8802
1958,2,1958-10-08,353,44,7,6,3,60,120,0.34,233,0,0,0,0,0,0,44,7,6,3,60,290,233,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.5,0.0,0.0,0.0,51.5,8654
1958,3,1958-10-15,331,44,7,6,3,60,120,0.36,211,0,0,0,0,0,0,44,7,6,3,60,268,211,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.7,0.0,0.0,0.0,46.7,7844
1958,4,1958-10-22,341,44,7,6,3,60,120,0.35,221,0,0,0,0,0,0,44,7,6,3,60,278,221,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.9,0.0,0.0,0.0,48.9,8209
1958,5,1958-10-29,375,42,7,6,3,57,116,0.31,259,0,0,0,0,0,0,42,7,6,3,57,314,259,0,0,0,990.0,965.2,0.15,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.2,0.0,0.0,0.0,57.2,9614
1958,6,1958-11-05,392,42,7,6,3,56,114,0.29,278,0,0,0,0,0,0,42,7,6,3,56,333,196,143,0,0,990.0,965.2,0.15,0.03,989.8,24.3,24.4,0.0,0.0,0.93,0.91,0.0,0.0,42.6,30.3,0.0,0.0,59.9,10063
1958,7,1958-11-12,399,42,7,6,3,56,114,0.29,285,0,0,0,0,0,0,42,7,6,3,56,340,142,142,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,30.2,30.2,0.0,0.0,60.3,10134
1958,8,1958-11-19,419,42,7,6,3,56,114,0.27,305,0,0,0,0,0,0,42,7,6,3,56,360,152,152,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,64.9,10899
1958,9,1958-11-26,460,42,7,6,3,58,117,0.25,343,0,0,0,0,0,0,42,7,6,3,58,399,171,171,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,36.3,36.3,0.0,0.0,72.6,12202
1958,10,1958-12-03,547,44,8,6,4,64,126,0.23,421,0,0,0,0,0,0,44,8,6,4,64,479,210,210,0,0,990.0,965.9,0.2,0.05,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,44.5,44.5,0.0,0.0,89.0,14956
1958,11,1958-12-10,635,44,8,6,4,64,126,0.2,509,0,0,0,0,0,0,44,8,6,4,64,567,254,254,0,0,990.0,966.3,0.25,0.08,989.7,22.9,22.9,0.0,0.0,0.95,0.95,0.0,0.0,53.0,53.0,0.0,0.0,106.0,17812
1958,12,1958-12-17,693,44,8,6,4,64,126,0.18,567,0,0,0,0,0,0,44,8,6,4,64,625,189,189,189,0,990.0,966.6,0.28,0.1,989.6,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,38.2,38.2,38.2,0.0,114.6,19258
1958,13,1958-12-24,852,44,8,6,4,64,126,0.15,726,0,0,0,0,0,0,44,8,6,4,64,784,231,231,231,217,990.0,967.2,0.39,0.16,989.4,21.8,21.8,21.8,21.1,0.94,0.94,0.94,0.94,45.3,45.3,45.3,41.5,141.7,23811
1958,14,1958-12-31,910,48,8,6,4,78,146,0.16,763,0,0,0,0,0,0,48,8,6,4,78,826,254,254,254,0,990.0,967.5,0.41,0.17,989.4,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,49.4,49.4,49.4,0.0,148.3,24920
1958,15,1959-01-07,857,49,8,7,5,81,150,0.18,707,0,0,0,0,0,0,49,8,7,5,81,771,235,235,235,0,990.0,967.3,0.37,0.15,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,46.6,46.6,46.6,0.0,139.7,23462
1958,16,1959-01-14,819,49,8,7,5,81,150,0.18,669,0,0,0,0,0,0,49,8,7,5,81,733,223,223,223,0,990.0,967.1,0.34,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.5,44.5,44.5,0.0,133.6,22444
1958,17,1959-01-21,839,46,7,6,4,76,139,0.17,700,0,0,0,0,0,0,46,7,6,4,76,759,233,233,233,0,990.0,967.2,0.36,0.14,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.3,46.3,46.3,0.0,138.9,23330
1958,18,1959-01-28,879,47,7,6,4,83,148,0.17,730,0,0,0,0,0,0,47,7,6,4,83,792,243,243,243,0,990.0,967.3,0.38,0.16,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,47.8,47.8,47.8,0.0,143.3,24080
1958,19,1959-02-04,929,49,8,7,5,93,162,0.17,767,0,0,0,0,0,0,49,8,7,5,93,831,255,255,255,0,990.0,967.5,0.42,0.17,989.4,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,49.5,49.5,49.5,0.0,148.4,24928
1958,20,1959-02-11,1055,49,8,7,5,93,162,0.15,893,0,0,0,0,0,0,49,8,7,5,93,957,223,223,223,223,990.0,968.0,0.53,0.26,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,167.6,28148
1958,21,1959-02-18,1093,45,7,5,4,84,147,0.14,945,0,0,0,0,0,0,45,7,5,4,84,1004,236,236,236,236,990.0,968.2,0.57,0.31,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,175.6,29493
1958,22,1959-02-25,1124,45,7,6,6,90,156,0.14,967,0,0,0,0,0,0,45,7,6,6,90,1027,241,241,241,241,990.0,968.3,0.6,0.32,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.5,44.5,44.5,44.5,178.1,29913
1958,23,1959-03-04,1303,49,9,9,9,107,183,0.14,1062,58,15,2,2,2,34,64,11,11,11,141,1150,265,265,265,265,990.0,968.9,0.77,0.43,988.8,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,46.2,46.2,46.2,46.2,184.7,31030
1958,24,1959-03-11,2055,49,9,9,9,107,183,0.09,1100,772,51,8,15,38,659,100,18,24,47,766,1242,275,275,275,275,990.0,971.2,0.92,0.48,988.6,16.8,16.8,16.8,16.8,0.92,0.92,0.92,0.92,41.1,41.1,41.1,41.1,164.6,27649
1958,25,1959-03-18,3729,54,10,10,11,128,215,0.06,1100,2414,45,7,14,68,2278,100,18,25,80,2406,1243,275,275,275,275,990.0,975.1,0.92,0.48,988.6,13.0,13.0,13.0,13.0,0.88,0.88,0.88,0.88,30.2,30.2,30.2,30.2,120.9,20314
1958,26,1959-03-25,4344,59,11,12,13,144,239,0.06,1100,3005,41,7,13,67,2877,100,18,25,80,3021,1243,275,275,275,275,990.0,976.2,0.92,0.48,988.6,11.8,11.8,11.8,11.8,0.86,0.86,0.86,0.86,26.8,26.8,26.8,26.8,107.4,18034
1958,27,1959-04-01,3898,70,14,18,25,168,295,0.08,1100,2503,30,4,7,55,2407,100,18,25,80,2575,1243,275,275,275,275,990.0,975.4,0.92,0.48,988.6,12.6,12.6,12.6,12.6,0.87,0.87,0.87,0.87,29.2,29.2,29.2,29.2,116.8,19619
1958,28,1959-04-08,3418,70,14,18,25,168,295,0.09,1100,2023,29,4,7,55,1927,100,18,25,80,2095,1243,275,275,275,275,990.0,974.5,0.92,0.48,988.6,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,127.7,21452
1958,29,1959-04-15,2961,67,13,17,24,160,283,0.1,1100,1577,32,4,7,55,1477,100,18,25,80,1638,1243,275,275,275,275,990.0,973.5,0.92,0.48,988.6,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,34.8,34.8,34.8,34.8,139.0,23352
1958,30,1959-04-22,2593,54,13,14,19,117,217,0.08,1100,1276,46,5,11,61,1153,100,18,25,80,1270,1243,275,275,275,275,990.0,972.7,0.92,0.48,988.6,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,148.8,24990
1958,31,1959-04-29,2321,54,13,13,17,160,259,0.11,1100,961,45,5,11,57,842,100,18,25,75,1002,1243,275,275,275,275,990.0,972.0,0.92,0.48,988.6,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,156.4,26276
1958,32,1959-05-06,2114,55,13,13,17,178,276,0.13,1100,738,45,5,12,45,630,100,18,25,62,808,1243,275,275,275,275,990.0,971.4,0.92,0.48,988.6,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,40.6,40.6,40.6,40.6,162.5,27296
1958,33,1959-05-13,1892,55,13,13,17,178,276,0.15,1100,516,45,5,12,31,422,100,18,25,48,600,1243,275,275,275,275,990.0,970.8,0.92,0.48,988.6,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,169.2,28429
1958,34,1959-05-20,1658,55,13,13,17,178,276,0.17,1100,282,43,5,11,17,204,98,18,24,34,382,1241,275,275,275,275,990.0,970.1,0.92,0.48,988.6,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,176.7,29682
1958,35,1959-05-27,1440,52,12,11,14,152,243,0.17,1100,97,21,4,4,5,60,74,16,16,20,212,1207,275,275,275,275,990.0,969.4,0.85,0.48,988.7,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,184.4,30987
1958,36,1959-06-03,1215,45,10,9,9,88,161,0.13,1042,11,3,0,0,0,6,48,10,9,9,94,1111,260,260,260,260,990.0,968.6,0.71,0.41,988.9,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,185.6,31187
1958,37,1959-06-10,1087,51,11,11,12,115,203,0.19,884,0,0,0,0,0,0,51,11,11,12,115,959,230,230,230,224,990.0,968.2,0.53,0.26,989.2,20.7,20.7,20.7,20.6,0.94,0.94,0.94,0.94,43.1,43.1,43.1,41.8,165.0,27712
1958,38,1959-06-17,886,53,12,12,13,120,210,0.24,676,0,0,0,0,0,0,53,12,12,13,120,753,225,225,225,0,990.0,967.4,0.36,0.14,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,44.1,44.1,44.1,0.0,132.2,22211
1958,39,1959-06-24,713,53,12,12,13,120,210,0.3,503,0,0,0,0,0,0,53,12,12,13,120,580,238,238,185,0,990.0,966.6,0.25,0.07,989.7,22.6,22.6,22.5,0.0,0.94,0.94,0.93,0.0,48.6,48.6,36.9,0.0,102.5,17223
1958,40,1959-07-01,606,50,10,9,9,108,186,0.31,420,0,0,0,0,0,0,50,10,9,9,108,489,210,210,0,0,990.0,966.2,0.21,0.05,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,43.8,43.8,0.0,0.0,87.6,14723
1958,41,1959-07-08,542,50,10,9,9,108,186,0.34,356,0,0,0,0,0,0,50,10,9,9,108,425,178,178,0,0,990.0,965.9,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,37.1,37.1,0.0,0.0,74.3,12477
1958,42,1959-07-15,497,50,10,9,9,108,186,0.37,311,0,0,0,0,0,0,50,10,9,9,108,380,155,155,0,0,990.0,965.7,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,32.7,32.7,0.0,0.0,65.4,10978
1958,43,1959-07-22,466,50,10,9,9,108,186,0.4,280,0,0,0,0,0,0,50,10,9,9,108,349,179,141,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.1,0.0,0.0,0.92,0.91,0.0,0.0,38.1,29.6,0.0,0.0,59.3,9955
1958,44,1959-07-29,436,48,8,7,6,97,168,0.39,268,0,0,0,0,0,0,48,8,7,6,97,332,228,139,0,0,990.0,965.4,0.15,0.02,989.8,24.0,24.3,0.0,0.0,0.94,0.91,0.0,0.0,49.5,29.3,0.0,0.0,57.9,9723
1958,45,1959-08-05,411,47,8,6,5,89,155,0.38,256,0,0,0,0,0,0,47,8,6,5,89,317,256,0,0,0,990.0,965.3,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.1,0.0,0.0,0.0,56.1,9420
1958,46,1959-08-12,383,47,8,6,5,89,155,0.4,228,0,0,0,0,0,0,47,8,6,5,89,289,228,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.1,0.0,0.0,0.0,50.1,8414
1958,47,1959-08-19,358,47,8,6,5,89,155,0.43,203,0,0,0,0,0,0,47,8,6,5,89,264,203,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.6,0.0,0.0,0.0,44.6,7486
1958,48,1959-08-26,335,46,7,5,4,85,149,0.45,185,0,0,0,0,0,0,46,7,5,4,85,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6800
1958,49,1959-09-02,312,40,6,4,3,65,118,0.38,194,0,0,0,0,0,0,40,6,4,3,65,244,194,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.5,0.0,0.0,0.0,42.5,7142
1958,50,1959-09-09,292,40,6,4,3,65,118,0.4,174,0,0,0,0,0,0,40,6,4,3,65,224,174,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.2,0.0,0.0,0.0,38.2,6422
1958,51,1959-09-16,269,40,6,4,3,65,118,0.44,151,0,0,0,0,0,0,40,6,4,3,65,201,151,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,33.1,5565
1958,52,1959-09-23,257,40,6,4,3,65,118,0.46,139,0,0,0,0,0,0,40,6,4,3,65,189,139,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,30.3,5094
1958,53,1959-09-30,243,40,6,4,3,65,118,0.48,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,653
1959,1,1959-10-01,234,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.8,5014
1959,2,1959-10-08,213,37,5,3,2,50,97,0.46,116,0,0,0,0,0,0,37,5,3,2,50,161,116,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.8,0.0,0.0,0.0,24.8,4171
1959,3,1959-10-15,203,37,5,3,2,50,97,0.48,106,0,0,0,0,0,0,37,5,3,2,50,151,106,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.5,0.0,0.0,0.0,22.5,3784
1959,4,1959-10-22,198,37,5,3,2,50,97,0.49,101,0,0,0,0,0,0,37,5,3,2,50,146,101,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.89,0.0,0.0,0.0,21.4,0.0,0.0,0.0,21.4,3601
1959,5,1959-10-29,200,32,4,2,2,38,79,0.4,120,0,0,0,0,0,0,32,4,2,2,38,160,120,0,0,0,990.0,964.6,0.09,0.0,989.9,25.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,26.0,4360
1959,6,1959-11-05,223,30,4,2,2,32,70,0.32,153,0,0,0,0,0,0,30,4,2,2,32,189,153,0,0,0,990.0,964.7,0.1,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,33.4,5612
1959,7,1959-11-12,237,36,5,3,2,47,93,0.39,144,0,0,0,0,0,0,36,5,3,2,47,188,144,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,31.3,5263
1959,8,1959-11-19,256,36,5,3,2,47,93,0.37,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,35.7,6005
1959,9,1959-11-26,270,34,5,3,2,43,88,0.33,182,0,0,0,0,0,0,34,5,3,2,43,224,182,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,40.0,6725
1959,10,1959-12-03,309,31,5,3,2,36,77,0.25,232,0,0,0,0,0,0,31,5,3,2,36,271,232,0,0,0,990.0,964.9,0.13,0.02,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.7,0.0,0.0,0.0,51.7,8690
1959,11,1959-12-10,373,37,5,3,2,51,100,0.27,273,0,0,0,0,0,0,37,5,3,2,51,319,191,142,0,0,990.0,965.2,0.15,0.02,989.8,24.4,24.5,0.0,0.0,0.93,0.91,0.0,0.0,41.7,30.3,0.0,0.0,59.0,9915
1959,12,1959-12-17,434,38,5,4,3,54,104,0.24,330,0,0,0,0,0,0,38,5,4,3,54,377,165,165,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,35.1,35.1,0.0,0.0,70.3,11807
1959,13,1959-12-24,483,38,5,4,3,54,104,0.22,379,0,0,0,0,0,0,38,5,4,3,54,426,189,189,0,0,990.0,965.6,0.18,0.05,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,40.2,40.2,0.0,0.0,80.4,13505
1959,14,1959-12-31,539,40,5,4,3,64,117,0.22,421,0,0,0,0,0,0,40,5,4,3,64,472,210,210,0,0,990.0,965.9,0.2,0.05,989.7,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,44.6,44.6,0.0,0.0,89.2,14981
1959,15,1960-01-07,550,41,6,4,3,66,120,0.22,430,0,0,0,0,0,0,41,6,4,3,66,481,215,215,0,0,990.0,965.9,0.2,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,45.7,45.7,0.0,0.0,91.4,15358
1959,16,1960-01-14,576,41,6,4,3,66,120,0.21,456,0,0,0,0,0,0,41,6,4,3,66,507,228,228,0,0,990.0,966.0,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,48.1,48.1,0.0,0.0,96.1,16147
1959,17,1960-01-21,619,41,6,4,3,66,120,0.19,499,0,0,0,0,0,0,41,6,4,3,66,550,249,249,0,0,990.0,966.2,0.24,0.07,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,52.1,52.1,0.0,0.0,104.1,17493
1959,18,1960-01-28,684,41,6,4,3,71,127,0.19,557,0,0,0,0,0,0,41,6,4,3,71,609,198,198,186,0,990.0,966.5,0.27,0.09,989.6,22.8,22.8,22.9,0.0,0.93,0.93,0.93,0.0,40.4,40.4,37.7,0.0,113.1,18998
1959,19,1960-02-04,748,43,7,5,4,78,137,0.18,611,0,0,0,0,0,0,43,7,5,4,78,666,203,203,203,0,990.0,966.8,0.3,0.11,989.6,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,40.6,40.6,40.6,0.0,121.8,20463
1959,20,1960-02-11,806,43,7,5,4,78,137,0.17,669,0,0,0,0,0,0,43,7,5,4,78,724,223,223,223,0,990.0,967.0,0.34,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.7,44.7,44.7,0.0,134.0,22511
1959,21,1960-02-18,853,39,6,5,4,64,118,0.14,734,0,0,0,0,0,0,39,6,5,4,64,785,244,244,244,0,990.0,967.2,0.38,0.16,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,48.2,48.2,48.2,0.0,144.7,24314
1959,22,1960-02-25,931,37,6,5,4,57,111,0.12,819,0,0,0,0,0,0,37,6,5,4,57,868,242,242,242,212,990.0,967.5,0.45,0.21,989.3,21.4,21.4,21.4,21.3,0.94,0.94,0.94,0.94,46.7,46.7,46.7,40.4,157.5,26455
1959,23,1960-03-03,1154,41,8,7,6,67,129,0.11,1012,12,4,0,0,0,6,45,8,7,6,73,1074,253,253,253,253,990.0,968.4,0.67,0.38,989.0,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,45.8,45.8,45.8,45.8,183.3,30802
1959,24,1960-03-10,1932,47,8,8,8,101,175,0.09,1100,657,51,9,14,32,549,99,18,23,40,650,1241,275,275,275,275,990.0,970.9,0.92,0.48,988.6,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,168.4,28285
1959,25,1960-03-17,3036,53,9,10,10,122,207,0.07,1100,1729,46,8,14,68,1591,100,18,25,79,1713,1243,275,275,275,275,990.0,973.7,0.92,0.48,988.6,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,34.3,34.3,34.3,34.3,137.3,23060
1959,26,1960-03-24,3828,59,11,12,13,144,239,0.06,1100,2489,41,6,12,67,2361,100,18,25,80,2505,1243,275,275,275,275,990.0,975.3,0.92,0.48,988.6,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,29.6,29.6,29.6,29.6,118.3,19876
1959,27,1960-03-31,4280,68,13,17,23,164,287,0.07,1100,2893,31,4,7,56,2792,100,18,25,80,2957,1243,275,275,275,275,990.0,976.1,0.92,0.48,988.6,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.2,27.2,27.2,27.2,108.7,18259
1959,28,1960-04-07,4576,70,14,18,25,168,295,0.06,1100,3181,30,4,7,55,3085,100,18,25,80,3253,1243,275,275,275,275,990.0,976.6,0.92,0.48,988.6,11.4,11.4,11.4,11.4,0.85,0.85,0.85,0.85,25.7,25.7,25.7,25.7,102.7,17256
1959,29,1960-04-14,4177,70,14,18,25,168,295,0.07,1100,2782,30,3,7,54,2686,100,18,25,80,2854,1243,275,275,275,275,990.0,975.9,0.92,0.48,988.6,12.1,12.1,12.1,12.1,0.86,0.86,0.86,0.86,27.7,27.7,27.7,27.7,110.8,18616
1959,30,1960-04-21,3630,70,14,18,25,168,295,0.08,1100,2235,30,3,7,55,2139,100,18,25,80,2307,1243,275,275,275,275,990.0,974.9,0.92,0.48,988.6,13.1,13.1,13.1,13.1,0.88,0.88,0.88,0.88,30.7,30.7,30.7,30.7,122.8,20629
1959,31,1960-04-28,3022,67,14,17,23,187,309,0.1,1100,1613,32,4,7,56,1512,100,18,25,80,1699,1243,275,275,275,275,990.0,973.7,0.92,0.48,988.6,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,137.5,23094
1959,32,1960-05-05,2524,63,13,16,22,198,314,0.12,1100,1109,36,4,8,57,1003,100,18,25,79,1201,1243,275,275,275,275,990.0,972.5,0.92,0.48,988.6,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,150.7,25316
1959,33,1960-05-12,2206,55,13,13,17,178,276,0.13,1100,830,45,5,12,51,717,100,18,25,68,895,1243,275,275,275,275,990.0,971.7,0.92,0.48,988.6,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,159.7,26835
1959,34,1960-05-19,1982,55,13,13,17,178,276,0.14,1100,606,45,5,12,37,507,100,18,25,54,685,1243,275,275,275,275,990.0,971.1,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,166.4,27962
1959,35,1960-05-26,1766,54,12,12,16,169,266,0.15,1100,400,45,5,12,24,312,100,18,25,41,482,1243,275,275,275,275,990.0,970.5,0.92,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,173.2,29091
1959,36,1960-06-02,1560,53,12,12,13,120,210,0.13,1100,250,46,6,12,15,170,99,18,24,28,290,1241,275,275,275,275,990.0,969.8,0.92,0.48,988.6,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,45.0,45.0,45.0,45.0,179.9,30215
1959,37,1960-06-09,1360,53,12,12,13,120,210,0.15,1094,56,14,2,3,3,32,67,14,15,16,152,1191,273,273,273,273,990.0,969.1,0.83,0.47,988.7,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,46.7,46.7,46.7,46.7,187.0,31413
1959,38,1960-06-16,1171,55,12,12,13,129,223,0.19,948,0,0,0,0,0,0,55,12,12,13,129,1028,237,237,237,237,990.0,968.5,0.6,0.31,989.1,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,173.1,29075
1959,39,1960-06-23,1047,62,12,14,16,153,257,0.25,790,0,0,0,0,0,0,62,12,14,16,153,878,243,243,243,209,990.0,968.0,0.46,0.19,989.4,20.9,20.9,20.9,20.8,0.94,0.94,0.94,0.93,45.8,45.8,45.8,38.5,148.4,24938
1959,40,1960-06-30,874,58,11,11,11,138,231,0.27,643,0,0,0,0,0,0,58,11,11,11,138,724,214,214,214,0,990.0,967.3,0.34,0.12,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,42.0,42.0,42.0,0.0,126.1,21186
1959,41,1960-07-07,708,58,11,11,11,136,227,0.32,481,0,0,0,0,0,0,58,11,11,11,136,561,240,240,0,0,990.0,966.6,0.24,0.07,989.7,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,49.2,49.2,0.0,0.0,98.3,16520
1959,42,1960-07-14,588,58,11,11,11,136,227,0.39,361,0,0,0,0,0,0,58,11,11,11,136,441,180,180,0,0,990.0,966.1,0.19,0.04,989.8,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,37.5,37.5,0.0,0.0,75.0,12592
1959,43,1960-07-21,532,58,11,11,11,136,227,0.43,305,0,0,0,0,0,0,58,11,11,11,136,385,152,152,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,31.7,31.7,0.0,0.0,63.4,10656
1959,44,1960-07-28,476,56,10,9,8,123,208,0.44,267,0,0,0,0,0,0,56,10,9,8,123,343,207,140,0,0,990.0,965.6,0.16,0.02,989.8,23.9,24.1,0.0,0.0,0.93,0.91,0.0,0.0,44.3,29.4,0.0,0.0,57.0,9567
1959,45,1960-08-04,444,54,9,8,6,107,184,0.41,260,0,0,0,0,0,0,54,9,8,6,107,331,260,0,0,0,990.0,965.5,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.9,0.0,0.0,0.0,56.9,9564
1959,46,1960-08-11,417,54,9,8,6,107,184,0.44,233,0,0,0,0,0,0,54,9,8,6,107,304,233,0,0,0,990.0,965.3,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.0,0.0,0.0,0.0,51.0,8562
1959,47,1960-08-18,388,54,9,8,6,107,184,0.47,204,0,0,0,0,0,0,54,9,8,6,107,275,204,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.4,0.0,0.0,0.0,44.4,7464
1959,48,1960-08-25,360,54,9,8,6,107,184,0.51,176,0,0,0,0,0,0,54,9,8,6,107,247,176,0,0,0,990.0,965.1,0.12,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.2,0.0,0.0,0.0,38.2,6422
1959,49,1960-09-01,333,46,7,6,4,75,138,0.41,195,0,0,0,0,0,0,46,7,6,4,75,254,195,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,42.7,7167
1959,50,1960-09-08,312,46,7,6,4,75,138,0.44,174,0,0,0,0,0,0,46,7,6,4,75,233,174,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.0,0.0,0.0,0.0,38.0,6382
1959,51,1960-09-15,282,45,6,5,3,73,135,0.48,147,0,0,0,0,0,0,45,6,5,3,73,205,147,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.0,0.0,0.0,0.0,32.0,5382
1959,52,1960-09-22,264,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.9,5354
1959,53,1960-09-29,249,40,6,4,3,65,118,0.47,131,0,0,0,0,0,0,40,6,4,3,65,181,131,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,28.5,1366
1960,1,1960-10-01,243,37,5,3,2,50,97,0.4,146,0,0,0,0,0,0,37,5,3,2,50,191,146,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.9,5354
1960,2,1960-10-08,231,37,5,3,2,50,97,0.42,134,0,0,0,0,0,0,37,5,3,2,50,179,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4887
1960,3,1960-10-15,212,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.8,0.0,0.0,0.0,24.8,4163
1960,4,1960-10-22,203,37,5,3,2,50,97,0.48,106,0,0,0,0,0,0,37,5,3,2,50,151,106,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.3,0.0,0.0,0.0,22.3,3749
1960,5,1960-10-29,224,36,5,3,2,48,94,0.42,129,0,0,0,0,0,0,36,5,3,2,48,174,129,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.9,4687
1960,6,1960-11-05,242,36,5,3,2,47,93,0.38,149,0,0,0,0,0,0,36,5,3,2,47,193,149,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5453
1960,7,1960-11-12,289,36,5,3,2,47,93,0.32,196,0,0,0,0,0,0,36,5,3,2,47,240,196,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,43.1,7249
1960,8,1960-11-19,323,38,5,3,2,51,102,0.32,221,0,0,0,0,0,0,38,5,3,2,51,269,221,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.0,0.0,0.0,0.0,49.0,8231
1960,9,1960-11-26,352,40,6,4,3,55,109,0.31,243,0,0,0,0,0,0,40,6,4,3,55,294,243,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.8,0.0,0.0,0.0,53.8,9038
1960,10,1960-12-03,370,42,7,5,3,61,118,0.32,252,0,0,0,0,0,0,42,7,5,3,61,306,252,0,0,0,990.0,965.1,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9361
1960,11,1960-12-10,381,38,5,4,3,55,106,0.28,275,0,0,0,0,0,0,38,5,4,3,55,323,156,138,0,0,990.0,965.2,0.15,0.03,989.8,24.4,24.5,0.0,0.0,0.92,0.91,0.0,0.0,33.5,29.4,0.0,0.0,58.7,9861
1960,12,1960-12-17,391,38,5,4,3,54,104,0.27,287,0,0,0,0,0,0,38,5,4,3,54,334,143,143,0,0,990.0,965.2,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,30.6,30.6,0.0,0.0,61.2,10287
1960,13,1960-12-24,429,38,5,4,3,54,104,0.24,325,0,0,0,0,0,0,38,5,4,3,54,372,162,162,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,34.5,34.5,0.0,0.0,69.0,11593
1960,14,1960-12-31,465,40,5,4,3,64,117,0.25,348,0,0,0,0,0,0,40,5,4,3,64,398,174,174,0,0,990.0,965.5,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,36.8,36.8,0.0,0.0,73.7,12378
1960,15,1961-01-07,538,41,6,4,3,66,120,0.22,418,0,0,0,0,0,0,41,6,4,3,66,469,209,209,0,0,990.0,965.9,0.2,0.05,989.7,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,44.2,44.2,0.0,0.0,88.5,14864
1960,16,1961-01-14,584,41,6,4,3,66,120,0.21,464,0,0,0,0,0,0,41,6,4,3,66,515,232,232,0,0,990.0,966.1,0.22,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,48.8,48.8,0.0,0.0,97.6,16400
1960,17,1961-01-21,686,41,6,4,3,66,120,0.18,566,0,0,0,0,0,0,41,6,4,3,66,617,227,227,195,0,990.0,966.5,0.27,0.1,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.93,0.0,46.5,46.5,39.3,0.0,115.4,19383
1960,18,1961-01-28,753,41,6,4,3,71,127,0.17,625,0,0,0,0,0,0,41,6,4,3,71,678,208,208,208,0,990.0,966.8,0.31,0.12,989.6,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,41.8,41.8,41.8,0.0,125.5,21085
1960,19,1961-02-04,820,43,7,5,4,78,137,0.17,683,0,0,0,0,0,0,43,7,5,4,78,738,227,227,227,0,990.0,967.1,0.34,0.14,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,45.4,45.4,45.4,0.0,136.2,22878
1960,20,1961-02-11,867,43,7,5,4,78,137,0.16,730,0,0,0,0,0,0,43,7,5,4,78,785,243,243,243,0,990.0,967.3,0.38,0.16,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,47.9,47.9,47.9,0.0,143.6,24120
1960,21,1961-02-18,926,43,7,5,4,78,137,0.15,789,0,0,0,0,0,0,43,7,5,4,78,844,242,242,242,213,990.0,967.5,0.43,0.19,989.4,21.4,21.4,21.4,21.2,0.94,0.94,0.94,0.94,47.0,47.0,47.0,40.4,152.4,25606
1960,22,1961-02-25,1099,45,7,6,6,90,156,0.14,943,0,0,0,0,0,0,45,7,6,6,90,1003,235,235,235,235,990.0,968.2,0.58,0.3,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,174.8,29366
1960,23,1961-03-04,1362,49,9,9,9,107,183,0.14,1083,96,24,4,4,4,58,73,13,13,13,165,1183,270,270,270,270,990.0,969.1,0.82,0.46,988.7,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,46.3,46.3,46.3,46.3,185.2,31121
1960,24,1961-03-11,1943,49,9,9,9,107,183,0.1,1100,660,51,9,16,32,552,100,18,25,41,659,1243,275,275,275,275,990.0,970.9,0.92,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,167.8,28190
1960,25,1961-03-18,3132,49,9,9,9,107,183,0.06,1100,1849,51,9,16,68,1704,100,18,25,77,1811,1243,275,275,275,275,990.0,973.9,0.92,0.48,988.6,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,33.8,33.8,33.8,33.8,135.1,22695
1960,26,1961-03-25,4677,49,9,9,9,107,183,0.04,1100,3394,51,9,16,71,3247,100,18,25,80,3354,1243,275,275,275,275,990.0,976.8,0.92,0.48,988.6,11.3,11.3,11.3,11.3,0.85,0.85,0.85,0.85,25.3,25.3,25.3,25.3,101.1,16990
1960,27,1961-04-01,5726,70,14,18,25,168,295,0.05,1100,4331,30,4,7,55,4235,100,18,25,80,4403,1243,275,275,275,275,990.1,978.4,0.92,0.48,988.7,9.7,9.7,9.7,9.7,0.12,0.12,0.12,0.12,3.1,3.1,3.1,3.1,12.6,2115
1960,28,1961-04-08,5978,78,14,19,26,197,334,0.06,1100,4544,22,4,5,53,4458,100,18,25,80,4655,1243,275,275,275,275,990.1,978.8,0.92,0.48,988.7,9.4,9.4,9.4,9.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1960,29,1961-04-15,5896,84,14,20,27,219,364,0.06,1100,4432,16,4,5,53,4354,100,18,25,80,4573,1243,275,275,275,275,990.1,978.7,0.92,0.48,988.7,9.5,9.5,9.5,9.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1960,30,1961-04-22,5286,84,14,20,27,219,364,0.07,1100,3822,16,4,5,53,3744,100,18,25,80,3963,1243,275,275,275,275,990.0,977.8,0.92,0.48,988.6,10.3,10.3,10.3,10.3,0.59,0.59,0.59,0.59,16.4,16.4,16.4,16.4,65.5,11012
1960,31,1961-04-29,4425,74,14,18,24,214,346,0.08,1100,2978,25,4,6,55,2887,100,18,25,80,3102,1243,275,275,275,275,990.0,976.4,0.92,0.48,988.6,11.7,11.7,11.7,11.7,0.86,0.86,0.86,0.86,26.5,26.5,26.5,26.5,105.8,17776
1960,32,1961-05-06,3804,71,14,18,24,213,340,0.09,1100,2364,29,4,7,56,2268,100,18,25,80,2481,1243,275,275,275,275,990.0,975.3,0.92,0.48,988.6,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,29.7,29.7,29.7,29.7,118.9,19967
1960,33,1961-05-13,3355,71,14,18,24,213,340,0.1,1100,1915,29,4,7,56,1819,100,18,25,80,2032,1243,275,275,275,275,990.0,974.4,0.92,0.48,988.6,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,32.3,32.3,32.3,32.3,129.2,21709
1960,34,1961-05-20,2894,71,14,18,24,213,340,0.12,1100,1454,29,3,7,56,1358,100,18,25,80,1571,1243,275,275,275,275,990.0,973.4,0.92,0.48,988.6,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,140.7,23644
1960,35,1961-05-27,2480,69,13,17,22,203,326,0.13,1100,1053,30,4,7,55,955,100,18,25,77,1159,1243,275,275,275,275,990.0,972.4,0.92,0.48,988.6,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.0,38.0,38.0,38.0,151.9,25522
1960,36,1961-06-03,2159,67,13,15,17,181,293,0.14,1100,766,33,5,10,44,673,100,18,25,61,854,1243,275,275,275,275,990.0,971.6,0.92,0.48,988.6,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,161.1,27070
1960,37,1961-06-10,1913,62,12,14,16,157,262,0.14,1100,551,37,5,10,33,463,100,18,25,50,620,1243,275,275,275,275,990.0,970.9,0.92,0.48,988.6,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,168.6,28321
1960,38,1961-06-17,1649,64,12,14,16,165,272,0.17,1100,277,35,5,10,16,208,100,18,24,33,373,1242,275,275,275,275,990.0,970.1,0.92,0.48,988.6,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,176.9,29721
1960,39,1961-06-24,1411,67,13,15,17,181,293,0.21,1075,43,9,1,2,2,26,76,14,17,19,207,1184,268,268,268,268,990.0,969.3,0.82,0.45,988.7,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,45.7,45.7,45.7,45.7,182.6,30680
1960,40,1961-07-01,1184,63,12,13,13,155,256,0.22,928,0,0,0,0,0,0,63,12,13,13,155,1016,232,232,232,232,990.0,968.5,0.59,0.29,989.1,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,42.4,42.4,42.4,42.4,169.4,28466
1960,41,1961-07-08,1044,63,12,13,13,155,256,0.25,788,0,0,0,0,0,0,63,12,13,13,155,876,242,242,242,208,990.0,968.0,0.46,0.19,989.4,20.9,20.9,20.9,20.8,0.94,0.94,0.94,0.93,45.7,45.7,45.7,38.4,148.2,24896
1960,42,1961-07-15,907,63,12,13,13,155,256,0.28,651,0,0,0,0,0,0,63,12,13,13,155,739,217,217,217,0,990.0,967.5,0.35,0.13,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,42.4,42.4,42.4,0.0,127.2,21377
1960,43,1961-07-22,754,63,12,13,13,155,256,0.34,498,0,0,0,0,0,0,63,12,13,13,155,586,249,249,0,0,990.0,966.8,0.26,0.07,989.7,22.4,22.4,0.0,0.0,0.94,0.94,0.0,0.0,50.4,50.4,0.0,0.0,100.9,16943
1960,44,1961-07-29,647,60,10,11,9,133,225,0.35,422,0,0,0,0,0,0,60,10,11,9,133,505,211,211,0,0,990.0,966.4,0.21,0.05,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,43.8,43.8,0.0,0.0,87.6,14715
1960,45,1961-08-05,578,58,10,10,7,117,202,0.35,376,0,0,0,0,0,0,58,10,10,7,117,454,188,188,0,0,990.0,966.0,0.19,0.05,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,39.2,39.2,0.0,0.0,78.3,13162
1960,46,1961-08-12,520,58,10,10,7,117,202,0.39,318,0,0,0,0,0,0,58,10,10,7,117,396,159,159,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,66.4,11146
1960,47,1961-08-19,472,55,9,8,6,109,189,0.4,283,0,0,0,0,0,0,55,9,8,6,109,356,180,143,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.1,0.0,0.0,0.92,0.91,0.0,0.0,38.3,29.9,0.0,0.0,59.7,10029
1960,48,1961-08-26,440,52,8,7,5,102,177,0.4,263,0,0,0,0,0,0,52,8,7,5,102,332,243,142,0,0,990.0,965.4,0.15,0.02,989.8,24.0,24.3,0.0,0.0,0.94,0.91,0.0,0.0,52.8,29.9,0.0,0.0,57.1,9588
1960,49,1961-09-02,407,46,7,6,4,75,138,0.34,269,0,0,0,0,0,0,46,7,6,4,75,328,209,141,0,0,990.0,965.3,0.15,0.02,989.8,24.2,24.3,0.0,0.0,0.93,0.91,0.0,0.0,45.5,29.8,0.0,0.0,58.2,9784
1960,50,1961-09-09,379,46,7,6,4,75,138,0.36,241,0,0,0,0,0,0,46,7,6,4,75,300,241,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.9,0.0,0.0,0.0,52.9,8884
1960,51,1961-09-16,351,46,7,6,4,75,138,0.39,213,0,0,0,0,0,0,46,7,6,4,75,272,213,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,46.9,7873
1960,52,1961-09-23,331,46,7,6,4,75,138,0.42,193,0,0,0,0,0,0,46,7,6,4,75,252,193,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,42.3,7099
1960,53,1961-09-30,322,46,7,6,4,75,138,0.43,184,0,0,0,0,0,0,46,7,6,4,75,243,184,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.3,0.0,0.0,0.0,40.3,966
1961,1,1961-10-01,298,41,6,4,3,56,110,0.37,188,0,0,0,0,0,0,41,6,4,3,56,239,188,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,41.4,6953
1961,2,1961-10-08,275,41,6,4,3,56,110,0.4,165,0,0,0,0,0,0,41,6,4,3,56,216,165,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.2,0.0,0.0,0.0,36.2,6080
1961,3,1961-10-15,265,41,6,4,3,56,110,0.41,155,0,0,0,0,0,0,41,6,4,3,56,206,155,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,34.0,5716
1961,4,1961-10-22,265,41,6,4,3,56,110,0.41,155,0,0,0,0,0,0,41,6,4,3,56,206,155,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,34.0,5716
1961,5,1961-10-29,274,40,6,4,3,54,107,0.39,166,0,0,0,0,0,0,40,6,4,3,54,216,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6113
1961,6,1961-11-05,288,40,6,4,3,53,106,0.37,182,0,0,0,0,0,0,40,6,4,3,53,232,182,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,40.0,6725
1961,7,1961-11-12,331,40,6,4,3,53,106,0.32,225,0,0,0,0,0,0,40,6,4,3,53,275,225,0,0,0,990.0,965.0,0.13,0.02,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.8,0.0,0.0,0.0,49.8,8373
1961,8,1961-11-19,370,40,6,4,3,53,106,0.29,264,0,0,0,0,0,0,40,6,4,3,53,314,185,139,0,0,990.0,965.1,0.15,0.02,989.8,24.4,24.5,0.0,0.0,0.92,0.91,0.0,0.0,40.1,29.6,0.0,0.0,57.0,9584
1961,9,1961-11-26,416,40,6,4,3,55,109,0.26,307,0,0,0,0,0,0,40,6,4,3,55,358,153,153,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,32.7,32.7,0.0,0.0,65.4,10990
1961,10,1961-12-03,445,42,7,5,3,61,118,0.26,327,0,0,0,0,0,0,42,7,5,3,61,381,163,163,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.6,34.6,0.0,0.0,69.2,11629
1961,11,1961-12-10,473,42,7,5,3,61,118,0.25,355,0,0,0,0,0,0,42,7,5,3,61,409,177,177,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,37.5,37.5,0.0,0.0,75.0,12597
1961,12,1961-12-17,502,42,7,5,3,61,118,0.24,384,0,0,0,0,0,0,42,7,5,3,61,438,192,192,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,40.5,40.5,0.0,0.0,81.0,13607
1961,13,1961-12-24,547,42,7,5,3,61,118,0.22,429,0,0,0,0,0,0,42,7,5,3,61,483,214,214,0,0,990.0,965.9,0.2,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,45.5,45.5,0.0,0.0,90.9,15278
1961,14,1961-12-31,623,45,7,5,3,73,136,0.22,487,0,0,0,0,0,0,45,7,5,3,73,545,243,243,0,0,990.0,966.2,0.23,0.07,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,50.8,50.8,0.0,0.0,101.7,17085
1961,15,1962-01-07,715,46,7,6,4,76,139,0.19,576,0,0,0,0,0,0,46,7,6,4,76,635,217,217,197,0,990.0,966.6,0.28,0.1,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.93,0.0,44.1,44.1,39.5,0.0,116.3,19543
1961,16,1962-01-14,884,46,7,6,4,76,139,0.16,745,0,0,0,0,0,0,46,7,6,4,76,804,248,248,248,0,990.0,967.4,0.4,0.16,989.4,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,48.6,48.6,48.6,0.0,145.7,24480
1961,17,1962-01-21,1061,46,7,6,4,76,139,0.13,922,0,0,0,0,0,0,46,7,6,4,76,981,230,230,230,230,990.0,968.1,0.55,0.29,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,172.6,28994
1961,18,1962-01-28,1243,47,7,6,4,83,148,0.12,1070,23,7,1,1,0,13,54,8,7,5,96,1141,267,267,267,267,990.0,968.7,0.76,0.44,988.8,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,188.5,31663
1961,19,1962-02-04,1571,49,8,7,5,93,162,0.1,1100,309,49,9,12,9,228,98,17,19,14,321,1235,275,275,275,275,990.0,969.8,0.9,0.48,988.6,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,179.7,30183
1961,20,1962-02-11,1924,49,8,7,5,93,162,0.08,1100,662,51,10,18,20,563,100,18,25,25,656,1243,275,275,275,275,990.0,970.9,0.92,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,168.2,28262
1961,21,1962-02-18,2239,49,8,7,5,93,162,0.07,1100,977,51,10,18,30,868,100,18,25,35,961,1243,275,275,275,275,990.0,971.8,0.92,0.48,988.6,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,158.8,26677
1961,22,1962-02-25,3030,53,9,9,8,114,195,0.06,1100,1735,46,8,15,54,1609,100,18,25,63,1724,1243,275,275,275,275,990.0,973.7,0.92,0.48,988.6,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,137.5,23104
1961,23,1962-03-04,4251,59,11,12,13,144,239,0.06,1100,2912,41,6,13,67,2784,100,18,25,80,2928,1243,275,275,275,275,990.0,976.1,0.92,0.48,988.6,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,27.3,27.3,27.3,27.3,109.3,18359
1961,24,1962-03-11,4472,68,14,17,21,195,315,0.07,1100,3057,32,4,8,59,2954,100,18,25,80,3149,1243,275,275,275,275,990.0,976.5,0.92,0.48,988.6,11.6,11.6,11.6,11.6,0.85,0.85,0.85,0.85,26.2,26.2,26.2,26.2,104.8,17601
1961,25,1962-03-18,4345,62,12,14,16,165,271,0.06,1100,2973,37,5,10,63,2856,100,18,25,80,3022,1243,275,275,275,275,990.0,976.2,0.92,0.48,988.6,11.8,11.8,11.8,11.8,0.86,0.86,0.86,0.86,26.8,26.8,26.8,26.8,107.3,18029
1961,26,1962-03-25,4758,59,11,12,13,144,239,0.05,1100,3419,41,7,13,67,3291,100,18,25,80,3435,1243,275,275,275,275,990.0,976.9,0.92,0.48,988.6,11.1,11.1,11.1,11.1,0.84,0.84,0.84,0.84,24.8,24.8,24.8,24.8,99.3,16690
1961,27,1962-04-01,5432,70,14,18,25,168,295,0.05,1100,4037,29,4,7,55,3941,100,18,25,80,4109,1243,275,275,275,275,990.0,978.0,0.92,0.48,988.6,10.1,10.1,10.1,10.1,0.59,0.59,0.59,0.59,15.8,15.8,15.8,15.8,63.1,10598
1961,28,1962-04-08,5510,78,14,19,26,197,334,0.06,1100,4076,22,4,5,53,3990,100,18,25,80,4187,1243,275,275,275,275,990.0,978.1,0.92,0.48,988.6,10.0,10.0,10.0,10.0,0.35,0.35,0.35,0.35,9.4,9.4,9.4,9.4,37.4,6288
1961,29,1962-04-15,5341,84,14,20,27,219,364,0.07,1100,3877,16,4,5,53,3799,100,18,25,80,4018,1243,275,275,275,275,990.0,977.8,0.92,0.48,988.6,10.3,10.3,10.3,10.3,0.82,0.82,0.82,0.82,22.3,22.3,22.3,22.3,89.1,14960
1961,30,1962-04-22,4857,84,14,20,27,219,364,0.08,1100,3393,16,4,5,53,3315,100,18,25,80,3534,1243,275,275,275,275,990.0,977.1,0.92,0.48,988.6,11.0,11.0,11.0,11.0,0.84,0.84,0.84,0.84,24.4,24.4,24.4,24.4,97.5,16371
1961,31,1962-04-29,4312,74,14,18,24,214,346,0.08,1100,2865,25,3,6,55,2774,100,18,25,80,2989,1243,275,275,275,275,990.0,976.2,0.92,0.48,988.6,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.0,27.0,27.0,27.0,108.0,18151
1961,32,1962-05-06,3858,71,14,18,24,213,340,0.09,1100,2418,29,4,7,56,2322,100,18,25,80,2535,1243,275,275,275,275,990.0,975.4,0.92,0.48,988.6,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,29.4,29.4,29.4,29.4,117.6,19763
1961,33,1962-05-13,3476,71,14,18,24,213,340,0.1,1100,2036,29,4,7,56,1940,100,18,25,80,2153,1243,275,275,275,275,990.0,974.6,0.92,0.48,988.6,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,31.6,31.6,31.6,31.6,126.3,21224
1961,34,1962-05-20,3034,71,14,18,24,213,340,0.11,1100,1594,29,4,7,56,1498,100,18,25,80,1711,1243,275,275,275,275,990.0,973.7,0.92,0.48,988.6,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,34.3,34.3,34.3,34.3,137.1,23039
1961,35,1962-05-27,2653,69,13,17,22,203,326,0.12,1100,1227,30,4,7,57,1126,100,18,25,79,1330,1243,275,275,275,275,990.0,972.8,0.92,0.48,988.6,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,147.1,24719
1961,36,1962-06-03,2272,67,13,15,17,181,293,0.13,1100,879,32,5,10,51,780,100,18,25,68,961,1243,275,275,275,275,990.0,971.9,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.5,39.5,39.5,39.5,157.8,26513
1961,37,1962-06-10,1996,67,13,15,17,181,293,0.15,1100,603,33,5,10,35,520,100,18,25,52,701,1243,275,275,275,275,990.0,971.1,0.92,0.48,988.6,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,166.0,27892
1961,38,1962-06-17,1663,67,13,15,17,181,293,0.18,1100,270,33,5,9,15,207,100,18,24,32,388,1242,275,275,275,275,990.0,970.1,0.92,0.48,988.6,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,176.5,29648
1961,39,1962-06-24,1390,67,13,15,17,181,293,0.21,1068,29,6,1,1,1,18,73,14,16,18,199,1173,267,267,267,267,990.0,969.2,0.8,0.44,988.8,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,182.5,30655
1961,40,1962-07-01,1167,63,12,13,13,155,256,0.22,911,0,0,0,0,0,0,63,12,13,13,155,999,227,227,227,227,990.0,968.5,0.57,0.28,989.2,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,41.8,41.8,41.8,41.8,167.3,28105
1961,41,1962-07-08,1042,63,12,13,13,155,256,0.25,786,0,0,0,0,0,0,63,12,13,13,155,874,252,252,252,208,990.0,968.0,0.45,0.19,989.4,20.9,20.9,20.9,20.8,0.94,0.94,0.94,0.93,47.6,47.6,47.6,38.3,148.1,24886
1961,42,1962-07-15,909,63,12,13,13,155,256,0.28,653,0,0,0,0,0,0,63,12,13,13,155,741,217,217,217,0,990.0,967.5,0.35,0.13,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,42.4,42.4,42.4,0.0,127.2,21364
1961,43,1962-07-22,781,63,12,13,13,155,256,0.33,525,0,0,0,0,0,0,63,12,13,13,155,613,235,235,190,0,990.0,966.9,0.27,0.08,989.6,22.3,22.3,22.2,0.0,0.94,0.94,0.93,0.0,47.3,47.3,37.5,0.0,105.2,17681
1961,44,1962-07-29,679,60,10,11,9,133,225,0.33,454,0,0,0,0,0,0,60,10,11,9,133,536,227,227,0,0,990.0,966.5,0.23,0.06,989.7,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,46.9,46.9,0.0,0.0,93.8,15765
1961,45,1962-08-05,600,58,10,10,7,117,202,0.34,398,0,0,0,0,0,0,58,10,10,7,117,476,199,199,0,0,990.0,966.1,0.2,0.05,989.7,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,82.8,13915
1961,46,1962-08-12,556,58,10,10,7,117,202,0.36,354,0,0,0,0,0,0,58,10,10,7,117,432,177,177,0,0,990.0,965.9,0.19,0.04,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,36.9,36.9,0.0,0.0,73.9,12411
1961,47,1962-08-19,514,58,10,10,7,117,202,0.39,312,0,0,0,0,0,0,58,10,10,7,117,390,156,156,0,0,990.0,965.8,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,65.3,10963
1961,48,1962-08-26,475,56,9,9,6,111,194,0.41,281,0,0,0,0,0,0,56,9,9,6,111,356,238,148,0,0,990.0,965.6,0.16,0.03,989.8,23.8,24.1,0.0,0.0,0.94,0.92,0.0,0.0,51.3,31.1,0.0,0.0,60.2,10118
1961,49,1962-09-02,451,48,8,7,4,79,146,0.32,305,0,0,0,0,0,0,48,8,7,4,79,368,152,152,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.2,32.2,0.0,0.0,64.4,10815
1961,50,1962-09-09,426,48,8,7,4,79,146,0.34,280,0,0,0,0,0,0,48,8,7,4,79,343,140,140,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,29.5,29.5,0.0,0.0,59.1,9922
1961,51,1962-09-16,395,48,8,7,4,79,146,0.37,249,0,0,0,0,0,0,48,8,7,4,79,312,249,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,54.7,0.0,0.0,0.0,54.7,9192
1961,52,1962-09-23,370,48,8,7,4,79,146,0.39,224,0,0,0,0,0,0,48,8,7,4,79,287,224,0,0,0,990.0,965.1,0.14,0.01,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,49.1,8248
1961,53,1962-09-30,356,48,8,7,4,79,146,0.41,210,0,0,0,0,0,0,48,8,7,4,79,273,210,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.1,0.0,0.0,0.0,46.1,1107
1962,1,1962-10-01,344,44,7,6,3,60,120,0.35,224,0,0,0,0,0,0,44,7,6,3,60,281,224,0,0,0,990.0,965.0,0.14,0.01,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.5,0.0,0.0,0.0,49.5,8319
1962,2,1962-10-08,330,44,7,6,3,60,120,0.36,210,0,0,0,0,0,0,44,7,6,3,60,267,210,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,46.4,7790
1962,3,1962-10-15,302,44,7,6,3,60,120,0.4,182,0,0,0,0,0,0,44,7,6,3,60,239,182,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,40.0,6724
1962,4,1962-10-22,283,44,7,6,3,60,120,0.42,163,0,0,0,0,0,0,44,7,6,3,60,220,163,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,35.7,5994
1962,5,1962-10-29,296,41,6,4,3,56,112,0.38,184,0,0,0,0,0,0,41,6,4,3,56,237,184,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,40.4,6784
1962,6,1962-11-05,317,40,6,4,3,53,106,0.33,211,0,0,0,0,0,0,40,6,4,3,53,261,211,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,46.8,7857
1962,7,1962-11-12,331,40,6,4,3,53,106,0.32,225,0,0,0,0,0,0,40,6,4,3,53,275,225,0,0,0,990.0,965.0,0.13,0.02,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.0,0.0,0.0,0.0,50.0,8398
1962,8,1962-11-19,370,40,6,4,3,53,106,0.29,264,0,0,0,0,0,0,40,6,4,3,53,314,202,145,0,0,990.0,965.2,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.93,0.91,0.0,0.0,44.3,30.8,0.0,0.0,57.5,9655
1962,9,1962-11-26,431,40,6,4,3,55,109,0.25,321,0,0,0,0,0,0,40,6,4,3,55,373,160,160,0,0,990.0,965.4,0.17,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,34.1,34.1,0.0,0.0,68.2,11461
1962,10,1962-12-03,503,42,7,5,3,61,118,0.23,385,0,0,0,0,0,0,42,7,5,3,61,439,192,192,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,40.8,40.8,0.0,0.0,81.6,13708
1962,11,1962-12-10,622,43,7,5,3,63,124,0.2,497,0,0,0,0,0,0,43,7,5,3,63,554,207,207,190,0,990.0,966.2,0.24,0.08,989.7,23.1,23.1,22.8,0.0,0.94,0.94,0.93,0.0,43.0,43.0,38.5,0.0,102.5,17216
1962,12,1962-12-17,823,44,8,6,4,64,126,0.15,697,0,0,0,0,0,0,44,8,6,4,64,755,222,222,222,208,990.0,967.1,0.36,0.15,989.5,22.0,22.0,22.0,21.3,0.94,0.94,0.94,0.93,44.0,44.0,44.0,39.3,137.5,23100
1962,13,1962-12-24,1043,44,8,6,4,64,126,0.12,917,0,0,0,0,0,0,44,8,6,4,64,975,229,229,229,229,990.0,968.0,0.55,0.28,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,171.8,28866
1962,14,1962-12-31,1139,48,8,6,4,78,146,0.13,992,0,0,0,0,0,0,48,8,6,4,78,1055,248,248,248,248,990.0,968.4,0.63,0.34,989.0,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,181.5,30488
1962,15,1963-01-07,1206,49,8,7,5,81,150,0.12,1049,7,2,0,0,0,3,51,8,7,5,84,1116,262,262,262,262,990.0,968.6,0.72,0.41,988.9,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,187.3,31465
1962,16,1963-01-14,1574,49,8,7,5,81,150,0.1,1100,324,47,9,13,10,244,96,17,20,15,325,1233,275,275,275,275,990.0,969.8,0.9,0.48,988.6,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,179.6,30171
1962,17,1963-01-21,2187,49,8,7,5,81,150,0.07,1100,937,51,10,18,31,826,100,18,25,36,907,1243,275,275,275,275,990.0,971.6,0.92,0.48,988.6,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,160.4,26943
1962,18,1963-01-28,2816,51,8,8,6,95,170,0.06,1100,1546,48,9,16,56,1415,100,18,25,62,1510,1243,275,275,275,275,990.0,973.2,0.92,0.48,988.6,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,35.7,35.7,35.7,35.7,142.8,23995
1962,19,1963-02-04,3573,55,10,10,8,114,197,0.06,1100,2276,45,8,15,72,2136,100,18,25,80,2250,1243,275,275,275,275,990.0,974.8,0.92,0.48,988.6,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.0,31.0,31.0,31.0,124.1,20852
1962,20,1963-02-11,4121,55,10,10,8,114,197,0.05,1100,2824,45,8,15,72,2684,100,18,25,80,2798,1243,275,275,275,275,990.0,975.8,0.92,0.48,988.6,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,28.0,28.0,28.0,28.0,112.0,18816
1962,21,1963-02-18,4486,55,10,10,8,114,197,0.04,1100,3189,45,8,15,72,3049,100,18,25,80,3163,1243,275,275,275,275,990.0,976.5,0.92,0.48,988.6,11.6,11.6,11.6,11.6,0.85,0.85,0.85,0.85,26.1,26.1,26.1,26.1,104.5,17553
1962,22,1963-02-25,5115,60,11,13,13,148,247,0.05,1100,3767,39,6,12,66,3643,100,18,25,80,3792,1243,275,275,275,275,990.0,977.5,0.92,0.48,988.6,10.6,10.6,10.6,10.6,0.71,0.71,0.71,0.71,20.2,20.2,20.2,20.2,81.0,13606
1962,23,1963-03-04,6389,68,14,17,21,195,315,0.05,1100,4974,32,4,8,59,4871,100,18,25,80,5066,1243,275,275,275,275,990.1,979.5,0.92,0.48,988.7,8.7,8.7,8.7,8.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1962,24,1963-03-11,7049,68,14,17,21,195,315,0.04,1100,5634,32,4,8,59,5531,100,18,25,80,5726,1243,275,275,275,275,990.2,980.3,0.92,0.48,988.8,7.9,7.9,7.9,7.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1962,25,1963-03-18,6801,68,14,17,21,195,315,0.05,1100,5386,32,4,8,59,5283,100,18,25,80,5478,1243,275,275,275,275,990.2,980.0,0.92,0.48,988.8,8.2,8.2,8.2,8.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
