WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1962,26,1963-03-25,6386,68,14,17,21,195,315,0.05,1100,4971,32,4,8,59,4868,100,18,25,80,5063,1243,275,275,275,275,990.1,979.5,0.92,0.48,988.7,8.7,8.7,8.7,8.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1962,27,1963-04-01,6185,84,14,20,27,219,364,0.06,1100,4721,16,4,5,53,4643,100,18,25,80,4862,1243,275,275,275,275,990.1,979.1,0.92,0.48,988.7,9.1,9.1,9.1,9.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1962,28,1963-04-08,5767,84,14,20,27,219,364,0.06,1100,4303,16,4,5,53,4225,100,18,25,80,4444,1243,275,275,275,275,990.1,978.5,0.92,0.48,988.7,9.7,9.7,9.7,9.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1962,29,1963-04-15,5286,84,14,20,27,219,364,0.07,1100,3822,16,4,5,53,3744,100,18,25,80,3963,1243,275,275,275,275,990.0,977.8,0.92,0.48,988.6,10.3,10.3,10.3,10.3,0.71,0.71,0.71,0.71,19.4,19.4,19.4,19.4,77.7,13060
1962,30,1963-04-22,4552,84,14,20,27,219,364,0.08,1100,3088,16,4,5,53,3010,100,18,25,80,3229,1243,275,275,275,275,990.0,976.6,0.92,0.48,988.6,11.5,11.5,11.5,11.5,0.85,0.85,0.85,0.85,25.8,25.8,25.8,25.8,103.2,17345
1962,31,1963-04-29,3958,74,14,18,24,214,346,0.09,1100,2511,25,4,6,55,2420,100,18,25,80,2635,1243,275,275,275,275,990.0,975.5,0.92,0.48,988.6,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,28.9,28.9,28.9,28.9,115.5,19396
1962,32,1963-05-06,3471,69,14,17,23,209,334,0.1,1100,2037,30,4,7,56,1938,100,18,25,80,2148,1243,275,275,275,275,990.0,974.6,0.92,0.48,988.6,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,31.6,31.6,31.6,31.6,126.4,21243
1962,33,1963-05-13,2987,65,14,17,23,202,321,0.11,1100,1566,35,4,8,57,1462,100,18,25,80,1664,1243,275,275,275,275,990.0,973.6,0.92,0.48,988.6,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,34.6,34.6,34.6,34.6,138.4,23243
1962,34,1963-05-20,2535,65,14,17,23,202,321,0.13,1100,1114,35,4,7,57,1010,100,18,25,80,1212,1243,275,275,275,275,990.0,972.5,0.92,0.48,988.6,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,150.4,25260
1962,35,1963-05-27,2211,64,13,16,21,188,302,0.14,1100,808,35,4,8,53,705,100,18,25,74,893,1243,275,275,275,275,990.0,971.7,0.92,0.48,988.6,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,159.6,26814
1962,36,1963-06-03,1874,62,12,14,16,153,257,0.14,1100,517,38,6,11,32,430,100,18,25,48,583,1243,275,275,275,275,990.0,970.8,0.92,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,169.8,28522
1962,37,1963-06-10,1566,62,12,14,16,153,257,0.16,1100,209,36,6,9,13,143,98,18,23,29,296,1240,275,275,275,275,990.0,969.8,0.91,0.48,988.6,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,179.7,30187
1962,38,1963-06-17,1355,62,12,14,16,153,257,0.19,1073,24,6,1,1,1,14,68,13,15,17,167,1169,268,268,268,268,990.0,969.1,0.8,0.45,988.8,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,46.2,46.2,46.2,46.2,184.7,31032
1962,39,1963-06-24,1153,62,12,14,16,153,257,0.22,896,0,0,0,0,0,0,62,12,14,16,153,984,224,224,224,224,990.0,968.4,0.56,0.27,989.2,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,41.2,41.2,41.2,41.2,164.8,27685
1962,40,1963-07-01,1033,58,11,11,11,136,227,0.22,806,0,0,0,0,0,0,58,11,11,11,136,886,248,248,248,213,990.0,968.0,0.47,0.2,989.3,20.9,20.9,20.9,20.8,0.94,0.94,0.94,0.94,47.0,47.0,47.0,39.9,152.3,25593
1962,41,1963-07-08,897,58,11,11,11,136,227,0.25,670,0,0,0,0,0,0,58,11,11,11,136,750,223,223,223,0,990.0,967.4,0.35,0.13,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,43.8,43.8,43.8,0.0,131.4,22071
1962,42,1963-07-15,774,58,11,11,11,138,231,0.3,543,0,0,0,0,0,0,58,11,11,11,138,624,243,243,193,0,990.0,966.9,0.28,0.09,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.93,0.0,48.9,48.9,38.2,0.0,108.7,18265
1962,43,1963-07-22,692,63,12,13,13,155,256,0.37,436,0,0,0,0,0,0,63,12,13,13,155,524,218,218,0,0,990.0,966.6,0.22,0.06,989.7,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,44.9,44.9,0.0,0.0,89.8,15088
1962,44,1963-07-29,627,60,10,11,9,133,225,0.36,402,0,0,0,0,0,0,60,10,11,9,133,484,201,201,0,0,990.0,966.3,0.2,0.05,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,41.6,41.6,0.0,0.0,83.3,13994
1962,45,1963-08-05,580,58,10,10,7,117,202,0.35,378,0,0,0,0,0,0,58,10,10,7,117,456,189,189,0,0,990.0,966.1,0.19,0.05,989.8,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,39.3,39.3,0.0,0.0,78.6,13202
1962,46,1963-08-12,553,58,10,10,7,117,202,0.36,351,0,0,0,0,0,0,58,10,10,7,117,429,175,175,0,0,990.0,965.9,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,36.7,36.7,0.0,0.0,73.4,12333
1962,47,1963-08-19,514,58,10,10,7,117,202,0.39,312,0,0,0,0,0,0,58,10,10,7,117,390,156,156,0,0,990.0,965.8,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,65.2,10951
1962,48,1963-08-26,477,56,9,9,6,111,194,0.41,283,0,0,0,0,0,0,56,9,9,6,111,359,240,153,0,0,990.0,965.6,0.16,0.03,989.8,23.8,24.0,0.0,0.0,0.94,0.92,0.0,0.0,51.6,32.1,0.0,0.0,60.8,10210
1962,49,1963-09-02,453,48,8,7,4,79,146,0.32,307,0,0,0,0,0,0,48,8,7,4,79,370,153,153,0,0,990.0,965.5,0.17,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,64.8,10886
1962,50,1963-09-09,431,48,8,7,4,79,146,0.34,285,0,0,0,0,0,0,48,8,7,4,79,348,142,142,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,30.0,30.0,0.0,0.0,60.0,10073
1962,51,1963-09-16,410,48,8,7,4,79,146,0.36,264,0,0,0,0,0,0,48,8,7,4,79,327,205,138,0,0,990.0,965.3,0.15,0.02,989.8,24.2,24.3,0.0,0.0,0.93,0.91,0.0,0.0,44.6,29.1,0.0,0.0,57.0,9583
1962,52,1963-09-23,387,48,8,7,4,79,146,0.38,241,0,0,0,0,0,0,48,8,7,4,79,304,241,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.9,0.0,0.0,0.0,52.9,8893
1962,53,1963-09-30,381,48,8,7,4,79,146,0.38,235,0,0,0,0,0,0,48,8,7,4,79,298,235,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.6,0.0,0.0,0.0,51.6,1237
1963,1,1963-10-01,369,44,7,6,3,60,120,0.32,249,0,0,0,0,0,0,44,7,6,3,60,306,249,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.1,0.0,0.0,0.0,55.1,9258
1963,2,1963-10-08,350,44,7,6,3,60,120,0.34,230,0,0,0,0,0,0,44,7,6,3,60,287,230,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.9,0.0,0.0,0.0,50.9,8545
1963,3,1963-10-15,356,44,7,6,3,60,120,0.34,236,0,0,0,0,0,0,44,7,6,3,60,293,236,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.1,0.0,0.0,0.0,52.1,8745
1963,4,1963-10-22,354,44,7,6,3,60,120,0.34,234,0,0,0,0,0,0,44,7,6,3,60,291,234,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.7,0.0,0.0,0.0,51.7,8686
1963,5,1963-10-29,364,42,7,6,3,57,116,0.32,248,0,0,0,0,0,0,42,7,6,3,57,304,248,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.7,0.0,0.0,0.0,54.7,9196
1963,6,1963-11-05,412,42,7,6,3,56,114,0.28,298,0,0,0,0,0,0,42,7,6,3,56,353,168,151,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,36.1,32.2,0.0,0.0,63.6,10692
1963,7,1963-11-12,449,42,7,6,3,56,114,0.25,335,0,0,0,0,0,0,42,7,6,3,56,390,167,167,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,35.5,35.5,0.0,0.0,71.0,11922
1963,8,1963-11-19,508,42,7,6,3,56,114,0.23,394,0,0,0,0,0,0,42,7,6,3,56,449,197,197,0,0,990.0,965.7,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,41.7,41.7,0.0,0.0,83.5,14026
1963,9,1963-11-26,619,42,7,6,3,58,117,0.19,502,0,0,0,0,0,0,42,7,6,3,58,557,237,237,184,0,990.0,966.2,0.24,0.07,989.7,23.1,23.1,22.9,0.0,0.94,0.94,0.93,0.0,49.6,49.6,37.4,0.0,104.5,17554
1963,10,1963-12-03,739,44,8,6,4,64,126,0.17,613,0,0,0,0,0,0,44,8,6,4,64,671,204,204,204,0,990.0,966.8,0.31,0.11,989.6,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,41.1,41.1,41.1,0.0,123.2,20701
1963,11,1963-12-10,803,44,8,6,4,64,126,0.16,677,0,0,0,0,0,0,44,8,6,4,64,735,225,225,225,0,990.0,967.0,0.34,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,45.2,45.2,45.2,0.0,135.5,22763
1963,12,1963-12-17,822,44,8,6,4,64,126,0.15,696,0,0,0,0,0,0,44,8,6,4,64,754,232,232,232,0,990.0,967.1,0.35,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.2,46.2,46.2,0.0,138.5,23275
1963,13,1963-12-24,864,44,8,6,4,64,126,0.15,738,0,0,0,0,0,0,44,8,6,4,64,796,246,246,246,0,990.0,967.3,0.38,0.16,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,48.3,48.3,48.3,0.0,145.0,24366
1963,14,1963-12-31,921,48,8,6,4,78,146,0.16,774,0,0,0,0,0,0,48,8,6,4,78,837,258,258,258,0,990.0,967.5,0.42,0.18,989.4,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,50.0,50.0,50.0,0.0,149.9,25187
1963,15,1964-01-07,960,49,8,7,5,81,150,0.16,810,0,0,0,0,0,0,49,8,7,5,81,874,270,270,270,0,990.0,967.7,0.45,0.2,989.3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,51.7,51.7,51.7,0.0,155.0,26036
1963,16,1964-01-14,1006,49,8,7,5,81,150,0.15,856,0,0,0,0,0,0,49,8,7,5,81,920,223,223,223,215,990.0,967.8,0.5,0.23,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,42.5,42.5,42.5,41.0,162.7,27338
1963,17,1964-01-21,1048,49,8,7,5,81,150,0.14,898,0,0,0,0,0,0,49,8,7,5,81,962,224,224,224,224,990.0,968.0,0.54,0.27,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.3,42.3,42.3,42.3,169.1,28416
1963,18,1964-01-28,1090,49,8,7,5,86,155,0.14,935,0,0,0,0,0,0,49,8,7,5,86,999,233,233,233,233,990.0,968.2,0.57,0.3,989.1,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.5,43.5,43.5,43.5,173.9,29216
1963,19,1964-02-04,1165,49,8,7,5,93,162,0.14,1003,0,0,0,0,0,0,49,8,7,5,93,1067,250,250,250,250,990.0,968.5,0.65,0.36,989.0,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,45.5,45.5,45.5,45.5,182.2,30606
1963,20,1964-02-11,1301,49,8,7,5,93,162,0.12,1090,48,14,2,2,1,27,63,10,9,6,120,1173,272,272,272,272,990.0,968.9,0.8,0.47,988.7,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,47.2,47.2,47.2,47.2,188.7,31697
1963,21,1964-02-18,1424,49,8,7,5,93,162,0.11,1100,162,45,7,7,5,96,94,15,14,10,189,1224,275,275,275,275,990.0,969.4,0.88,0.48,988.6,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,46.2,46.2,46.2,46.2,184.7,31034
1963,22,1964-02-25,1643,51,8,8,7,107,184,0.11,1100,359,48,9,13,13,273,100,18,22,21,381,1240,275,275,275,275,990.0,970.1,0.91,0.48,988.6,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,177.2,29769
1963,23,1964-03-03,2044,59,11,12,13,144,239,0.12,1100,705,41,7,13,38,606,100,18,25,51,750,1243,275,275,275,275,990.0,971.3,0.92,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,164.6,27648
1963,24,1964-03-10,2328,50,9,9,9,112,191,0.08,1100,1037,49,8,15,51,911,100,18,25,61,1023,1243,275,275,275,275,990.0,972.0,0.92,0.48,988.6,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,156.2,26242
1963,25,1964-03-17,2402,49,9,9,9,107,183,0.08,1100,1119,51,8,15,55,988,100,18,25,64,1095,1243,275,275,275,275,990.0,972.2,0.92,0.48,988.6,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,38.5,38.5,38.5,38.5,154.1,25885
1963,26,1964-03-24,2298,49,9,9,9,107,183,0.08,1100,1015,51,9,16,49,889,100,18,25,58,996,1243,275,275,275,275,990.0,971.9,0.92,0.48,988.6,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,39.3,39.3,39.3,39.3,157.1,26385
1963,27,1964-03-31,2256,53,12,13,17,115,212,0.09,1100,944,46,5,11,59,821,100,18,25,76,936,1243,275,275,275,275,990.0,971.8,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.6,39.6,39.6,39.6,158.3,26588
1963,28,1964-04-07,2283,54,13,14,19,117,217,0.1,1100,966,45,5,10,61,843,100,18,25,80,960,1243,275,275,275,275,990.0,971.9,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,157.5,26458
1963,29,1964-04-14,2318,54,13,14,19,117,217,0.09,1100,1001,46,4,11,61,878,100,18,25,80,995,1243,275,275,275,275,990.0,972.0,0.92,0.48,988.6,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,156.5,26285
1963,30,1964-04-21,2264,45,11,10,10,72,148,0.07,1100,1016,55,7,15,68,870,100,18,25,78,942,1243,275,275,275,275,990.0,971.8,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.5,39.5,39.5,39.5,158.0,26551
1963,31,1964-04-28,2157,46,10,10,10,96,173,0.08,1100,884,53,7,15,52,755,100,18,25,62,851,1243,275,275,275,275,990.0,971.6,0.92,0.48,988.6,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,161.2,27078
1963,32,1964-05-05,1964,48,10,10,11,124,204,0.1,1100,660,51,7,14,35,551,100,18,25,46,675,1243,275,275,275,275,990.0,971.0,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,167.0,28056
1963,33,1964-05-12,1720,55,13,13,17,178,276,0.16,1100,344,45,5,11,21,261,100,18,24,38,439,1242,275,275,275,275,990.0,970.3,0.92,0.48,988.6,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,174.6,29337
1963,34,1964-05-19,1487,49,10,10,12,133,216,0.14,1100,171,39,6,8,9,108,88,17,19,21,241,1225,275,275,275,275,990.0,969.6,0.88,0.48,988.6,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,182.6,30672
1963,35,1964-05-26,1248,46,10,9,9,111,187,0.15,1046,14,3,0,0,0,8,50,10,10,10,119,1117,261,261,261,261,990.0,968.8,0.72,0.41,988.9,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,46.2,46.2,46.2,46.2,185.0,31075
1963,36,1964-06-02,1070,45,10,9,9,88,161,0.15,909,0,0,0,0,0,0,45,10,9,9,88,973,227,227,227,227,990.0,968.1,0.55,0.28,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.4,42.4,42.4,42.4,169.7,28509
1963,37,1964-06-09,889,45,10,9,9,88,161,0.18,728,0,0,0,0,0,0,45,10,9,9,88,792,242,242,242,0,990.0,967.4,0.38,0.16,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,47.5,47.5,47.5,0.0,142.4,23924
1963,38,1964-06-16,733,45,10,9,9,88,161,0.22,572,0,0,0,0,0,0,45,10,9,9,88,636,215,215,196,0,990.0,966.7,0.29,0.1,989.6,22.6,22.6,22.5,0.0,0.93,0.93,0.93,0.0,43.5,43.5,39.2,0.0,115.0,19317
1963,39,1964-06-23,629,45,10,9,9,88,161,0.26,468,0,0,0,0,0,0,45,10,9,9,88,532,234,234,0,0,990.0,966.3,0.23,0.06,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,48.8,48.8,0.0,0.0,97.5,16386
1963,40,1964-06-30,564,42,9,8,6,72,138,0.25,425,0,0,0,0,0,0,42,9,8,6,72,485,212,212,0,0,990.0,966.0,0.2,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,44.9,44.9,0.0,0.0,89.9,15099
1963,41,1964-07-07,533,45,9,8,7,86,156,0.3,376,0,0,0,0,0,0,45,9,8,7,86,439,188,188,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,39.4,39.4,0.0,0.0,78.9,13252
1963,42,1964-07-14,490,50,10,9,9,108,186,0.38,304,0,0,0,0,0,0,50,10,9,9,108,373,152,152,0,0,990.0,965.7,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,64.0,10745
1963,43,1964-07-21,469,50,10,9,9,108,186,0.4,283,0,0,0,0,0,0,50,10,9,9,108,352,161,142,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.91,0.0,0.0,34.0,29.7,0.0,0.0,59.5,9989
1963,44,1964-07-28,451,48,9,7,7,99,172,0.38,278,0,0,0,0,0,0,48,9,7,7,99,344,216,144,0,0,990.0,965.5,0.16,0.03,989.8,24.0,24.2,0.0,0.0,0.93,0.91,0.0,0.0,46.6,30.3,0.0,0.0,59.6,10016
1963,45,1964-08-04,428,47,8,6,5,89,155,0.36,273,0,0,0,0,0,0,47,8,6,5,89,334,213,140,0,0,990.0,965.4,0.15,0.02,989.8,24.1,24.3,0.0,0.0,0.93,0.91,0.0,0.0,46.2,29.4,0.0,0.0,58.8,9885
1963,46,1964-08-11,415,47,8,6,5,89,155,0.37,260,0,0,0,0,0,0,47,8,6,5,89,321,260,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,57.1,9598
1963,47,1964-08-18,389,51,8,7,5,99,171,0.44,218,0,0,0,0,0,0,51,8,7,5,99,284,218,0,0,0,990.0,965.2,0.14,0.01,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.5,0.0,0.0,0.0,47.5,7973
1963,48,1964-08-25,366,54,9,8,6,107,184,0.5,182,0,0,0,0,0,0,54,9,8,6,107,253,182,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.4,0.0,0.0,0.0,39.4,6611
1963,49,1964-09-01,351,46,7,6,4,75,138,0.39,213,0,0,0,0,0,0,46,7,6,4,75,272,213,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.0,0.0,0.0,0.0,47.0,7904
1963,50,1964-09-08,335,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,43.1,7236
1963,51,1964-09-15,321,46,7,6,4,75,138,0.43,183,0,0,0,0,0,0,46,7,6,4,75,242,183,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,40.1,6729
1963,52,1964-09-22,306,46,7,6,4,75,138,0.45,168,0,0,0,0,0,0,46,7,6,4,75,227,168,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6178
1963,53,1964-09-29,292,46,7,6,4,75,138,0.47,154,0,0,0,0,0,0,46,7,6,4,75,213,154,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,33.6,1611
1964,1,1964-10-01,281,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6336
1964,2,1964-10-08,268,41,6,4,3,56,110,0.41,158,0,0,0,0,0,0,41,6,4,3,56,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.6,0.0,0.0,0.0,34.6,5820
1964,3,1964-10-15,264,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.8,0.0,0.0,0.0,33.8,5681
1964,4,1964-10-22,275,41,6,4,3,56,110,0.4,165,0,0,0,0,0,0,41,6,4,3,56,216,165,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,36.1,6067
1964,5,1964-10-29,283,40,6,4,3,54,107,0.38,176,0,0,0,0,0,0,40,6,4,3,54,226,176,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.7,0.0,0.0,0.0,38.7,6499
1964,6,1964-11-05,302,40,6,4,3,53,106,0.35,196,0,0,0,0,0,0,40,6,4,3,53,246,196,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7286
1964,7,1964-11-12,318,40,6,4,3,53,106,0.33,212,0,0,0,0,0,0,40,6,4,3,53,262,212,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.0,0.0,0.0,0.0,47.0,7887
1964,8,1964-11-19,337,40,6,4,3,53,106,0.31,231,0,0,0,0,0,0,40,6,4,3,53,281,231,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.2,0.0,0.0,0.0,51.2,8608
1964,9,1964-11-26,410,40,6,4,3,55,109,0.27,301,0,0,0,0,0,0,40,6,4,3,55,352,150,150,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,64.0,10753
1964,10,1964-12-03,436,42,7,5,3,61,118,0.27,318,0,0,0,0,0,0,42,7,5,3,61,372,159,159,0,0,990.0,965.4,0.17,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,33.8,33.8,0.0,0.0,67.6,11348
1964,11,1964-12-10,440,42,7,5,3,61,118,0.27,322,0,0,0,0,0,0,42,7,5,3,61,376,161,161,0,0,990.0,965.4,0.17,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,34.1,34.1,0.0,0.0,68.2,11452
1964,12,1964-12-17,470,42,7,5,3,61,118,0.25,352,0,0,0,0,0,0,42,7,5,3,61,406,176,176,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,37.4,37.4,0.0,0.0,74.7,12550
1964,13,1964-12-24,519,42,7,5,3,61,118,0.23,401,0,0,0,0,0,0,42,7,5,3,61,455,200,200,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,42.4,42.4,0.0,0.0,84.7,14236
1964,14,1964-12-31,564,45,7,5,3,73,136,0.24,428,0,0,0,0,0,0,45,7,5,3,73,486,214,214,0,0,990.0,966.0,0.2,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,45.2,45.2,0.0,0.0,90.4,15180
1964,15,1965-01-07,634,46,7,6,4,76,139,0.22,495,0,0,0,0,0,0,46,7,6,4,76,554,247,247,0,0,990.0,966.3,0.24,0.07,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,51.5,51.5,0.0,0.0,102.9,17287
1964,16,1965-01-14,701,46,7,6,4,76,139,0.2,562,0,0,0,0,0,0,46,7,6,4,76,621,200,200,188,0,990.0,966.6,0.28,0.1,989.6,22.7,22.7,22.8,0.0,0.93,0.93,0.93,0.0,40.6,40.6,38.0,0.0,113.7,19109
1964,17,1965-01-21,758,46,7,6,4,76,139,0.18,619,0,0,0,0,0,0,46,7,6,4,76,678,206,206,206,0,990.0,966.8,0.31,0.12,989.6,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,41.1,41.1,41.1,0.0,123.3,20716
1964,18,1965-01-28,836,44,7,5,4,76,138,0.17,698,0,0,0,0,0,0,44,7,5,4,76,755,232,232,232,0,990.0,967.2,0.36,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.2,46.2,46.2,0.0,138.5,23275
1964,19,1965-02-04,932,43,7,5,4,78,137,0.15,795,0,0,0,0,0,0,43,7,5,4,78,850,255,255,255,213,990.0,967.6,0.43,0.19,989.4,21.4,21.4,21.4,21.2,0.94,0.94,0.94,0.94,49.2,49.2,49.2,40.8,153.5,25789
1964,20,1965-02-11,1027,49,8,7,5,93,162,0.16,865,0,0,0,0,0,0,49,8,7,5,93,929,216,216,216,216,990.0,967.9,0.51,0.24,989.3,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,40.8,40.8,40.8,40.8,163.2,27421
1964,21,1965-02-18,1124,45,7,5,4,84,147,0.13,977,0,0,0,0,0,0,45,7,5,4,84,1036,244,244,244,244,990.0,968.3,0.61,0.34,989.0,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,44.8,44.8,44.8,44.8,179.4,30135
1964,22,1965-02-25,1427,45,7,6,6,90,156,0.11,1096,173,37,6,7,7,114,83,14,14,13,205,1208,274,274,274,274,990.0,969.4,0.86,0.48,988.7,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,46.2,46.2,46.2,46.2,184.6,31018
1964,23,1965-03-04,1982,49,9,9,9,107,183,0.09,1100,699,51,9,16,34,589,100,18,25,43,696,1243,275,275,275,275,990.0,971.1,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,166.5,27970
1964,24,1965-03-11,2359,49,9,9,9,107,183,0.08,1100,1076,51,8,16,52,947,100,18,25,61,1054,1243,275,275,275,275,990.0,972.1,0.92,0.48,988.6,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,155.3,26092
1964,25,1965-03-18,2580,49,9,9,9,107,183,0.07,1100,1297,51,8,15,63,1157,100,18,25,72,1264,1243,275,275,275,275,990.0,972.6,0.92,0.48,988.6,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,37.3,37.3,37.3,37.3,149.1,25049
1964,26,1965-03-25,2661,49,9,9,9,107,183,0.07,1100,1378,51,9,16,67,1234,100,18,25,76,1341,1243,275,275,275,275,990.0,972.8,0.92,0.48,988.6,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,146.9,24678
1964,27,1965-04-01,2699,54,13,14,19,117,217,0.08,1100,1382,46,5,11,60,1259,100,18,25,80,1376,1243,275,275,275,275,990.0,972.9,0.92,0.48,988.6,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,36.5,36.5,36.5,36.5,145.9,24504
1964,28,1965-04-08,2678,54,13,14,19,117,217,0.08,1100,1361,46,5,11,60,1238,100,18,25,80,1355,1243,275,275,275,275,990.0,972.9,0.92,0.48,988.6,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,36.6,36.6,36.6,36.6,146.4,24601
1964,29,1965-04-15,2540,54,13,14,19,117,217,0.09,1100,1223,46,5,11,60,1100,100,18,25,80,1217,1243,275,275,275,275,990.0,972.5,0.92,0.48,988.6,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,150.2,25234
1964,30,1965-04-22,2365,54,13,14,19,117,217,0.09,1100,1048,46,5,11,61,925,100,18,25,80,1042,1243,275,275,275,275,990.0,972.1,0.92,0.48,988.6,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,155.1,26063
1964,31,1965-04-29,2202,54,13,13,17,160,259,0.12,1100,843,45,5,11,52,728,100,18,25,70,888,1243,275,275,275,275,990.0,971.7,0.92,0.48,988.6,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,40.0,40.0,40.0,40.0,159.9,26856
1964,32,1965-05-06,2032,55,13,13,17,178,276,0.14,1100,656,45,5,12,40,553,100,18,25,57,731,1243,275,275,275,275,990.0,971.2,0.92,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,164.9,27708
1964,33,1965-05-13,1811,55,13,13,17,178,276,0.15,1100,435,45,5,12,26,346,100,18,25,43,524,1243,275,275,275,275,990.0,970.6,0.92,0.48,988.6,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,171.8,28855
1964,34,1965-05-20,1581,55,13,13,17,178,276,0.17,1100,205,36,4,9,12,142,91,18,22,29,320,1231,275,275,275,275,990.0,969.9,0.9,0.48,988.6,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.8,44.8,44.8,44.8,179.4,30133
1964,35,1965-05-27,1350,52,12,11,14,152,243,0.18,1085,21,4,1,1,1,13,56,13,12,16,165,1168,271,271,271,271,990.0,969.1,0.8,0.46,988.7,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,186.6,31342
1964,36,1965-06-03,1142,45,10,9,9,88,161,0.14,981,0,0,0,0,0,0,45,10,9,9,88,1045,245,245,245,245,990.0,968.4,0.62,0.34,989.0,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,44.8,44.8,44.8,44.8,179.4,30133
1964,37,1965-06-10,988,45,10,9,9,88,161,0.16,827,0,0,0,0,0,0,45,10,9,9,88,891,244,244,244,220,990.0,967.8,0.47,0.21,989.3,21.1,21.1,21.1,20.9,0.94,0.94,0.94,0.94,46.6,46.6,46.6,41.6,157.7,26493
1964,38,1965-06-17,805,45,10,9,9,88,161,0.2,644,0,0,0,0,0,0,45,10,9,9,88,708,214,214,214,0,990.0,967.0,0.33,0.12,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,42.7,42.7,42.7,0.0,128.0,21509
1964,39,1965-06-24,673,45,10,9,9,88,161,0.24,512,0,0,0,0,0,0,45,10,9,9,88,576,242,242,185,0,990.0,966.5,0.25,0.08,989.7,22.8,22.8,22.7,0.0,0.94,0.94,0.93,0.0,50.0,50.0,37.4,0.0,105.4,17710
1964,40,1965-07-01,589,50,10,9,9,108,186,0.32,403,0,0,0,0,0,0,50,10,9,9,108,472,201,201,0,0,990.0,966.1,0.2,0.05,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,42.0,42.0,0.0,0.0,84.1,14120
1964,41,1965-07-08,540,50,10,9,9,108,186,0.34,354,0,0,0,0,0,0,50,10,9,9,108,423,177,177,0,0,990.0,965.9,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,37.0,37.0,0.0,0.0,74.0,12431
1964,42,1965-07-15,490,50,10,9,9,108,186,0.38,304,0,0,0,0,0,0,50,10,9,9,108,373,152,152,0,0,990.0,965.7,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,31.9,31.9,0.0,0.0,63.8,10726
1964,43,1965-07-22,461,50,10,9,9,108,186,0.4,275,0,0,0,0,0,0,50,10,9,9,108,344,215,140,0,0,990.0,965.5,0.16,0.03,989.8,23.9,24.1,0.0,0.0,0.93,0.91,0.0,0.0,46.3,29.4,0.0,0.0,58.8,9883
1964,44,1965-07-29,436,48,8,7,6,97,168,0.39,268,0,0,0,0,0,0,48,8,7,6,97,332,228,139,0,0,990.0,965.4,0.15,0.02,989.8,24.0,24.3,0.0,0.0,0.94,0.91,0.0,0.0,49.5,29.3,0.0,0.0,57.9,9723
1964,45,1965-08-05,415,47,8,6,5,89,155,0.37,260,0,0,0,0,0,0,47,8,6,5,89,321,260,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.0,0.0,0.0,0.0,57.0,9580
1964,46,1965-08-12,392,47,8,6,5,89,155,0.4,237,0,0,0,0,0,0,47,8,6,5,89,298,237,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.9,0.0,0.0,0.0,51.9,8716
1964,47,1965-08-19,370,47,8,6,5,89,155,0.42,215,0,0,0,0,0,0,47,8,6,5,89,276,215,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.4,0.0,0.0,0.0,47.4,7966
1964,48,1965-08-26,351,46,7,6,4,87,152,0.43,198,0,0,0,0,0,0,46,7,6,4,87,259,198,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.3,0.0,0.0,0.0,43.3,7281
1964,49,1965-09-02,335,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,43.2,7253
1964,50,1965-09-09,323,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6811
1964,51,1965-09-16,310,46,7,6,4,75,138,0.44,172,0,0,0,0,0,0,46,7,6,4,75,231,172,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6337
1964,52,1965-09-23,294,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,34.0,5718
1964,53,1965-09-30,285,46,7,6,4,75,138,0.48,147,0,0,0,0,0,0,46,7,6,4,75,206,147,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.1,0.0,0.0,0.0,32.1,770
1965,1,1965-10-01,276,41,6,4,3,56,110,0.4,166,0,0,0,0,0,0,41,6,4,3,56,217,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6114
1965,2,1965-10-08,268,41,6,4,3,56,110,0.41,158,0,0,0,0,0,0,41,6,4,3,56,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.5,0.0,0.0,0.0,34.5,5792
1965,3,1965-10-15,273,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,35.7,5994
1965,4,1965-10-22,265,41,6,4,3,56,110,0.41,155,0,0,0,0,0,0,41,6,4,3,56,206,155,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,33.9,5698
1965,5,1965-10-29,259,40,6,4,3,54,107,0.42,151,0,0,0,0,0,0,40,6,4,3,54,202,151,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,5545
1965,6,1965-11-05,253,39,5,3,2,52,104,0.41,149,0,0,0,0,0,0,39,5,3,2,52,198,149,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5476
1965,7,1965-11-12,272,36,5,3,2,47,93,0.34,179,0,0,0,0,0,0,36,5,3,2,47,223,179,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.4,0.0,0.0,0.0,39.4,6624
1965,8,1965-11-19,310,36,5,3,2,47,93,0.3,217,0,0,0,0,0,0,36,5,3,2,47,261,217,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.2,0.0,0.0,0.0,48.2,8102
1965,9,1965-11-26,345,37,5,3,2,51,100,0.29,245,0,0,0,0,0,0,37,5,3,2,51,292,245,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.2,0.0,0.0,0.0,54.2,9098
1965,10,1965-12-03,387,42,7,5,3,61,118,0.3,269,0,0,0,0,0,0,42,7,5,3,61,323,209,139,0,0,990.0,965.2,0.15,0.02,989.8,24.3,24.4,0.0,0.0,0.93,0.91,0.0,0.0,45.7,29.6,0.0,0.0,58.4,9806
1965,11,1965-12-10,422,42,7,5,3,61,118,0.28,304,0,0,0,0,0,0,42,7,5,3,61,358,152,152,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,64.5,10844
1965,12,1965-12-17,456,42,7,5,3,61,118,0.26,338,0,0,0,0,0,0,42,7,5,3,61,392,169,169,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,35.8,35.8,0.0,0.0,71.5,12012
1965,13,1965-12-24,486,42,7,5,3,61,118,0.24,368,0,0,0,0,0,0,42,7,5,3,61,422,184,184,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,38.9,38.9,0.0,0.0,77.9,13079
1965,14,1965-12-31,530,41,6,4,3,65,119,0.23,410,0,0,0,0,0,0,41,6,4,3,65,462,205,205,0,0,990.0,965.8,0.2,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,43.3,43.3,0.0,0.0,86.7,14559
1965,15,1966-01-07,562,41,6,4,3,66,120,0.21,442,0,0,0,0,0,0,41,6,4,3,66,493,221,221,0,0,990.0,966.0,0.21,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,46.8,46.8,0.0,0.0,93.7,15739
1965,16,1966-01-14,602,41,6,4,3,66,120,0.2,482,0,0,0,0,0,0,41,6,4,3,66,533,241,241,0,0,990.0,966.2,0.23,0.07,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,50.4,50.4,0.0,0.0,100.9,16947
1965,17,1966-01-21,697,41,6,4,3,66,120,0.17,577,0,0,0,0,0,0,41,6,4,3,66,628,205,205,194,0,990.0,966.6,0.28,0.1,989.6,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,41.5,41.5,39.1,0.0,116.6,19595
1965,18,1966-01-28,799,41,6,4,3,71,127,0.16,672,0,0,0,0,0,0,41,6,4,3,71,725,224,224,224,0,990.0,967.0,0.34,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,44.5,44.5,44.5,0.0,133.4,22408
1965,19,1966-02-04,866,43,7,5,4,78,137,0.16,729,0,0,0,0,0,0,43,7,5,4,78,784,243,243,243,0,990.0,967.3,0.37,0.15,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,47.8,47.8,47.8,0.0,143.5,24111
1965,20,1966-02-11,966,43,7,5,4,78,137,0.14,829,0,0,0,0,0,0,43,7,5,4,78,884,245,245,245,215,990.0,967.7,0.46,0.21,989.3,21.2,21.2,21.2,21.1,0.94,0.94,0.94,0.93,46.8,46.8,46.8,40.5,157.8,26518
1965,21,1966-02-18,1090,43,7,5,4,78,137,0.13,953,0,0,0,0,0,0,43,7,5,4,78,1008,238,238,238,238,990.0,968.2,0.58,0.31,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,176.8,29700
1965,22,1966-02-25,1275,45,7,6,6,90,156,0.12,1065,52,12,2,2,2,32,57,10,9,8,123,1143,266,266,266,266,990.0,968.8,0.76,0.44,988.8,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,186.9,31393
1965,23,1966-03-04,1693,49,9,9,9,107,183,0.11,1100,410,51,9,14,20,315,100,18,23,29,422,1241,275,275,275,275,990.0,970.2,0.92,0.48,988.6,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,175.6,29496
1965,24,1966-03-11,2205,49,9,9,9,107,183,0.08,1100,922,51,8,16,45,800,100,18,25,54,907,1243,275,275,275,275,990.0,971.7,0.92,0.48,988.6,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,40.0,40.0,40.0,40.0,159.8,26847
1965,25,1966-03-18,3038,49,9,9,9,107,183,0.06,1100,1755,51,9,16,68,1611,100,18,25,77,1718,1243,275,275,275,275,990.0,973.7,0.92,0.48,988.6,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,137.4,23089
1965,26,1966-03-25,4882,49,9,9,9,107,183,0.04,1100,3599,51,9,16,71,3452,100,18,25,80,3559,1243,275,275,275,275,990.0,977.1,0.92,0.48,988.6,11.0,11.0,11.0,11.0,0.84,0.84,0.84,0.84,24.3,24.3,24.3,24.3,97.4,16361
1965,27,1966-04-01,5304,70,14,18,25,168,295,0.06,1100,3909,30,4,6,55,3813,100,18,25,80,3981,1243,275,275,275,275,990.0,977.8,0.92,0.48,988.6,10.3,10.3,10.3,10.3,0.82,0.82,0.82,0.82,22.4,22.4,22.4,22.4,89.7,15062
1965,28,1966-04-08,4507,70,14,18,25,168,295,0.07,1100,3112,30,4,7,55,3016,100,18,25,80,3184,1243,275,275,275,275,990.0,976.5,0.92,0.48,988.6,11.6,11.6,11.6,11.6,0.85,0.85,0.85,0.85,26.0,26.0,26.0,26.0,104.2,17504
1965,29,1966-04-15,3802,70,14,18,25,168,295,0.08,1100,2407,30,3,7,55,2311,100,18,25,80,2479,1243,275,275,275,275,990.0,975.3,0.92,0.48,988.6,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,29.7,29.7,29.7,29.7,118.9,19978
1965,30,1966-04-22,3277,70,14,18,25,168,295,0.09,1100,1882,29,4,7,55,1786,100,18,25,80,1954,1243,275,275,275,275,990.0,974.2,0.92,0.48,988.6,13.9,13.9,13.9,13.9,0.89,0.89,0.89,0.89,32.8,32.8,32.8,32.8,131.1,22026
1965,31,1966-04-29,2871,66,14,17,23,192,313,0.11,1100,1457,33,4,7,56,1355,100,18,25,80,1548,1243,275,275,275,275,990.0,973.3,0.92,0.48,988.6,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,35.3,35.3,35.3,35.3,141.3,23744
1965,32,1966-05-06,2547,62,13,15,21,195,308,0.12,1100,1139,37,4,9,58,1029,100,18,25,80,1224,1243,275,275,275,275,990.0,972.6,0.92,0.48,988.6,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,37.5,37.5,37.5,37.5,150.0,25204
1965,33,1966-05-13,2276,55,13,13,17,178,276,0.12,1100,900,45,5,12,55,782,100,18,25,72,960,1243,275,275,275,275,990.0,971.9,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,157.7,26493
1965,34,1966-05-20,2052,55,13,13,17,178,276,0.13,1100,676,45,5,12,41,572,100,18,25,58,750,1243,275,275,275,275,990.0,971.3,0.92,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,164.3,27608
1965,35,1966-05-27,1798,54,12,12,15,161,257,0.14,1100,441,45,5,12,27,351,100,18,25,43,512,1243,275,275,275,275,990.0,970.5,0.92,0.48,988.6,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.0,43.0,43.0,43.0,172.1,28921
1965,36,1966-06-03,1531,53,12,12,13,120,210,0.14,1100,221,42,6,11,13,148,95,18,23,26,268,1236,275,275,275,275,990.0,969.7,0.91,0.48,988.6,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,45.2,45.2,45.2,45.2,180.9,30390
1965,37,1966-06-10,1290,53,12,12,13,120,210,0.16,1056,24,6,1,1,1,13,59,13,13,14,133,1142,264,264,264,264,990.0,968.9,0.76,0.42,988.8,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,46.1,46.1,46.1,46.1,184.6,31007
1965,38,1966-06-17,1115,53,12,12,13,120,210,0.19,905,0,0,0,0,0,0,53,12,12,13,120,982,226,226,226,226,990.0,968.3,0.55,0.27,989.2,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,168.0,28228
1965,39,1966-06-24,962,53,12,12,13,120,210,0.22,752,0,0,0,0,0,0,53,12,12,13,120,829,240,240,240,209,990.0,967.7,0.42,0.17,989.4,21.3,21.3,21.3,21.0,0.94,0.94,0.94,0.93,46.3,46.3,46.3,38.8,144.4,24265
1965,40,1966-07-01,793,58,11,11,11,136,227,0.29,566,0,0,0,0,0,0,58,11,11,11,136,646,226,226,200,0,990.0,967.0,0.29,0.1,989.6,22.3,22.3,22.2,0.0,0.93,0.93,0.93,0.0,45.0,45.0,39.4,0.0,112.6,18909
1965,41,1966-07-08,667,58,11,11,11,136,227,0.34,440,0,0,0,0,0,0,58,11,11,11,136,520,220,220,0,0,990.0,966.4,0.22,0.06,989.7,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,45.5,45.5,0.0,0.0,91.1,15299
1965,42,1966-07-15,585,58,11,11,11,136,227,0.39,358,0,0,0,0,0,0,58,11,11,11,136,438,179,179,0,0,990.0,966.1,0.19,0.04,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,37.1,37.1,0.0,0.0,74.3,12479
1965,43,1966-07-22,541,58,11,11,11,136,227,0.42,314,0,0,0,0,0,0,58,11,11,11,136,394,157,157,0,0,990.0,965.9,0.17,0.03,989.8,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,32.7,32.7,0.0,0.0,65.3,10976
1965,44,1966-07-29,488,55,9,9,8,119,202,0.41,285,0,0,0,0,0,0,55,9,9,8,119,360,181,145,0,0,990.0,965.6,0.16,0.03,989.8,23.9,24.0,0.0,0.0,0.92,0.91,0.0,0.0,38.5,30.4,0.0,0.0,60.2,10114
1965,45,1966-08-05,462,54,9,8,6,107,184,0.4,278,0,0,0,0,0,0,54,9,8,6,107,349,158,140,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.91,0.0,0.0,33.4,29.3,0.0,0.0,58.6,9844
1965,46,1966-08-12,436,54,9,8,6,107,184,0.42,252,0,0,0,0,0,0,54,9,8,6,107,323,252,0,0,0,990.0,965.4,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.1,0.0,0.0,0.0,55.1,9252
1965,47,1966-08-19,420,54,9,8,6,107,184,0.44,236,0,0,0,0,0,0,54,9,8,6,107,307,236,0,0,0,990.0,965.4,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.6,0.0,0.0,0.0,51.6,8661
1965,48,1966-08-26,396,52,8,7,5,102,177,0.45,218,0,0,0,0,0,0,52,8,7,5,102,288,218,0,0,0,990.0,965.3,0.14,0.01,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.8,0.0,0.0,0.0,47.8,8022
1965,49,1966-09-02,377,46,7,6,4,75,138,0.37,239,0,0,0,0,0,0,46,7,6,4,75,298,239,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.6,0.0,0.0,0.0,52.6,8833
1965,50,1966-09-09,356,46,7,6,4,75,138,0.39,218,0,0,0,0,0,0,46,7,6,4,75,277,218,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.0,0.0,0.0,0.0,48.0,8067
1965,51,1966-09-16,335,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.2,0.0,0.0,0.0,43.2,7251
1965,52,1966-09-23,316,46,7,6,4,75,138,0.44,178,0,0,0,0,0,0,46,7,6,4,75,237,178,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,39.1,6569
1965,53,1966-09-30,305,46,7,6,4,75,138,0.45,167,0,0,0,0,0,0,46,7,6,4,75,226,167,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,873
1966,1,1966-10-01,298,41,6,4,3,56,110,0.37,188,0,0,0,0,0,0,41,6,4,3,56,239,188,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.3,0.0,0.0,0.0,41.3,6944
1966,2,1966-10-08,283,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.1,0.0,0.0,0.0,38.1,6400
1966,3,1966-10-15,271,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.2,0.0,0.0,0.0,35.2,5907
1966,4,1966-10-22,265,41,6,4,3,56,110,0.41,155,0,0,0,0,0,0,41,6,4,3,56,206,155,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,34.0,5716
1966,5,1966-10-29,273,40,6,4,3,54,107,0.39,165,0,0,0,0,0,0,40,6,4,3,54,216,165,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,36.1,6061
1966,6,1966-11-05,274,40,6,4,3,53,106,0.39,168,0,0,0,0,0,0,40,6,4,3,53,218,168,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.6,0.0,0.0,0.0,36.6,6156
1966,7,1966-11-12,278,40,6,4,3,53,106,0.38,172,0,0,0,0,0,0,40,6,4,3,53,222,172,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.8,0.0,0.0,0.0,37.8,6350
1966,8,1966-11-19,297,37,5,3,2,48,96,0.33,200,0,0,0,0,0,0,37,5,3,2,48,246,200,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.3,0.0,0.0,0.0,44.3,7444
1966,9,1966-11-26,325,36,5,3,2,49,96,0.3,229,0,0,0,0,0,0,36,5,3,2,49,274,229,0,0,0,990.0,965.0,0.13,0.02,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.8,0.0,0.0,0.0,50.8,8527
1966,10,1966-12-03,348,38,5,4,3,54,104,0.3,244,0,0,0,0,0,0,38,5,4,3,54,291,244,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.1,0.0,0.0,0.0,54.1,9082
1966,11,1966-12-10,360,38,5,4,3,54,104,0.29,256,0,0,0,0,0,0,38,5,4,3,54,303,256,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.7,0.0,0.0,0.0,56.7,9520
1966,12,1966-12-17,364,35,5,3,2,46,92,0.25,271,0,0,0,0,0,0,35,5,3,2,46,315,207,148,0,0,990.0,965.1,0.15,0.02,989.8,24.4,24.5,0.0,0.0,0.94,0.92,0.0,0.0,45.6,31.8,0.0,0.0,59.3,9956
1966,13,1966-12-24,411,31,5,3,2,36,77,0.19,334,0,0,0,0,0,0,31,5,3,2,36,373,167,167,0,0,990.0,965.3,0.17,0.04,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,71.2,11955
1966,14,1966-12-31,453,33,5,3,2,43,89,0.2,364,0,0,0,0,0,0,33,5,3,2,43,406,182,182,0,0,990.0,965.5,0.18,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,38.8,38.8,0.0,0.0,77.5,13021
1966,15,1967-01-07,498,34,5,4,3,45,91,0.18,407,0,0,0,0,0,0,34,5,4,3,45,450,203,203,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,43.1,43.1,0.0,0.0,86.3,14497
1966,16,1967-01-14,548,34,5,4,3,45,91,0.17,457,0,0,0,0,0,0,34,5,4,3,45,500,228,228,0,0,990.0,965.9,0.21,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,48.5,48.5,0.0,0.0,96.9,16286
1966,17,1967-01-21,595,34,5,4,3,45,91,0.15,504,0,0,0,0,0,0,34,5,4,3,45,547,252,252,0,0,990.0,966.1,0.23,0.07,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,52.8,52.8,0.0,0.0,105.6,17738
1966,18,1967-01-28,660,34,5,4,3,48,97,0.15,563,0,0,0,0,0,0,34,5,4,3,48,608,200,200,189,0,990.0,966.4,0.27,0.09,989.6,22.9,22.9,23.0,0.0,0.93,0.93,0.93,0.0,40.9,40.9,38.4,0.0,114.8,19286
1966,19,1967-02-04,705,36,6,5,4,54,105,0.15,600,0,0,0,0,0,0,36,6,5,4,54,647,200,200,200,0,990.0,966.6,0.29,0.11,989.6,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,40.2,40.2,40.2,0.0,120.7,20282
1966,20,1967-02-11,766,36,6,5,4,54,105,0.14,661,0,0,0,0,0,0,36,6,5,4,54,708,220,220,220,0,990.0,966.9,0.33,0.13,989.5,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,44.4,44.4,44.4,0.0,133.1,22365
1966,21,1967-02-18,858,40,6,5,4,67,123,0.14,735,0,0,0,0,0,0,40,6,5,4,67,786,245,245,245,0,990.0,967.3,0.38,0.16,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,48.2,48.2,48.2,0.0,144.7,24317
1966,22,1967-02-25,908,42,7,5,4,73,133,0.15,774,0,0,0,0,0,0,42,7,5,4,73,829,258,258,258,0,990.0,967.5,0.41,0.18,989.4,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,50.1,50.1,50.1,0.0,150.3,25249
1966,23,1967-03-04,984,41,8,7,6,67,129,0.13,855,0,0,0,0,0,0,41,8,7,6,67,911,223,223,223,215,990.0,967.8,0.49,0.23,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,42.5,42.5,42.5,40.9,162.5,27307
1966,24,1967-03-11,1065,41,8,7,6,67,129,0.12,936,0,0,0,0,0,0,41,8,7,6,67,992,234,234,234,234,990.0,968.1,0.56,0.3,989.1,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,175.0,29394
1966,25,1967-03-18,1158,41,8,7,6,67,129,0.11,1029,0,0,0,0,0,0,41,8,7,6,67,1085,257,257,257,257,990.0,968.4,0.68,0.39,988.9,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,186.3,31302
1966,26,1967-03-25,1462,41,8,7,6,67,129,0.09,1100,233,47,8,11,10,154,88,16,18,16,221,1223,275,275,275,275,990.0,969.5,0.88,0.48,988.6,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,183.5,30819
1966,27,1967-04-01,1976,45,11,10,10,72,148,0.08,1100,728,55,6,15,49,602,100,18,25,59,674,1243,275,275,275,275,990.0,971.1,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,166.7,28000
1966,28,1967-04-08,2375,45,11,10,10,72,148,0.06,1100,1127,55,7,15,68,982,100,18,25,78,1054,1243,275,275,275,275,990.0,972.1,0.92,0.48,988.6,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,154.9,26020
1966,29,1967-04-15,3054,46,11,10,11,78,157,0.05,1100,1796,53,6,14,68,1652,100,18,25,80,1731,1243,275,275,275,275,990.0,973.7,0.92,0.48,988.6,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,136.7,22971
1966,30,1967-04-22,3431,54,13,14,19,117,217,0.06,1100,2114,46,5,11,61,1991,100,18,25,80,2108,1243,275,275,275,275,990.0,974.5,0.92,0.48,988.6,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,31.8,31.8,31.8,31.8,127.4,21398
1966,31,1967-04-29,3097,61,13,16,21,177,291,0.09,1100,1706,38,4,8,58,1597,100,18,25,80,1774,1243,275,275,275,275,990.0,973.8,0.92,0.48,988.6,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,33.9,33.9,33.9,33.9,135.5,22770
1966,32,1967-05-06,2677,65,14,17,23,202,321,0.12,1100,1256,35,4,7,57,1152,100,18,25,80,1354,1243,275,275,275,275,990.0,972.9,0.92,0.48,988.6,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,36.6,36.6,36.6,36.6,146.5,24610
1966,33,1967-05-13,2354,65,14,17,23,202,321,0.14,1100,933,34,4,7,57,829,100,18,25,80,1031,1243,275,275,275,275,990.0,972.1,0.92,0.48,988.6,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,38.9,38.9,38.9,38.9,155.5,26117
1966,34,1967-05-20,2158,56,13,13,17,181,282,0.13,1100,776,43,4,11,48,667,100,18,25,66,848,1243,275,275,275,275,990.0,971.6,0.92,0.48,988.6,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,161.1,27072
1966,35,1967-05-27,2009,57,12,13,16,170,270,0.13,1100,639,43,5,11,39,539,100,18,25,56,710,1243,275,275,275,275,990.0,971.2,0.92,0.48,988.6,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,165.6,27823
1966,36,1967-06-03,1847,62,12,14,16,153,257,0.14,1100,490,38,6,11,30,404,100,18,25,46,557,1243,275,275,275,275,990.0,970.7,0.92,0.48,988.6,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,170.6,28665
1966,37,1967-06-10,1654,62,12,14,16,153,257,0.16,1100,297,38,6,11,18,224,100,18,25,34,377,1243,275,275,275,275,990.0,970.1,0.92,0.48,988.6,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,176.7,29691
1966,38,1967-06-17,1464,62,12,14,16,153,257,0.18,1100,107,23,4,5,6,66,85,16,19,22,219,1221,275,275,275,275,990.0,969.5,0.88,0.48,988.6,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,183.4,30811
1966,39,1967-06-24,1242,62,12,14,16,153,257,0.21,985,0,0,0,0,0,0,62,12,14,16,153,1073,246,246,246,246,990.0,968.7,0.66,0.35,989.0,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,176.2,29608
1966,40,1967-07-01,1060,58,11,11,11,136,227,0.21,833,0,0,0,0,0,0,58,11,11,11,136,913,236,236,236,217,990.0,968.1,0.49,0.22,989.3,20.8,20.8,20.8,20.7,0.94,0.94,0.94,0.94,44.5,44.5,44.5,40.5,156.6,26306
1966,41,1967-07-08,858,58,11,11,11,136,227,0.27,631,0,0,0,0,0,0,58,11,11,11,136,711,223,223,215,0,990.0,967.3,0.33,0.12,989.6,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,44.0,44.0,42.1,0.0,124.0,20833
1966,42,1967-07-15,679,58,11,11,11,136,227,0.34,452,0,0,0,0,0,0,58,11,11,11,136,532,226,226,0,0,990.0,966.5,0.23,0.06,989.7,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,46.6,46.6,0.0,0.0,93.1,15645
1966,43,1967-07-22,575,58,11,11,11,136,227,0.39,348,0,0,0,0,0,0,58,11,11,11,136,428,174,174,0,0,990.0,966.0,0.18,0.04,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,36.1,36.1,0.0,0.0,72.3,12144
1966,44,1967-07-29,520,55,9,9,8,119,202,0.39,317,0,0,0,0,0,0,55,9,9,8,119,392,158,158,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,66.3,11142
1966,45,1967-08-05,474,54,9,8,6,107,184,0.39,290,0,0,0,0,0,0,54,9,8,6,107,361,145,145,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.91,0.91,0.0,0.0,30.4,30.4,0.0,0.0,60.8,10207
1966,46,1967-08-12,443,54,9,8,6,107,184,0.42,259,0,0,0,0,0,0,54,9,8,6,107,330,259,0,0,0,990.0,965.5,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9488
1966,47,1967-08-19,417,54,9,8,6,107,184,0.44,233,0,0,0,0,0,0,54,9,8,6,107,304,233,0,0,0,990.0,965.3,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.8,0.0,0.0,0.0,50.8,8542
1966,48,1967-08-26,385,52,8,7,5,102,177,0.46,207,0,0,0,0,0,0,52,8,7,5,102,277,207,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.2,0.0,0.0,0.0,45.2,7588
1966,49,1967-09-02,359,46,7,6,4,75,138,0.38,221,0,0,0,0,0,0,46,7,6,4,75,280,221,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.6,0.0,0.0,0.0,48.6,8164
1966,50,1967-09-09,336,46,7,6,4,75,138,0.41,198,0,0,0,0,0,0,46,7,6,4,75,257,198,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7284
1966,51,1967-09-16,318,46,7,6,4,75,138,0.43,180,0,0,0,0,0,0,46,7,6,4,75,239,180,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.4,0.0,0.0,0.0,39.4,6621
1966,52,1967-09-23,294,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,33.9,5690
1966,53,1967-09-30,280,46,7,6,4,75,138,0.49,142,0,0,0,0,0,0,46,7,6,4,75,201,142,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,30.7,736
1967,1,1967-10-01,272,41,6,4,3,56,110,0.4,162,0,0,0,0,0,0,41,6,4,3,56,213,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,35.5,5968
1967,2,1967-10-08,261,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,5551
1967,3,1967-10-15,268,41,6,4,3,56,110,0.41,158,0,0,0,0,0,0,41,6,4,3,56,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.6,0.0,0.0,0.0,34.6,5815
1967,4,1967-10-22,302,41,6,4,3,56,110,0.36,192,0,0,0,0,0,0,41,6,4,3,56,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,42.0,7055
1967,5,1967-10-29,296,40,6,4,3,54,107,0.36,188,0,0,0,0,0,0,40,6,4,3,54,239,188,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.5,0.0,0.0,0.0,41.5,6964
1967,6,1967-11-05,334,40,6,4,3,53,106,0.32,228,0,0,0,0,0,0,40,6,4,3,53,278,228,0,0,0,990.0,965.0,0.13,0.02,989.8,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.5,0.0,0.0,0.0,50.5,8486
1967,7,1967-11-12,381,40,6,4,3,53,106,0.28,275,0,0,0,0,0,0,40,6,4,3,53,325,193,143,0,0,990.0,965.2,0.15,0.03,989.8,24.3,24.4,0.0,0.0,0.93,0.91,0.0,0.0,42.0,30.5,0.0,0.0,59.4,9977
1967,8,1967-11-19,424,41,6,5,3,55,111,0.26,313,0,0,0,0,0,0,41,6,5,3,55,366,156,156,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,66.5,11167
1967,9,1967-11-26,436,42,7,6,3,58,117,0.27,319,0,0,0,0,0,0,42,7,6,3,58,375,159,159,0,0,990.0,965.4,0.17,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,33.8,33.8,0.0,0.0,67.7,11367
1967,10,1967-12-03,478,44,8,6,4,64,126,0.26,352,0,0,0,0,0,0,44,8,6,4,64,410,176,176,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,37.2,37.2,0.0,0.0,74.4,12502
1967,11,1967-12-10,542,42,7,5,3,61,119,0.22,423,0,0,0,0,0,0,42,7,5,3,61,478,211,211,0,0,990.0,965.9,0.2,0.05,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,44.8,44.8,0.0,0.0,89.6,15055
1967,12,1967-12-17,592,42,7,5,3,62,121,0.21,470,0,0,0,0,0,0,42,7,5,3,62,526,235,235,0,0,990.0,966.1,0.22,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,49.4,49.4,0.0,0.0,98.7,16586
1967,13,1967-12-24,661,44,8,6,4,64,126,0.19,535,0,0,0,0,0,0,44,8,6,4,64,593,240,240,187,0,990.0,966.4,0.26,0.08,989.7,22.8,22.8,22.9,0.0,0.94,0.94,0.93,0.0,49.7,49.7,37.9,0.0,110.2,18508
