WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1981,24,1982-03-11,783,36,8,6,4,53,107,0.14,676,0,0,0,0,0,0,36,8,6,4,53,726,225,225,225,0,990.0,966.9,0.34,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,45.3,45.3,45.3,0.0,135.8,22814
1981,25,1982-03-18,833,36,8,6,4,53,107,0.13,726,0,0,0,0,0,0,36,8,6,4,53,776,242,242,242,0,990.0,967.2,0.37,0.15,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,48.0,48.0,48.0,0.0,143.9,24171
1981,26,1982-03-25,927,36,8,6,4,53,107,0.12,820,0,0,0,0,0,0,36,8,6,4,53,870,242,242,242,214,990.0,967.5,0.45,0.21,989.3,21.4,21.4,21.4,21.3,0.94,0.94,0.94,0.94,46.8,46.8,46.8,41.0,158.0,26540
1981,27,1982-04-01,1080,40,10,8,5,62,125,0.12,955,0,0,0,0,0,0,40,10,8,5,62,1013,238,238,238,238,990.0,968.1,0.59,0.32,989.1,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,177.4,29811
1981,28,1982-04-08,1277,40,10,8,5,62,125,0.1,1089,62,20,4,4,2,32,60,14,12,7,94,1176,272,272,272,272,990.0,968.9,0.81,0.47,988.7,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,47.3,47.3,47.3,47.3,189.3,31799
1981,29,1982-04-15,1405,40,10,8,5,63,128,0.09,1100,177,55,7,11,7,94,96,18,19,13,157,1234,275,275,275,275,990.0,969.3,0.9,0.48,988.6,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,46.3,46.3,46.3,46.3,185.1,31104
1981,30,1982-04-22,1341,45,11,10,10,72,148,0.11,1100,93,28,5,6,6,47,73,16,16,16,119,1206,275,275,275,275,990.0,969.1,0.85,0.48,988.7,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,46.9,46.9,46.9,46.9,187.8,31543
1981,31,1982-04-29,1259,46,10,10,10,102,179,0.14,1077,2,0,0,0,0,1,47,10,10,10,104,1145,269,269,269,269,990.0,968.8,0.76,0.45,988.8,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,189.2,31780
1981,32,1982-05-06,1172,45,9,9,8,105,179,0.15,993,0,0,0,0,0,0,45,9,9,8,105,1058,248,248,248,248,990.0,968.5,0.64,0.35,989.0,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,45.1,45.1,45.1,45.1,180.5,30319
1981,33,1982-05-13,1121,42,9,8,6,82,147,0.13,974,0,0,0,0,0,0,42,9,8,6,82,1033,243,243,243,243,990.0,968.3,0.6,0.33,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.8,44.8,44.8,44.8,179.2,30108
1981,34,1982-05-20,1080,42,9,8,6,82,147,0.14,933,0,0,0,0,0,0,42,9,8,6,82,992,233,233,233,233,990.0,968.1,0.56,0.3,989.1,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.5,43.5,43.5,43.5,173.9,29213
1981,35,1982-05-27,1019,42,9,8,6,83,151,0.15,868,0,0,0,0,0,0,42,9,8,6,83,928,226,226,226,219,990.0,967.9,0.5,0.24,989.3,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,42.9,42.9,42.9,41.4,164.1,27576
1981,36,1982-06-03,899,45,10,9,9,88,161,0.18,738,0,0,0,0,0,0,45,10,9,9,88,802,246,246,246,0,990.0,967.4,0.39,0.16,989.4,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,48.0,48.0,48.0,0.0,144.1,24205
1981,37,1982-06-10,763,45,10,9,9,88,161,0.21,602,0,0,0,0,0,0,45,10,9,9,88,666,213,213,204,0,990.0,966.9,0.3,0.11,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.93,0.0,42.9,42.9,40.7,0.0,120.7,20276
1981,38,1982-06-17,627,45,10,9,9,88,161,0.26,466,0,0,0,0,0,0,45,10,9,9,88,530,233,233,0,0,990.0,966.3,0.23,0.06,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,48.5,48.5,0.0,0.0,97.1,16306
1981,39,1982-06-24,551,45,10,9,9,88,161,0.29,390,0,0,0,0,0,0,45,10,9,9,88,454,195,195,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,40.8,40.8,0.0,0.0,81.6,13708
1981,40,1982-07-01,497,42,9,8,6,70,135,0.27,362,0,0,0,0,0,0,42,9,8,6,70,421,181,181,0,0,990.0,965.7,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,38.1,38.1,0.0,0.0,76.3,12812
1981,41,1982-07-08,467,42,9,8,6,70,135,0.29,332,0,0,0,0,0,0,42,9,8,6,70,391,166,166,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,35.0,35.0,0.0,0.0,70.0,11764
1981,42,1982-07-15,441,42,9,8,6,70,135,0.31,306,0,0,0,0,0,0,42,9,8,6,70,365,153,153,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,64.9,10900
1981,43,1982-07-22,418,42,9,8,6,70,135,0.32,283,0,0,0,0,0,0,42,9,8,6,70,342,161,142,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.91,0.0,0.0,34.3,30.1,0.0,0.0,60.1,10088
1981,44,1982-07-29,391,44,8,6,5,80,146,0.37,244,0,0,0,0,0,0,44,8,6,5,80,304,244,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.7,0.0,0.0,0.0,53.7,9029
1981,45,1982-08-05,370,47,8,6,5,89,155,0.42,215,0,0,0,0,0,0,47,8,6,5,89,276,215,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.4,0.0,0.0,0.0,47.4,7965
1981,46,1982-08-12,349,47,8,6,5,89,155,0.44,194,0,0,0,0,0,0,47,8,6,5,89,255,194,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.2,0.0,0.0,0.0,42.2,7090
1981,47,1982-08-19,335,47,8,6,5,89,155,0.46,180,0,0,0,0,0,0,47,8,6,5,89,241,180,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.3,0.0,0.0,0.0,39.3,6595
1981,48,1982-08-26,321,46,7,5,4,85,149,0.47,171,0,0,0,0,0,0,46,7,5,4,85,231,171,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.3,0.0,0.0,0.0,37.3,6268
1981,49,1982-09-02,310,40,6,4,3,65,118,0.38,192,0,0,0,0,0,0,40,6,4,3,65,242,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,42.0,7057
1981,50,1982-09-09,282,40,6,4,3,65,118,0.42,164,0,0,0,0,0,0,40,6,4,3,65,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,35.8,6021
1981,51,1982-09-16,274,40,6,4,3,65,118,0.43,156,0,0,0,0,0,0,40,6,4,3,65,206,156,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,34.1,5725
1981,52,1982-09-23,259,40,6,4,3,65,118,0.46,141,0,0,0,0,0,0,40,6,4,3,65,191,141,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,5139
1981,53,1982-09-30,243,40,6,4,3,65,118,0.48,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,653
1982,1,1982-10-01,265,37,5,3,2,50,97,0.37,168,0,0,0,0,0,0,37,5,3,2,50,213,168,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,36.9,6193
1982,2,1982-10-08,272,39,5,3,2,53,104,0.38,168,0,0,0,0,0,0,39,5,3,2,53,216,168,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6180
1982,3,1982-10-15,259,41,6,4,3,56,110,0.42,149,0,0,0,0,0,0,41,6,4,3,56,200,149,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5465
1982,4,1982-10-22,273,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,35.8,6018
1982,5,1982-10-29,289,40,6,4,3,54,107,0.37,181,0,0,0,0,0,0,40,6,4,3,54,232,181,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.8,0.0,0.0,0.0,39.8,6694
1982,6,1982-11-05,294,40,6,4,3,53,106,0.36,188,0,0,0,0,0,0,40,6,4,3,53,238,188,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,41.4,6948
1982,7,1982-11-12,321,40,6,4,3,53,106,0.33,215,0,0,0,0,0,0,40,6,4,3,53,265,215,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,47.6,7999
1982,8,1982-11-19,369,40,6,4,3,53,106,0.29,263,0,0,0,0,0,0,40,6,4,3,53,313,222,141,0,0,990.0,965.1,0.15,0.02,989.8,24.3,24.5,0.0,0.0,0.94,0.91,0.0,0.0,49.0,30.0,0.0,0.0,57.5,9668
1982,9,1982-11-26,427,40,6,4,3,55,109,0.26,318,0,0,0,0,0,0,40,6,4,3,55,369,159,159,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,33.8,33.8,0.0,0.0,67.6,11352
1982,10,1982-12-03,474,42,7,5,3,61,118,0.25,356,0,0,0,0,0,0,42,7,5,3,61,410,178,178,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,37.8,37.8,0.0,0.0,75.6,12701
1982,11,1982-12-10,508,42,7,5,3,61,118,0.23,390,0,0,0,0,0,0,42,7,5,3,61,444,195,195,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,41.1,41.1,0.0,0.0,82.3,13820
1982,12,1982-12-17,545,42,7,5,3,61,118,0.22,427,0,0,0,0,0,0,42,7,5,3,61,481,213,213,0,0,990.0,965.9,0.2,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,45.3,45.3,0.0,0.0,90.6,15224
1982,13,1982-12-24,576,42,7,5,3,61,118,0.2,458,0,0,0,0,0,0,42,7,5,3,61,512,229,229,0,0,990.0,966.0,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,48.3,48.3,0.0,0.0,96.7,16240
1982,14,1982-12-31,618,45,7,5,3,73,136,0.22,482,0,0,0,0,0,0,45,7,5,3,73,540,241,241,0,0,990.0,966.2,0.23,0.07,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,50.3,50.3,0.0,0.0,100.5,16886
1982,15,1983-01-07,668,46,7,6,4,76,139,0.21,529,0,0,0,0,0,0,46,7,6,4,76,588,251,251,185,0,990.0,966.4,0.26,0.08,989.7,22.8,22.8,22.8,0.0,0.94,0.94,0.93,0.0,51.9,51.9,37.4,0.0,109.1,18325
1982,16,1983-01-14,723,46,7,6,4,76,139,0.19,584,0,0,0,0,0,0,46,7,6,4,76,643,194,194,194,0,990.0,966.7,0.29,0.1,989.6,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,39.1,39.1,39.1,0.0,117.2,19685
1982,17,1983-01-21,740,46,7,6,4,76,139,0.19,601,0,0,0,0,0,0,46,7,6,4,76,660,200,200,200,0,990.0,966.8,0.3,0.11,989.6,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,40.0,40.0,40.0,0.0,120.0,20154
1982,18,1983-01-28,776,44,7,5,4,76,138,0.18,638,0,0,0,0,0,0,44,7,5,4,76,695,212,212,212,0,990.0,966.9,0.32,0.12,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,42.5,42.5,42.5,0.0,127.5,21419
1982,19,1983-02-04,818,43,7,5,4,78,137,0.17,681,0,0,0,0,0,0,43,7,5,4,78,736,227,227,227,0,990.0,967.1,0.34,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,45.3,45.3,45.3,0.0,136.0,22843
1982,20,1983-02-11,850,43,7,5,4,78,137,0.16,713,0,0,0,0,0,0,43,7,5,4,78,768,237,237,237,0,990.0,967.2,0.36,0.15,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,47.0,47.0,47.0,0.0,141.0,23684
1982,21,1983-02-18,852,43,7,5,4,78,137,0.16,715,0,0,0,0,0,0,43,7,5,4,78,770,238,238,238,0,990.0,967.2,0.36,0.15,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,47.1,47.1,47.1,0.0,141.2,23728
1982,22,1983-02-25,911,42,7,5,4,73,133,0.15,778,0,0,0,0,0,0,42,7,5,4,73,833,259,259,259,0,990.0,967.5,0.42,0.18,989.4,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,50.3,50.3,50.3,0.0,150.9,25343
1982,23,1983-03-04,972,41,8,7,6,67,129,0.13,843,0,0,0,0,0,0,41,8,7,6,67,899,240,240,240,215,990.0,967.7,0.48,0.22,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,45.8,45.8,45.8,40.8,160.6,26985
1982,24,1983-03-11,1057,41,8,7,6,67,129,0.12,928,0,0,0,0,0,0,41,8,7,6,67,984,232,232,232,232,990.0,968.0,0.56,0.29,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.5,43.5,43.5,43.5,173.9,29211
1982,25,1983-03-18,1087,41,8,7,6,67,129,0.12,958,0,0,0,0,0,0,41,8,7,6,67,1014,239,239,239,239,990.0,968.2,0.58,0.32,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.5,44.5,44.5,44.5,177.8,29878
1982,26,1983-03-25,1099,41,8,7,6,67,129,0.12,970,0,0,0,0,0,0,41,8,7,6,67,1026,242,242,242,242,990.0,968.2,0.59,0.33,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.8,44.8,44.8,44.8,179.4,30132
1982,27,1983-04-01,1095,45,11,10,10,72,148,0.14,947,0,0,0,0,0,0,45,11,10,10,72,1013,236,236,236,236,990.0,968.2,0.58,0.31,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,175.7,29514
1982,28,1983-04-08,1076,42,10,8,7,66,134,0.13,941,0,0,0,0,0,0,42,10,8,7,66,1002,235,235,235,235,990.0,968.1,0.57,0.3,989.1,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.8,43.8,43.8,43.8,175.4,29464
1982,29,1983-04-15,1082,40,10,8,5,62,125,0.12,957,0,0,0,0,0,0,40,10,8,5,62,1015,239,239,239,239,990.0,968.1,0.58,0.32,989.1,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.5,44.5,44.5,44.5,177.9,29882
1982,30,1983-04-22,1089,40,10,8,5,62,125,0.11,964,0,0,0,0,0,0,40,10,8,5,62,1022,241,241,241,241,990.0,968.2,0.59,0.32,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,178.8,30033
1982,31,1983-04-29,1079,41,9,8,5,76,140,0.13,938,0,0,0,0,0,0,41,9,8,5,76,997,234,234,234,234,990.0,968.1,0.57,0.3,989.1,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,174.9,29375
1982,32,1983-05-06,1055,42,9,8,6,82,147,0.14,908,0,0,0,0,0,0,42,9,8,6,82,967,227,227,227,227,990.0,968.0,0.54,0.28,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.7,42.7,42.7,42.7,170.6,28662
1982,33,1983-05-13,984,42,9,8,6,82,147,0.15,837,0,0,0,0,0,0,42,9,8,6,82,896,238,238,238,214,990.0,967.8,0.48,0.22,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,45.4,45.4,45.4,40.6,159.3,26754
1982,34,1983-05-20,903,42,9,8,6,82,147,0.16,756,0,0,0,0,0,0,42,9,8,6,82,815,252,252,252,0,990.0,967.4,0.4,0.17,989.4,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,49.1,49.1,49.1,0.0,147.2,24730
1982,35,1983-05-27,779,41,9,7,5,75,139,0.18,640,0,0,0,0,0,0,41,9,7,5,75,698,213,213,213,0,990.0,966.9,0.32,0.12,989.6,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,42.5,42.5,42.5,0.0,127.5,21426
1982,36,1983-06-03,658,39,9,7,5,59,119,0.18,539,0,0,0,0,0,0,39,9,7,5,59,594,228,228,192,0,990.0,966.4,0.26,0.09,989.7,22.9,22.9,22.8,0.0,0.94,0.94,0.93,0.0,47.1,47.1,38.8,0.0,110.8,18615
1982,37,1983-06-10,557,39,9,7,5,59,119,0.21,438,0,0,0,0,0,0,39,9,7,5,59,493,219,219,0,0,990.0,966.0,0.21,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,46.3,46.3,0.0,0.0,92.6,15556
1982,38,1983-06-17,492,39,9,7,5,59,119,0.24,373,0,0,0,0,0,0,39,9,7,5,59,428,186,186,0,0,990.0,965.7,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,39.4,39.4,0.0,0.0,78.8,13238
1982,39,1983-06-24,456,39,9,7,5,59,119,0.26,337,0,0,0,0,0,0,39,9,7,5,59,392,168,168,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,35.7,35.7,0.0,0.0,71.3,11981
1982,40,1983-07-01,431,37,8,6,4,53,108,0.25,323,0,0,0,0,0,0,37,8,6,4,53,374,161,161,0,0,990.0,965.4,0.17,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,34.3,34.3,0.0,0.0,68.7,11534
1982,41,1983-07-08,408,39,8,7,5,62,123,0.3,284,0,0,0,0,0,0,39,8,7,5,62,340,199,149,0,0,990.0,965.3,0.16,0.03,989.8,24.2,24.3,0.0,0.0,0.93,0.92,0.0,0.0,43.2,31.7,0.0,0.0,61.4,10307
1982,42,1983-07-15,382,42,9,8,6,70,135,0.35,247,0,0,0,0,0,0,42,9,8,6,70,306,247,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.4,0.0,0.0,0.0,54.4,9145
1982,43,1983-07-22,363,42,9,8,6,70,135,0.37,228,0,0,0,0,0,0,42,9,8,6,70,287,228,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.4,0.0,0.0,0.0,50.4,8459
1982,44,1983-07-29,340,40,7,6,4,64,123,0.36,216,0,0,0,0,0,0,40,7,6,4,64,271,216,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.8,0.0,0.0,0.0,47.8,8034
1982,45,1983-08-05,332,39,7,5,4,60,115,0.35,217,0,0,0,0,0,0,39,7,5,4,60,268,217,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.2,0.0,0.0,0.0,48.2,8098
1982,46,1983-08-12,319,39,7,5,4,60,115,0.36,204,0,0,0,0,0,0,39,7,5,4,60,255,204,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.9,7551
1982,47,1983-08-19,303,39,7,5,4,60,115,0.38,188,0,0,0,0,0,0,39,7,5,4,60,239,188,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.3,0.0,0.0,0.0,41.3,6939
1982,48,1983-08-26,285,38,6,4,3,57,111,0.39,173,0,0,0,0,0,0,38,6,4,3,57,223,173,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.0,0.0,0.0,0.0,38.0,6384
1982,49,1983-09-02,274,34,6,4,3,44,91,0.33,183,0,0,0,0,0,0,34,6,4,3,44,227,183,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.3,0.0,0.0,0.0,40.3,6767
1982,50,1983-09-09,260,38,6,4,3,59,110,0.42,150,0,0,0,0,0,0,38,6,4,3,59,198,150,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,32.8,5517
1982,51,1983-09-16,239,38,6,4,3,59,110,0.46,129,0,0,0,0,0,0,38,6,4,3,59,177,129,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.9,4689
1982,52,1983-09-23,229,34,6,4,3,44,91,0.4,138,0,0,0,0,0,0,34,6,4,3,44,182,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.1,0.0,0.0,0.0,30.1,5051
1982,53,1983-09-30,223,34,6,4,3,44,91,0.41,132,0,0,0,0,0,0,34,6,4,3,44,176,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,28.7,689
1983,1,1983-10-01,215,37,5,3,2,50,97,0.45,118,0,0,0,0,0,0,37,5,3,2,50,163,118,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.6,0.0,0.0,0.0,25.6,4303
1983,2,1983-10-08,219,37,5,3,2,50,97,0.44,122,0,0,0,0,0,0,37,5,3,2,50,167,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.5,0.0,0.0,0.0,26.5,4445
1983,3,1983-10-15,225,37,5,3,2,50,97,0.43,128,0,0,0,0,0,0,37,5,3,2,50,173,128,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.9,4690
1983,4,1983-10-22,231,37,5,3,2,50,97,0.42,134,0,0,0,0,0,0,37,5,3,2,50,179,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4888
1983,5,1983-10-29,247,36,5,3,2,48,94,0.38,152,0,0,0,0,0,0,36,5,3,2,48,197,152,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5580
1983,6,1983-11-05,253,36,5,3,2,47,94,0.37,158,0,0,0,0,0,0,36,5,3,2,47,203,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.6,0.0,0.0,0.0,34.6,5810
1983,7,1983-11-12,261,40,6,4,3,53,106,0.41,155,0,0,0,0,0,0,40,6,4,3,53,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,34.0,5709
1983,8,1983-11-19,280,37,5,3,2,48,96,0.35,183,0,0,0,0,0,0,37,5,3,2,48,229,183,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.2,0.0,0.0,0.0,40.2,6756
1983,9,1983-11-26,304,36,5,3,2,49,96,0.32,208,0,0,0,0,0,0,36,5,3,2,49,253,208,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.1,0.0,0.0,0.0,46.1,7750
1983,10,1983-12-03,318,38,5,4,3,54,104,0.33,214,0,0,0,0,0,0,38,5,4,3,54,261,214,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.4,0.0,0.0,0.0,47.4,7965
1983,11,1983-12-10,375,38,5,4,3,54,104,0.28,271,0,0,0,0,0,0,38,5,4,3,54,318,204,156,0,0,990.0,965.2,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.93,0.92,0.0,0.0,44.5,33.2,0.0,0.0,58.7,9868
1983,12,1983-12-17,440,39,5,4,3,57,110,0.25,330,0,0,0,0,0,0,39,5,4,3,57,380,165,165,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,35.1,35.1,0.0,0.0,70.1,11779
1983,13,1983-12-24,446,42,7,5,3,61,118,0.26,328,0,0,0,0,0,0,42,7,5,3,61,382,164,164,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,69.3,11645
1983,14,1983-12-31,481,41,6,4,3,65,119,0.25,361,0,0,0,0,0,0,41,6,4,3,65,412,180,180,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,38.3,38.3,0.0,0.0,76.5,12859
1983,15,1984-01-07,502,38,5,4,3,57,107,0.21,395,0,0,0,0,0,0,38,5,4,3,57,442,197,197,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,41.8,41.8,0.0,0.0,83.7,14055
1983,16,1984-01-14,533,34,5,4,3,45,91,0.17,442,0,0,0,0,0,0,34,5,4,3,45,485,221,221,0,0,990.0,965.8,0.2,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,47.1,47.1,0.0,0.0,94.1,15815
1983,17,1984-01-21,579,34,5,4,3,45,91,0.16,488,0,0,0,0,0,0,34,5,4,3,45,531,244,244,0,0,990.0,966.1,0.22,0.07,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,51.3,51.3,0.0,0.0,102.5,17224
1983,18,1984-01-28,633,34,5,4,3,48,97,0.15,536,0,0,0,0,0,0,34,5,4,3,48,581,255,255,184,0,990.0,966.3,0.25,0.08,989.7,22.9,22.9,23.0,0.0,0.95,0.95,0.93,0.0,53.2,53.2,37.6,0.0,111.7,18768
1983,19,1984-02-04,679,36,6,5,4,54,105,0.15,574,0,0,0,0,0,0,36,6,5,4,54,621,191,191,191,0,990.0,966.5,0.28,0.1,989.6,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,38.8,38.8,38.8,0.0,116.3,19535
1983,20,1984-02-11,727,36,6,5,4,54,105,0.14,622,0,0,0,0,0,0,36,6,5,4,54,669,207,207,207,0,990.0,966.7,0.3,0.12,989.6,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,41.6,41.6,41.6,0.0,124.9,20975
1983,21,1984-02-18,774,36,6,5,4,54,105,0.14,669,0,0,0,0,0,0,36,6,5,4,54,716,223,223,223,0,990.0,966.9,0.33,0.13,989.5,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,45.0,45.0,45.0,0.0,134.9,22656
1983,22,1984-02-25,844,37,6,5,4,57,111,0.13,732,0,0,0,0,0,0,37,6,5,4,57,782,244,244,244,0,990.0,967.2,0.37,0.16,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,48.2,48.2,48.2,0.0,144.7,24307
1983,23,1984-03-03,954,41,8,7,6,67,129,0.14,825,0,0,0,0,0,0,41,8,7,6,67,881,243,243,243,219,990.0,967.6,0.46,0.21,989.3,21.3,21.3,21.3,21.0,0.94,0.94,0.94,0.94,46.7,46.7,46.7,41.5,158.0,26537
1983,24,1984-03-10,1146,41,8,7,6,67,129,0.11,1015,2,0,0,0,0,1,41,8,7,6,68,1072,253,253,253,253,990.0,968.4,0.66,0.38,989.0,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,46.0,46.0,46.0,46.0,184.2,30940
1983,25,1984-03-17,1439,41,8,7,6,67,129,0.09,1100,210,45,7,10,9,137,86,15,17,15,204,1219,275,275,275,275,990.0,969.4,0.88,0.48,988.6,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,184.3,30956
1983,26,1984-03-24,1757,41,8,7,6,67,129,0.07,1100,528,59,10,18,24,416,100,18,25,30,483,1243,275,275,275,275,990.0,970.4,0.92,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,173.4,29139
1983,27,1984-03-31,1787,44,10,9,9,71,145,0.08,1100,541,55,7,15,34,428,100,18,25,44,499,1243,275,275,275,275,990.0,970.5,0.92,0.48,988.6,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,172.5,28981
1983,28,1984-04-07,1729,45,11,10,10,72,148,0.09,1100,481,55,7,15,32,371,100,18,25,42,443,1243,275,275,275,275,990.0,970.3,0.92,0.48,988.6,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,174.3,29288
1983,29,1984-04-14,1686,45,11,10,10,72,148,0.09,1100,438,55,7,15,29,331,100,18,25,39,403,1243,275,275,275,275,990.0,970.2,0.92,0.48,988.6,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,175.7,29519
1983,30,1984-04-21,1584,45,11,10,10,72,148,0.09,1100,336,55,7,15,22,236,100,18,25,32,308,1243,275,275,275,275,990.0,969.9,0.92,0.48,988.6,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.8,44.8,44.8,44.8,179.0,30072
1983,31,1984-04-28,1480,46,10,10,10,96,173,0.12,1100,207,47,7,11,12,128,93,17,21,22,225,1232,275,275,275,275,990.0,969.6,0.9,0.48,988.6,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,182.7,30689
1983,32,1984-05-05,1364,47,10,10,10,115,192,0.14,1100,72,17,3,3,3,43,64,13,13,13,158,1192,275,275,275,275,990.0,969.2,0.83,0.48,988.7,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,46.8,46.8,46.8,46.8,187.2,31453
1983,33,1984-05-12,1231,47,10,10,10,115,192,0.16,1039,0,0,0,0,0,0,47,10,10,10,115,1106,259,259,259,259,990.0,968.7,0.71,0.4,988.9,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,185.1,31096
1983,34,1984-05-19,1121,47,10,10,10,115,192,0.17,929,0,0,0,0,0,0,47,10,10,10,115,996,232,232,232,232,990.0,968.3,0.57,0.29,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,171.9,28880
1983,35,1984-05-26,996,46,10,9,9,111,187,0.19,808,0,0,0,0,0,0,46,10,9,9,111,875,238,238,238,216,990.0,967.8,0.46,0.2,989.3,21.1,21.1,21.1,20.9,0.94,0.94,0.94,0.94,45.5,45.5,45.5,40.5,153.8,25846
1983,36,1984-06-02,779,45,10,9,9,88,161,0.21,618,0,0,0,0,0,0,45,10,9,9,88,682,218,218,210,0,990.0,966.9,0.31,0.11,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.8,43.8,41.9,0.0,123.6,20757
1983,37,1984-06-09,599,40,9,7,6,67,131,0.22,468,0,0,0,0,0,0,40,9,7,6,67,525,234,234,0,0,990.0,966.1,0.22,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,49.0,49.0,0.0,0.0,97.9,16453
1983,38,1984-06-16,496,39,9,7,5,59,119,0.24,377,0,0,0,0,0,0,39,9,7,5,59,432,188,188,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,39.9,39.9,0.0,0.0,79.7,13396
1983,39,1984-06-23,447,39,9,7,5,59,119,0.27,328,0,0,0,0,0,0,39,9,7,5,59,383,164,164,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,69.3,11648
1983,40,1984-06-30,412,37,8,6,4,53,109,0.27,302,0,0,0,0,0,0,37,8,6,4,53,354,151,151,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,32.2,32.2,0.0,0.0,64.4,10814
1983,41,1984-07-07,381,37,8,6,4,53,108,0.28,273,0,0,0,0,0,0,37,8,6,4,53,324,193,140,0,0,990.0,965.2,0.15,0.02,989.8,24.3,24.5,0.0,0.0,0.93,0.91,0.0,0.0,41.9,29.7,0.0,0.0,58.9,9892
1983,42,1984-07-14,351,37,8,6,4,53,108,0.31,243,0,0,0,0,0,0,37,8,6,4,53,294,243,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.7,0.0,0.0,0.0,53.7,9029
1983,43,1984-07-21,338,37,8,6,4,53,108,0.32,230,0,0,0,0,0,0,37,8,6,4,53,281,230,0,0,0,990.0,965.0,0.14,0.02,989.8,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.8,0.0,0.0,0.0,50.8,8542
1983,44,1984-07-28,320,35,7,5,3,49,101,0.32,218,0,0,0,0,0,0,35,7,5,3,49,267,218,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,48.4,8133
1983,45,1984-08-04,303,34,7,5,3,44,93,0.31,210,0,0,0,0,0,0,34,7,5,3,44,256,210,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.6,0.0,0.0,0.0,46.6,7823
1983,46,1984-08-11,283,39,7,5,4,60,115,0.41,168,0,0,0,0,0,0,39,7,5,4,60,219,168,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.7,0.0,0.0,0.0,36.7,6170
1983,47,1984-08-18,272,39,7,5,4,60,115,0.42,157,0,0,0,0,0,0,39,7,5,4,60,208,157,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.3,0.0,0.0,0.0,34.3,5766
1983,48,1984-08-25,260,39,7,5,4,60,115,0.44,145,0,0,0,0,0,0,39,7,5,4,60,196,145,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.7,0.0,0.0,0.0,31.7,5333
1983,49,1984-09-01,245,34,6,4,3,44,91,0.37,154,0,0,0,0,0,0,34,6,4,3,44,198,154,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.8,0.0,0.0,0.0,33.8,5680
1983,50,1984-09-08,235,34,6,4,3,44,91,0.39,144,0,0,0,0,0,0,34,6,4,3,44,188,144,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,31.3,5261
1983,51,1984-09-15,226,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,4932
1983,52,1984-09-22,220,34,6,4,3,44,91,0.41,129,0,0,0,0,0,0,34,6,4,3,44,173,129,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,28.2,4739
1983,53,1984-09-29,211,34,6,4,3,44,91,0.43,120,0,0,0,0,0,0,34,6,4,3,44,164,120,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.8,1240
1984,1,1984-10-01,207,31,4,3,2,33,73,0.35,134,0,0,0,0,0,0,31,4,3,2,33,172,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,4918
1984,2,1984-10-08,201,31,4,3,2,33,73,0.36,128,0,0,0,0,0,0,31,4,3,2,33,166,128,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.9,4685
1984,3,1984-10-15,203,31,4,3,2,35,76,0.37,127,0,0,0,0,0,0,31,4,3,2,35,166,127,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.6,0.0,0.0,0.0,27.6,4635
1984,4,1984-10-22,223,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.3,0.0,0.0,0.0,27.3,4589
1984,5,1984-10-29,228,36,5,3,2,48,94,0.41,133,0,0,0,0,0,0,36,5,3,2,48,177,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4864
1984,6,1984-11-05,231,36,5,3,2,47,93,0.4,138,0,0,0,0,0,0,36,5,3,2,47,182,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5037
1984,7,1984-11-12,256,36,5,3,2,47,93,0.36,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,35.8,6011
1984,8,1984-11-19,286,36,5,3,2,47,93,0.32,193,0,0,0,0,0,0,36,5,3,2,47,237,193,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.5,0.0,0.0,0.0,42.5,7148
1984,9,1984-11-26,302,36,5,3,2,49,96,0.32,206,0,0,0,0,0,0,36,5,3,2,49,251,206,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.7,0.0,0.0,0.0,45.7,7672
1984,10,1984-12-03,314,38,5,4,3,54,104,0.33,210,0,0,0,0,0,0,38,5,4,3,54,257,210,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,46.5,7809
1984,11,1984-12-10,346,38,5,4,3,54,104,0.3,242,0,0,0,0,0,0,38,5,4,3,54,289,221,145,0,0,990.0,965.1,0.14,0.02,989.8,24.4,24.4,0.0,0.0,0.94,0.91,0.0,0.0,48.8,30.9,0.0,0.0,53.2,8930
1984,12,1984-12-17,416,38,5,4,3,54,104,0.25,312,0,0,0,0,0,0,38,5,4,3,54,359,156,156,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,66.5,11174
1984,13,1984-12-24,437,38,5,4,3,54,104,0.24,333,0,0,0,0,0,0,38,5,4,3,54,380,166,166,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,35.3,35.3,0.0,0.0,70.5,11852
1984,14,1984-12-31,461,40,5,4,3,64,117,0.25,343,0,0,0,0,0,0,40,5,4,3,64,394,171,171,0,0,990.0,965.5,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,36.4,36.4,0.0,0.0,72.8,12222
1984,15,1985-01-07,491,38,5,4,3,57,107,0.22,384,0,0,0,0,0,0,38,5,4,3,57,431,192,192,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,40.8,40.8,0.0,0.0,81.6,13706
1984,16,1985-01-14,540,34,5,4,3,45,91,0.17,449,0,0,0,0,0,0,34,5,4,3,45,492,224,224,0,0,990.0,965.9,0.21,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,47.7,47.7,0.0,0.0,95.4,16020
1984,17,1985-01-21,613,34,5,4,3,45,91,0.15,522,0,0,0,0,0,0,34,5,4,3,45,565,234,234,189,0,990.0,966.2,0.24,0.08,989.7,23.1,23.1,23.0,0.0,0.94,0.94,0.93,0.0,48.8,48.8,38.5,0.0,108.6,18240
1984,18,1985-01-28,738,37,5,4,3,59,110,0.15,628,0,0,0,0,0,0,37,5,4,3,59,676,209,209,209,0,990.0,966.7,0.31,0.12,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,42.1,42.1,42.1,0.0,126.4,21242
1984,19,1985-02-04,801,43,7,5,4,78,137,0.17,664,0,0,0,0,0,0,43,7,5,4,78,719,221,221,221,0,990.0,967.0,0.33,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,44.4,44.4,44.4,0.0,133.2,22378
1984,20,1985-02-11,785,43,7,5,4,78,137,0.17,648,0,0,0,0,0,0,43,7,5,4,78,703,216,216,216,0,990.0,966.9,0.32,0.12,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,130.5,21915
1984,21,1985-02-18,799,39,6,5,4,64,118,0.15,681,0,0,0,0,0,0,39,6,5,4,64,731,227,227,227,0,990.0,967.0,0.34,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,45.4,45.4,45.4,0.0,136.3,22902
1984,22,1985-02-25,839,38,6,5,4,59,115,0.14,724,0,0,0,0,0,0,38,6,5,4,59,775,241,241,241,0,990.0,967.2,0.37,0.15,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,47.8,47.8,47.8,0.0,143.3,24078
1984,23,1985-03-04,900,41,8,7,6,67,129,0.14,771,0,0,0,0,0,0,41,8,7,6,67,827,257,257,257,0,990.0,967.4,0.41,0.18,989.4,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,50.0,50.0,50.0,0.0,150.0,25193
1984,24,1985-03-11,1029,41,8,7,6,67,129,0.13,900,0,0,0,0,0,0,41,8,7,6,67,956,225,225,225,225,990.0,967.9,0.53,0.27,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.4,42.4,42.4,42.4,169.5,28478
1984,25,1985-03-18,1118,41,8,7,6,67,129,0.12,989,0,0,0,0,0,0,41,8,7,6,67,1045,247,247,247,247,990.0,968.3,0.62,0.34,989.0,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,181.7,30520
1984,26,1985-03-25,1207,41,8,7,6,67,129,0.11,1074,4,1,0,0,0,2,42,8,7,6,69,1132,268,268,268,268,990.0,968.6,0.74,0.45,988.8,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,190.7,32029
1984,27,1985-04-01,1375,45,11,10,10,72,148,0.11,1100,127,37,5,8,8,66,82,16,18,18,138,1217,275,275,275,275,990.0,969.2,0.87,0.48,988.6,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,46.6,46.6,46.6,46.6,186.4,31318
1984,28,1985-04-08,1585,45,11,10,10,72,148,0.09,1100,337,55,6,15,22,237,100,18,25,32,309,1243,275,275,275,275,990.0,969.9,0.92,0.48,988.6,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,179.0,30070
1984,29,1985-04-15,1708,45,11,10,10,72,148,0.09,1100,460,55,6,15,31,352,100,18,25,41,424,1243,275,275,275,275,990.0,970.3,0.92,0.48,988.6,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,175.0,29401
1984,30,1985-04-22,1831,45,11,10,10,72,148,0.08,1100,583,55,7,15,39,466,100,18,25,49,538,1243,275,275,275,275,990.0,970.6,0.92,0.48,988.6,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,171.1,28748
1984,31,1985-04-29,1917,46,10,10,10,102,179,0.09,1100,637,53,7,15,36,525,100,18,25,46,628,1243,275,275,275,275,990.0,970.9,0.92,0.48,988.6,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,168.4,28298
1984,32,1985-05-06,1916,47,10,10,10,115,192,0.1,1100,624,53,8,15,32,516,100,18,25,42,631,1243,275,275,275,275,990.0,970.9,0.92,0.48,988.6,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,168.5,28299
1984,33,1985-05-13,1835,47,10,10,10,115,192,0.1,1100,543,53,8,15,28,439,100,18,25,38,554,1243,275,275,275,275,990.0,970.7,0.92,0.48,988.6,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,171.0,28725
1984,34,1985-05-20,1666,53,12,12,16,169,264,0.16,1100,302,46,5,12,17,220,100,18,24,33,389,1242,275,275,275,275,990.0,970.1,0.92,0.48,988.6,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,176.4,29630
1984,35,1985-05-27,1489,54,12,12,15,161,257,0.17,1100,132,27,4,6,8,85,82,17,19,24,246,1219,275,275,275,275,990.0,969.6,0.87,0.48,988.6,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,182.6,30683
1984,36,1985-06-03,1274,53,12,12,13,120,210,0.17,1050,14,3,0,0,0,8,56,12,12,13,128,1132,262,262,262,262,990.0,968.8,0.74,0.42,988.8,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,46.1,46.1,46.1,46.1,184.3,30962
1984,37,1985-06-10,1107,53,12,12,13,120,210,0.19,897,0,0,0,0,0,0,53,12,12,13,120,974,234,234,234,227,990.0,968.2,0.55,0.27,989.2,20.6,20.6,20.6,20.5,0.94,0.94,0.94,0.94,43.5,43.5,43.5,42.2,166.6,27993
1984,38,1985-06-17,890,53,12,12,13,120,210,0.24,680,0,0,0,0,0,0,53,12,12,13,120,757,226,226,226,0,990.0,967.4,0.36,0.14,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,44.3,44.3,44.3,0.0,132.8,22302
1984,39,1985-06-24,679,53,12,12,13,120,210,0.31,469,0,0,0,0,0,0,53,12,12,13,120,546,221,221,184,0,990.0,966.5,0.23,0.07,989.7,22.9,22.9,22.5,0.0,0.94,0.94,0.93,0.0,45.5,45.5,36.7,0.0,96.3,16181
1984,40,1985-07-01,554,50,10,9,9,108,186,0.34,368,0,0,0,0,0,0,50,10,9,9,108,437,184,184,0,0,990.0,965.9,0.19,0.04,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,38.4,38.4,0.0,0.0,76.8,12897
1984,41,1985-07-08,484,45,9,8,7,86,156,0.32,327,0,0,0,0,0,0,45,9,8,7,86,390,163,163,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,68.8,11562
1984,42,1985-07-15,448,42,9,8,6,70,135,0.3,313,0,0,0,0,0,0,42,9,8,6,70,372,156,156,0,0,990.0,965.5,0.17,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,66.3,11136
1984,43,1985-07-22,419,42,9,8,6,70,135,0.32,284,0,0,0,0,0,0,42,9,8,6,70,343,181,144,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.3,0.0,0.0,0.92,0.91,0.0,0.0,38.9,30.6,0.0,0.0,60.7,10201
1984,44,1985-07-29,385,44,8,6,5,80,146,0.38,238,0,0,0,0,0,0,44,8,6,5,80,298,238,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.5,0.0,0.0,0.0,52.5,8818
1984,45,1985-08-05,355,45,7,5,4,84,149,0.42,206,0,0,0,0,0,0,45,7,5,4,84,265,206,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.0,0.0,0.0,0.0,45.0,7567
1984,46,1985-08-12,333,39,7,5,4,60,115,0.34,218,0,0,0,0,0,0,39,7,5,4,60,269,218,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.3,0.0,0.0,0.0,48.3,8106
1984,47,1985-08-19,317,44,7,5,4,80,143,0.45,173,0,0,0,0,0,0,44,7,5,4,80,232,173,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6363
1984,48,1985-08-26,297,46,7,5,4,85,149,0.5,147,0,0,0,0,0,0,46,7,5,4,85,207,147,0,0,0,990.0,964.9,0.11,0.0,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.0,0.0,0.0,0.0,32.0,5382
1984,49,1985-09-02,276,40,6,4,3,65,118,0.43,158,0,0,0,0,0,0,40,6,4,3,65,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.6,0.0,0.0,0.0,34.6,5810
1984,50,1985-09-09,260,40,6,4,3,65,118,0.45,142,0,0,0,0,0,0,40,6,4,3,65,192,142,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,31.0,5206
1984,51,1985-09-16,242,40,6,4,3,65,118,0.49,124,0,0,0,0,0,0,40,6,4,3,65,174,124,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.0,0.0,0.0,0.0,27.0,4529
1984,52,1985-09-23,231,40,6,4,3,65,118,0.51,113,0,0,0,0,0,0,40,6,4,3,65,163,113,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.3,0.0,0.0,0.0,24.3,4079
1984,53,1985-09-30,227,40,6,4,3,65,118,0.52,109,0,0,0,0,0,0,40,6,4,3,65,159,109,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.0,0.0,0.0,0.0,23.0,551
1985,1,1985-10-01,223,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.4,0.0,0.0,0.0,27.4,4607
1985,2,1985-10-08,209,37,5,3,2,50,97,0.46,112,0,0,0,0,0,0,37,5,3,2,50,157,112,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.1,0.0,0.0,0.0,24.1,4042
1985,3,1985-10-15,205,37,5,3,2,50,97,0.47,108,0,0,0,0,0,0,37,5,3,2,50,153,108,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.0,0.0,0.0,0.0,23.0,3862
1985,4,1985-10-22,208,37,5,3,2,50,97,0.46,111,0,0,0,0,0,0,37,5,3,2,50,156,111,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.8,4005
1985,5,1985-10-29,207,36,5,3,2,48,94,0.46,113,0,0,0,0,0,0,36,5,3,2,48,157,113,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.3,0.0,0.0,0.0,24.3,4077
1985,6,1985-11-05,211,35,4,2,2,44,89,0.42,122,0,0,0,0,0,0,35,4,2,2,44,164,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.4,0.0,0.0,0.0,26.4,4428
1985,7,1985-11-12,222,29,4,2,2,30,67,0.3,155,0,0,0,0,0,0,29,4,2,2,30,190,155,0,0,0,990.0,964.7,0.1,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,34.0,5715
1985,8,1985-11-19,235,29,4,2,2,30,67,0.29,168,0,0,0,0,0,0,29,4,2,2,30,203,168,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.9,0.0,0.0,0.0,36.9,6206
1985,9,1985-11-26,237,29,4,2,2,31,69,0.29,167,0,0,0,0,0,0,29,4,2,2,31,203,167,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6174
1985,10,1985-12-03,251,31,5,3,2,36,77,0.31,174,0,0,0,0,0,0,31,5,3,2,36,213,174,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.2,0.0,0.0,0.0,38.2,6410
1985,11,1985-12-10,290,31,5,3,2,36,77,0.27,213,0,0,0,0,0,0,31,5,3,2,36,252,213,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.5,0.0,0.0,0.0,47.5,7982
1985,12,1985-12-17,322,28,4,3,2,30,69,0.22,253,0,0,0,0,0,0,28,4,3,2,30,290,208,156,0,0,990.0,965.0,0.14,0.02,989.8,24.5,24.5,0.0,0.0,0.94,0.92,0.0,0.0,46.1,33.5,0.0,0.0,55.7,9358
1985,13,1985-12-24,371,26,4,3,2,24,59,0.16,312,0,0,0,0,0,0,26,4,3,2,24,345,156,156,0,0,990.0,965.2,0.16,0.03,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,33.5,33.5,0.0,0.0,67.0,11248
1985,14,1985-12-31,361,28,4,3,2,31,71,0.2,290,0,0,0,0,0,0,28,4,3,2,31,327,145,145,0,0,990.0,965.1,0.15,0.03,989.8,24.6,24.6,0.0,0.0,0.91,0.91,0.0,0.0,31.0,31.0,0.0,0.0,62.1,10428
1985,15,1986-01-07,391,29,5,4,2,33,73,0.19,318,0,0,0,0,0,0,29,5,4,2,33,356,159,159,0,0,990.0,965.2,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,34.0,34.0,0.0,0.0,68.0,11430
1985,16,1986-01-14,428,29,5,4,2,33,73,0.17,355,0,0,0,0,0,0,29,5,4,2,33,393,177,177,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,37.9,37.9,0.0,0.0,75.8,12736
1985,17,1986-01-21,460,29,5,4,2,33,73,0.16,387,0,0,0,0,0,0,29,5,4,2,33,425,193,193,0,0,990.0,965.5,0.18,0.05,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,41.1,41.1,0.0,0.0,82.2,13814
1985,18,1986-01-28,499,29,5,4,2,36,78,0.16,421,0,0,0,0,0,0,29,5,4,2,36,460,210,210,0,0,990.0,965.7,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,44.9,44.9,0.0,0.0,89.9,15096
1985,19,1986-02-04,558,31,6,4,3,41,85,0.15,473,0,0,0,0,0,0,31,6,4,3,41,514,236,236,0,0,990.0,966.0,0.22,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,49.9,49.9,0.0,0.0,99.9,16780
1985,20,1986-02-11,606,31,6,4,3,41,85,0.14,521,0,0,0,0,0,0,31,6,4,3,41,562,247,247,183,0,990.0,966.2,0.24,0.08,989.7,23.1,23.1,23.1,0.0,0.94,0.94,0.93,0.0,51.7,51.7,37.6,0.0,108.8,18279
1985,21,1986-02-18,676,31,6,4,3,41,85,0.13,591,0,0,0,0,0,0,31,6,4,3,41,632,197,197,197,0,990.0,966.5,0.28,0.11,989.6,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,39.9,39.9,39.9,0.0,119.6,20095
1985,22,1986-02-25,735,33,6,4,3,46,94,0.13,641,0,0,0,0,0,0,33,6,4,3,46,686,213,213,213,0,990.0,966.7,0.31,0.12,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,43.2,43.2,43.2,0.0,129.5,21751
1985,23,1986-03-04,790,36,8,6,4,53,107,0.14,683,0,0,0,0,0,0,36,8,6,4,53,733,227,227,227,0,990.0,967.0,0.34,0.14,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,45.6,45.6,45.6,0.0,136.9,23005
1985,24,1986-03-11,870,36,8,6,4,53,107,0.12,763,0,0,0,0,0,0,36,8,6,4,53,813,254,254,254,0,990.0,967.3,0.4,0.17,989.4,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,49.8,49.8,49.8,0.0,149.5,25122
1985,25,1986-03-18,941,36,8,6,4,53,107,0.11,834,0,0,0,0,0,0,36,8,6,4,53,884,227,227,227,211,990.0,967.6,0.46,0.22,989.3,21.4,21.4,21.4,21.3,0.94,0.94,0.94,0.94,43.7,43.7,43.7,40.3,159.8,26851
1985,26,1986-03-25,1046,36,8,6,4,53,107,0.1,939,0,0,0,0,0,0,36,8,6,4,53,989,234,234,234,234,990.0,968.0,0.56,0.3,989.1,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,44.0,44.0,44.0,44.0,176.0,29566
1985,27,1986-04-01,1168,45,11,10,10,72,148,0.13,1015,4,1,0,0,0,2,46,11,10,10,74,1084,253,253,253,253,990.0,968.5,0.67,0.38,988.9,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,45.9,45.9,45.9,45.9,183.5,30823
1985,28,1986-04-08,1729,45,11,10,10,72,148,0.09,1100,481,52,7,13,32,375,97,18,23,42,447,1239,275,275,275,275,990.0,970.3,0.91,0.48,988.6,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,174.6,29337
1985,29,1986-04-15,2600,46,11,10,11,78,157,0.06,1100,1342,53,6,14,68,1199,100,18,25,79,1277,1243,275,275,275,275,990.0,972.7,0.92,0.48,988.6,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,148.7,24985
1985,30,1986-04-22,3000,54,13,14,19,117,217,0.07,1100,1683,46,5,11,61,1560,100,18,25,80,1677,1243,275,275,275,275,990.0,973.6,0.92,0.48,988.6,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,34.5,34.5,34.5,34.5,138.0,23182
1985,31,1986-04-29,2669,54,13,13,17,160,259,0.1,1100,1309,45,5,11,62,1185,100,18,25,80,1346,1243,275,275,275,275,990.0,972.9,0.92,0.48,988.6,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,146.7,24647
1985,32,1986-05-06,2274,55,13,13,17,178,276,0.12,1100,898,45,5,12,55,781,100,18,25,72,959,1243,275,275,275,275,990.0,971.9,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,157.8,26502
1985,33,1986-05-13,1993,55,13,13,17,178,276,0.14,1100,617,45,5,12,38,517,100,18,25,55,695,1243,275,275,275,275,990.0,971.1,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,166.1,27908
1985,34,1986-05-20,1735,55,13,13,17,178,276,0.16,1100,359,45,5,11,22,275,100,18,24,39,453,1242,275,275,275,275,990.0,970.4,0.92,0.48,988.6,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,43.5,43.5,43.5,43.5,174.2,29258
1985,35,1986-05-27,1517,54,12,12,15,161,257,0.17,1100,159,33,5,7,9,103,88,18,20,25,264,1226,275,275,275,275,990.0,969.7,0.88,0.48,988.6,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,45.4,45.4,45.4,45.4,181.6,30510
1985,36,1986-06-03,1301,53,12,12,13,120,210,0.16,1065,26,6,1,1,1,15,59,13,13,14,135,1151,266,266,266,266,990.0,968.9,0.77,0.44,988.8,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,185.2,31108
1985,37,1986-06-10,1120,53,12,12,13,120,210,0.19,910,0,0,0,0,0,0,53,12,12,13,120,987,227,227,227,227,990.0,968.3,0.56,0.28,989.2,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,168.4,28290
1985,38,1986-06-17,926,53,12,12,13,120,210,0.23,716,0,0,0,0,0,0,53,12,12,13,120,793,238,238,238,0,990.0,967.5,0.39,0.15,989.5,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,46.3,46.3,46.3,0.0,138.8,23310
1985,39,1986-06-24,690,53,12,12,13,120,210,0.31,480,0,0,0,0,0,0,53,12,12,13,120,557,226,226,188,0,990.0,966.5,0.24,0.07,989.7,22.8,22.8,22.5,0.0,0.94,0.94,0.93,0.0,46.4,46.4,37.5,0.0,98.2,16493
1985,40,1986-07-01,556,50,10,9,9,108,186,0.33,370,0,0,0,0,0,0,50,10,9,9,108,439,185,185,0,0,990.0,966.0,0.19,0.04,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,38.6,38.6,0.0,0.0,77.2,12968
1985,41,1986-07-08,488,50,10,9,9,108,186,0.38,302,0,0,0,0,0,0,50,10,9,9,108,371,151,151,0,0,990.0,965.7,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,31.7,31.7,0.0,0.0,63.3,10639
1985,42,1986-07-15,448,50,10,9,9,108,186,0.42,262,0,0,0,0,0,0,50,10,9,9,108,331,242,139,0,0,990.0,965.5,0.15,0.02,989.8,23.9,24.1,0.0,0.0,0.94,0.91,0.0,0.0,52.6,29.1,0.0,0.0,56.8,9535
1985,43,1986-07-22,416,50,10,9,9,108,186,0.45,230,0,0,0,0,0,0,50,10,9,9,108,299,230,0,0,0,990.0,965.3,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.3,0.0,0.0,0.0,50.3,8446
1985,44,1986-07-29,384,43,8,6,6,80,145,0.38,239,0,0,0,0,0,0,43,8,6,6,80,297,239,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,52.5,0.0,0.0,0.0,52.5,8818
1985,45,1986-08-05,360,40,7,5,4,64,120,0.34,240,0,0,0,0,0,0,40,7,5,4,64,292,240,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.0,0.0,0.0,0.0,53.0,8902
1985,46,1986-08-12,340,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.3,0.0,0.0,0.0,40.3,6765
1985,47,1986-08-19,323,47,8,6,5,89,155,0.48,168,0,0,0,0,0,0,47,8,6,5,89,229,168,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.6,0.0,0.0,0.0,36.6,6145
1985,48,1986-08-26,304,46,7,5,4,85,149,0.49,154,0,0,0,0,0,0,46,7,5,4,85,214,154,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,33.6,5644
1985,49,1986-09-02,284,40,6,4,3,65,118,0.41,166,0,0,0,0,0,0,40,6,4,3,65,216,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,36.3,6101
1985,50,1986-09-09,273,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,34.0,5708
1985,51,1986-09-16,262,40,6,4,3,65,118,0.45,144,0,0,0,0,0,0,40,6,4,3,65,194,144,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5274
1985,52,1986-09-23,250,40,6,4,3,65,118,0.47,132,0,0,0,0,0,0,40,6,4,3,65,182,132,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4806
1985,53,1986-09-30,259,40,6,4,3,65,118,0.45,141,0,0,0,0,0,0,40,6,4,3,65,191,141,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,733
1986,1,1986-10-01,249,37,5,3,2,50,97,0.39,152,0,0,0,0,0,0,37,5,3,2,50,197,152,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,33.3,5598
1986,2,1986-10-08,266,37,5,3,2,50,97,0.36,169,0,0,0,0,0,0,37,5,3,2,50,214,169,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.3,0.0,0.0,0.0,37.3,6258
1986,3,1986-10-15,291,37,5,3,2,50,98,0.34,192,0,0,0,0,0,0,37,5,3,2,50,238,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.2,0.0,0.0,0.0,42.2,7089
1986,4,1986-10-22,313,41,6,4,3,56,110,0.35,203,0,0,0,0,0,0,41,6,4,3,56,254,203,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.8,0.0,0.0,0.0,44.8,7518
1986,5,1986-10-29,338,41,6,5,3,56,112,0.33,225,0,0,0,0,0,0,41,6,5,3,56,279,225,0,0,0,990.0,965.0,0.13,0.02,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.9,0.0,0.0,0.0,49.9,8386
1986,6,1986-11-05,359,42,7,6,3,56,114,0.32,245,0,0,0,0,0,0,42,7,6,3,56,300,245,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.1,0.0,0.0,0.0,54.1,9086
1986,7,1986-11-12,401,42,7,6,3,56,114,0.28,287,0,0,0,0,0,0,42,7,6,3,56,342,162,145,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.4,0.0,0.0,0.92,0.91,0.0,0.0,34.8,30.8,0.0,0.0,61.3,10293
1986,8,1986-11-19,458,42,7,6,3,56,114,0.25,344,0,0,0,0,0,0,42,7,6,3,56,399,172,172,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,36.4,36.4,0.0,0.0,72.9,12241
1986,9,1986-11-26,495,42,7,6,3,58,117,0.24,378,0,0,0,0,0,0,42,7,6,3,58,434,189,189,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,39.9,39.9,0.0,0.0,79.8,13408
1986,10,1986-12-03,530,44,8,6,4,64,126,0.24,404,0,0,0,0,0,0,44,8,6,4,64,462,202,202,0,0,990.0,965.8,0.2,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,42.6,42.6,0.0,0.0,85.3,14327
1986,11,1986-12-10,555,44,8,6,4,64,126,0.23,429,0,0,0,0,0,0,44,8,6,4,64,487,214,214,0,0,990.0,965.9,0.2,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,45.3,45.3,0.0,0.0,90.7,15232
1986,12,1986-12-17,586,44,8,6,4,64,126,0.22,460,0,0,0,0,0,0,44,8,6,4,64,518,230,230,0,0,990.0,966.1,0.22,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,48.4,48.4,0.0,0.0,96.7,16252
1986,13,1986-12-24,619,44,8,6,4,64,126,0.2,493,0,0,0,0,0,0,44,8,6,4,64,551,246,246,0,0,990.0,966.2,0.24,0.07,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,51.3,51.3,0.0,0.0,102.7,17245
1986,14,1986-12-31,645,45,7,6,4,74,137,0.21,508,0,0,0,0,0,0,45,7,6,4,74,567,254,254,0,0,990.0,966.3,0.25,0.07,989.7,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,52.7,52.7,0.0,0.0,105.4,17712
1986,15,1987-01-07,703,46,7,6,4,76,139,0.2,564,0,0,0,0,0,0,46,7,6,4,76,623,214,214,190,0,990.0,966.6,0.28,0.1,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.93,0.0,43.5,43.5,38.4,0.0,114.3,19209
1986,16,1987-01-14,719,46,7,6,4,76,139,0.19,580,0,0,0,0,0,0,46,7,6,4,76,639,193,193,193,0,990.0,966.7,0.29,0.1,989.6,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,38.8,38.8,38.8,0.0,116.5,19566
1986,17,1987-01-21,748,46,7,6,4,76,139,0.19,609,0,0,0,0,0,0,46,7,6,4,76,668,203,203,203,0,990.0,966.8,0.3,0.11,989.6,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,40.4,40.4,40.4,0.0,121.3,20384
1986,18,1987-01-28,800,44,7,5,4,76,138,0.17,662,0,0,0,0,0,0,44,7,5,4,76,719,220,220,220,0,990.0,967.0,0.33,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,44.2,44.2,44.2,0.0,132.5,22262
