WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1991,12,1991-12-17,512,39,5,4,3,57,110,0.22,402,0,0,0,0,0,0,39,5,4,3,57,452,201,201,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,42.6,42.6,0.0,0.0,85.2,14316
1991,13,1991-12-24,465,42,7,5,3,61,118,0.25,347,0,0,0,0,0,0,42,7,5,3,61,401,173,173,0,0,990.0,965.5,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,36.7,36.7,0.0,0.0,73.4,12323
1991,14,1991-12-31,473,41,6,4,3,65,119,0.25,353,0,0,0,0,0,0,41,6,4,3,65,405,176,176,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,37.4,37.4,0.0,0.0,74.9,12580
1991,15,1992-01-07,505,38,5,4,3,57,107,0.21,398,0,0,0,0,0,0,38,5,4,3,57,445,199,199,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,42.2,42.2,0.0,0.0,84.3,14169
1991,16,1992-01-14,551,34,5,4,3,45,91,0.17,460,0,0,0,0,0,0,34,5,4,3,45,503,230,230,0,0,990.0,965.9,0.21,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,48.7,48.7,0.0,0.0,97.4,16366
1991,17,1992-01-21,573,34,5,4,3,45,91,0.16,482,0,0,0,0,0,0,34,5,4,3,45,525,241,241,0,0,990.0,966.0,0.22,0.07,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,50.8,50.8,0.0,0.0,101.5,17058
1991,18,1992-01-28,600,34,5,4,3,48,97,0.16,503,0,0,0,0,0,0,34,5,4,3,48,548,251,251,0,0,990.0,966.1,0.23,0.07,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,52.6,52.6,0.0,0.0,105.2,17668
1991,19,1992-02-04,624,36,6,5,4,54,105,0.17,519,0,0,0,0,0,0,36,6,5,4,54,566,259,259,0,0,990.0,966.3,0.25,0.08,989.7,22.9,22.9,0.0,0.0,0.95,0.95,0.0,0.0,54.2,54.2,0.0,0.0,108.4,18211
1991,20,1992-02-11,650,36,6,5,4,54,105,0.16,545,0,0,0,0,0,0,36,6,5,4,54,592,259,259,186,0,990.0,966.4,0.26,0.09,989.7,22.8,22.8,23.0,0.0,0.95,0.95,0.93,0.0,53.9,53.9,37.9,0.0,113.1,19005
1991,21,1992-02-18,682,33,6,4,3,46,93,0.14,589,0,0,0,0,0,0,33,6,4,3,46,632,196,196,196,0,990.0,966.5,0.28,0.11,989.6,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,39.7,39.7,39.7,0.0,119.0,19993
1991,22,1992-02-25,716,32,6,4,3,44,91,0.13,625,0,0,0,0,0,0,32,6,4,3,44,669,208,208,208,0,990.0,966.7,0.3,0.12,989.6,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,41.7,41.7,41.7,0.0,125.2,21030
1991,23,1992-03-03,775,36,8,6,4,53,107,0.14,668,0,0,0,0,0,0,36,8,6,4,53,718,222,222,222,0,990.0,966.9,0.33,0.13,989.5,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,44.7,44.7,44.7,0.0,134.1,22535
1991,24,1992-03-10,867,36,8,6,4,53,107,0.12,760,0,0,0,0,0,0,36,8,6,4,53,810,253,253,253,0,990.0,967.3,0.4,0.17,989.4,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,49.7,49.7,49.7,0.0,149.0,25038
1991,25,1992-03-17,884,36,8,6,4,53,107,0.12,777,0,0,0,0,0,0,36,8,6,4,53,827,259,259,259,0,990.0,967.4,0.41,0.18,989.4,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,50.5,50.5,50.5,0.0,151.6,25460
1991,26,1992-03-24,872,36,8,6,4,53,107,0.12,765,0,0,0,0,0,0,36,8,6,4,53,815,255,255,255,0,990.0,967.3,0.4,0.17,989.4,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,49.9,49.9,49.9,0.0,149.7,25155
1991,27,1992-03-31,865,39,9,7,4,60,122,0.14,743,0,0,0,0,0,0,39,9,7,4,60,800,247,247,247,0,990.0,967.3,0.39,0.16,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,48.7,48.7,48.7,0.0,146.0,24521
1991,28,1992-04-07,847,40,10,8,5,62,125,0.15,722,0,0,0,0,0,0,40,10,8,5,62,780,240,240,240,0,990.0,967.2,0.37,0.15,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,47.6,47.6,47.6,0.0,142.7,23981
1991,29,1992-04-14,831,40,10,8,5,62,125,0.15,706,0,0,0,0,0,0,40,10,8,5,62,764,235,235,235,0,990.0,967.1,0.36,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.7,46.7,46.7,0.0,140.2,23552
1991,30,1992-04-21,823,40,10,8,5,62,125,0.15,698,0,0,0,0,0,0,40,10,8,5,62,756,232,232,232,0,990.0,967.1,0.36,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.3,46.3,46.3,0.0,138.9,23339
1991,31,1992-04-28,818,41,9,8,5,73,137,0.17,681,0,0,0,0,0,0,41,9,8,5,73,739,227,227,227,0,990.0,967.1,0.35,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,45.3,45.3,45.3,0.0,135.9,22824
1991,32,1992-05-05,817,42,9,8,6,82,147,0.18,670,0,0,0,0,0,0,42,9,8,6,82,729,223,223,223,0,990.0,967.1,0.34,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.6,44.6,44.6,0.0,133.9,22498
1991,33,1992-05-12,792,42,9,8,6,82,147,0.19,645,0,0,0,0,0,0,42,9,8,6,82,704,215,215,215,0,990.0,967.0,0.33,0.12,989.6,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,43.0,43.0,43.0,0.0,129.0,21676
1991,34,1992-05-19,732,42,9,8,6,82,147,0.2,585,0,0,0,0,0,0,42,9,8,6,82,644,208,208,197,0,990.0,966.7,0.29,0.1,989.6,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,41.8,41.8,39.4,0.0,117.4,19715
1991,35,1992-05-26,620,41,9,7,5,78,143,0.23,477,0,0,0,0,0,0,41,9,7,5,78,535,238,238,0,0,990.0,966.2,0.23,0.07,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,49.8,49.8,0.0,0.0,99.6,16728
1991,36,1992-06-02,518,39,9,7,5,59,119,0.23,399,0,0,0,0,0,0,39,9,7,5,59,454,199,199,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,42.3,42.3,0.0,0.0,84.5,14201
1991,37,1992-06-09,457,39,9,7,5,59,119,0.26,338,0,0,0,0,0,0,39,9,7,5,59,393,169,169,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,35.8,35.8,0.0,0.0,71.5,12019
1991,38,1992-06-16,420,39,9,7,5,59,119,0.28,301,0,0,0,0,0,0,39,9,7,5,59,356,150,150,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,64.0,10754
1991,39,1992-06-23,383,39,9,7,5,59,119,0.31,264,0,0,0,0,0,0,39,9,7,5,59,319,225,138,0,0,990.0,965.2,0.15,0.02,989.8,24.2,24.4,0.0,0.0,0.94,0.91,0.0,0.0,49.4,29.3,0.0,0.0,57.8,9704
1991,40,1992-06-30,355,37,8,6,4,53,109,0.31,246,0,0,0,0,0,0,37,8,6,4,53,297,246,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.4,0.0,0.0,0.0,54.4,9134
1991,41,1992-07-07,337,37,8,6,4,53,108,0.32,229,0,0,0,0,0,0,37,8,6,4,53,280,229,0,0,0,990.0,965.0,0.14,0.02,989.8,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.7,0.0,0.0,0.0,50.7,8520
1991,42,1992-07-14,321,37,8,6,4,53,108,0.34,213,0,0,0,0,0,0,37,8,6,4,53,264,213,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.0,0.0,0.0,0.0,47.0,7901
1991,43,1992-07-21,303,37,8,6,4,53,108,0.36,195,0,0,0,0,0,0,37,8,6,4,53,246,195,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.9,7215
1991,44,1992-07-28,279,35,7,5,3,49,101,0.36,177,0,0,0,0,0,0,35,7,5,3,49,226,177,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.9,0.0,0.0,0.0,38.9,6539
1991,45,1992-08-04,271,34,7,5,3,44,93,0.34,178,0,0,0,0,0,0,34,7,5,3,44,224,178,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,39.2,6578
1991,46,1992-08-11,259,34,7,5,3,44,93,0.36,166,0,0,0,0,0,0,34,7,5,3,44,212,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.5,0.0,0.0,0.0,36.5,6136
1991,47,1992-08-18,244,34,7,5,3,44,93,0.38,151,0,0,0,0,0,0,34,7,5,3,44,197,151,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,33.1,5560
1991,48,1992-08-25,232,34,7,5,3,44,93,0.4,139,0,0,0,0,0,0,34,7,5,3,44,185,139,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,30.2,5065
1991,49,1992-09-01,215,30,6,4,2,30,72,0.33,143,0,0,0,0,0,0,30,6,4,2,30,183,143,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,31.3,5252
1991,50,1992-09-08,203,30,6,4,2,30,72,0.35,131,0,0,0,0,0,0,30,6,4,2,30,171,131,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4801
1991,51,1992-09-15,195,30,6,4,2,30,72,0.37,123,0,0,0,0,0,0,30,6,4,2,30,163,123,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.1,0.0,0.0,0.0,27.1,4556
1991,52,1992-09-22,182,30,6,4,2,30,72,0.39,110,0,0,0,0,0,0,30,6,4,2,30,150,110,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.8,4001
1991,53,1992-09-29,173,30,6,4,2,30,72,0.42,101,0,0,0,0,0,0,30,6,4,2,30,141,101,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.5,0.0,0.0,0.0,21.5,1029
1992,1,1992-10-01,170,24,4,2,2,20,52,0.3,118,0,0,0,0,0,0,24,4,2,2,20,148,118,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.8,4331
1992,2,1992-10-08,167,24,4,2,2,20,52,0.31,115,0,0,0,0,0,0,24,4,2,2,20,145,115,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.9,0.0,0.0,0.0,24.9,4189
1992,3,1992-10-15,165,24,4,2,2,20,52,0.31,113,0,0,0,0,0,0,24,4,2,2,20,143,113,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.6,0.0,0.0,0.0,24.6,4137
1992,4,1992-10-22,176,24,4,2,2,20,52,0.29,124,0,0,0,0,0,0,24,4,2,2,20,154,124,0,0,0,990.0,964.4,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.3,0.0,0.0,0.0,27.3,4592
1992,5,1992-10-29,186,26,4,2,2,25,60,0.32,125,0,0,0,0,0,0,26,4,2,2,25,158,125,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,4622
1992,6,1992-11-05,202,29,4,2,2,30,67,0.33,135,0,0,0,0,0,0,29,4,2,2,30,170,135,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4951
1992,7,1992-11-12,201,29,4,2,2,30,67,0.33,134,0,0,0,0,0,0,29,4,2,2,30,169,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,4901
1992,8,1992-11-19,199,29,4,2,2,30,67,0.34,132,0,0,0,0,0,0,29,4,2,2,30,167,132,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.9,4861
1992,9,1992-11-26,228,29,4,2,2,31,69,0.31,159,0,0,0,0,0,0,29,4,2,2,31,195,159,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,34.8,5848
1992,10,1992-12-03,241,31,5,3,2,36,77,0.32,164,0,0,0,0,0,0,31,5,3,2,36,203,164,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.0,0.0,0.0,0.0,36.0,6054
1992,11,1992-12-10,275,26,4,3,2,25,61,0.22,213,0,0,0,0,0,0,26,4,3,2,25,247,213,0,0,0,990.0,964.8,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,47.6,7996
1992,12,1992-12-17,294,26,4,3,2,24,59,0.2,235,0,0,0,0,0,0,26,4,3,2,24,268,235,0,0,0,990.0,964.9,0.13,0.02,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.5,0.0,0.0,0.0,52.5,8815
1992,13,1992-12-24,338,26,4,3,2,24,59,0.17,279,0,0,0,0,0,0,26,4,3,2,24,312,195,147,0,0,990.0,965.0,0.15,0.03,989.8,24.5,24.6,0.0,0.0,0.93,0.92,0.0,0.0,42.8,31.6,0.0,0.0,60.9,10228
1992,14,1992-12-31,387,28,4,3,2,31,71,0.18,316,0,0,0,0,0,0,28,4,3,2,31,353,158,158,0,0,990.0,965.2,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,33.9,33.9,0.0,0.0,67.8,11386
1992,15,1993-01-07,372,29,5,4,2,33,73,0.2,299,0,0,0,0,0,0,29,5,4,2,33,337,149,149,0,0,990.0,965.2,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,32.1,32.1,0.0,0.0,64.2,10792
1992,16,1993-01-14,394,29,5,4,2,33,73,0.19,321,0,0,0,0,0,0,29,5,4,2,33,359,160,160,0,0,990.0,965.2,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,34.3,34.3,0.0,0.0,68.6,11532
1992,17,1993-01-21,441,29,5,4,2,33,73,0.17,368,0,0,0,0,0,0,29,5,4,2,33,406,184,184,0,0,990.0,965.4,0.18,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,39.2,39.2,0.0,0.0,78.4,13168
1992,18,1993-01-28,491,29,5,4,2,36,78,0.16,413,0,0,0,0,0,0,29,5,4,2,36,452,206,206,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,44.0,44.0,0.0,0.0,88.0,14783
1992,19,1993-02-04,567,31,6,4,3,41,85,0.15,482,0,0,0,0,0,0,31,6,4,3,41,523,228,228,183,0,990.0,966.0,0.22,0.07,989.7,23.3,23.3,23.1,0.0,0.94,0.94,0.93,0.0,48.0,48.0,37.6,0.0,101.4,17037
1992,20,1993-02-11,763,31,6,4,3,41,85,0.11,678,0,0,0,0,0,0,31,6,4,3,41,719,226,226,226,0,990.0,966.9,0.34,0.14,989.5,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,45.1,45.1,45.1,0.0,135.4,22743
1992,21,1993-02-18,872,37,6,4,3,62,114,0.13,758,0,0,0,0,0,0,37,6,4,3,62,807,252,252,252,0,990.0,967.3,0.39,0.17,989.4,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,49.5,49.5,49.5,0.0,148.5,24943
1992,22,1993-02-25,904,42,7,5,4,73,133,0.15,770,0,0,0,0,0,0,42,7,5,4,73,826,256,256,256,0,990.0,967.4,0.41,0.18,989.4,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,49.9,49.9,49.9,0.0,149.8,25158
1992,23,1993-03-04,946,41,8,7,6,67,129,0.14,817,0,0,0,0,0,0,41,8,7,6,67,873,252,252,252,209,990.0,967.6,0.45,0.2,989.3,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.93,48.3,48.3,48.3,39.4,156.2,26238
1992,24,1993-03-11,1060,41,8,7,6,67,129,0.12,931,0,0,0,0,0,0,41,8,7,6,67,987,232,232,232,232,990.0,968.1,0.56,0.3,989.1,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.6,43.6,43.6,43.6,174.2,29269
1992,25,1993-03-18,1223,41,8,7,6,67,129,0.11,1063,31,10,1,1,1,16,51,9,8,7,83,1132,265,265,265,265,990.0,968.7,0.74,0.43,988.8,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,188.0,31591
1992,26,1993-03-25,1623,41,8,7,6,67,129,0.08,1100,394,58,10,16,18,291,99,18,23,24,358,1240,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29879
1992,27,1993-04-01,2115,45,11,10,10,72,148,0.07,1100,867,55,6,15,58,731,100,18,25,68,803,1243,275,275,275,275,990.0,971.4,0.92,0.48,988.6,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,40.6,40.6,40.6,40.6,162.5,27296
1992,28,1993-04-08,2572,50,12,12,15,97,187,0.07,1100,1285,49,5,12,64,1151,100,18,25,80,1249,1243,275,275,275,275,990.0,972.6,0.92,0.48,988.6,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,37.3,37.3,37.3,37.3,149.4,25096
1992,29,1993-04-15,3142,54,13,14,19,117,217,0.07,1100,1825,45,4,10,61,1702,100,18,25,80,1819,1243,275,275,275,275,990.0,973.9,0.92,0.48,988.6,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,33.6,33.6,33.6,33.6,134.5,22593
1992,30,1993-04-22,3546,54,13,14,19,117,217,0.06,1100,2229,46,5,11,61,2106,100,18,25,80,2223,1243,275,275,275,275,990.0,974.8,0.92,0.48,988.6,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.2,31.2,31.2,31.2,124.7,20944
1992,31,1993-04-29,3307,61,13,16,21,177,291,0.09,1100,1916,38,4,8,58,1806,100,18,25,80,1984,1243,275,275,275,275,990.0,974.3,0.92,0.48,988.6,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,32.6,32.6,32.6,32.6,130.4,21904
1992,32,1993-05-06,2810,65,14,17,23,202,321,0.11,1100,1389,35,4,8,57,1285,100,18,25,80,1487,1243,275,275,275,275,990.0,973.2,0.92,0.48,988.6,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,35.7,35.7,35.7,35.7,142.9,24014
1992,33,1993-05-13,2420,65,14,17,23,202,321,0.13,1100,999,35,4,8,57,895,100,18,25,80,1097,1243,275,275,275,275,990.0,972.2,0.92,0.48,988.6,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,38.4,38.4,38.4,38.4,153.6,25800
1992,34,1993-05-20,2096,65,14,17,23,202,321,0.15,1100,675,35,4,8,48,580,100,18,25,71,782,1243,275,275,275,275,990.0,971.4,0.92,0.48,988.6,16.7,16.7,16.7,16.7,0.92,0.92,0.92,0.92,40.7,40.7,40.7,40.7,163.0,27383
1992,35,1993-05-27,1781,61,13,15,20,178,289,0.16,1100,392,38,4,9,27,312,100,18,25,47,491,1243,275,275,275,275,990.0,970.5,0.92,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,172.7,29013
1992,36,1993-06-03,1496,53,12,12,13,120,210,0.14,1100,186,38,5,9,11,120,91,17,21,24,240,1231,275,275,275,275,990.0,969.6,0.9,0.48,988.6,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,45.5,45.5,45.5,45.5,182.2,30603
1992,37,1993-06-10,1220,53,12,12,13,120,210,0.17,1003,6,1,0,0,0,3,54,12,12,13,123,1083,250,250,250,250,990.0,968.6,0.68,0.37,989.0,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,44.9,44.9,44.9,44.9,179.7,30191
1992,38,1993-06-17,1020,53,12,12,13,120,210,0.21,810,0,0,0,0,0,0,53,12,12,13,120,887,238,238,238,220,990.0,967.9,0.47,0.21,989.3,21.0,21.0,21.0,20.7,0.94,0.94,0.94,0.94,45.3,45.3,45.3,41.2,153.7,25822
1992,39,1993-06-24,777,53,12,12,13,120,210,0.27,567,0,0,0,0,0,0,53,12,12,13,120,644,224,224,206,0,990.0,966.9,0.29,0.1,989.6,22.3,22.3,22.1,0.0,0.94,0.94,0.94,0.0,45.2,45.2,40.8,0.0,113.6,19092
1992,40,1993-07-01,580,50,10,9,9,108,186,0.32,394,0,0,0,0,0,0,50,10,9,9,108,463,197,197,0,0,990.0,966.1,0.2,0.05,989.8,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,41.1,41.1,0.0,0.0,82.2,13815
1992,41,1993-07-08,481,50,10,9,9,108,186,0.39,295,0,0,0,0,0,0,50,10,9,9,108,364,167,149,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,35.2,31.3,0.0,0.0,62.0,10422
1992,42,1993-07-15,428,48,9,8,8,102,178,0.42,249,0,0,0,0,0,0,48,9,8,8,102,317,249,0,0,0,990.0,965.4,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.4,0.0,0.0,0.0,54.4,9144
1992,43,1993-07-22,383,42,9,8,6,70,135,0.35,248,0,0,0,0,0,0,42,9,8,6,70,307,248,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,54.6,0.0,0.0,0.0,54.6,9175
1992,44,1993-07-29,349,40,7,6,4,64,123,0.35,226,0,0,0,0,0,0,40,7,6,4,64,280,226,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.9,0.0,0.0,0.0,49.9,8384
1992,45,1993-08-05,326,39,7,5,4,60,115,0.35,211,0,0,0,0,0,0,39,7,5,4,60,262,211,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.7,0.0,0.0,0.0,46.7,7839
1992,46,1993-08-12,300,39,7,5,4,60,115,0.38,185,0,0,0,0,0,0,39,7,5,4,60,236,185,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.7,0.0,0.0,0.0,40.7,6835
1992,47,1993-08-19,282,39,7,5,4,60,115,0.41,167,0,0,0,0,0,0,39,7,5,4,60,218,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.6,0.0,0.0,0.0,36.6,6145
1992,48,1993-08-26,259,38,6,4,3,57,111,0.43,147,0,0,0,0,0,0,38,6,4,3,57,197,147,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.1,0.0,0.0,0.0,32.1,5399
1992,49,1993-09-02,236,34,6,4,3,44,91,0.39,145,0,0,0,0,0,0,34,6,4,3,44,189,145,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.6,0.0,0.0,0.0,31.6,5300
1992,50,1993-09-09,225,34,6,4,3,44,91,0.4,134,0,0,0,0,0,0,34,6,4,3,44,178,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,4899
1992,51,1993-09-16,213,34,6,4,3,44,91,0.43,122,0,0,0,0,0,0,34,6,4,3,44,166,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.5,0.0,0.0,0.0,26.5,4457
1992,52,1993-09-23,204,34,6,4,3,44,91,0.44,113,0,0,0,0,0,0,34,6,4,3,44,157,113,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.5,0.0,0.0,0.0,24.5,4108
1992,53,1993-09-30,201,34,6,4,3,44,91,0.45,110,0,0,0,0,0,0,34,6,4,3,44,154,110,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.5,0.0,0.0,0.0,23.5,562
1993,1,1993-10-01,194,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.6,0.0,0.0,0.0,26.6,4476
1993,2,1993-10-08,189,31,4,3,2,33,73,0.39,116,0,0,0,0,0,0,31,4,3,2,33,154,116,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.3,0.0,0.0,0.0,25.3,4243
1993,3,1993-10-15,188,31,4,3,2,33,73,0.39,115,0,0,0,0,0,0,31,4,3,2,33,153,115,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.1,0.0,0.0,0.0,25.1,4219
1993,4,1993-10-22,176,31,4,3,2,33,73,0.41,103,0,0,0,0,0,0,31,4,3,2,33,141,103,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.0,0.0,0.0,0.0,22.0,3693
1993,5,1993-10-29,192,29,4,2,2,31,69,0.36,122,0,0,0,0,0,0,29,4,2,2,31,158,122,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.6,0.0,0.0,0.0,26.6,4468
1993,6,1993-11-05,185,29,4,2,2,30,67,0.36,118,0,0,0,0,0,0,29,4,2,2,30,153,118,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.8,4338
1993,7,1993-11-12,203,29,4,2,2,30,67,0.33,136,0,0,0,0,0,0,29,4,2,2,30,171,136,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.9,5024
1993,8,1993-11-19,252,34,4,2,2,42,85,0.34,166,0,0,0,0,0,0,34,4,2,2,42,207,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.5,0.0,0.0,0.0,36.5,6133
1993,9,1993-11-26,282,36,5,3,2,49,96,0.34,186,0,0,0,0,0,0,36,5,3,2,49,231,186,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,40.9,6865
1993,10,1993-12-03,295,38,5,4,3,54,104,0.35,191,0,0,0,0,0,0,38,5,4,3,54,238,191,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,42.0,7055
1993,11,1993-12-10,295,32,5,3,2,38,80,0.27,215,0,0,0,0,0,0,32,5,3,2,38,255,215,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.8,0.0,0.0,0.0,47.8,8027
1993,12,1993-12-17,317,28,4,3,2,30,69,0.22,248,0,0,0,0,0,0,28,4,3,2,30,284,248,0,0,0,990.0,964.9,0.14,0.02,989.8,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.1,0.0,0.0,0.0,55.1,9264
1993,13,1993-12-24,339,26,4,3,2,24,59,0.17,280,0,0,0,0,0,0,26,4,3,2,24,313,178,142,0,0,990.0,965.0,0.15,0.03,989.8,24.6,24.6,0.0,0.0,0.92,0.91,0.0,0.0,38.8,30.5,0.0,0.0,60.6,10182
1993,14,1993-12-31,393,28,4,3,2,31,71,0.18,322,0,0,0,0,0,0,28,4,3,2,31,359,161,161,0,0,990.0,965.2,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,34.5,34.5,0.0,0.0,68.9,11575
1993,15,1994-01-07,448,31,5,4,2,38,80,0.18,367,0,0,0,0,0,0,31,5,4,2,38,408,183,183,0,0,990.0,965.5,0.18,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,39.2,39.2,0.0,0.0,78.4,13164
1993,16,1994-01-14,538,34,5,4,3,45,91,0.17,447,0,0,0,0,0,0,34,5,4,3,45,490,223,223,0,0,990.0,965.9,0.21,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,47.4,47.4,0.0,0.0,94.8,15924
1993,17,1994-01-21,588,34,5,4,3,45,91,0.15,497,0,0,0,0,0,0,34,5,4,3,45,540,248,248,0,0,990.0,966.1,0.23,0.07,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,52.3,52.3,0.0,0.0,104.5,17561
1993,18,1994-01-28,680,34,5,4,3,48,97,0.14,583,0,0,0,0,0,0,34,5,4,3,48,627,207,207,196,0,990.0,966.5,0.28,0.1,989.6,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,42.1,42.1,39.7,0.0,118.2,19858
1993,19,1994-02-04,737,36,6,5,4,54,105,0.14,632,0,0,0,0,0,0,36,6,5,4,54,679,210,210,210,0,990.0,966.7,0.31,0.12,989.6,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,42.4,42.4,42.4,0.0,127.1,21350
1993,20,1994-02-11,816,43,7,5,4,78,137,0.17,679,0,0,0,0,0,0,43,7,5,4,78,734,226,226,226,0,990.0,967.1,0.34,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,45.2,45.2,45.2,0.0,135.6,22778
1993,21,1994-02-18,916,43,7,5,4,78,137,0.15,779,0,0,0,0,0,0,43,7,5,4,78,834,249,249,249,206,990.0,967.5,0.42,0.18,989.4,21.5,21.5,21.5,21.3,0.94,0.94,0.94,0.93,48.4,48.4,48.4,39.0,150.6,25305
1993,22,1994-02-25,1061,45,7,6,6,90,156,0.15,905,0,0,0,0,0,0,45,7,6,6,90,965,226,226,226,226,990.0,968.1,0.54,0.27,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.4,42.4,42.4,42.4,169.8,28522
1993,23,1994-03-04,1224,49,9,9,9,107,183,0.15,1032,8,2,0,0,0,5,51,9,9,9,112,1102,258,258,258,258,990.0,968.7,0.7,0.4,988.9,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,45.9,45.9,45.9,45.9,183.7,30860
1993,24,1994-03-11,1471,49,9,9,9,107,183,0.12,1100,188,43,7,9,9,118,92,16,18,18,225,1227,275,275,275,275,990.0,969.5,0.89,0.48,988.6,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,45.8,45.8,45.8,45.8,183.1,30752
1993,25,1994-03-18,1692,49,9,9,9,107,183,0.11,1100,409,50,9,15,20,313,100,18,24,29,420,1242,275,275,275,275,990.0,970.2,0.92,0.48,988.6,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,175.5,29490
1993,26,1994-03-25,1819,49,9,9,9,107,183,0.1,1100,536,51,9,16,26,433,100,18,25,35,540,1243,275,275,275,275,990.0,970.6,0.92,0.48,988.6,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,171.5,28811
1993,27,1994-04-01,1802,45,11,10,10,72,148,0.08,1100,554,55,7,15,37,440,100,18,25,47,512,1243,275,275,275,275,990.0,970.6,0.92,0.48,988.6,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.0,43.0,43.0,43.0,172.0,28897
1993,28,1994-04-08,1678,45,11,10,10,72,148,0.09,1100,430,55,7,15,29,324,100,18,25,39,396,1243,275,275,275,275,990.0,970.2,0.92,0.48,988.6,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,176.0,29565
1993,29,1994-04-15,1492,45,11,10,10,72,148,0.1,1100,244,54,6,14,16,151,99,18,24,26,223,1242,275,275,275,275,990.0,969.6,0.92,0.48,988.6,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,45.5,45.5,45.5,45.5,182.1,30586
1993,30,1994-04-22,1289,45,11,10,10,72,148,0.12,1087,53,16,3,3,3,26,61,14,13,13,98,1176,271,271,271,271,990.0,968.9,0.81,0.46,988.7,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,47.1,47.1,47.1,47.1,188.6,31677
1993,31,1994-04-29,1113,42,9,8,7,79,147,0.13,966,0,0,0,0,0,0,42,9,8,7,79,1027,241,241,241,241,990.0,968.3,0.6,0.33,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.5,44.5,44.5,44.5,178.0,29912
1993,32,1994-05-06,923,42,9,8,6,82,147,0.16,776,0,0,0,0,0,0,42,9,8,6,82,835,238,238,238,215,990.0,967.5,0.42,0.18,989.4,21.5,21.5,21.5,21.1,0.94,0.94,0.94,0.94,46.1,46.1,46.1,40.6,150.0,25192
1993,33,1994-05-13,702,42,9,8,6,82,147,0.21,555,0,0,0,0,0,0,42,9,8,6,82,614,220,220,200,0,990.0,966.6,0.27,0.09,989.6,22.7,22.7,22.5,0.0,0.94,0.94,0.93,0.0,45.0,45.0,40.2,0.0,112.9,18971
1993,34,1994-05-20,542,42,9,8,6,82,147,0.27,395,0,0,0,0,0,0,42,9,8,6,82,454,197,197,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,41.6,41.6,0.0,0.0,83.1,13968
1993,35,1994-05-27,455,41,9,7,5,75,139,0.3,316,0,0,0,0,0,0,41,9,7,5,75,374,158,158,0,0,990.0,965.5,0.17,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.4,33.4,0.0,0.0,66.8,11222
1993,36,1994-06-03,404,39,9,7,5,59,119,0.29,285,0,0,0,0,0,0,39,9,7,5,59,340,180,146,0,0,990.0,965.3,0.15,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.91,0.0,0.0,39.0,30.9,0.0,0.0,61.1,10257
1993,37,1994-06-10,364,39,9,7,5,59,119,0.33,245,0,0,0,0,0,0,39,9,7,5,59,300,245,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.1,0.0,0.0,0.0,54.1,9093
1993,38,1994-06-17,333,39,9,7,5,59,119,0.36,214,0,0,0,0,0,0,39,9,7,5,59,269,214,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.4,0.0,0.0,0.0,47.4,7955
1993,39,1994-06-24,314,39,9,7,5,59,119,0.38,195,0,0,0,0,0,0,39,9,7,5,59,250,195,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.9,7200
1993,40,1994-07-01,294,37,8,6,4,53,108,0.37,186,0,0,0,0,0,0,37,8,6,4,53,237,186,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,40.9,6867
1993,41,1994-07-08,285,37,8,6,4,53,108,0.38,177,0,0,0,0,0,0,37,8,6,4,53,228,177,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,39.1,6560
1993,42,1994-07-15,271,37,8,6,4,53,108,0.4,163,0,0,0,0,0,0,37,8,6,4,53,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,35.6,5985
1993,43,1994-07-22,266,37,8,6,4,53,108,0.41,158,0,0,0,0,0,0,37,8,6,4,53,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.6,0.0,0.0,0.0,34.6,5810
1993,44,1994-07-29,255,35,7,5,3,47,99,0.39,155,0,0,0,0,0,0,35,7,5,3,47,203,155,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,34.0,5714
1993,45,1994-08-05,241,34,7,5,3,44,93,0.39,148,0,0,0,0,0,0,34,7,5,3,44,194,148,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,32.3,5421
1993,46,1994-08-12,229,34,7,5,3,44,93,0.41,136,0,0,0,0,0,0,34,7,5,3,44,182,136,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4954
1993,47,1994-08-19,216,34,7,5,3,44,93,0.43,123,0,0,0,0,0,0,34,7,5,3,44,169,123,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,4496
1993,48,1994-08-26,204,33,6,4,2,42,90,0.44,114,0,0,0,0,0,0,33,6,4,2,42,159,114,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.6,0.0,0.0,0.0,24.6,4126
1993,49,1994-09-02,199,30,6,4,2,30,72,0.36,127,0,0,0,0,0,0,30,6,4,2,30,167,127,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,4665
1993,50,1994-09-09,185,30,6,4,2,30,72,0.39,113,0,0,0,0,0,0,30,6,4,2,30,153,113,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.5,0.0,0.0,0.0,24.5,4110
1993,51,1994-09-16,178,30,6,4,2,30,72,0.4,106,0,0,0,0,0,0,30,6,4,2,30,146,106,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.7,0.0,0.0,0.0,22.7,3812
1993,52,1994-09-23,159,30,6,4,2,30,72,0.45,87,0,0,0,0,0,0,30,6,4,2,30,127,87,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.87,0.0,0.0,0.0,18.2,0.0,0.0,0.0,18.2,3063
1993,53,1994-09-30,160,30,6,4,2,30,72,0.45,88,0,0,0,0,0,0,30,6,4,2,30,128,88,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.87,0.0,0.0,0.0,18.4,0.0,0.0,0.0,18.4,441
1994,1,1994-10-01,157,24,4,2,2,20,52,0.33,105,0,0,0,0,0,0,24,4,2,2,20,135,105,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.4,0.0,0.0,0.0,22.4,3757
1994,2,1994-10-08,155,24,4,2,2,20,52,0.34,103,0,0,0,0,0,0,24,4,2,2,20,133,103,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,21.9,0.0,0.0,0.0,21.9,3680
1994,3,1994-10-15,149,24,4,2,2,20,52,0.35,97,0,0,0,0,0,0,24,4,2,2,20,127,97,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,20.5,0.0,0.0,0.0,20.5,3450
1994,4,1994-10-22,155,24,4,2,2,20,52,0.33,103,0,0,0,0,0,0,24,4,2,2,20,133,103,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.0,0.0,0.0,0.0,22.0,3703
1994,5,1994-10-29,156,23,4,2,2,19,50,0.33,105,0,0,0,0,0,0,23,4,2,2,19,134,105,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.4,0.0,0.0,0.0,22.4,3762
1994,6,1994-11-05,155,23,4,2,2,19,50,0.32,105,0,0,0,0,0,0,23,4,2,2,19,134,105,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.5,0.0,0.0,0.0,22.5,3780
1994,7,1994-11-12,162,23,4,2,2,19,50,0.31,112,0,0,0,0,0,0,23,4,2,2,19,141,112,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.3,0.0,0.0,0.0,24.3,4078
1994,8,1994-11-19,183,23,4,2,2,19,50,0.27,133,0,0,0,0,0,0,23,4,2,2,19,162,133,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,4924
1994,9,1994-11-26,189,23,4,2,2,20,52,0.28,137,0,0,0,0,0,0,23,4,2,2,20,167,137,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.1,0.0,0.0,0.0,30.1,5054
1994,10,1994-12-03,191,26,4,3,2,24,59,0.31,132,0,0,0,0,0,0,26,4,3,2,24,165,132,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4895
1994,11,1994-12-10,220,26,4,3,2,24,59,0.27,161,0,0,0,0,0,0,26,4,3,2,24,194,161,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,35.3,5937
1994,12,1994-12-17,260,26,4,3,2,24,59,0.23,201,0,0,0,0,0,0,26,4,3,2,24,234,201,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.6,0.0,0.0,0.0,44.6,7487
1994,13,1994-12-24,266,26,4,3,2,24,59,0.22,207,0,0,0,0,0,0,26,4,3,2,24,240,207,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.9,7707
1994,14,1994-12-31,298,28,4,3,2,31,71,0.24,227,0,0,0,0,0,0,28,4,3,2,31,264,227,0,0,0,990.0,964.9,0.13,0.02,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.5,0.0,0.0,0.0,50.5,8475
1994,15,1995-01-07,317,29,5,4,2,33,73,0.23,244,0,0,0,0,0,0,29,5,4,2,33,282,244,0,0,0,990.0,965.0,0.14,0.02,989.8,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,54.5,0.0,0.0,0.0,54.5,9150
1994,16,1995-01-14,324,29,5,4,2,33,73,0.22,251,0,0,0,0,0,0,29,5,4,2,33,289,251,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9435
1994,17,1995-01-21,342,29,5,4,2,33,73,0.21,269,0,0,0,0,0,0,29,5,4,2,33,307,230,138,0,0,990.0,965.0,0.14,0.02,989.8,24.4,24.6,0.0,0.0,0.94,0.91,0.0,0.0,50.8,29.5,0.0,0.0,59.2,9949
1994,18,1995-01-28,384,29,5,4,2,36,78,0.2,305,0,0,0,0,0,0,29,5,4,2,36,345,152,152,0,0,990.0,965.2,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,32.7,32.7,0.0,0.0,65.4,10980
1994,19,1995-02-04,417,31,6,4,3,41,85,0.2,332,0,0,0,0,0,0,31,6,4,3,41,373,166,166,0,0,990.0,965.3,0.17,0.04,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,35.3,35.3,0.0,0.0,70.7,11870
1994,20,1995-02-11,455,31,6,4,3,41,85,0.19,370,0,0,0,0,0,0,31,6,4,3,41,411,185,185,0,0,990.0,965.5,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,39.3,39.3,0.0,0.0,78.6,13202
1994,21,1995-02-18,488,31,6,4,3,41,85,0.17,403,0,0,0,0,0,0,31,6,4,3,41,444,201,201,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,42.8,42.8,0.0,0.0,85.7,14390
1994,22,1995-02-25,540,33,6,4,3,46,94,0.17,445,0,0,0,0,0,0,33,6,4,3,46,490,222,222,0,0,990.0,965.9,0.2,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,47.3,47.3,0.0,0.0,94.7,15908
1994,23,1995-03-04,587,36,8,6,4,53,107,0.18,480,0,0,0,0,0,0,36,8,6,4,53,530,240,240,0,0,990.0,966.1,0.22,0.07,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,50.3,50.3,0.0,0.0,100.7,16917
1994,24,1995-03-11,666,36,8,6,4,53,107,0.16,559,0,0,0,0,0,0,36,8,6,4,53,609,224,224,193,0,990.0,966.4,0.27,0.09,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.93,0.0,46.0,46.0,39.1,0.0,114.4,19221
1994,25,1995-03-18,781,36,8,6,4,53,107,0.14,674,0,0,0,0,0,0,36,8,6,4,53,724,224,224,224,0,990.0,966.9,0.34,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,45.0,45.0,45.0,0.0,135.1,22689
1994,26,1995-03-25,959,36,8,6,4,53,107,0.11,852,0,0,0,0,0,0,36,8,6,4,53,902,241,241,241,226,990.0,967.7,0.48,0.24,989.3,21.2,21.2,21.2,21.0,0.94,0.94,0.94,0.94,46.2,46.2,46.2,42.8,163.0,27376
1994,27,1995-04-01,1162,40,10,8,5,62,125,0.11,1037,0,0,0,0,0,0,40,10,8,5,62,1095,259,259,259,259,990.0,968.4,0.69,0.4,988.9,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,187.4,31475
1994,28,1995-04-08,1221,40,10,8,5,62,125,0.1,1096,0,0,0,0,0,0,40,10,8,5,62,1154,274,274,274,274,990.0,968.7,0.78,0.47,988.7,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,48.2,48.2,48.2,48.2,192.7,32379
1994,29,1995-04-15,1198,40,10,8,5,62,125,0.1,1073,0,0,0,0,0,0,40,10,8,5,62,1131,268,268,268,268,990.0,968.6,0.74,0.45,988.8,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,191.4,32159
1994,30,1995-04-22,1135,40,10,8,5,62,125,0.11,1010,0,0,0,0,0,0,40,10,8,5,62,1068,252,252,252,252,990.0,968.3,0.65,0.37,989.0,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,46.1,46.1,46.1,46.1,184.4,30974
1994,31,1995-04-29,1068,41,9,8,5,76,140,0.13,928,0,0,0,0,0,0,41,9,8,5,76,986,232,232,232,232,990.0,968.1,0.56,0.29,989.1,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.4,43.4,43.4,43.4,173.4,29131
1994,32,1995-05-06,949,42,9,8,6,82,147,0.16,802,0,0,0,0,0,0,42,9,8,6,82,861,247,247,247,213,990.0,967.6,0.44,0.2,989.4,21.3,21.3,21.3,21.1,0.94,0.94,0.94,0.94,47.5,47.5,47.5,40.4,153.9,25857
1994,33,1995-05-13,776,42,9,8,6,82,147,0.19,629,0,0,0,0,0,0,42,9,8,6,82,688,222,222,215,0,990.0,966.9,0.32,0.12,989.6,22.3,22.3,22.2,0.0,0.94,0.94,0.94,0.0,44.5,44.5,42.9,0.0,125.8,21130
1994,34,1995-05-20,550,42,9,8,6,82,147,0.27,403,0,0,0,0,0,0,42,9,8,6,82,462,201,201,0,0,990.0,965.9,0.2,0.05,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,42.3,42.3,0.0,0.0,84.7,14229
1994,35,1995-05-27,432,41,9,7,5,75,139,0.32,293,0,0,0,0,0,0,41,9,7,5,75,351,166,148,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.91,0.0,0.0,35.4,31.3,0.0,0.0,62.2,10442
1994,36,1995-06-03,366,39,9,7,5,59,119,0.33,247,0,0,0,0,0,0,39,9,7,5,59,302,247,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,54.6,0.0,0.0,0.0,54.6,9175
1994,37,1995-06-10,332,39,9,7,5,59,119,0.36,213,0,0,0,0,0,0,39,9,7,5,59,268,213,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.2,0.0,0.0,0.0,47.2,7923
1994,38,1995-06-17,304,39,9,7,5,59,119,0.39,185,0,0,0,0,0,0,39,9,7,5,59,240,185,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.6,0.0,0.0,0.0,40.6,6814
1994,39,1995-06-24,279,39,9,7,5,59,119,0.43,160,0,0,0,0,0,0,39,9,7,5,59,215,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5890
1994,40,1995-07-01,266,37,8,6,4,53,108,0.41,158,0,0,0,0,0,0,37,8,6,4,53,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.5,0.0,0.0,0.0,34.5,5796
1994,41,1995-07-08,251,37,8,6,4,53,108,0.43,143,0,0,0,0,0,0,37,8,6,4,53,194,143,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5218
1994,42,1995-07-15,238,37,8,6,4,53,108,0.45,130,0,0,0,0,0,0,37,8,6,4,53,181,130,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4763
1994,43,1995-07-22,229,37,8,6,4,53,108,0.47,121,0,0,0,0,0,0,37,8,6,4,53,172,121,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.3,0.0,0.0,0.0,26.3,4414
1994,44,1995-07-29,220,35,7,5,3,47,99,0.45,120,0,0,0,0,0,0,35,7,5,3,47,168,120,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,26.0,4373
1994,45,1995-08-05,208,34,7,5,3,44,93,0.45,115,0,0,0,0,0,0,34,7,5,3,44,161,115,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.8,0.0,0.0,0.0,24.8,4167
1994,46,1995-08-12,200,34,7,5,3,44,93,0.46,107,0,0,0,0,0,0,34,7,5,3,44,153,107,0,0,0,990.0,964.6,0.09,0.0,989.9,25.2,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.9,3842
1994,47,1995-08-19,192,34,7,5,3,44,93,0.48,99,0,0,0,0,0,0,34,7,5,3,44,145,99,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.1,0.0,0.0,0.0,21.1,3541
1994,48,1995-08-26,178,33,6,4,2,42,90,0.51,88,0,0,0,0,0,0,33,6,4,2,42,133,88,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.87,0.0,0.0,0.0,18.4,0.0,0.0,0.0,18.4,3090
1994,49,1995-09-02,166,30,6,4,2,30,72,0.43,94,0,0,0,0,0,0,30,6,4,2,30,134,94,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,19.8,0.0,0.0,0.0,19.8,3330
1994,50,1995-09-09,158,30,6,4,2,30,72,0.45,86,0,0,0,0,0,0,30,6,4,2,30,126,86,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.87,0.0,0.0,0.0,18.0,0.0,0.0,0.0,18.0,3027
1994,51,1995-09-16,145,30,6,4,2,30,72,0.5,73,0,0,0,0,0,0,30,6,4,2,30,113,73,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.85,0.0,0.0,0.0,14.8,0.0,0.0,0.0,14.8,2493
1994,52,1995-09-23,137,30,6,4,2,30,72,0.53,65,0,0,0,0,0,0,30,6,4,2,30,105,65,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.82,0.0,0.0,0.0,12.8,0.0,0.0,0.0,12.8,2143
1994,53,1995-09-30,133,30,6,4,2,30,72,0.54,61,0,0,0,0,0,0,30,6,4,2,30,101,61,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,0.0,0.0,0.0,0.8,0.0,0.0,0.0,11.7,0.0,0.0,0.0,11.7,280
1995,1,1995-10-01,126,24,4,2,2,20,52,0.41,74,0,0,0,0,0,0,24,4,2,2,20,104,74,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.86,0.0,0.0,0.0,15.3,0.0,0.0,0.0,15.3,2562
1995,2,1995-10-08,120,24,4,2,2,20,52,0.43,68,0,0,0,0,0,0,24,4,2,2,20,98,68,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,0.0,0.0,0.0,0.83,0.0,0.0,0.0,13.6,0.0,0.0,0.0,13.6,2280
1995,3,1995-10-15,116,24,4,2,2,20,52,0.45,64,0,0,0,0,0,0,24,4,2,2,20,94,64,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,0.0,0.0,0.0,0.82,0.0,0.0,0.0,12.5,0.0,0.0,0.0,12.5,2102
1995,4,1995-10-22,121,24,4,2,2,20,52,0.43,69,0,0,0,0,0,0,24,4,2,2,20,99,69,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,0.0,0.0,0.0,0.84,0.0,0.0,0.0,14.0,0.0,0.0,0.0,14.0,2352
1995,5,1995-10-29,124,23,4,2,2,19,50,0.41,74,0,0,0,0,0,0,23,4,2,2,19,103,74,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.85,0.0,0.0,0.0,15.1,0.0,0.0,0.0,15.1,2537
1995,6,1995-11-05,134,23,4,2,2,19,50,0.37,84,0,0,0,0,0,0,23,4,2,2,19,113,84,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.87,0.0,0.0,0.0,17.6,0.0,0.0,0.0,17.6,2958
1995,7,1995-11-12,146,23,4,2,2,19,50,0.34,96,0,0,0,0,0,0,23,4,2,2,19,125,96,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,20.2,0.0,0.0,0.0,20.2,3396
1995,8,1995-11-19,163,23,4,2,2,19,50,0.31,113,0,0,0,0,0,0,23,4,2,2,19,142,113,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.4,0.0,0.0,0.0,24.4,4098
1995,9,1995-11-26,195,23,4,2,2,20,52,0.27,143,0,0,0,0,0,0,23,4,2,2,20,173,143,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5278
1995,10,1995-12-03,219,26,4,3,2,24,59,0.27,160,0,0,0,0,0,0,26,4,3,2,24,193,160,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5901
1995,11,1995-12-10,236,26,4,3,2,24,59,0.25,177,0,0,0,0,0,0,26,4,3,2,24,210,177,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,39.1,6570
1995,12,1995-12-17,237,26,4,3,2,24,59,0.25,178,0,0,0,0,0,0,26,4,3,2,24,211,178,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.3,0.0,0.0,0.0,39.3,6597
1995,13,1995-12-24,250,26,4,3,2,24,59,0.24,191,0,0,0,0,0,0,26,4,3,2,24,224,191,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.2,0.0,0.0,0.0,42.2,7097
1995,14,1995-12-31,280,28,4,3,2,31,71,0.25,209,0,0,0,0,0,0,28,4,3,2,31,247,209,0,0,0,990.0,964.8,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,46.5,7815
1995,15,1996-01-07,339,29,5,4,2,33,73,0.22,266,0,0,0,0,0,0,29,5,4,2,33,304,203,148,0,0,990.0,965.0,0.14,0.02,989.8,24.5,24.5,0.0,0.0,0.93,0.92,0.0,0.0,44.6,31.8,0.0,0.0,58.2,9783
1995,16,1996-01-14,419,29,5,4,2,33,73,0.17,346,0,0,0,0,0,0,29,5,4,2,33,384,173,173,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,37.1,37.1,0.0,0.0,74.2,12457
1995,17,1996-01-21,405,29,5,4,2,33,73,0.18,332,0,0,0,0,0,0,29,5,4,2,33,370,166,166,0,0,990.0,965.3,0.16,0.04,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,35.5,35.5,0.0,0.0,70.9,11913
1995,18,1996-01-28,407,29,5,4,2,36,78,0.19,329,0,0,0,0,0,0,29,5,4,2,36,369,164,164,0,0,990.0,965.3,0.16,0.04,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,35.1,35.1,0.0,0.0,70.2,11786
1995,19,1996-02-04,419,31,6,4,3,41,85,0.2,334,0,0,0,0,0,0,31,6,4,3,41,375,167,167,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,71.1,11945
1995,20,1996-02-11,454,31,6,4,3,41,85,0.19,369,0,0,0,0,0,0,31,6,4,3,41,410,184,184,0,0,990.0,965.5,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,39.3,39.3,0.0,0.0,78.5,13188
1995,21,1996-02-18,473,31,6,4,3,41,85,0.18,388,0,0,0,0,0,0,31,6,4,3,41,429,194,194,0,0,990.0,965.6,0.18,0.05,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,41.1,41.1,0.0,0.0,82.3,13825
1995,22,1996-02-25,492,32,6,4,3,44,91,0.18,401,0,0,0,0,0,0,32,6,4,3,44,445,200,200,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,42.5,42.5,0.0,0.0,85.0,14276
1995,23,1996-03-03,541,36,8,6,4,53,107,0.2,434,0,0,0,0,0,0,36,8,6,4,53,484,217,217,0,0,990.0,965.9,0.2,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,46.1,46.1,0.0,0.0,92.3,15505
1995,24,1996-03-10,567,36,8,6,4,53,107,0.19,460,0,0,0,0,0,0,36,8,6,4,53,510,230,230,0,0,990.0,966.0,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,48.6,48.6,0.0,0.0,97.2,16330
1995,25,1996-03-17,601,36,8,6,4,53,107,0.18,494,0,0,0,0,0,0,36,8,6,4,53,544,247,247,0,0,990.0,966.2,0.23,0.07,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,51.7,51.7,0.0,0.0,103.3,17354
1995,26,1996-03-24,644,36,8,6,4,53,107,0.17,537,0,0,0,0,0,0,36,8,6,4,53,587,242,242,184,0,990.0,966.3,0.26,0.08,989.7,22.9,22.9,23.0,0.0,0.94,0.94,0.93,0.0,50.2,50.2,37.6,0.0,111.2,18674
1995,27,1996-03-31,693,39,9,7,4,60,122,0.18,570,0,0,0,0,0,0,39,9,7,4,60,627,190,190,190,0,990.0,966.6,0.28,0.1,989.6,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,38.4,38.4,38.4,0.0,115.2,19358
1995,28,1996-04-07,729,40,10,8,5,62,125,0.17,604,0,0,0,0,0,0,40,10,8,5,62,662,201,201,201,0,990.0,966.7,0.3,0.11,989.6,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,40.3,40.3,40.3,0.0,120.9,20305
1995,29,1996-04-14,767,40,10,8,5,62,125,0.16,642,0,0,0,0,0,0,40,10,8,5,62,700,214,214,214,0,990.0,966.9,0.32,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,43.1,43.1,43.1,0.0,129.4,21743
1995,30,1996-04-21,804,40,10,8,5,62,125,0.16,679,0,0,0,0,0,0,40,10,8,5,62,737,226,226,226,0,990.0,967.0,0.34,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,45.3,45.3,45.3,0.0,135.8,22821
1995,31,1996-04-28,823,41,9,8,5,73,137,0.17,685,0,0,0,0,0,0,41,9,8,5,73,744,228,228,228,0,990.0,967.1,0.35,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.5,45.5,45.5,0.0,136.6,22944
1995,32,1996-05-05,803,42,9,8,6,82,147,0.18,656,0,0,0,0,0,0,42,9,8,6,82,715,218,218,218,0,990.0,967.0,0.33,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,43.9,43.9,43.9,0.0,131.6,22102
1995,33,1996-05-12,739,42,9,8,6,82,147,0.2,592,0,0,0,0,0,0,42,9,8,6,82,651,210,210,199,0,990.0,966.8,0.29,0.11,989.6,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,42.2,42.2,39.9,0.0,118.6,19929
1995,34,1996-05-19,609,42,9,8,6,82,147,0.24,462,0,0,0,0,0,0,42,9,8,6,82,521,231,231,0,0,990.0,966.2,0.22,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,48.2,48.2,0.0,0.0,96.3,16185
1995,35,1996-05-26,475,41,9,7,5,78,143,0.3,332,0,0,0,0,0,0,41,9,7,5,78,390,166,166,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,35.0,35.0,0.0,0.0,70.0,11759
1995,36,1996-06-02,401,39,9,7,5,59,119,0.3,282,0,0,0,0,0,0,39,9,7,5,59,337,198,146,0,0,990.0,965.3,0.15,0.03,989.8,24.2,24.3,0.0,0.0,0.93,0.92,0.0,0.0,43.1,31.1,0.0,0.0,60.8,10222
1995,37,1996-06-09,353,39,9,7,5,59,119,0.34,234,0,0,0,0,0,0,39,9,7,5,59,289,234,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.7,0.0,0.0,0.0,51.7,8684
1995,38,1996-06-16,323,39,9,7,5,59,119,0.37,204,0,0,0,0,0,0,39,9,7,5,59,259,204,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.8,0.0,0.0,0.0,44.8,7534
1995,39,1996-06-23,297,39,9,7,5,59,119,0.4,178,0,0,0,0,0,0,39,9,7,5,59,233,178,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,39.1,6576
1995,40,1996-06-30,277,37,8,6,4,53,109,0.4,167,0,0,0,0,0,0,37,8,6,4,53,219,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.6,0.0,0.0,0.0,36.6,6143
1995,41,1996-07-07,264,37,8,6,4,53,108,0.41,156,0,0,0,0,0,0,37,8,6,4,53,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,34.0,5712
1995,42,1996-07-14,252,37,8,6,4,53,108,0.43,144,0,0,0,0,0,0,37,8,6,4,53,195,144,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,31.3,5261
1995,43,1996-07-21,240,37,8,6,4,53,108,0.45,132,0,0,0,0,0,0,37,8,6,4,53,183,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,4831
1995,44,1996-07-28,228,35,7,5,3,49,101,0.44,127,0,0,0,0,0,0,35,7,5,3,49,176,127,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.6,0.0,0.0,0.0,27.6,4633
1995,45,1996-08-04,217,34,7,5,3,44,93,0.43,124,0,0,0,0,0,0,34,7,5,3,44,170,124,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.1,0.0,0.0,0.0,27.1,4550
1995,46,1996-08-11,204,34,7,5,3,44,93,0.45,111,0,0,0,0,0,0,34,7,5,3,44,157,111,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.9,0.0,0.0,0.0,23.9,4012
1995,47,1996-08-18,194,34,7,5,3,44,93,0.48,101,0,0,0,0,0,0,34,7,5,3,44,147,101,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,21.6,0.0,0.0,0.0,21.6,3633
1995,48,1996-08-25,187,34,7,5,3,44,93,0.5,94,0,0,0,0,0,0,34,7,5,3,44,140,94,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,19.7,0.0,0.0,0.0,19.7,3317
1995,49,1996-09-01,175,30,6,4,2,30,72,0.41,103,0,0,0,0,0,0,30,6,4,2,30,143,103,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,21.8,0.0,0.0,0.0,21.8,3669
1995,50,1996-09-08,160,30,6,4,2,30,72,0.45,88,0,0,0,0,0,0,30,6,4,2,30,128,88,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.87,0.0,0.0,0.0,18.5,0.0,0.0,0.0,18.5,3103
1995,51,1996-09-15,154,30,6,4,2,30,72,0.47,82,0,0,0,0,0,0,30,6,4,2,30,122,82,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.87,0.0,0.0,0.0,17.1,0.0,0.0,0.0,17.1,2867
1995,52,1996-09-22,142,30,6,4,2,30,72,0.5,70,0,0,0,0,0,0,30,6,4,2,30,110,70,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.84,0.0,0.0,0.0,14.3,0.0,0.0,0.0,14.3,2399
1995,53,1996-09-29,136,30,6,4,2,30,72,0.53,64,0,0,0,0,0,0,30,6,4,2,30,104,64,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.82,0.0,0.0,0.0,12.6,0.0,0.0,0.0,12.6,603
1996,1,1996-10-01,129,24,4,2,2,20,52,0.4,77,0,0,0,0,0,0,24,4,2,2,20,107,77,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.86,0.0,0.0,0.0,15.8,0.0,0.0,0.0,15.8,2662
1996,2,1996-10-08,122,24,4,2,2,20,52,0.42,70,0,0,0,0,0,0,24,4,2,2,20,100,70,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,0.0,0.0,0.0,0.84,0.0,0.0,0.0,14.3,0.0,0.0,0.0,14.3,2399
1996,3,1996-10-15,112,24,4,2,2,20,52,0.46,60,0,0,0,0,0,0,24,4,2,2,20,90,60,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,0.0,0.0,0.0,0.8,0.0,0.0,0.0,11.6,0.0,0.0,0.0,11.6,1955
1996,4,1996-10-22,107,24,4,2,2,20,52,0.48,55,0,0,0,0,0,0,24,4,2,2,20,85,55,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,0.0,0.0,0.0,0.79,0.0,0.0,0.0,10.4,0.0,0.0,0.0,10.4,1753
1996,5,1996-10-29,106,23,4,2,2,19,50,0.48,55,0,0,0,0,0,0,23,4,2,2,19,84,55,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,0.0,0.0,0.0,0.79,0.0,0.0,0.0,10.5,0.0,0.0,0.0,10.5,1756
1996,6,1996-11-05,133,23,4,2,2,19,50,0.39,83,0,0,0,0,0,0,23,4,2,2,19,112,83,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.85,0.0,0.0,0.0,17.2,0.0,0.0,0.0,17.2,2888
1996,7,1996-11-12,163,23,4,2,2,19,50,0.31,113,0,0,0,0,0,0,23,4,2,2,19,142,113,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.6,0.0,0.0,0.0,24.6,4129
1996,8,1996-11-19,177,23,4,2,2,19,50,0.28,127,0,0,0,0,0,0,23,4,2,2,19,156,127,0,0,0,990.0,964.4,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.1,0.0,0.0,0.0,28.1,4713
1996,9,1996-11-26,186,23,4,2,2,20,52,0.28,133,0,0,0,0,0,0,23,4,2,2,20,163,133,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,4930
1996,10,1996-12-03,194,26,4,3,2,24,59,0.3,135,0,0,0,0,0,0,26,4,3,2,24,168,135,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4985
1996,11,1996-12-10,212,26,4,3,2,24,59,0.28,153,0,0,0,0,0,0,26,4,3,2,24,186,153,0,0,0,990.0,964.7,0.1,0.01,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,33.6,5644
1996,12,1996-12-17,242,26,4,3,2,24,59,0.24,183,0,0,0,0,0,0,26,4,3,2,24,216,183,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.3,0.0,0.0,0.0,40.3,6778
