WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1996,13,1996-12-24,271,26,4,3,2,24,59,0.22,212,0,0,0,0,0,0,26,4,3,2,24,245,212,0,0,0,990.0,964.8,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.2,0.0,0.0,0.0,47.2,7937
1996,14,1996-12-31,323,28,4,3,2,31,71,0.22,252,0,0,0,0,0,0,28,4,3,2,31,289,232,139,0,0,990.0,965.0,0.14,0.02,989.8,24.5,24.6,0.0,0.0,0.94,0.91,0.0,0.0,51.4,29.6,0.0,0.0,55.6,9347
1996,15,1997-01-07,370,29,5,4,2,33,73,0.2,297,0,0,0,0,0,0,29,5,4,2,33,335,148,148,0,0,990.0,965.1,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,31.8,31.8,0.0,0.0,63.6,10693
1996,16,1997-01-14,420,29,5,4,2,33,73,0.17,347,0,0,0,0,0,0,29,5,4,2,33,385,173,173,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,37.1,37.1,0.0,0.0,74.2,12463
1996,17,1997-01-21,458,29,5,4,2,33,73,0.16,385,0,0,0,0,0,0,29,5,4,2,33,423,192,192,0,0,990.0,965.5,0.18,0.05,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,41.0,41.0,0.0,0.0,81.9,13760
1996,18,1997-01-28,519,29,5,4,2,36,78,0.15,441,0,0,0,0,0,0,29,5,4,2,36,480,220,220,0,0,990.0,965.8,0.2,0.06,989.7,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,46.9,46.9,0.0,0.0,93.9,15772
1996,19,1997-02-04,649,31,6,4,3,41,85,0.13,564,0,0,0,0,0,0,31,6,4,3,41,605,224,224,202,0,990.0,966.4,0.27,0.1,989.6,22.9,22.9,22.8,0.0,0.94,0.94,0.93,0.0,46.0,46.0,40.8,0.0,115.4,19386
1996,20,1997-02-11,741,36,6,5,4,54,105,0.14,636,0,0,0,0,0,0,36,6,5,4,54,683,212,212,212,0,990.0,966.8,0.31,0.12,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,42.8,42.8,42.8,0.0,128.4,21566
1996,21,1997-02-18,732,36,6,5,4,54,105,0.14,627,0,0,0,0,0,0,36,6,5,4,54,674,209,209,209,0,990.0,966.7,0.31,0.12,989.6,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,42.0,42.0,42.0,0.0,126.0,21169
1996,22,1997-02-25,727,36,6,5,4,53,105,0.15,621,0,0,0,0,0,0,36,6,5,4,53,670,207,207,207,0,990.0,966.7,0.31,0.12,989.6,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,41.4,41.4,41.4,0.0,124.2,20866
1996,23,1997-03-04,762,36,8,6,4,53,107,0.14,655,0,0,0,0,0,0,36,8,6,4,53,705,218,218,218,0,990.0,966.9,0.33,0.13,989.5,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,44.1,44.1,44.1,0.0,132.3,22227
1996,24,1997-03-11,851,36,8,6,4,53,107,0.13,744,0,0,0,0,0,0,36,8,6,4,53,794,248,248,248,0,990.0,967.2,0.39,0.16,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,48.9,48.9,48.9,0.0,146.6,24624
1996,25,1997-03-18,962,36,8,6,4,53,107,0.11,855,0,0,0,0,0,0,36,8,6,4,53,905,233,233,233,218,990.0,967.7,0.48,0.23,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,44.5,44.5,44.5,41.5,163.3,27429
1996,26,1997-03-25,1053,36,8,6,4,53,107,0.1,946,0,0,0,0,0,0,36,8,6,4,53,996,236,236,236,236,990.0,968.0,0.57,0.31,989.1,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,44.3,44.3,44.3,44.3,177.0,29736
1996,27,1997-04-01,1128,40,10,8,5,62,125,0.11,1003,0,0,0,0,0,0,40,10,8,5,62,1061,250,250,250,250,990.0,968.3,0.64,0.36,989.0,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,45.9,45.9,45.9,45.9,183.5,30824
1996,28,1997-04-08,1209,40,10,8,5,62,125,0.1,1079,5,1,0,0,0,2,41,10,8,5,64,1139,269,269,269,269,990.0,968.6,0.75,0.45,988.8,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,191.3,32131
1996,29,1997-04-15,1290,40,10,8,5,62,125,0.1,1100,65,20,5,4,2,32,60,15,12,7,94,1188,275,275,275,275,990.0,968.9,0.82,0.48,988.7,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,47.4,47.4,47.4,47.4,189.8,31881
1996,30,1997-04-22,1341,40,10,8,5,62,125,0.09,1100,116,37,8,7,4,59,77,18,15,9,121,1210,275,275,275,275,990.0,969.1,0.86,0.48,988.7,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,46.9,46.9,46.9,46.9,187.7,31535
1996,31,1997-04-29,1384,45,10,9,8,99,172,0.12,1100,111,30,5,6,5,63,75,15,15,13,163,1207,275,275,275,275,990.0,969.2,0.85,0.48,988.7,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,46.6,46.6,46.6,46.6,186.3,31301
1996,32,1997-05-06,1398,47,10,10,10,115,192,0.14,1100,106,26,5,5,5,63,73,15,15,15,178,1204,275,275,275,275,990.0,969.3,0.85,0.48,988.7,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,46.5,46.5,46.5,46.5,185.9,31232
1996,33,1997-05-13,1353,47,10,10,10,115,192,0.14,1100,61,15,3,3,3,36,62,13,13,13,151,1188,275,275,275,275,990.0,969.1,0.82,0.48,988.7,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,46.9,46.9,46.9,46.9,187.6,31520
1996,34,1997-05-20,1239,47,10,10,10,115,192,0.16,1047,0,0,0,0,0,0,47,10,10,10,115,1114,261,261,261,261,990.0,968.7,0.72,0.41,988.9,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,186.1,31259
1996,35,1997-05-27,1138,46,10,9,9,107,183,0.16,955,0,0,0,0,0,0,46,10,9,9,107,1021,238,238,238,238,990.0,968.4,0.59,0.31,989.1,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,175.5,29491
1996,36,1997-06-03,1001,45,10,9,9,88,161,0.16,840,0,0,0,0,0,0,45,10,9,9,88,904,238,238,238,221,990.0,967.8,0.48,0.23,989.3,21.1,21.1,21.1,20.9,0.94,0.94,0.94,0.94,45.3,45.3,45.3,41.8,159.9,26857
1996,37,1997-06-10,778,45,10,9,9,88,161,0.21,617,0,0,0,0,0,0,45,10,9,9,88,681,231,231,217,0,990.0,966.9,0.31,0.11,989.6,22.3,22.3,22.1,0.0,0.94,0.94,0.94,0.0,46.4,46.4,43.1,0.0,123.6,20765
1996,38,1997-06-17,579,45,10,9,9,88,161,0.28,418,0,0,0,0,0,0,45,10,9,9,88,482,209,209,0,0,990.0,966.1,0.2,0.05,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,43.8,43.8,0.0,0.0,87.5,14705
1996,39,1997-06-24,469,45,10,9,9,88,161,0.34,308,0,0,0,0,0,0,45,10,9,9,88,372,154,154,0,0,990.0,965.6,0.17,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,64.7,10870
1996,40,1997-07-01,407,42,9,8,6,70,135,0.33,272,0,0,0,0,0,0,42,9,8,6,70,331,210,144,0,0,990.0,965.3,0.15,0.02,989.8,24.2,24.3,0.0,0.0,0.93,0.91,0.0,0.0,45.8,30.6,0.0,0.0,58.9,9887
1996,41,1997-07-08,362,39,8,6,4,60,119,0.33,242,0,0,0,0,0,0,39,8,6,4,60,297,242,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.4,0.0,0.0,0.0,53.4,8968
1996,42,1997-07-15,337,37,8,6,4,53,108,0.32,229,0,0,0,0,0,0,37,8,6,4,53,280,229,0,0,0,990.0,965.0,0.14,0.02,989.8,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.7,0.0,0.0,0.0,50.7,8514
1996,43,1997-07-22,307,37,8,6,4,53,108,0.35,199,0,0,0,0,0,0,37,8,6,4,53,250,199,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.9,0.0,0.0,0.0,43.9,7376
1996,44,1997-07-29,281,35,7,5,3,47,99,0.35,182,0,0,0,0,0,0,35,7,5,3,47,230,182,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,40.1,6730
1996,45,1997-08-05,263,34,7,5,3,44,93,0.35,170,0,0,0,0,0,0,34,7,5,3,44,216,170,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.4,0.0,0.0,0.0,37.4,6290
1996,46,1997-08-12,238,34,7,5,3,44,93,0.39,145,0,0,0,0,0,0,34,7,5,3,44,191,145,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.6,0.0,0.0,0.0,31.6,5305
1996,47,1997-08-19,229,34,7,5,3,44,93,0.4,136,0,0,0,0,0,0,34,7,5,3,44,182,136,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4983
1996,48,1997-08-26,213,33,6,4,2,42,90,0.42,123,0,0,0,0,0,0,33,6,4,2,42,168,123,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.6,0.0,0.0,0.0,26.6,4470
1996,49,1997-09-02,204,30,6,4,2,30,72,0.35,132,0,0,0,0,0,0,30,6,4,2,30,172,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,4843
1996,50,1997-09-09,194,30,6,4,2,30,72,0.37,122,0,0,0,0,0,0,30,6,4,2,30,162,122,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4525
1996,51,1997-09-16,187,30,6,4,2,30,72,0.38,115,0,0,0,0,0,0,30,6,4,2,30,155,115,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.2,0.0,0.0,0.0,25.2,4227
1996,52,1997-09-23,185,30,6,4,2,30,72,0.39,113,0,0,0,0,0,0,30,6,4,2,30,153,113,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.5,0.0,0.0,0.0,24.5,4112
1996,53,1997-09-30,179,30,6,4,2,30,72,0.4,107,0,0,0,0,0,0,30,6,4,2,30,147,107,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.9,550
1997,1,1997-10-01,177,24,4,2,2,20,52,0.29,125,0,0,0,0,0,0,24,4,2,2,20,155,125,0,0,0,990.0,964.4,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,4624
1997,2,1997-10-08,167,24,4,2,2,20,52,0.31,115,0,0,0,0,0,0,24,4,2,2,20,145,115,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.1,0.0,0.0,0.0,25.1,4222
1997,3,1997-10-15,159,24,4,2,2,20,52,0.33,107,0,0,0,0,0,0,24,4,2,2,20,137,107,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.8,3834
1997,4,1997-10-22,160,24,4,2,2,20,52,0.32,108,0,0,0,0,0,0,24,4,2,2,20,138,108,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.2,0.0,0.0,0.0,23.2,3898
1997,5,1997-10-29,160,23,4,2,2,19,50,0.32,110,0,0,0,0,0,0,23,4,2,2,19,139,110,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.6,0.0,0.0,0.0,23.6,3960
1997,6,1997-11-05,173,23,4,2,2,19,50,0.29,123,0,0,0,0,0,0,23,4,2,2,19,152,123,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4517
1997,7,1997-11-12,172,23,4,2,2,19,50,0.29,122,0,0,0,0,0,0,23,4,2,2,19,151,122,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,4496
1997,8,1997-11-19,188,23,4,2,2,19,50,0.26,138,0,0,0,0,0,0,23,4,2,2,19,167,138,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,5115
1997,9,1997-11-26,203,23,4,2,2,20,52,0.26,151,0,0,0,0,0,0,23,4,2,2,20,181,151,0,0,0,990.0,964.7,0.1,0.01,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,33.1,5568
1997,10,1997-12-03,224,26,4,3,2,24,59,0.26,165,0,0,0,0,0,0,26,4,3,2,24,198,165,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6123
1997,11,1997-12-10,253,26,4,3,2,24,59,0.23,194,0,0,0,0,0,0,26,4,3,2,24,227,194,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7222
1997,12,1997-12-17,327,26,4,3,2,24,59,0.18,268,0,0,0,0,0,0,26,4,3,2,24,301,203,151,0,0,990.0,965.0,0.14,0.02,989.8,24.5,24.5,0.0,0.0,0.93,0.92,0.0,0.0,44.9,32.5,0.0,0.0,58.8,9874
1997,13,1997-12-24,393,26,4,3,2,24,59,0.15,334,0,0,0,0,0,0,26,4,3,2,24,367,167,167,0,0,990.0,965.2,0.16,0.04,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,35.9,35.9,0.0,0.0,71.8,12060
1997,14,1997-12-31,431,32,4,3,2,42,86,0.2,345,0,0,0,0,0,0,32,4,3,2,42,386,172,172,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,36.7,36.7,0.0,0.0,73.5,12347
1997,15,1998-01-07,492,34,5,4,3,45,91,0.19,401,0,0,0,0,0,0,34,5,4,3,45,444,200,200,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,42.6,42.6,0.0,0.0,85.2,14307
1997,16,1998-01-14,578,34,5,4,3,45,91,0.16,487,0,0,0,0,0,0,34,5,4,3,45,530,217,217,184,0,990.0,966.0,0.23,0.07,989.7,23.3,23.3,23.1,0.0,0.94,0.94,0.93,0.0,45.7,45.7,37.6,0.0,102.2,17161
1997,17,1998-01-21,660,41,6,4,3,66,120,0.18,540,0,0,0,0,0,0,41,6,4,3,66,591,256,256,184,0,990.0,966.4,0.26,0.09,989.7,22.8,22.8,22.9,0.0,0.95,0.95,0.93,0.0,53.2,53.2,37.4,0.0,111.8,18783
1997,18,1998-01-28,702,41,6,4,3,71,127,0.18,575,0,0,0,0,0,0,41,6,4,3,71,628,191,191,191,0,990.0,966.6,0.28,0.1,989.6,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,38.6,38.6,38.6,0.0,115.9,19479
1997,19,1998-02-04,793,43,7,5,4,78,137,0.17,656,0,0,0,0,0,0,43,7,5,4,78,711,218,218,218,0,990.0,967.0,0.33,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,130.6,21943
1997,20,1998-02-11,921,43,7,5,4,78,137,0.15,784,0,0,0,0,0,0,43,7,5,4,78,839,250,250,250,223,990.0,967.5,0.42,0.19,989.4,21.4,21.4,21.4,20.9,0.94,0.94,0.94,0.94,48.6,48.6,48.6,42.2,151.8,25495
1997,21,1998-02-18,1438,43,7,5,4,78,137,0.1,1054,246,36,6,8,7,186,79,13,13,11,264,1162,263,263,263,263,990.0,969.4,0.8,0.43,988.8,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.3,29957
1997,22,1998-02-25,2118,49,8,8,7,106,180,0.08,1100,837,50,9,17,34,726,100,18,25,42,832,1243,275,275,275,275,990.0,971.4,0.92,0.48,988.6,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,40.6,40.6,40.6,40.6,162.4,27286
1997,23,1998-03-04,2339,59,11,12,13,144,239,0.1,1100,1000,41,7,13,54,885,100,18,25,67,1029,1243,275,275,275,275,990.0,972.0,0.92,0.48,988.6,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.0,39.0,39.0,39.0,155.9,26184
1997,24,1998-03-11,2366,59,11,12,13,144,239,0.1,1100,1027,41,7,13,55,910,100,18,25,68,1054,1243,275,275,275,275,990.0,972.1,0.92,0.48,988.6,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,155.1,26058
1997,25,1998-03-18,2666,53,9,10,10,122,207,0.08,1100,1359,46,8,14,67,1222,100,18,25,78,1345,1243,275,275,275,275,990.0,972.8,0.92,0.48,988.6,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,146.8,24664
1997,26,1998-03-25,3222,49,9,9,9,107,183,0.06,1100,1939,50,9,16,71,1792,100,18,25,80,1899,1243,275,275,275,275,990.0,974.1,0.92,0.48,988.6,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,33.1,33.1,33.1,33.1,132.5,22255
1997,27,1998-04-01,3509,70,14,18,25,168,295,0.08,1100,2114,29,4,7,55,2018,100,18,25,80,2186,1243,275,275,275,275,990.0,974.7,0.92,0.48,988.6,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,31.4,31.4,31.4,31.4,125.5,21088
1997,28,1998-04-08,3426,70,14,18,25,168,295,0.09,1100,2031,30,4,6,55,1935,100,18,25,80,2103,1243,275,275,275,275,990.0,974.5,0.92,0.48,988.6,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,127.5,21418
1997,29,1998-04-15,3207,70,14,18,25,168,295,0.09,1100,1812,30,4,6,55,1716,100,18,25,80,1884,1243,275,275,275,275,990.0,974.1,0.92,0.48,988.6,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,33.2,33.2,33.2,33.2,132.8,22307
1997,30,1998-04-22,3167,70,14,18,25,168,295,0.09,1100,1772,30,4,7,55,1676,100,18,25,80,1844,1243,275,275,275,275,990.0,974.0,0.92,0.48,988.6,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,33.4,33.4,33.4,33.4,133.8,22472
1997,31,1998-04-29,3032,66,14,17,23,192,313,0.1,1100,1618,33,4,7,56,1517,100,18,25,80,1709,1243,275,275,275,275,990.0,973.7,0.92,0.48,988.6,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,34.3,34.3,34.3,34.3,137.2,23044
1997,32,1998-05-06,2806,65,14,17,23,202,321,0.11,1100,1385,35,3,8,57,1281,100,18,25,80,1483,1243,275,275,275,275,990.0,973.2,0.92,0.48,988.6,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,35.8,35.8,35.8,35.8,143.0,24030
1997,33,1998-05-13,2560,65,14,17,23,202,321,0.13,1100,1139,34,4,8,57,1035,100,18,25,80,1237,1243,275,275,275,275,990.0,972.6,0.92,0.48,988.6,15.5,15.5,15.5,15.5,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,149.7,25145
1997,34,1998-05-20,2217,65,14,17,23,202,321,0.14,1100,796,35,4,8,55,694,100,18,25,78,896,1243,275,275,275,275,990.0,971.7,0.92,0.48,988.6,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,159.4,26782
1997,35,1998-05-27,1936,64,13,16,21,188,302,0.16,1100,533,35,4,8,37,447,100,18,25,58,635,1243,275,275,275,275,990.0,970.9,0.92,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,167.9,28204
1997,36,1998-06-03,1561,62,12,14,16,153,257,0.17,1100,204,30,5,8,12,147,92,17,22,28,300,1232,275,275,275,275,990.0,969.8,0.9,0.48,988.6,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,45.0,45.0,45.0,45.0,180.0,30242
1997,37,1998-06-10,1246,54,12,12,13,124,216,0.17,1027,2,0,0,0,0,1,54,12,12,13,126,1106,256,256,256,256,990.0,968.7,0.71,0.39,988.9,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,45.5,45.5,45.5,45.5,182.0,30580
1997,38,1998-06-17,1015,53,12,12,13,120,210,0.21,805,0,0,0,0,0,0,53,12,12,13,120,882,236,236,236,221,990.0,967.9,0.46,0.21,989.3,21.1,21.1,21.1,20.7,0.94,0.94,0.94,0.94,45.0,45.0,45.0,41.4,152.9,25684
1997,39,1998-06-24,766,53,12,12,13,120,210,0.27,556,0,0,0,0,0,0,53,12,12,13,120,633,222,222,194,0,990.0,966.9,0.28,0.09,989.6,22.4,22.4,22.3,0.0,0.93,0.93,0.93,0.0,44.6,44.6,38.5,0.0,111.1,18669
1997,40,1998-07-01,620,50,10,9,9,108,186,0.3,434,0,0,0,0,0,0,50,10,9,9,108,503,217,217,0,0,990.0,966.2,0.21,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,45.1,45.1,0.0,0.0,90.1,15144
1997,41,1998-07-08,538,50,10,9,9,108,186,0.35,352,0,0,0,0,0,0,50,10,9,9,108,421,176,176,0,0,990.0,965.9,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,36.8,36.8,0.0,0.0,73.6,12358
1997,42,1998-07-15,483,50,10,9,9,108,186,0.38,297,0,0,0,0,0,0,50,10,9,9,108,366,148,148,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,31.3,31.3,0.0,0.0,62.6,10511
1997,43,1998-07-22,446,50,10,9,9,108,186,0.42,260,0,0,0,0,0,0,50,10,9,9,108,329,240,138,0,0,990.0,965.5,0.15,0.02,989.8,23.9,24.1,0.0,0.0,0.94,0.91,0.0,0.0,52.2,28.9,0.0,0.0,56.4,9469
1997,44,1998-07-29,415,48,8,7,6,97,168,0.4,247,0,0,0,0,0,0,48,8,7,6,97,311,247,0,0,0,990.0,965.3,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.0,0.0,0.0,0.0,54.0,9077
1997,45,1998-08-05,382,47,8,6,5,89,155,0.41,227,0,0,0,0,0,0,47,8,6,5,89,288,227,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.9,0.0,0.0,0.0,49.9,8375
1997,46,1998-08-12,350,47,8,6,5,89,155,0.44,195,0,0,0,0,0,0,47,8,6,5,89,256,195,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.6,0.0,0.0,0.0,42.6,7154
1997,47,1998-08-19,331,47,8,6,5,89,155,0.47,176,0,0,0,0,0,0,47,8,6,5,89,237,176,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.5,0.0,0.0,0.0,38.5,6471
1997,48,1998-08-26,306,46,7,5,4,85,149,0.49,157,0,0,0,0,0,0,46,7,5,4,85,216,157,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,34.1,5722
1997,49,1998-09-02,278,40,6,4,3,65,118,0.42,160,0,0,0,0,0,0,40,6,4,3,65,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5886
1997,50,1998-09-09,256,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5032
1997,51,1998-09-16,238,40,6,4,3,65,118,0.5,120,0,0,0,0,0,0,40,6,4,3,65,170,120,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.0,0.0,0.0,0.0,26.0,4367
1997,52,1998-09-23,220,40,6,4,3,65,118,0.54,102,0,0,0,0,0,0,40,6,4,3,65,152,102,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,21.5,0.0,0.0,0.0,21.5,3618
1997,53,1998-09-30,209,40,6,4,3,65,118,0.56,91,0,0,0,0,0,0,40,6,4,3,65,141,91,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.87,0.0,0.0,0.0,18.9,0.0,0.0,0.0,18.9,452
1998,1,1998-10-01,206,31,4,3,2,33,73,0.35,133,0,0,0,0,0,0,31,4,3,2,33,171,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4866
1998,2,1998-10-08,197,31,4,3,2,33,73,0.37,124,0,0,0,0,0,0,31,4,3,2,33,162,124,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,4616
1998,3,1998-10-15,195,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4515
1998,4,1998-10-22,188,31,4,3,2,33,73,0.39,115,0,0,0,0,0,0,31,4,3,2,33,153,115,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.0,0.0,0.0,0.0,25.0,4195
1998,5,1998-10-29,173,29,4,2,2,31,69,0.4,104,0,0,0,0,0,0,29,4,2,2,31,140,104,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.2,0.0,0.0,0.0,22.2,3724
1998,6,1998-11-05,178,29,4,2,2,30,67,0.38,111,0,0,0,0,0,0,29,4,2,2,30,146,111,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.0,0.0,0.0,0.0,24.0,4040
1998,7,1998-11-12,199,29,4,2,2,30,67,0.34,132,0,0,0,0,0,0,29,4,2,2,30,167,132,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4869
1998,8,1998-11-19,204,29,4,2,2,30,67,0.33,137,0,0,0,0,0,0,29,4,2,2,30,172,137,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.9,5019
1998,9,1998-11-26,227,28,4,2,2,28,64,0.29,162,0,0,0,0,0,0,28,4,2,2,28,196,162,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,35.6,5981
1998,10,1998-12-03,291,26,4,3,2,24,59,0.2,232,0,0,0,0,0,0,26,4,3,2,24,265,232,0,0,0,990.0,964.9,0.13,0.02,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.8,0.0,0.0,0.0,51.8,8696
1998,11,1998-12-10,325,30,4,3,2,34,74,0.23,250,0,0,0,0,0,0,30,4,3,2,34,288,250,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9366
1998,12,1998-12-17,364,31,5,3,2,36,77,0.21,287,0,0,0,0,0,0,31,5,3,2,36,326,180,149,0,0,990.0,965.1,0.15,0.03,989.8,24.4,24.5,0.0,0.0,0.93,0.92,0.0,0.0,39.2,31.9,0.0,0.0,62.0,10415
1998,13,1998-12-24,403,31,5,3,2,36,77,0.19,326,0,0,0,0,0,0,31,5,3,2,36,365,163,163,0,0,990.0,965.3,0.16,0.04,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,69.7,11710
1998,14,1998-12-31,458,33,5,3,2,43,89,0.19,369,0,0,0,0,0,0,33,5,3,2,43,411,184,184,0,0,990.0,965.5,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,39.2,39.2,0.0,0.0,78.5,13180
1998,15,1999-01-07,507,34,5,4,3,45,91,0.18,416,0,0,0,0,0,0,34,5,4,3,45,459,208,208,0,0,990.0,965.7,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,44.1,44.1,0.0,0.0,88.3,14827
1998,16,1999-01-14,581,34,5,4,3,45,91,0.16,490,0,0,0,0,0,0,34,5,4,3,45,533,245,245,0,0,990.0,966.1,0.23,0.07,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,51.4,51.4,0.0,0.0,102.9,17280
1998,17,1999-01-21,636,41,6,4,3,66,120,0.19,516,0,0,0,0,0,0,41,6,4,3,66,567,245,245,186,0,990.0,966.3,0.25,0.08,989.7,22.9,22.9,22.9,0.0,0.94,0.94,0.93,0.0,50.8,50.8,37.8,0.0,107.1,17990
1998,18,1999-01-28,721,41,6,4,3,71,127,0.18,594,0,0,0,0,0,0,41,6,4,3,71,647,198,198,198,0,990.0,966.7,0.29,0.11,989.6,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,39.7,39.7,39.7,0.0,119.1,20012
1998,19,1999-02-04,796,43,7,5,4,78,137,0.17,659,0,0,0,0,0,0,43,7,5,4,78,714,219,219,219,0,990.0,967.0,0.33,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,43.8,43.8,43.8,0.0,131.5,22096
1998,20,1999-02-11,912,43,7,5,4,78,137,0.15,775,0,0,0,0,0,0,43,7,5,4,78,830,248,248,248,210,990.0,967.5,0.41,0.18,989.4,21.5,21.5,21.5,21.3,0.94,0.94,0.94,0.93,48.1,48.1,48.1,39.5,150.0,25202
1998,21,1999-02-18,1117,43,7,5,4,78,137,0.12,980,0,0,0,0,0,0,43,7,5,4,78,1035,245,245,245,245,990.0,968.3,0.62,0.34,989.0,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.0,45.0,45.0,45.0,179.9,30224
1998,22,1999-02-25,1524,45,7,6,6,90,156,0.1,1100,267,47,8,10,11,191,92,16,16,17,281,1225,275,275,275,275,990.0,969.7,0.89,0.48,988.6,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,181.4,30473
1998,23,1999-03-04,2062,49,9,9,9,107,183,0.09,1100,779,51,9,16,38,664,100,18,25,47,771,1243,275,275,275,275,990.0,971.3,0.92,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,164.0,27560
1998,24,1999-03-11,2344,49,9,9,9,107,183,0.08,1100,1061,51,8,16,52,933,100,18,25,61,1040,1243,275,275,275,275,990.0,972.1,0.92,0.48,988.6,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,38.9,38.9,38.9,38.9,155.7,26164
1998,25,1999-03-18,2464,49,9,9,9,107,183,0.07,1100,1181,51,8,15,58,1047,100,18,25,67,1154,1243,275,275,275,275,990.0,972.4,0.92,0.48,988.6,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.1,38.1,38.1,38.1,152.3,25590
1998,26,1999-03-25,2556,49,9,9,9,107,183,0.07,1100,1273,51,8,15,62,1135,100,18,25,71,1242,1243,275,275,275,275,990.0,972.6,0.92,0.48,988.6,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,37.4,37.4,37.4,37.4,149.8,25159
1998,27,1999-04-01,2668,54,13,14,19,117,217,0.08,1100,1351,46,5,11,61,1228,100,18,25,80,1345,1243,275,275,275,275,990.0,972.9,0.92,0.48,988.6,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,146.7,24646
1998,28,1999-04-08,2769,54,13,14,19,117,217,0.08,1100,1452,46,5,11,61,1329,100,18,25,80,1446,1243,275,275,275,275,990.0,973.1,0.92,0.48,988.6,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,144.0,24190
1998,29,1999-04-15,2973,54,13,14,19,117,217,0.07,1100,1656,46,5,11,61,1533,100,18,25,80,1650,1243,275,275,275,275,990.0,973.6,0.92,0.48,988.6,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,138.7,23300
1998,30,1999-04-22,3355,54,13,14,19,117,217,0.06,1100,2038,46,4,11,61,1915,100,18,25,80,2032,1243,275,275,275,275,990.0,974.4,0.92,0.48,988.6,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,32.3,32.3,32.3,32.3,129.2,21706
1998,31,1999-04-29,3350,61,13,16,21,177,291,0.09,1100,1958,38,4,8,58,1849,100,18,25,80,2027,1243,275,275,275,275,990.0,974.4,0.92,0.48,988.6,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,32.3,32.3,32.3,32.3,129.3,21725
1998,32,1999-05-06,3058,65,14,17,23,202,321,0.11,1100,1637,35,4,8,57,1533,100,18,25,80,1735,1243,275,275,275,275,990.0,973.7,0.92,0.48,988.6,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,34.1,34.1,34.1,34.1,136.5,22935
1998,33,1999-05-13,2753,65,14,17,23,202,321,0.12,1100,1332,34,4,8,57,1228,100,18,25,80,1430,1243,275,275,275,275,990.0,973.1,0.92,0.48,988.6,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.1,36.1,36.1,36.1,144.4,24264
1998,34,1999-05-20,2375,65,14,17,23,202,321,0.14,1100,954,35,4,8,57,850,100,18,25,80,1052,1243,275,275,275,275,990.0,972.1,0.92,0.48,988.6,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,154.9,26017
1998,35,1999-05-27,2076,64,13,16,21,188,302,0.15,1100,673,35,4,8,46,577,100,18,25,67,765,1243,275,275,275,275,990.0,971.3,0.92,0.48,988.6,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,163.6,27485
1998,36,1999-06-03,1834,62,12,14,16,153,257,0.14,1100,477,38,6,11,29,393,100,18,25,45,546,1243,275,275,275,275,990.0,970.6,0.92,0.48,988.6,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,171.1,28737
1998,37,1999-06-10,1358,62,12,14,16,153,257,0.19,1027,73,11,1,3,4,53,73,13,17,20,206,1131,256,256,256,256,990.0,969.1,0.75,0.4,988.9,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,177.6,29843
1998,38,1999-06-17,1054,58,12,13,14,138,236,0.22,817,0,0,0,0,0,0,58,12,13,14,138,900,241,241,241,215,990.0,968.0,0.48,0.21,989.3,20.9,20.9,20.9,20.6,0.94,0.94,0.94,0.94,45.5,45.5,45.5,39.9,153.6,25799
1998,39,1999-06-24,807,53,12,12,13,120,210,0.26,597,0,0,0,0,0,0,53,12,12,13,120,674,223,223,209,0,990.0,967.0,0.31,0.11,989.6,22.2,22.2,22.1,0.0,0.94,0.94,0.93,0.0,44.6,44.6,41.3,0.0,118.6,19925
1998,40,1999-07-01,631,50,10,9,9,108,186,0.3,445,0,0,0,0,0,0,50,10,9,9,108,514,222,222,0,0,990.0,966.3,0.22,0.06,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,46.4,46.4,0.0,0.0,92.7,15575
1998,41,1999-07-08,535,50,10,9,9,108,186,0.35,349,0,0,0,0,0,0,50,10,9,9,108,418,174,174,0,0,990.0,965.9,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,36.5,36.5,0.0,0.0,73.0,12269
1998,42,1999-07-15,469,50,10,9,9,108,186,0.4,283,0,0,0,0,0,0,50,10,9,9,108,352,180,144,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.1,0.0,0.0,0.92,0.91,0.0,0.0,38.4,30.2,0.0,0.0,59.9,10067
1998,43,1999-07-22,437,50,10,9,9,108,186,0.43,251,0,0,0,0,0,0,50,10,9,9,108,320,251,0,0,0,990.0,965.4,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.0,0.0,0.0,0.0,55.0,9237
1998,44,1999-07-29,396,48,8,7,6,97,168,0.42,227,0,0,0,0,0,0,48,8,7,6,97,292,227,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.9,0.0,0.0,0.0,49.9,8382
1998,45,1999-08-05,362,47,8,6,5,89,155,0.43,207,0,0,0,0,0,0,47,8,6,5,89,268,207,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.5,0.0,0.0,0.0,45.5,7642
1998,46,1999-08-12,341,47,8,6,5,89,155,0.45,186,0,0,0,0,0,0,47,8,6,5,89,247,186,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6803
1998,47,1999-08-19,312,47,8,6,5,89,155,0.5,157,0,0,0,0,0,0,47,8,6,5,89,218,157,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,34.1,5722
1998,48,1999-08-26,282,45,7,5,4,82,145,0.52,136,0,0,0,0,0,0,45,7,5,4,82,194,136,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4955
1998,49,1999-09-02,257,34,6,4,3,44,91,0.35,166,0,0,0,0,0,0,34,6,4,3,44,210,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.6,0.0,0.0,0.0,36.6,6146
1998,50,1999-09-09,244,34,6,4,3,44,91,0.37,153,0,0,0,0,0,0,34,6,4,3,44,197,153,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,33.5,5624
1998,51,1999-09-16,225,34,6,4,3,44,91,0.4,134,0,0,0,0,0,0,34,6,4,3,44,178,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,4919
1998,52,1999-09-23,203,34,6,4,3,44,91,0.45,112,0,0,0,0,0,0,34,6,4,3,44,156,112,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.0,0.0,0.0,0.0,24.0,4030
1998,53,1999-09-30,203,34,6,4,3,44,91,0.45,112,0,0,0,0,0,0,34,6,4,3,44,156,112,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.8,572
1999,1,1999-10-01,198,31,4,3,2,33,73,0.37,125,0,0,0,0,0,0,31,4,3,2,33,163,125,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.6,0.0,0.0,0.0,27.6,4634
1999,2,1999-10-08,197,31,4,3,2,33,73,0.37,124,0,0,0,0,0,0,31,4,3,2,33,162,124,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.3,0.0,0.0,0.0,27.3,4582
1999,3,1999-10-15,197,31,4,3,2,33,73,0.37,124,0,0,0,0,0,0,31,4,3,2,33,162,124,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.3,0.0,0.0,0.0,27.3,4582
1999,4,1999-10-22,195,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.0,0.0,0.0,0.0,27.0,4542
1999,5,1999-10-29,193,29,4,2,2,31,69,0.36,123,0,0,0,0,0,0,29,4,2,2,31,160,123,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.3,0.0,0.0,0.0,27.3,4578
1999,6,1999-11-05,194,29,4,2,2,30,67,0.34,127,0,0,0,0,0,0,29,4,2,2,30,162,127,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,4699
1999,7,1999-11-12,203,29,4,2,2,30,67,0.33,136,0,0,0,0,0,0,29,4,2,2,30,171,136,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,29.6,4972
1999,8,1999-11-19,205,29,4,2,2,30,67,0.33,138,0,0,0,0,0,0,29,4,2,2,30,173,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5039
1999,9,1999-11-26,236,28,4,2,2,28,64,0.28,171,0,0,0,0,0,0,28,4,2,2,28,205,171,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6331
1999,10,1999-12-03,267,26,4,3,2,24,59,0.22,208,0,0,0,0,0,0,26,4,3,2,24,241,208,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,46.4,7790
1999,11,1999-12-10,285,30,4,3,2,34,74,0.26,211,0,0,0,0,0,0,30,4,3,2,34,249,211,0,0,0,990.0,964.8,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,46.8,7867
1999,12,1999-12-17,323,31,5,3,2,36,77,0.24,246,0,0,0,0,0,0,31,5,3,2,36,285,246,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,54.8,0.0,0.0,0.0,54.8,9201
1999,13,1999-12-24,366,31,5,3,2,36,77,0.21,289,0,0,0,0,0,0,31,5,3,2,36,328,202,153,0,0,990.0,965.1,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.92,0.0,0.0,44.1,32.8,0.0,0.0,62.8,10552
1999,14,1999-12-31,412,33,5,3,2,43,89,0.22,323,0,0,0,0,0,0,33,5,3,2,43,365,161,161,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,68.8,11553
1999,15,2000-01-07,439,34,5,4,3,45,91,0.21,348,0,0,0,0,0,0,34,5,4,3,45,391,174,174,0,0,990.0,965.4,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,37.2,37.2,0.0,0.0,74.3,12486
1999,16,2000-01-14,471,34,5,4,3,45,91,0.19,380,0,0,0,0,0,0,34,5,4,3,45,423,190,190,0,0,990.0,965.6,0.18,0.05,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,40.3,40.3,0.0,0.0,80.7,13550
1999,17,2000-01-21,479,29,5,4,2,33,73,0.15,406,0,0,0,0,0,0,29,5,4,2,33,444,203,203,0,0,990.0,965.6,0.19,0.05,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,43.4,43.4,0.0,0.0,86.8,14585
1999,18,2000-01-28,491,29,5,4,2,36,78,0.16,413,0,0,0,0,0,0,29,5,4,2,36,452,206,206,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,44.1,44.1,0.0,0.0,88.1,14802
1999,19,2000-02-04,594,31,6,4,3,41,85,0.14,509,0,0,0,0,0,0,31,6,4,3,41,550,254,254,0,0,990.0,966.1,0.24,0.08,989.7,23.1,23.1,0.0,0.0,0.95,0.95,0.0,0.0,53.5,53.5,0.0,0.0,107.1,17984
1999,20,2000-02-11,657,36,6,5,4,54,105,0.16,552,0,0,0,0,0,0,36,6,5,4,54,599,233,233,198,0,990.0,966.4,0.26,0.09,989.6,22.9,22.9,22.7,0.0,0.94,0.94,0.93,0.0,48.2,48.2,39.9,0.0,113.4,19049
1999,21,2000-02-18,807,36,6,5,4,54,105,0.13,702,0,0,0,0,0,0,36,6,5,4,54,749,234,234,234,0,990.0,967.0,0.35,0.14,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,46.7,46.7,46.7,0.0,140.0,23528
1999,22,2000-02-25,818,37,6,5,4,57,111,0.14,706,0,0,0,0,0,0,37,6,5,4,57,756,235,235,235,0,990.0,967.1,0.36,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.9,46.9,46.9,0.0,140.6,23627
1999,23,2000-03-03,860,41,8,7,6,67,129,0.15,731,0,0,0,0,0,0,41,8,7,6,67,787,243,243,243,0,990.0,967.3,0.38,0.16,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,48.0,48.0,48.0,0.0,143.9,24177
1999,24,2000-03-10,964,41,8,7,6,67,129,0.13,835,0,0,0,0,0,0,41,8,7,6,67,891,227,227,227,212,990.0,967.7,0.47,0.22,989.3,21.3,21.3,21.3,21.2,0.94,0.94,0.94,0.94,43.5,43.5,43.5,40.3,159.3,26758
1999,25,2000-03-17,1057,41,8,7,6,67,129,0.12,928,0,0,0,0,0,0,41,8,7,6,67,984,232,232,232,232,990.0,968.0,0.56,0.29,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.4,43.4,43.4,43.4,173.8,29195
1999,26,2000-03-24,2017,41,8,7,6,67,129,0.07,1100,788,58,10,16,36,666,99,18,23,42,733,1240,275,275,275,275,990.0,971.1,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.92,0.92,0.92,0.92,41.5,41.5,41.5,41.5,165.9,27872
1999,27,2000-03-31,3123,52,12,13,17,109,204,0.07,1100,1818,47,5,12,62,1690,100,18,25,79,1800,1243,275,275,275,275,990.0,973.9,0.92,0.48,988.6,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,33.7,33.7,33.7,33.7,135.0,22673
1999,28,2000-04-07,3383,60,13,15,21,138,250,0.07,1100,2032,39,4,9,58,1921,100,18,25,80,2060,1243,275,275,275,275,990.0,974.4,0.92,0.48,988.6,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.1,32.1,32.1,32.1,128.5,21592
1999,29,2000-04-14,3005,70,14,18,25,168,295,0.1,1100,1610,30,4,7,55,1514,100,18,25,80,1682,1243,275,275,275,275,990.0,973.6,0.92,0.48,988.6,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,34.5,34.5,34.5,34.5,137.9,23166
1999,30,2000-04-21,2790,54,13,14,19,117,217,0.08,1100,1473,46,5,11,61,1350,100,18,25,80,1467,1243,275,275,275,275,990.0,973.1,0.92,0.48,988.6,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,143.5,24099
1999,31,2000-04-28,2578,54,13,13,17,151,250,0.1,1100,1227,45,4,11,62,1103,100,18,25,80,1255,1243,275,275,275,275,990.0,972.6,0.92,0.48,988.6,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,37.3,37.3,37.3,37.3,149.2,25062
1999,32,2000-05-05,2370,55,13,13,17,178,276,0.12,1100,994,45,5,12,60,872,100,18,25,77,1050,1243,275,275,275,275,990.0,972.1,0.92,0.48,988.6,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,155.0,26036
1999,33,2000-05-12,2194,55,13,13,17,178,276,0.13,1100,818,45,5,12,50,706,100,18,25,67,884,1243,275,275,275,275,990.0,971.7,0.92,0.48,988.6,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,40.0,40.0,40.0,40.0,160.1,26894
1999,34,2000-05-19,1976,55,13,13,17,178,276,0.14,1100,600,45,5,12,36,501,100,18,25,53,679,1243,275,275,275,275,990.0,971.1,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,166.6,27994
1999,35,2000-05-26,1692,54,12,12,16,169,266,0.16,1100,325,45,5,12,20,243,100,18,24,36,412,1242,275,275,275,275,990.0,970.2,0.92,0.48,988.6,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,175.5,29489
1999,36,2000-06-02,1455,53,12,12,13,120,210,0.14,1100,145,31,4,7,8,91,84,16,19,21,211,1221,275,275,275,275,990.0,969.5,0.88,0.48,988.6,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,183.7,30861
1999,37,2000-06-09,1154,53,12,12,13,120,210,0.18,944,0,0,0,0,0,0,53,12,12,13,120,1021,236,236,236,236,990.0,968.4,0.6,0.31,989.1,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,173.0,29070
1999,38,2000-06-16,938,53,12,12,13,120,210,0.22,728,0,0,0,0,0,0,53,12,12,13,120,805,233,233,233,206,990.0,967.6,0.4,0.16,989.4,21.5,21.5,21.5,21.0,0.94,0.94,0.94,0.93,45.1,45.1,45.1,38.4,140.9,23663
1999,39,2000-06-23,692,53,12,12,13,120,210,0.31,482,0,0,0,0,0,0,53,12,12,13,120,559,228,228,186,0,990.0,966.6,0.24,0.07,989.7,22.8,22.8,22.5,0.0,0.94,0.94,0.93,0.0,46.7,46.7,37.0,0.0,98.6,16565
1999,40,2000-06-30,563,43,9,8,7,77,145,0.26,418,0,0,0,0,0,0,43,9,8,7,77,479,209,209,0,0,990.0,966.0,0.2,0.05,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,43.9,43.9,0.0,0.0,87.7,14735
1999,41,2000-07-07,479,42,9,8,6,70,135,0.28,344,0,0,0,0,0,0,42,9,8,6,70,403,172,172,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,36.3,36.3,0.0,0.0,72.6,12194
1999,42,2000-07-14,425,42,9,8,6,70,135,0.32,290,0,0,0,0,0,0,42,9,8,6,70,349,165,146,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.3,0.0,0.0,0.92,0.92,0.0,0.0,35.2,31.0,0.0,0.0,61.8,10377
1999,43,2000-07-21,392,42,9,8,6,70,135,0.34,257,0,0,0,0,0,0,42,9,8,6,70,316,257,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9511
1999,44,2000-07-28,353,40,8,6,5,65,126,0.36,227,0,0,0,0,0,0,40,8,6,5,65,282,227,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.1,0.0,0.0,0.0,50.1,8414
1999,45,2000-08-04,325,39,7,5,4,60,115,0.35,210,0,0,0,0,0,0,39,7,5,4,60,261,210,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,46.5,7816
1999,46,2000-08-11,308,39,7,5,4,60,115,0.37,193,0,0,0,0,0,0,39,7,5,4,60,244,193,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,42.3,7102
1999,47,2000-08-18,281,39,7,5,4,60,115,0.41,166,0,0,0,0,0,0,39,7,5,4,60,217,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6111
1999,48,2000-08-25,264,39,7,5,4,60,115,0.44,149,0,0,0,0,0,0,39,7,5,4,60,200,149,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5464
1999,49,2000-09-01,248,34,6,4,3,44,91,0.37,157,0,0,0,0,0,0,34,6,4,3,44,201,157,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5782
1999,50,2000-09-08,236,34,6,4,3,44,91,0.38,145,0,0,0,0,0,0,34,6,4,3,44,189,145,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.8,0.0,0.0,0.0,31.8,5338
1999,51,2000-09-15,215,34,6,4,3,44,91,0.42,124,0,0,0,0,0,0,34,6,4,3,44,168,124,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.0,0.0,0.0,0.0,27.0,4530
1999,52,2000-09-22,201,34,6,4,3,44,91,0.45,110,0,0,0,0,0,0,34,6,4,3,44,154,110,0,0,0,990.0,964.6,0.09,0.0,989.9,25.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.5,0.0,0.0,0.0,23.5,3942
1999,53,2000-09-29,194,34,6,4,3,44,91,0.47,103,0,0,0,0,0,0,34,6,4,3,44,147,103,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.1,0.0,0.0,0.0,22.1,1062
2000,1,2000-10-01,182,31,4,3,2,33,73,0.4,109,0,0,0,0,0,0,31,4,3,2,33,147,109,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.6,0.0,0.0,0.0,23.6,3956
2000,2,2000-10-08,158,27,4,2,2,25,61,0.38,97,0,0,0,0,0,0,27,4,2,2,25,131,97,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,20.6,0.0,0.0,0.0,20.6,3463
2000,3,2000-10-15,148,24,4,2,2,20,52,0.35,96,0,0,0,0,0,0,24,4,2,2,20,126,96,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,20.4,0.0,0.0,0.0,20.4,3427
2000,4,2000-10-22,158,24,4,2,2,20,52,0.33,106,0,0,0,0,0,0,24,4,2,2,20,136,106,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.8,3824
2000,5,2000-10-29,148,23,4,2,2,19,50,0.34,97,0,0,0,0,0,0,23,4,2,2,19,127,97,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,20.5,0.0,0.0,0.0,20.5,3452
2000,6,2000-11-05,143,23,4,2,2,19,50,0.35,93,0,0,0,0,0,0,23,4,2,2,19,122,93,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,19.7,0.0,0.0,0.0,19.7,3307
2000,7,2000-11-12,163,23,4,2,2,19,50,0.31,113,0,0,0,0,0,0,23,4,2,2,19,142,113,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.5,0.0,0.0,0.0,24.5,4123
2000,8,2000-11-19,184,23,4,2,2,19,50,0.27,134,0,0,0,0,0,0,23,4,2,2,19,163,134,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,4942
2000,9,2000-11-26,221,23,4,2,2,20,52,0.24,169,0,0,0,0,0,0,23,4,2,2,20,199,169,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.3,0.0,0.0,0.0,37.3,6259
2000,10,2000-12-03,254,26,4,3,2,24,59,0.23,195,0,0,0,0,0,0,26,4,3,2,24,228,195,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.3,0.0,0.0,0.0,43.3,7269
2000,11,2000-12-10,312,30,4,3,2,34,74,0.24,238,0,0,0,0,0,0,30,4,3,2,34,276,238,0,0,0,990.0,964.9,0.13,0.02,989.8,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.9,0.0,0.0,0.0,52.9,8894
2000,12,2000-12-17,374,31,5,3,2,36,77,0.21,297,0,0,0,0,0,0,31,5,3,2,36,336,148,148,0,0,990.0,965.2,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,31.7,31.7,0.0,0.0,63.5,10664
2000,13,2000-12-24,427,31,5,3,2,36,77,0.18,350,0,0,0,0,0,0,31,5,3,2,36,389,175,175,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,37.4,37.4,0.0,0.0,74.7,12552
2000,14,2000-12-31,488,39,5,3,2,61,113,0.23,375,0,0,0,0,0,0,39,5,3,2,61,424,187,187,0,0,990.0,965.7,0.18,0.05,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,79.2,13311
2000,15,2001-01-07,547,41,6,4,3,66,120,0.22,427,0,0,0,0,0,0,41,6,4,3,66,478,213,213,0,0,990.0,965.9,0.2,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,45.2,45.2,0.0,0.0,90.4,15184
2000,16,2001-01-14,591,41,6,4,3,66,120,0.2,471,0,0,0,0,0,0,41,6,4,3,66,522,235,235,0,0,990.0,966.1,0.22,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,49.5,49.5,0.0,0.0,99.0,16624
2000,17,2001-01-21,675,41,6,4,3,66,120,0.18,555,0,0,0,0,0,0,41,6,4,3,66,606,211,211,187,0,990.0,966.5,0.27,0.09,989.6,22.8,22.8,22.9,0.0,0.94,0.94,0.93,0.0,43.1,43.1,37.9,0.0,113.3,19038
2000,18,2001-01-28,785,41,6,4,3,71,127,0.16,658,0,0,0,0,0,0,41,6,4,3,71,711,219,219,219,0,990.0,966.9,0.33,0.13,989.5,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,44.0,44.0,44.0,0.0,132.0,22173
2000,19,2001-02-04,852,43,7,5,4,78,137,0.16,715,0,0,0,0,0,0,43,7,5,4,78,770,238,238,238,0,990.0,967.2,0.36,0.15,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,47.1,47.1,47.1,0.0,141.4,23747
2000,20,2001-02-11,1013,43,7,5,4,78,137,0.14,876,0,0,0,0,0,0,43,7,5,4,78,931,238,238,238,224,990.0,967.9,0.51,0.25,989.2,21.0,21.0,21.0,20.9,0.94,0.94,0.94,0.94,45.2,45.2,45.2,42.4,165.9,27876
2000,21,2001-02-18,1275,46,7,6,4,86,151,0.12,1064,60,13,2,2,1,40,59,9,8,6,126,1142,266,266,266,266,990.0,968.8,0.76,0.44,988.8,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,186.2,31282
2000,22,2001-02-25,1982,53,9,9,8,114,195,0.1,1100,687,46,8,15,29,586,100,18,24,38,701,1242,275,275,275,275,990.0,971.1,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,166.6,27981
2000,23,2001-03-04,2553,59,11,12,13,144,239,0.09,1100,1214,41,7,12,62,1091,100,18,25,75,1235,1243,275,275,275,275,990.0,972.6,0.92,0.48,988.6,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,37.5,37.5,37.5,37.5,149.9,25183
2000,24,2001-03-11,3043,59,11,12,13,144,239,0.08,1100,1704,41,7,13,67,1576,100,18,25,80,1720,1243,275,275,275,275,990.0,973.7,0.92,0.48,988.6,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,136.9,23002
2000,25,2001-03-18,3253,59,11,12,13,144,239,0.07,1100,1914,41,7,13,67,1786,100,18,25,80,1930,1243,275,275,275,275,990.0,974.2,0.92,0.48,988.6,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,131.7,22118
2000,26,2001-03-25,3085,59,11,12,13,144,239,0.08,1100,1746,41,7,13,67,1618,100,18,25,80,1762,1243,275,275,275,275,990.0,973.8,0.92,0.48,988.6,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,34.0,34.0,34.0,34.0,135.8,22817
2000,27,2001-04-01,3049,54,13,14,19,117,217,0.07,1100,1732,46,5,11,61,1609,100,18,25,80,1726,1243,275,275,275,275,990.0,973.7,0.92,0.48,988.6,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,136.7,22970
2000,28,2001-04-08,3079,54,13,14,19,117,217,0.07,1100,1762,46,5,11,61,1639,100,18,25,80,1756,1243,275,275,275,275,990.0,973.8,0.92,0.48,988.6,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,34.0,34.0,34.0,34.0,136.0,22844
2000,29,2001-04-15,3351,56,13,14,19,124,228,0.07,1100,2023,43,4,10,60,1904,100,18,25,80,2028,1243,275,275,275,275,990.0,974.4,0.92,0.48,988.6,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,32.3,32.3,32.3,32.3,129.3,21721
2000,30,2001-04-22,3565,70,14,18,25,168,295,0.08,1100,2170,30,4,7,55,2074,100,18,25,80,2242,1243,275,275,275,275,990.0,974.8,0.92,0.48,988.6,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.1,31.1,31.1,31.1,124.2,20869
2000,31,2001-04-29,3606,66,14,17,23,192,313,0.09,1100,2192,33,4,7,56,2091,100,18,25,80,2283,1243,275,275,275,275,990.0,974.9,0.92,0.48,988.6,13.2,13.2,13.2,13.2,0.88,0.88,0.88,0.88,30.8,30.8,30.8,30.8,123.3,20713
2000,32,2001-05-06,3336,65,14,17,23,202,321,0.1,1100,1915,35,4,8,57,1811,100,18,25,80,2013,1243,275,275,275,275,990.0,974.3,0.92,0.48,988.6,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,129.7,21786
2000,33,2001-05-13,3033,65,14,17,23,202,321,0.11,1100,1612,35,4,8,57,1508,100,18,25,80,1710,1243,275,275,275,275,990.0,973.7,0.92,0.48,988.6,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,34.3,34.3,34.3,34.3,137.2,23041
2000,34,2001-05-20,2686,65,14,17,23,202,321,0.12,1100,1265,35,4,8,57,1161,100,18,25,80,1363,1243,275,275,275,275,990.0,972.9,0.92,0.48,988.6,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,36.6,36.6,36.6,36.6,146.2,24569
2000,35,2001-05-27,2339,64,13,16,21,188,302,0.13,1100,937,35,4,8,56,831,100,18,25,77,1019,1243,275,275,275,275,990.0,972.0,0.92,0.48,988.6,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.0,39.0,39.0,39.0,155.9,26186
2000,36,2001-06-03,2083,62,12,14,16,153,257,0.12,1100,726,38,6,11,45,626,100,18,25,61,779,1243,275,275,275,275,990.0,971.4,0.92,0.48,988.6,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,163.4,27452
2000,37,2001-06-10,1728,62,12,14,16,153,257,0.15,1100,371,38,6,11,23,293,100,18,25,39,446,1243,275,275,275,275,990.0,970.3,0.92,0.48,988.6,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,174.4,29296
2000,38,2001-06-17,1374,62,12,14,16,153,257,0.19,1060,57,12,2,3,3,35,74,14,17,19,188,1166,265,265,265,265,990.0,969.2,0.8,0.43,988.8,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,181.7,30525
2000,39,2001-06-24,1120,62,12,14,16,153,257,0.23,863,0,0,0,0,0,0,62,12,14,16,153,951,234,234,234,221,990.0,968.3,0.53,0.24,989.2,20.6,20.6,20.6,20.5,0.94,0.94,0.94,0.94,43.5,43.5,43.5,40.8,159.8,26847
2000,40,2001-07-01,946,58,11,11,11,136,227,0.24,719,0,0,0,0,0,0,58,11,11,11,136,799,239,239,239,0,990.0,967.6,0.39,0.15,989.5,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,46.5,46.5,46.5,0.0,139.4,23419
2000,41,2001-07-08,760,58,11,11,11,136,227,0.3,533,0,0,0,0,0,0,58,11,11,11,136,613,222,222,203,0,990.0,966.8,0.27,0.09,989.6,22.4,22.4,22.1,0.0,0.94,0.94,0.93,0.0,45.0,45.0,40.1,0.0,107.2,18009
2000,42,2001-07-15,604,58,11,11,11,136,227,0.38,377,0,0,0,0,0,0,58,11,11,11,136,457,188,188,0,0,990.0,966.2,0.19,0.05,989.8,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,39.0,39.0,0.0,0.0,78.0,13109
2000,43,2001-07-22,527,58,11,11,11,136,227,0.43,300,0,0,0,0,0,0,58,11,11,11,136,380,169,153,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,35.4,31.8,0.0,0.0,62.7,10527
2000,44,2001-07-29,465,55,9,9,8,119,202,0.43,262,0,0,0,0,0,0,55,9,9,8,119,337,222,139,0,0,990.0,965.5,0.15,0.02,989.8,23.9,24.1,0.0,0.0,0.94,0.91,0.0,0.0,48.0,29.2,0.0,0.0,56.3,9460
2000,45,2001-08-05,428,53,8,7,5,104,179,0.42,249,0,0,0,0,0,0,53,8,7,5,104,318,249,0,0,0,990.0,965.4,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.2,0.0,0.0,0.0,54.2,9104
2000,46,2001-08-12,400,47,8,6,5,89,155,0.39,245,0,0,0,0,0,0,47,8,6,5,89,306,245,0,0,0,990.0,965.3,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.8,0.0,0.0,0.0,53.8,9032
2000,47,2001-08-19,374,47,8,6,5,89,155,0.41,219,0,0,0,0,0,0,47,8,6,5,89,280,219,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.2,0.0,0.0,0.0,48.2,8089
2000,48,2001-08-26,342,46,7,5,4,85,149,0.44,193,0,0,0,0,0,0,46,7,5,4,85,252,193,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.1,0.0,0.0,0.0,42.1,7074
2000,49,2001-09-02,317,40,6,4,3,65,118,0.37,199,0,0,0,0,0,0,40,6,4,3,65,249,199,0,0,0,990.0,964.9,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.7,0.0,0.0,0.0,43.7,7349
2000,50,2001-09-09,298,40,6,4,3,65,118,0.4,180,0,0,0,0,0,0,40,6,4,3,65,230,180,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.5,0.0,0.0,0.0,39.5,6643
2000,51,2001-09-16,281,40,6,4,3,65,118,0.42,163,0,0,0,0,0,0,40,6,4,3,65,213,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,35.5,5970
2000,52,2001-09-23,254,40,6,4,3,65,118,0.46,136,0,0,0,0,0,0,40,6,4,3,65,186,136,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,29.6,4970
2000,53,2001-09-30,240,40,6,4,3,65,118,0.49,122,0,0,0,0,0,0,40,6,4,3,65,172,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.6,0.0,0.0,0.0,26.6,638
2001,1,2001-10-01,230,37,5,3,2,50,97,0.42,133,0,0,0,0,0,0,37,5,3,2,50,178,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4863
2001,2,2001-10-08,211,37,5,3,2,50,97,0.46,114,0,0,0,0,0,0,37,5,3,2,50,159,114,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.6,0.0,0.0,0.0,24.6,4132
2001,3,2001-10-15,198,36,4,3,2,47,93,0.47,104,0,0,0,0,0,0,36,4,3,2,47,148,104,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.3,0.0,0.0,0.0,22.3,3747
