WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2005,47,2006-08-19,321,47,8,6,5,89,155,0.48,166,0,0,0,0,0,0,47,8,6,5,89,227,166,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,36.1,6067
2005,48,2006-08-26,293,46,7,5,4,85,149,0.51,144,0,0,0,0,0,0,46,7,5,4,85,203,144,0,0,0,990.0,964.9,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5228
2005,49,2006-09-02,278,40,6,4,3,65,118,0.42,160,0,0,0,0,0,0,40,6,4,3,65,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,34.9,5871
2005,50,2006-09-09,250,40,6,4,3,65,118,0.47,132,0,0,0,0,0,0,40,6,4,3,65,182,132,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,4842
2005,51,2006-09-16,237,38,6,4,3,59,110,0.46,127,0,0,0,0,0,0,38,6,4,3,59,175,127,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.3,0.0,0.0,0.0,27.3,4593
2005,52,2006-09-23,223,34,6,4,3,44,91,0.41,132,0,0,0,0,0,0,34,6,4,3,44,176,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,28.7,4814
2005,53,2006-09-30,209,34,6,4,3,44,91,0.43,118,0,0,0,0,0,0,34,6,4,3,44,162,118,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.5,0.0,0.0,0.0,25.5,611
2006,1,2006-10-01,211,31,4,3,2,33,73,0.34,138,0,0,0,0,0,0,31,4,3,2,33,176,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.1,0.0,0.0,0.0,30.1,5058
2006,2,2006-10-08,221,34,4,3,2,42,86,0.39,134,0,0,0,0,0,0,34,4,3,2,42,176,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,4914
2006,3,2006-10-15,222,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4572
2006,4,2006-10-22,219,37,5,3,2,50,97,0.44,122,0,0,0,0,0,0,37,5,3,2,50,167,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.6,0.0,0.0,0.0,26.6,4464
2006,5,2006-10-29,227,36,5,3,2,48,94,0.42,132,0,0,0,0,0,0,36,5,3,2,48,176,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,28.7,4819
2006,6,2006-11-05,239,36,5,3,2,47,93,0.39,146,0,0,0,0,0,0,36,5,3,2,47,190,146,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.9,5358
2006,7,2006-11-12,257,36,5,3,2,47,93,0.36,164,0,0,0,0,0,0,36,5,3,2,47,208,164,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.0,0.0,0.0,0.0,36.0,6047
2006,8,2006-11-19,285,36,5,3,2,47,93,0.33,192,0,0,0,0,0,0,36,5,3,2,47,236,192,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,42.3,7111
2006,9,2006-11-26,321,36,5,3,2,49,96,0.3,224,0,0,0,0,0,0,36,5,3,2,49,269,224,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.8,0.0,0.0,0.0,49.8,8363
2006,10,2006-12-03,357,38,5,4,3,54,104,0.29,253,0,0,0,0,0,0,38,5,4,3,54,300,253,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9406
2006,11,2006-12-10,407,38,5,4,3,54,104,0.26,303,0,0,0,0,0,0,38,5,4,3,54,350,151,151,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,32.2,32.2,0.0,0.0,64.5,10828
2006,12,2006-12-17,466,38,5,4,3,54,104,0.22,362,0,0,0,0,0,0,38,5,4,3,54,409,181,181,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,38.4,38.4,0.0,0.0,76.8,12903
2006,13,2006-12-24,535,38,5,4,3,54,104,0.19,431,0,0,0,0,0,0,38,5,4,3,54,478,215,215,0,0,990.0,965.9,0.2,0.06,989.7,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,45.7,45.7,0.0,0.0,91.4,15351
2006,14,2006-12-31,574,44,6,5,3,72,134,0.23,440,0,0,0,0,0,0,44,6,5,3,72,497,220,220,0,0,990.0,966.0,0.21,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,46.4,46.4,0.0,0.0,92.9,15606
2006,15,2007-01-07,654,46,7,6,4,76,139,0.21,515,0,0,0,0,0,0,46,7,6,4,76,574,231,231,185,0,990.0,966.4,0.25,0.08,989.7,22.9,22.9,22.8,0.0,0.94,0.94,0.93,0.0,47.7,47.7,37.5,0.0,106.1,17829
2006,16,2007-01-14,765,46,7,6,4,76,139,0.18,626,0,0,0,0,0,0,46,7,6,4,76,685,208,208,208,0,990.0,966.9,0.31,0.12,989.6,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,41.6,41.6,41.6,0.0,124.8,20972
2006,17,2007-01-21,958,46,7,6,4,76,139,0.15,819,0,0,0,0,0,0,46,7,6,4,76,878,240,240,240,224,990.0,967.7,0.46,0.21,989.3,21.3,21.3,21.3,20.9,0.94,0.94,0.94,0.94,46.3,46.3,46.3,42.4,157.1,26398
2006,18,2007-01-28,1447,47,7,6,4,83,148,0.1,1076,221,33,6,8,6,167,80,13,14,11,250,1185,269,269,269,269,990.0,969.4,0.83,0.45,988.7,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,181.4,30471
2006,19,2007-02-04,2214,49,8,7,5,93,162,0.07,1100,952,51,10,18,29,843,100,18,25,34,936,1243,275,275,275,275,990.0,971.7,0.92,0.48,988.6,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,159.6,26808
2006,20,2007-02-11,3258,55,10,10,8,114,197,0.06,1100,1961,45,8,15,68,1825,100,18,25,76,1939,1243,275,275,275,275,990.0,974.1,0.92,0.48,988.6,13.9,13.9,13.9,13.9,0.89,0.89,0.89,0.89,33.0,33.0,33.0,33.0,131.9,22163
2006,21,2007-02-18,4451,55,10,10,8,114,197,0.04,1100,3154,45,8,15,72,3014,100,18,25,80,3128,1243,275,275,275,275,990.0,976.4,0.92,0.48,988.6,11.6,11.6,11.6,11.6,0.85,0.85,0.85,0.85,26.3,26.3,26.3,26.3,105.2,17672
2006,22,2007-02-25,4524,60,11,13,13,148,247,0.05,1100,3176,39,6,12,66,3052,100,18,25,80,3201,1243,275,275,275,275,990.0,976.5,0.92,0.48,988.6,11.5,11.5,11.5,11.5,0.85,0.85,0.85,0.85,25.9,25.9,25.9,25.9,103.7,17428
2006,23,2007-03-04,4431,68,14,17,21,195,315,0.07,1100,3016,32,4,8,59,2913,100,18,25,80,3108,1243,275,275,275,275,990.0,976.4,0.92,0.48,988.6,11.7,11.7,11.7,11.7,0.86,0.86,0.86,0.86,26.4,26.4,26.4,26.4,105.6,17739
2006,24,2007-03-11,4034,68,14,17,21,195,315,0.08,1100,2619,32,3,8,59,2516,100,18,25,80,2711,1243,275,275,275,275,990.0,975.7,0.92,0.48,988.6,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,28.5,28.5,28.5,28.5,113.8,19121
2006,25,2007-03-18,3701,62,12,14,16,165,271,0.07,1100,2329,37,5,10,63,2212,100,18,25,80,2378,1243,275,275,275,275,990.0,975.1,0.92,0.48,988.6,13.0,13.0,13.0,13.0,0.88,0.88,0.88,0.88,30.3,30.3,30.3,30.3,121.1,20351
2006,26,2007-03-25,3518,59,11,12,13,144,239,0.07,1100,2179,41,7,13,67,2051,100,18,25,80,2195,1243,275,275,275,275,990.0,974.7,0.92,0.48,988.6,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,31.3,31.3,31.3,31.3,125.3,21055
2006,27,2007-04-01,3486,70,14,18,25,168,295,0.08,1100,2091,29,4,6,55,1995,100,18,25,80,2163,1243,275,275,275,275,990.0,974.6,0.92,0.48,988.6,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,31.5,31.5,31.5,31.5,126.1,21179
2006,28,2007-04-08,3443,70,14,18,25,168,295,0.09,1100,2048,30,4,7,55,1952,100,18,25,80,2120,1243,275,275,275,275,990.0,974.6,0.92,0.48,988.6,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,31.8,31.8,31.8,31.8,127.1,21351
2006,29,2007-04-15,3263,70,14,18,25,168,295,0.09,1100,1868,29,4,6,55,1772,100,18,25,80,1940,1243,275,275,275,275,990.0,974.2,0.92,0.48,988.6,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,131.4,22080
2006,30,2007-04-22,3066,70,14,18,25,168,295,0.1,1100,1671,30,4,7,55,1575,100,18,25,80,1743,1243,275,275,275,275,990.0,973.8,0.92,0.48,988.6,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,34.1,34.1,34.1,34.1,136.3,22896
2006,31,2007-04-29,2926,59,13,14,19,175,281,0.1,1100,1545,40,4,10,60,1428,100,18,25,80,1603,1243,275,275,275,275,990.0,973.5,0.92,0.48,988.6,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.0,35.0,35.0,35.0,139.9,23498
2006,32,2007-05-06,2739,57,13,14,18,184,288,0.11,1100,1351,42,4,10,61,1232,100,18,25,80,1416,1243,275,275,275,275,990.0,973.0,0.92,0.48,988.6,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,144.8,24324
2006,33,2007-05-13,2500,65,14,17,23,202,321,0.13,1100,1079,34,3,8,57,975,100,18,25,80,1177,1243,275,275,275,275,990.0,972.4,0.92,0.48,988.6,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,37.8,37.8,37.8,37.8,151.3,25424
2006,34,2007-05-20,2267,65,14,17,23,202,321,0.14,1100,846,35,4,8,56,742,100,18,25,79,944,1243,275,275,275,275,990.0,971.9,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.5,39.5,39.5,39.5,158.0,26536
2006,35,2007-05-27,2056,64,13,16,21,188,302,0.15,1100,654,35,4,8,45,559,100,18,25,66,747,1243,275,275,275,275,990.0,971.3,0.92,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,164.2,27586
2006,36,2007-06-03,1760,62,12,14,16,153,257,0.15,1100,403,38,6,11,25,323,100,18,25,41,476,1243,275,275,275,275,990.0,970.4,0.92,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,173.4,29124
2006,37,2007-06-10,1458,62,12,14,16,153,257,0.18,1100,101,22,3,5,6,63,84,15,19,22,216,1220,275,275,275,275,990.0,969.5,0.88,0.48,988.6,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,183.6,30849
2006,38,2007-06-17,1214,62,12,14,16,153,257,0.21,957,0,0,0,0,0,0,62,12,14,16,153,1045,239,239,239,239,990.0,968.6,0.63,0.32,989.0,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,43.2,43.2,43.2,43.2,172.6,29003
2006,39,2007-06-24,1019,62,12,14,16,153,257,0.25,762,0,0,0,0,0,0,62,12,14,16,153,850,234,234,234,209,990.0,967.9,0.43,0.17,989.4,21.1,21.1,21.1,20.8,0.94,0.94,0.94,0.94,44.5,44.5,44.5,38.7,144.5,24279
2006,40,2007-07-01,868,58,11,11,11,136,227,0.26,641,0,0,0,0,0,0,58,11,11,11,136,721,213,213,213,0,990.0,967.3,0.34,0.12,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,41.9,41.9,41.9,0.0,125.8,21126
2006,41,2007-07-08,727,58,11,11,11,136,227,0.31,500,0,0,0,0,0,0,58,11,11,11,136,580,236,236,184,0,990.0,966.7,0.25,0.07,989.7,22.6,22.6,22.5,0.0,0.94,0.94,0.93,0.0,48.2,48.2,36.7,0.0,101.6,17075
2006,42,2007-07-15,625,58,11,11,11,136,227,0.36,398,0,0,0,0,0,0,58,11,11,11,136,478,199,199,0,0,990.0,966.3,0.2,0.05,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,41.3,41.3,0.0,0.0,82.5,13864
2006,43,2007-07-22,561,58,11,11,11,136,227,0.4,334,0,0,0,0,0,0,58,11,11,11,136,414,167,167,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,34.6,34.6,0.0,0.0,69.3,11641
2006,44,2007-07-29,507,55,9,9,8,119,202,0.4,304,0,0,0,0,0,0,55,9,9,8,119,379,152,152,0,0,990.0,965.7,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,31.8,31.8,0.0,0.0,63.6,10678
2006,45,2007-08-05,465,54,9,8,6,107,184,0.4,281,0,0,0,0,0,0,54,9,8,6,107,352,159,142,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.91,0.0,0.0,33.7,29.7,0.0,0.0,59.1,9936
2006,46,2007-08-12,429,54,9,8,6,107,184,0.43,245,0,0,0,0,0,0,54,9,8,6,107,316,245,0,0,0,990.0,965.4,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.3,0.0,0.0,0.0,53.3,8956
2006,47,2007-08-19,408,54,9,8,6,107,184,0.45,224,0,0,0,0,0,0,54,9,8,6,107,295,224,0,0,0,990.0,965.3,0.14,0.01,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.0,0.0,0.0,0.0,49.0,8232
2006,48,2007-08-26,376,52,8,7,5,102,177,0.47,198,0,0,0,0,0,0,52,8,7,5,102,268,198,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.3,0.0,0.0,0.0,43.3,7267
2006,49,2007-09-02,349,46,7,6,4,75,138,0.4,211,0,0,0,0,0,0,46,7,6,4,75,270,211,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,46.3,7777
2006,50,2007-09-09,322,46,7,6,4,75,138,0.43,184,0,0,0,0,0,0,46,7,6,4,75,243,184,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,40.1,6745
2006,51,2007-09-16,301,46,7,6,4,75,138,0.46,163,0,0,0,0,0,0,46,7,6,4,75,222,163,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5953
2006,52,2007-09-23,288,46,7,6,4,75,138,0.48,150,0,0,0,0,0,0,46,7,6,4,75,209,150,0,0,0,990.0,964.9,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.7,0.0,0.0,0.0,32.7,5487
2006,53,2007-09-30,277,46,7,6,4,75,138,0.5,139,0,0,0,0,0,0,46,7,6,4,75,198,139,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.1,0.0,0.0,0.0,30.1,721
2007,1,2007-10-01,272,41,6,4,3,56,110,0.4,162,0,0,0,0,0,0,41,6,4,3,56,213,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5947
2007,2,2007-10-08,262,41,6,4,3,56,110,0.42,152,0,0,0,0,0,0,41,6,4,3,56,203,152,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,33.3,5591
2007,3,2007-10-15,252,41,6,4,3,56,110,0.44,142,0,0,0,0,0,0,41,6,4,3,56,193,142,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,5191
2007,4,2007-10-22,253,41,6,4,3,56,110,0.43,143,0,0,0,0,0,0,41,6,4,3,56,194,143,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,31.0,5209
2007,5,2007-10-29,247,40,6,4,3,54,107,0.44,139,0,0,0,0,0,0,40,6,4,3,54,189,139,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,30.3,5082
2007,6,2007-11-05,254,40,6,4,3,53,106,0.42,148,0,0,0,0,0,0,40,6,4,3,53,198,148,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.4,0.0,0.0,0.0,32.4,5435
2007,7,2007-11-12,274,40,6,4,3,53,106,0.39,168,0,0,0,0,0,0,40,6,4,3,53,218,168,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,36.9,6193
2007,8,2007-11-19,295,40,6,4,3,53,106,0.36,189,0,0,0,0,0,0,40,6,4,3,53,239,189,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.8,0.0,0.0,0.0,41.8,7022
2007,9,2007-11-26,333,40,6,4,3,55,109,0.33,224,0,0,0,0,0,0,40,6,4,3,55,275,224,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.7,0.0,0.0,0.0,49.7,8344
2007,10,2007-12-03,385,42,7,5,3,61,118,0.31,267,0,0,0,0,0,0,42,7,5,3,61,321,207,139,0,0,990.0,965.2,0.15,0.02,989.8,24.3,24.4,0.0,0.0,0.93,0.91,0.0,0.0,45.3,29.6,0.0,0.0,57.9,9734
2007,11,2007-12-10,431,42,7,5,3,61,118,0.27,313,0,0,0,0,0,0,42,7,5,3,61,367,156,156,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,66.3,11138
2007,12,2007-12-17,496,42,7,5,3,61,118,0.24,378,0,0,0,0,0,0,42,7,5,3,61,432,189,189,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,40.1,40.1,0.0,0.0,80.1,13461
2007,13,2007-12-24,690,42,7,5,3,61,118,0.17,572,0,0,0,0,0,0,42,7,5,3,61,626,226,226,210,0,990.0,966.5,0.28,0.1,989.6,22.7,22.7,22.5,0.0,0.94,0.94,0.94,0.0,46.2,46.2,42.2,0.0,116.6,19590
2007,14,2007-12-31,818,48,7,6,4,78,145,0.18,672,0,0,0,0,0,0,48,7,6,4,78,735,224,224,224,0,990.0,967.1,0.34,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.7,44.7,44.7,0.0,134.2,22550
2007,15,2008-01-07,913,49,8,7,5,81,150,0.16,763,0,0,0,0,0,0,49,8,7,5,81,827,254,254,254,0,990.0,967.5,0.41,0.17,989.4,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,49.4,49.4,49.4,0.0,148.2,24892
2007,16,2008-01-14,1165,49,8,7,5,81,150,0.13,961,53,12,2,2,1,34,61,10,9,6,115,1042,249,249,249,246,990.0,968.4,0.64,0.33,989.0,20.2,20.2,20.2,20.0,0.94,0.94,0.94,0.94,45.3,45.3,45.3,44.2,173.8,29191
2007,17,2008-01-21,1544,49,8,7,5,81,150,0.1,1100,294,50,10,13,9,210,100,18,20,14,291,1238,275,275,275,275,990.0,969.8,0.91,0.48,988.6,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,180.4,30311
2007,18,2008-01-28,1794,51,8,8,6,95,170,0.09,1100,524,48,9,16,19,430,100,18,25,25,526,1243,275,275,275,275,990.0,970.5,0.92,0.48,988.6,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,172.3,28943
2007,19,2008-02-04,1968,55,10,10,8,114,197,0.1,1100,671,45,8,15,27,576,100,18,25,35,690,1243,275,275,275,275,990.0,971.0,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,166.9,28032
2007,20,2008-02-11,2305,49,8,7,5,93,162,0.07,1100,1043,51,10,18,32,932,100,18,25,37,1025,1243,275,275,275,275,990.0,971.9,0.92,0.48,988.6,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,156.9,26363
2007,21,2008-02-18,3031,52,9,8,6,105,182,0.06,1100,1749,47,8,16,61,1614,100,18,25,68,1719,1243,275,275,275,275,990.0,973.7,0.92,0.48,988.6,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,34.3,34.3,34.3,34.3,137.3,23058
2007,22,2008-02-25,3255,56,10,10,9,122,209,0.06,1100,1946,43,7,14,70,1809,100,18,25,80,1932,1243,275,275,275,275,990.0,974.2,0.92,0.48,988.6,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,131.6,22112
2007,23,2008-03-03,3100,59,11,12,13,144,239,0.08,1100,1761,41,7,13,67,1633,100,18,25,80,1777,1243,275,275,275,275,990.0,973.8,0.92,0.48,988.6,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,33.9,33.9,33.9,33.9,135.4,22753
2007,24,2008-03-10,2953,59,11,12,13,144,239,0.08,1100,1614,41,7,13,67,1486,100,18,25,80,1630,1243,275,275,275,275,990.0,973.5,0.92,0.48,988.6,14.6,14.6,14.6,14.6,0.9,0.9,0.9,0.9,34.8,34.8,34.8,34.8,139.2,23384
2007,25,2008-03-17,2827,59,11,12,13,144,239,0.08,1100,1488,41,7,13,67,1360,100,18,25,80,1504,1243,275,275,275,275,990.0,973.2,0.92,0.48,988.6,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,35.6,35.6,35.6,35.6,142.5,23932
2007,26,2008-03-24,2809,59,11,12,13,144,239,0.09,1100,1470,41,7,13,67,1342,100,18,25,80,1486,1243,275,275,275,275,990.0,973.2,0.92,0.48,988.6,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,35.7,35.7,35.7,35.7,142.9,24014
2007,27,2008-03-31,2943,54,12,13,18,120,220,0.07,1100,1623,45,5,11,61,1499,100,18,25,80,1620,1243,275,275,275,275,990.0,973.5,0.92,0.48,988.6,14.6,14.6,14.6,14.6,0.9,0.9,0.9,0.9,34.9,34.9,34.9,34.9,139.4,23424
2007,28,2008-04-07,3105,54,13,14,19,117,217,0.07,1100,1788,46,5,11,61,1665,100,18,25,80,1782,1243,275,275,275,275,990.0,973.8,0.92,0.48,988.6,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,33.8,33.8,33.8,33.8,135.3,22733
2007,29,2008-04-14,3139,54,13,14,19,117,217,0.07,1100,1822,46,5,10,61,1699,100,18,25,80,1816,1243,275,275,275,275,990.0,973.9,0.92,0.48,988.6,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,33.6,33.6,33.6,33.6,134.5,22589
2007,30,2008-04-21,2993,54,13,14,19,117,217,0.07,1100,1676,46,5,11,61,1553,100,18,25,80,1670,1243,275,275,275,275,990.0,973.6,0.92,0.48,988.6,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,34.5,34.5,34.5,34.5,138.2,23210
2007,31,2008-04-28,2827,54,13,13,17,151,250,0.09,1100,1477,45,5,11,62,1352,100,18,25,80,1504,1243,275,275,275,275,990.0,973.2,0.92,0.48,988.6,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,35.6,35.6,35.6,35.6,142.5,23932
2007,32,2008-05-05,2615,55,13,13,17,178,276,0.11,1100,1239,45,5,12,63,1114,100,18,25,80,1292,1243,275,275,275,275,990.0,972.7,0.92,0.48,988.6,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,148.1,24888
2007,33,2008-05-12,2379,55,13,13,17,178,276,0.12,1100,1003,45,4,12,60,880,100,18,25,77,1058,1243,275,275,275,275,990.0,972.1,0.92,0.48,988.6,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,154.7,25996
2007,34,2008-05-19,2201,62,13,15,21,195,308,0.14,1100,793,37,4,9,54,688,100,18,25,75,883,1243,275,275,275,275,990.0,971.7,0.92,0.48,988.6,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,40.0,40.0,40.0,40.0,159.9,26858
2007,35,2008-05-26,1990,64,13,16,22,195,311,0.16,1100,578,35,4,8,40,489,100,18,25,62,684,1243,275,275,275,275,990.0,971.1,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,166.2,27924
2007,36,2008-06-02,1709,62,12,14,16,153,257,0.15,1100,352,38,6,11,21,275,100,18,25,37,428,1243,275,275,275,275,990.0,970.3,0.92,0.48,988.6,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,175.0,29399
2007,37,2008-06-09,1443,62,12,14,16,153,257,0.18,1097,88,20,3,4,5,54,82,15,18,21,207,1214,274,274,274,274,990.0,969.4,0.87,0.48,988.7,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,46.0,46.0,46.0,46.0,184.1,30929
2007,38,2008-06-16,1180,62,12,14,16,153,257,0.22,923,0,0,0,0,0,0,62,12,14,16,153,1011,230,230,230,230,990.0,968.5,0.59,0.29,989.1,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,168.6,28321
2007,39,2008-06-23,999,62,12,14,16,153,257,0.26,742,0,0,0,0,0,0,62,12,14,16,153,830,237,237,237,207,990.0,967.8,0.42,0.16,989.4,21.2,21.2,21.2,20.8,0.94,0.94,0.94,0.93,45.3,45.3,45.3,38.2,141.5,23766
2007,40,2008-06-30,770,58,11,11,11,138,231,0.3,539,0,0,0,0,0,0,58,11,11,11,138,620,227,227,196,0,990.0,966.9,0.28,0.09,989.6,22.4,22.4,22.2,0.0,0.94,0.94,0.93,0.0,45.7,45.7,38.5,0.0,107.9,18131
2007,41,2008-07-07,622,54,10,10,10,124,209,0.34,412,0,0,0,0,0,0,54,10,10,10,124,488,206,206,0,0,990.0,966.2,0.2,0.05,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,42.9,42.9,0.0,0.0,85.8,14414
2007,42,2008-07-14,538,50,10,9,9,108,186,0.35,352,0,0,0,0,0,0,50,10,9,9,108,421,176,176,0,0,990.0,965.9,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,36.8,36.8,0.0,0.0,73.6,12356
2007,43,2008-07-21,473,50,10,9,9,108,186,0.39,287,0,0,0,0,0,0,50,10,9,9,108,356,143,143,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.91,0.91,0.0,0.0,30.1,30.1,0.0,0.0,60.2,10105
2007,44,2008-07-28,434,48,9,7,7,99,172,0.4,261,0,0,0,0,0,0,48,9,7,7,99,327,261,0,0,0,990.0,965.4,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,57.1,9598
2007,45,2008-08-04,405,47,8,6,5,89,155,0.38,250,0,0,0,0,0,0,47,8,6,5,89,311,250,0,0,0,990.0,965.3,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.8,0.0,0.0,0.0,54.8,9199
2007,46,2008-08-11,379,47,8,6,5,89,155,0.41,224,0,0,0,0,0,0,47,8,6,5,89,285,224,0,0,0,990.0,965.2,0.14,0.01,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.3,0.0,0.0,0.0,49.3,8277
2007,47,2008-08-18,353,47,8,6,5,89,155,0.44,198,0,0,0,0,0,0,47,8,6,5,89,259,198,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7288
2007,48,2008-08-25,331,47,8,6,5,89,155,0.47,176,0,0,0,0,0,0,47,8,6,5,89,237,176,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.4,0.0,0.0,0.0,38.4,6446
2007,49,2008-09-01,305,40,6,4,3,65,118,0.39,187,0,0,0,0,0,0,40,6,4,3,65,237,187,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.0,0.0,0.0,0.0,41.0,6884
2007,50,2008-09-08,284,40,6,4,3,65,118,0.42,166,0,0,0,0,0,0,40,6,4,3,65,216,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,36.2,6079
2007,51,2008-09-15,269,40,6,4,3,65,118,0.44,151,0,0,0,0,0,0,40,6,4,3,65,201,151,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,5544
2007,52,2008-09-22,248,40,6,4,3,65,118,0.48,130,0,0,0,0,0,0,40,6,4,3,65,180,130,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,28.2,4742
2007,53,2008-09-29,240,40,6,4,3,65,118,0.49,122,0,0,0,0,0,0,40,6,4,3,65,172,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.6,0.0,0.0,0.0,26.6,1276
2008,1,2008-10-01,213,37,5,3,2,50,97,0.46,116,0,0,0,0,0,0,37,5,3,2,50,161,116,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.9,0.0,0.0,0.0,24.9,4188
2008,2,2008-10-08,200,33,4,3,2,40,83,0.42,116,0,0,0,0,0,0,33,4,3,2,40,157,116,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.3,0.0,0.0,0.0,25.3,4244
2008,3,2008-10-15,189,31,4,3,2,33,73,0.38,116,0,0,0,0,0,0,31,4,3,2,33,154,116,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.4,0.0,0.0,0.0,25.4,4270
2008,4,2008-10-22,181,31,4,3,2,33,73,0.4,108,0,0,0,0,0,0,31,4,3,2,33,146,108,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.0,0.0,0.0,0.0,23.0,3864
2008,5,2008-10-29,197,29,4,2,2,31,69,0.35,127,0,0,0,0,0,0,29,4,2,2,31,164,127,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.9,4679
2008,6,2008-11-05,239,30,4,2,2,32,70,0.29,169,0,0,0,0,0,0,30,4,2,2,32,205,169,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.0,0.0,0.0,0.0,37.0,6224
2008,7,2008-11-12,266,36,5,3,2,47,93,0.35,173,0,0,0,0,0,0,36,5,3,2,47,217,173,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.1,0.0,0.0,0.0,38.1,6398
2008,8,2008-11-19,287,36,5,3,2,47,93,0.32,194,0,0,0,0,0,0,36,5,3,2,47,238,194,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,42.7,7177
2008,9,2008-11-26,326,36,5,3,2,49,96,0.29,230,0,0,0,0,0,0,36,5,3,2,49,274,230,0,0,0,990.0,965.0,0.13,0.02,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.9,0.0,0.0,0.0,50.9,8556
2008,10,2008-12-03,443,38,5,4,3,54,104,0.24,339,0,0,0,0,0,0,38,5,4,3,54,386,169,169,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,36.0,36.0,0.0,0.0,72.0,12088
2008,11,2008-12-10,494,41,6,4,3,60,116,0.23,378,0,0,0,0,0,0,41,6,4,3,60,431,189,189,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,40.0,40.0,0.0,0.0,80.1,13450
2008,12,2008-12-17,567,42,7,5,3,61,118,0.21,449,0,0,0,0,0,0,42,7,5,3,61,503,224,224,0,0,990.0,966.0,0.21,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,47.4,47.4,0.0,0.0,94.9,15938
2008,13,2008-12-24,608,42,7,5,3,61,118,0.19,490,0,0,0,0,0,0,42,7,5,3,61,544,245,245,0,0,990.0,966.2,0.23,0.07,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,51.2,51.2,0.0,0.0,102.5,17213
2008,14,2008-12-31,684,45,7,5,3,73,136,0.2,548,0,0,0,0,0,0,45,7,5,3,73,606,233,233,190,0,990.0,966.5,0.27,0.09,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.93,0.0,47.9,47.9,38.3,0.0,112.1,18837
2008,15,2009-01-07,770,46,7,6,4,76,139,0.18,631,0,0,0,0,0,0,46,7,6,4,76,690,210,210,210,0,990.0,966.9,0.32,0.12,989.6,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,42.0,42.0,42.0,0.0,126.1,21184
2008,16,2009-01-14,906,46,7,6,4,76,139,0.15,767,0,0,0,0,0,0,46,7,6,4,76,826,255,255,255,0,990.0,967.4,0.41,0.18,989.4,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,49.6,49.6,49.6,0.0,148.9,25020
2008,17,2009-01-21,1055,46,7,6,4,76,139,0.13,916,0,0,0,0,0,0,46,7,6,4,76,975,229,229,229,229,990.0,968.0,0.55,0.28,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,171.9,28874
2008,18,2009-01-28,1143,47,7,6,4,83,148,0.13,994,0,0,0,0,0,0,47,7,6,4,83,1056,248,248,248,248,990.0,968.4,0.63,0.35,989.0,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,181.7,30520
2008,19,2009-02-04,1261,49,8,7,5,93,162,0.13,1074,25,7,1,1,0,14,56,9,8,5,107,1148,268,268,268,268,990.0,968.8,0.77,0.45,988.8,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,188.4,31643
2008,20,2009-02-11,1483,49,8,7,5,93,162,0.11,1100,221,49,9,9,6,146,98,17,16,11,239,1231,275,275,275,275,990.0,969.6,0.89,0.48,988.6,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,182.6,30681
2008,21,2009-02-18,1861,49,8,7,5,93,162,0.09,1100,599,51,10,17,18,501,100,18,24,23,594,1242,275,275,275,275,990.0,970.7,0.92,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,170.3,28602
2008,22,2009-02-25,2449,53,9,9,8,114,195,0.08,1100,1154,46,8,15,47,1036,100,18,25,55,1151,1243,275,275,275,275,990.0,972.3,0.92,0.48,988.6,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,152.8,25673
2008,23,2009-03-04,3291,59,11,12,13,144,239,0.07,1100,1952,41,7,13,67,1824,100,18,25,80,1968,1243,275,275,275,275,990.0,974.2,0.92,0.48,988.6,13.9,13.9,13.9,13.9,0.89,0.89,0.89,0.89,32.8,32.8,32.8,32.8,131.1,22016
2008,24,2009-03-11,5078,59,11,12,13,144,239,0.05,1100,3739,40,7,13,67,3611,100,18,25,80,3755,1243,275,275,275,275,990.0,977.4,0.92,0.48,988.6,10.7,10.7,10.7,10.7,0.72,0.72,0.72,0.72,20.4,20.4,20.4,20.4,81.7,13719
2008,25,2009-03-18,5745,64,12,14,17,173,282,0.05,1100,4363,35,5,10,62,4249,100,18,25,80,4422,1243,275,275,275,275,990.1,978.4,0.92,0.48,988.7,9.7,9.7,9.7,9.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2008,26,2009-03-25,5595,68,14,17,21,195,315,0.06,1100,4180,32,4,8,59,4077,100,18,25,80,4272,1243,275,275,275,275,990.1,978.2,0.92,0.48,988.7,9.9,9.9,9.9,9.9,0.23,0.23,0.23,0.23,6.2,6.2,6.2,6.2,24.7,4155
2008,27,2009-04-01,5385,84,14,20,27,219,364,0.07,1100,3921,16,4,5,53,3843,100,18,25,80,4062,1243,275,275,275,275,990.0,977.9,0.92,0.48,988.6,10.2,10.2,10.2,10.2,0.82,0.82,0.82,0.82,22.1,22.1,22.1,22.1,88.3,14840
2008,28,2009-04-08,4886,84,14,20,27,219,364,0.07,1100,3422,16,4,5,53,3344,100,18,25,80,3563,1243,275,275,275,275,990.0,977.1,0.92,0.48,988.6,10.9,10.9,10.9,10.9,0.84,0.84,0.84,0.84,24.2,24.2,24.2,24.2,97.0,16288
2008,29,2009-04-15,4238,82,14,19,26,211,354,0.08,1100,2784,18,4,5,53,2704,100,18,25,80,2915,1243,275,275,275,275,990.0,976.1,0.92,0.48,988.6,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,27.4,27.4,27.4,27.4,109.5,18402
2008,30,2009-04-22,3789,70,14,18,25,168,295,0.08,1100,2394,30,4,7,55,2298,100,18,25,80,2466,1243,275,275,275,275,990.0,975.2,0.92,0.48,988.6,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,29.8,29.8,29.8,29.8,119.2,20020
2008,31,2009-04-29,3254,66,14,17,23,192,313,0.1,1100,1841,33,4,7,56,1739,100,18,25,80,1931,1243,275,275,275,275,990.0,974.2,0.92,0.48,988.6,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,131.7,22128
2008,32,2009-05-06,2914,65,14,17,23,202,321,0.11,1100,1493,35,4,8,57,1389,100,18,25,80,1591,1243,275,275,275,275,990.0,973.4,0.92,0.48,988.6,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,140.2,23554
2008,33,2009-05-13,2573,65,14,17,23,202,321,0.12,1100,1152,35,4,8,57,1048,100,18,25,80,1250,1243,275,275,275,275,990.0,972.6,0.92,0.48,988.6,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,37.3,37.3,37.3,37.3,149.3,25085
2008,34,2009-05-20,2288,65,14,17,23,202,321,0.14,1100,867,35,4,8,56,764,100,18,25,79,966,1243,275,275,275,275,990.0,971.9,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.3,39.3,39.3,39.3,157.3,26433
2008,35,2009-05-27,2080,64,13,16,21,188,302,0.15,1100,677,35,4,8,46,581,100,18,25,67,769,1243,275,275,275,275,990.0,971.4,0.92,0.48,988.6,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,163.5,27463
2008,36,2009-06-03,1826,62,12,14,16,153,257,0.14,1100,469,38,6,11,29,385,100,18,25,45,538,1243,275,275,275,275,990.0,970.6,0.92,0.48,988.6,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,171.3,28778
2008,37,2009-06-10,1514,62,12,14,16,153,257,0.17,1100,157,30,5,7,9,104,92,17,21,25,257,1230,275,275,275,275,990.0,969.7,0.9,0.48,988.6,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,45.4,45.4,45.4,45.4,181.6,30506
2008,38,2009-06-17,1243,62,12,14,16,153,257,0.21,986,0,0,0,0,0,0,62,12,14,16,153,1074,246,246,246,246,990.0,968.7,0.67,0.35,989.0,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,44.0,44.0,44.0,44.0,176.2,29593
2008,39,2009-06-24,1050,62,12,14,16,153,257,0.25,793,0,0,0,0,0,0,62,12,14,16,153,881,233,233,233,214,990.0,968.0,0.46,0.19,989.3,20.9,20.9,20.9,20.7,0.94,0.94,0.94,0.94,44.2,44.2,44.2,39.7,149.5,25110
2008,40,2009-07-01,851,58,11,11,11,136,227,0.27,624,0,0,0,0,0,0,58,11,11,11,136,704,220,220,213,0,990.0,967.2,0.32,0.12,989.6,22.0,22.0,21.9,0.0,0.94,0.94,0.94,0.0,43.5,43.5,41.8,0.0,122.8,20632
2008,41,2009-07-08,686,58,11,11,11,136,227,0.33,459,0,0,0,0,0,0,58,11,11,11,136,539,229,229,0,0,990.0,966.5,0.23,0.06,989.7,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,47.3,47.3,0.0,0.0,94.5,15880
2008,42,2009-07-15,580,58,11,11,11,136,227,0.39,353,0,0,0,0,0,0,58,11,11,11,136,433,176,176,0,0,990.0,966.1,0.19,0.04,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,36.5,36.5,0.0,0.0,73.1,12276
2008,43,2009-07-22,519,58,11,11,11,136,227,0.44,292,0,0,0,0,0,0,58,11,11,11,136,372,165,148,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,34.7,30.9,0.0,0.0,61.2,10278
2008,44,2009-07-29,471,55,9,9,8,119,202,0.43,269,0,0,0,0,0,0,55,9,9,8,119,344,208,142,0,0,990.0,965.6,0.16,0.02,989.8,23.9,24.1,0.0,0.0,0.93,0.91,0.0,0.0,44.6,29.7,0.0,0.0,57.3,9632
2008,45,2009-08-05,440,54,9,8,6,107,184,0.42,256,0,0,0,0,0,0,54,9,8,6,107,327,256,0,0,0,990.0,965.4,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9375
2008,46,2009-08-12,402,54,9,8,6,107,184,0.46,218,0,0,0,0,0,0,54,9,8,6,107,289,218,0,0,0,990.0,965.3,0.14,0.01,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,47.6,7988
2008,47,2009-08-19,366,49,8,6,5,94,163,0.44,203,0,0,0,0,0,0,49,8,6,5,94,267,203,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.4,0.0,0.0,0.0,44.4,7461
2008,48,2009-08-26,339,46,7,5,4,85,149,0.44,189,0,0,0,0,0,0,46,7,5,4,85,248,189,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,41.4,6949
2008,49,2009-09-02,311,40,6,4,3,65,118,0.38,193,0,0,0,0,0,0,40,6,4,3,65,243,193,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.5,0.0,0.0,0.0,42.5,7131
2008,50,2009-09-09,284,40,6,4,3,65,118,0.41,166,0,0,0,0,0,0,40,6,4,3,65,216,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.5,0.0,0.0,0.0,36.5,6128
2008,51,2009-09-16,268,40,6,4,3,65,118,0.44,150,0,0,0,0,0,0,40,6,4,3,65,200,150,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5483
2008,52,2009-09-23,264,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.8,0.0,0.0,0.0,31.8,5343
2008,53,2009-09-30,247,40,6,4,3,65,118,0.48,129,0,0,0,0,0,0,40,6,4,3,65,179,129,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,671
2009,1,2009-10-01,239,37,5,3,2,50,97,0.41,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5181
2009,2,2009-10-08,219,37,5,3,2,50,97,0.44,122,0,0,0,0,0,0,37,5,3,2,50,167,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,26.5,4451
2009,3,2009-10-15,218,37,5,3,2,50,97,0.44,121,0,0,0,0,0,0,37,5,3,2,50,166,121,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.2,0.0,0.0,0.0,26.2,4394
2009,4,2009-10-22,219,37,5,3,2,50,97,0.44,122,0,0,0,0,0,0,37,5,3,2,50,167,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.5,0.0,0.0,0.0,26.5,4452
2009,5,2009-10-29,227,36,5,3,2,48,94,0.42,133,0,0,0,0,0,0,36,5,3,2,48,177,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,4837
2009,6,2009-11-05,252,36,5,3,2,47,93,0.37,159,0,0,0,0,0,0,36,5,3,2,47,203,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,34.9,5860
2009,7,2009-11-12,278,36,5,3,2,47,93,0.33,185,0,0,0,0,0,0,36,5,3,2,47,229,185,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.6,0.0,0.0,0.0,40.6,6823
2009,8,2009-11-19,316,36,5,3,2,47,93,0.3,223,0,0,0,0,0,0,36,5,3,2,47,267,223,0,0,0,990.0,964.9,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,49.4,8307
2009,9,2009-11-26,380,37,5,3,2,51,100,0.26,279,0,0,0,0,0,0,37,5,3,2,51,326,178,142,0,0,990.0,965.2,0.15,0.03,989.8,24.4,24.5,0.0,0.0,0.92,0.91,0.0,0.0,38.5,30.2,0.0,0.0,60.1,10095
2009,10,2009-12-03,415,42,7,5,3,61,118,0.28,297,0,0,0,0,0,0,42,7,5,3,61,351,148,148,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,31.6,31.6,0.0,0.0,63.1,10601
2009,11,2009-12-10,436,42,7,5,3,61,118,0.27,318,0,0,0,0,0,0,42,7,5,3,61,372,159,159,0,0,990.0,965.4,0.17,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,67.5,11336
2009,12,2009-12-17,471,42,7,5,3,61,118,0.25,353,0,0,0,0,0,0,42,7,5,3,61,407,176,176,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,37.4,37.4,0.0,0.0,74.8,12565
2009,13,2009-12-24,547,42,7,5,3,61,118,0.22,429,0,0,0,0,0,0,42,7,5,3,61,483,214,214,0,0,990.0,965.9,0.2,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,45.4,45.4,0.0,0.0,90.8,15251
2009,14,2009-12-31,613,45,7,5,3,73,136,0.22,477,0,0,0,0,0,0,45,7,5,3,73,535,238,238,0,0,990.0,966.2,0.23,0.07,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,49.8,49.8,0.0,0.0,99.6,16727
2009,15,2010-01-07,698,46,7,6,4,76,139,0.2,559,0,0,0,0,0,0,46,7,6,4,76,618,212,212,189,0,990.0,966.6,0.28,0.09,989.6,22.7,22.7,22.8,0.0,0.94,0.94,0.93,0.0,43.2,43.2,38.2,0.0,113.6,19078
2009,16,2010-01-14,790,46,7,6,4,76,139,0.18,651,0,0,0,0,0,0,46,7,6,4,76,710,217,217,217,0,990.0,967.0,0.33,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,43.2,43.2,43.2,0.0,129.7,21787
2009,17,2010-01-21,900,46,7,6,4,76,139,0.15,761,0,0,0,0,0,0,46,7,6,4,76,820,253,253,253,0,990.0,967.4,0.41,0.17,989.4,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,49.4,49.4,49.4,0.0,148.1,24887
2009,18,2010-01-28,1021,47,7,6,4,83,148,0.15,872,0,0,0,0,0,0,47,7,6,4,83,933,227,227,227,220,990.0,967.9,0.51,0.25,989.2,21.0,21.0,21.0,20.9,0.94,0.94,0.94,0.94,43.2,43.2,43.2,41.7,165.3,27762
2009,19,2010-02-04,1173,49,8,7,5,93,162,0.14,1008,2,0,0,0,0,1,49,8,7,5,94,1073,252,252,252,252,990.0,968.5,0.66,0.37,989.0,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,45.5,45.5,45.5,45.5,182.1,30598
2009,20,2010-02-11,1480,49,8,7,5,93,162,0.11,1100,218,46,8,9,6,147,95,16,16,11,240,1228,275,275,275,275,990.0,969.5,0.89,0.48,988.6,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,182.8,30708
2009,21,2010-02-18,2049,49,8,7,5,93,162,0.08,1100,787,51,10,18,24,683,100,18,25,29,776,1243,275,275,275,275,990.0,971.3,0.92,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,164.5,27632
2009,22,2010-02-25,2639,53,9,9,8,114,195,0.07,1100,1344,46,8,15,50,1222,100,18,25,58,1337,1243,275,275,275,275,990.0,972.8,0.92,0.48,988.6,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,36.9,36.9,36.9,36.9,147.6,24795
2009,23,2010-03-04,3698,59,11,12,13,144,239,0.07,1100,2359,41,7,13,67,2231,100,18,25,80,2375,1243,275,275,275,275,990.0,975.0,0.92,0.48,988.6,13.0,13.0,13.0,13.0,0.88,0.88,0.88,0.88,30.4,30.4,30.4,30.4,121.5,20408
2009,24,2010-03-11,4745,59,11,12,13,144,239,0.05,1100,3406,41,7,13,67,3278,100,18,25,80,3422,1243,275,275,275,275,990.0,976.9,0.92,0.48,988.6,11.2,11.2,11.2,11.2,0.84,0.84,0.84,0.84,24.9,24.9,24.9,24.9,99.5,16721
2009,25,2010-03-18,4938,64,12,14,17,173,282,0.06,1100,3555,35,5,10,62,3442,100,18,25,80,3615,1243,275,275,275,275,990.0,977.2,0.92,0.48,988.6,10.8,10.8,10.8,10.8,0.84,0.84,0.84,0.84,24.0,24.0,24.0,24.0,95.9,16111
2009,26,2010-03-25,4596,68,14,17,21,195,315,0.07,1100,3181,32,4,8,59,3078,100,18,25,80,3273,1243,275,275,275,275,990.0,976.7,0.92,0.48,988.6,11.4,11.4,11.4,11.4,0.85,0.85,0.85,0.85,25.6,25.6,25.6,25.6,102.3,17192
2009,27,2010-04-01,4338,70,14,18,25,168,295,0.07,1100,2943,30,4,7,55,2847,100,18,25,80,3015,1243,275,275,275,275,990.0,976.2,0.92,0.48,988.6,11.8,11.8,11.8,11.8,0.86,0.86,0.86,0.86,26.9,26.9,26.9,26.9,107.5,18056
2009,28,2010-04-08,4280,70,14,18,25,168,295,0.07,1100,2885,30,4,7,55,2789,100,18,25,80,2957,1243,275,275,275,275,990.0,976.1,0.92,0.48,988.6,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.2,27.2,27.2,27.2,108.7,18255
2009,29,2010-04-15,4718,72,14,18,25,175,304,0.06,1100,3314,28,4,6,54,3220,100,18,25,80,3395,1243,275,275,275,275,990.0,976.9,0.92,0.48,988.6,11.2,11.2,11.2,11.2,0.84,0.84,0.84,0.84,25.0,25.0,25.0,25.0,100.0,16800
2009,30,2010-04-22,5104,84,14,20,27,219,364,0.07,1100,3640,16,4,5,53,3562,100,18,25,80,3781,1243,275,275,275,275,990.0,977.5,0.92,0.48,988.6,10.6,10.6,10.6,10.6,0.83,0.83,0.83,0.83,23.2,23.2,23.2,23.2,93.0,15623
2009,31,2010-04-29,4804,74,14,18,24,214,346,0.07,1100,3357,25,3,6,55,3266,100,18,25,80,3481,1243,275,275,275,275,990.0,977.0,0.92,0.48,988.6,11.1,11.1,11.1,11.1,0.84,0.84,0.84,0.84,24.6,24.6,24.6,24.6,98.4,16530
2009,32,2010-05-06,4247,71,14,18,24,213,340,0.08,1100,2807,29,4,7,56,2711,100,18,25,80,2924,1243,275,275,275,275,990.0,976.1,0.92,0.48,988.6,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,27.3,27.3,27.3,27.3,109.4,18371
2009,33,2010-05-13,3854,71,14,18,24,213,340,0.09,1100,2414,28,4,6,56,2318,100,18,25,80,2531,1243,275,275,275,275,990.0,975.4,0.92,0.48,988.6,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,29.4,29.4,29.4,29.4,117.7,19780
2009,34,2010-05-20,3330,71,14,18,24,213,340,0.1,1100,1890,29,4,6,56,1794,100,18,25,80,2007,1243,275,275,275,275,990.0,974.3,0.92,0.48,988.6,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,32.5,32.5,32.5,32.5,129.8,21812
2009,35,2010-05-27,2921,69,13,17,22,203,326,0.11,1100,1495,30,4,7,58,1394,100,18,25,80,1598,1243,275,275,275,275,990.0,973.4,0.92,0.48,988.6,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.0,35.0,35.0,35.0,140.0,23524
2009,36,2010-06-03,2528,67,13,15,17,181,293,0.12,1100,1135,33,4,10,61,1025,100,18,25,78,1206,1243,275,275,275,275,990.0,972.5,0.92,0.48,988.6,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,150.6,25297
2009,37,2010-06-10,2229,67,13,15,17,181,293,0.13,1100,836,33,5,10,48,739,100,18,25,65,920,1243,275,275,275,275,990.0,971.8,0.92,0.48,988.6,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,159.1,26724
2009,38,2010-06-17,1956,67,13,15,17,181,293,0.15,1100,563,33,5,10,32,482,100,18,25,49,663,1243,275,275,275,275,990.0,971.0,0.92,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,167.3,28099
2009,39,2010-06-24,1620,67,13,15,17,181,293,0.18,1100,227,32,5,9,13,168,99,18,24,30,349,1241,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29885
2009,40,2010-07-01,1344,63,12,13,13,155,256,0.19,1061,27,6,1,1,1,16,69,13,14,14,171,1158,265,265,265,265,990.0,969.1,0.78,0.43,988.8,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,45.7,45.7,45.7,45.7,183.0,30741
2009,41,2010-07-08,1113,63,12,13,13,155,256,0.23,857,0,0,0,0,0,0,63,12,13,13,155,945,233,233,233,220,990.0,968.3,0.52,0.24,989.2,20.6,20.6,20.6,20.5,0.94,0.94,0.94,0.94,43.3,43.3,43.3,40.7,159.0,26712
2009,42,2010-07-15,910,63,12,13,13,155,256,0.28,654,0,0,0,0,0,0,63,12,13,13,155,742,218,218,218,0,990.0,967.5,0.35,0.13,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,42.5,42.5,42.5,0.0,127.5,21425
2009,43,2010-07-22,801,63,12,13,13,155,256,0.32,545,0,0,0,0,0,0,63,12,13,13,155,633,231,231,194,0,990.0,967.0,0.28,0.09,989.6,22.2,22.2,22.2,0.0,0.94,0.94,0.93,0.0,46.1,46.1,38.0,0.0,108.5,18221
2009,44,2010-07-29,679,60,10,11,9,133,225,0.33,454,0,0,0,0,0,0,60,10,11,9,133,537,227,227,0,0,990.0,966.5,0.23,0.06,989.7,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,46.9,46.9,0.0,0.0,93.9,15773
2009,45,2010-08-05,588,58,10,10,7,117,202,0.34,386,0,0,0,0,0,0,58,10,10,7,117,464,193,193,0,0,990.0,966.1,0.2,0.05,989.8,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,40.1,40.1,0.0,0.0,80.3,13487
2009,46,2010-08-12,531,58,10,10,7,117,202,0.38,329,0,0,0,0,0,0,58,10,10,7,117,407,164,164,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,68.7,11546
2009,47,2010-08-19,478,58,10,10,7,117,202,0.42,276,0,0,0,0,0,0,58,10,10,7,117,354,214,144,0,0,990.0,965.6,0.16,0.03,989.8,23.9,24.0,0.0,0.0,0.93,0.91,0.0,0.0,46.1,30.1,0.0,0.0,59.0,9909
2009,48,2010-08-26,443,56,9,9,6,111,194,0.44,249,0,0,0,0,0,0,56,9,9,6,111,324,228,140,0,0,990.0,965.4,0.15,0.02,989.8,24.0,24.3,0.0,0.0,0.94,0.91,0.0,0.0,49.6,29.6,0.0,0.0,53.8,9042
2009,49,2010-09-02,403,48,8,7,4,79,146,0.36,257,0,0,0,0,0,0,48,8,7,4,79,320,237,138,0,0,990.0,965.3,0.15,0.02,989.8,24.1,24.3,0.0,0.0,0.94,0.91,0.0,0.0,52.0,29.2,0.0,0.0,56.2,9437
2009,50,2010-09-09,369,46,7,6,4,76,140,0.38,229,0,0,0,0,0,0,46,7,6,4,76,289,229,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.5,0.0,0.0,0.0,50.5,8476
2009,51,2010-09-16,336,46,7,6,4,75,138,0.41,198,0,0,0,0,0,0,46,7,6,4,75,257,198,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.3,0.0,0.0,0.0,43.3,7274
2009,52,2010-09-23,307,46,7,6,4,75,138,0.45,169,0,0,0,0,0,0,46,7,6,4,75,228,169,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,36.9,6192
2009,53,2010-09-30,298,46,7,6,4,75,138,0.46,160,0,0,0,0,0,0,46,7,6,4,75,219,160,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,34.9,837
2010,1,2010-10-01,283,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6374
2010,2,2010-10-08,259,41,6,4,3,56,110,0.42,149,0,0,0,0,0,0,41,6,4,3,56,200,149,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5467
2010,3,2010-10-15,239,41,6,4,3,56,110,0.46,129,0,0,0,0,0,0,41,6,4,3,56,180,129,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.1,0.0,0.0,0.0,28.1,4715
2010,4,2010-10-22,231,41,6,4,3,56,110,0.47,121,0,0,0,0,0,0,41,6,4,3,56,172,121,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,26.3,4419
2010,5,2010-10-29,234,38,5,3,2,50,100,0.43,134,0,0,0,0,0,0,38,5,3,2,50,181,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4883
2010,6,2010-11-05,234,36,5,3,2,47,93,0.4,141,0,0,0,0,0,0,36,5,3,2,47,185,141,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,5136
2010,7,2010-11-12,250,36,5,3,2,47,93,0.37,157,0,0,0,0,0,0,36,5,3,2,47,201,157,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5783
2010,8,2010-11-19,288,36,5,3,2,47,93,0.32,195,0,0,0,0,0,0,36,5,3,2,47,239,195,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7220
2010,9,2010-11-26,310,36,5,3,2,49,96,0.31,214,0,0,0,0,0,0,36,5,3,2,49,259,214,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.5,0.0,0.0,0.0,47.5,7983
2010,10,2010-12-03,363,38,5,4,3,54,104,0.29,259,0,0,0,0,0,0,38,5,4,3,54,306,259,0,0,0,990.0,965.1,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.3,0.0,0.0,0.0,57.3,9622
2010,11,2010-12-10,401,38,5,4,3,54,104,0.26,297,0,0,0,0,0,0,38,5,4,3,54,344,148,148,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,31.6,31.6,0.0,0.0,63.2,10622
2010,12,2010-12-17,471,38,5,4,3,54,104,0.22,367,0,0,0,0,0,0,38,5,4,3,54,414,183,183,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,38.9,38.9,0.0,0.0,77.9,13084
2010,13,2010-12-24,583,38,5,4,3,54,104,0.18,479,0,0,0,0,0,0,38,5,4,3,54,526,239,239,0,0,990.0,966.1,0.22,0.07,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,50.4,50.4,0.0,0.0,100.7,16920
2010,14,2010-12-31,726,44,6,5,3,72,134,0.18,592,0,0,0,0,0,0,44,6,5,3,72,649,222,222,205,0,990.0,966.7,0.29,0.1,989.6,22.6,22.6,22.5,0.0,0.94,0.94,0.93,0.0,45.2,45.2,41.2,0.0,119.8,20129
2010,15,2011-01-07,907,46,7,6,4,76,139,0.15,768,0,0,0,0,0,0,46,7,6,4,76,827,245,245,245,214,990.0,967.5,0.41,0.18,989.4,21.5,21.5,21.5,21.1,0.94,0.94,0.94,0.94,47.8,47.8,47.8,41.0,149.2,25069
2010,16,2011-01-14,1186,46,7,6,4,76,139,0.12,1014,32,10,1,1,0,18,56,8,7,4,94,1086,253,253,253,253,990.0,968.5,0.69,0.38,988.9,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,45.5,45.5,45.5,45.5,182.0,30583
2010,17,2011-01-21,1768,49,8,7,5,81,150,0.09,1100,518,51,10,16,17,423,100,18,23,22,504,1241,275,275,275,275,990.0,970.4,0.92,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,173.2,29096
2010,18,2011-01-28,2012,51,8,8,6,95,170,0.08,1100,742,48,9,16,27,641,100,18,25,33,736,1243,275,275,275,275,990.0,971.2,0.92,0.48,988.6,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,165.5,27807
2010,19,2011-02-04,2222,55,10,10,8,114,197,0.09,1100,925,45,8,15,37,819,100,18,25,45,933,1243,275,275,275,275,990.0,971.7,0.92,0.48,988.6,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,159.3,26759
2010,20,2011-02-11,2692,55,10,10,8,114,197,0.07,1100,1395,45,8,15,56,1271,100,18,25,64,1385,1243,275,275,275,275,990.0,972.9,0.92,0.48,988.6,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,36.5,36.5,36.5,36.5,146.1,24550
2010,21,2011-02-18,3422,55,10,10,8,114,197,0.06,1100,2125,44,8,15,72,1985,100,18,25,80,2099,1243,275,275,275,275,990.0,974.5,0.92,0.48,988.6,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,127.7,21447
2010,22,2011-02-25,3778,60,11,13,13,148,247,0.07,1100,2431,39,6,12,66,2307,100,18,25,80,2455,1243,275,275,275,275,990.0,975.2,0.92,0.48,988.6,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,29.8,29.8,29.8,29.8,119.4,20056
2010,23,2011-03-04,3799,68,14,17,21,195,315,0.08,1100,2384,32,4,8,59,2281,100,18,25,80,2476,1243,275,275,275,275,990.0,975.3,0.92,0.48,988.6,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,29.7,29.7,29.7,29.7,118.9,19979
2010,24,2011-03-11,3808,59,11,12,13,144,239,0.06,1100,2469,41,7,12,67,2341,100,18,25,80,2485,1243,275,275,275,275,990.0,975.3,0.92,0.48,988.6,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,29.7,29.7,29.7,29.7,118.7,19946
2010,25,2011-03-18,3841,59,11,12,13,144,239,0.06,1100,2502,41,7,13,67,2374,100,18,25,80,2518,1243,275,275,275,275,990.0,975.3,0.92,0.48,988.6,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,29.5,29.5,29.5,29.5,118.0,19822
2010,26,2011-03-25,3914,59,11,12,13,144,239,0.06,1100,2575,41,6,13,67,2447,100,18,25,80,2591,1243,275,275,275,275,990.0,975.5,0.92,0.48,988.6,12.6,12.6,12.6,12.6,0.87,0.87,0.87,0.87,29.1,29.1,29.1,29.1,116.4,19554
2010,27,2011-04-01,4010,70,14,18,25,168,295,0.07,1100,2615,30,4,7,55,2519,100,18,25,80,2687,1243,275,275,275,275,990.0,975.6,0.92,0.48,988.6,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,28.6,28.6,28.6,28.6,114.3,19203
2010,28,2011-04-08,4148,70,14,18,25,168,295,0.07,1100,2753,30,4,7,55,2657,100,18,25,80,2825,1243,275,275,275,275,990.0,975.9,0.92,0.48,988.6,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,27.8,27.8,27.8,27.8,111.4,18713
2010,29,2011-04-15,4330,70,14,18,25,168,295,0.07,1100,2935,30,4,7,54,2839,100,18,25,80,3007,1243,275,275,275,275,990.0,976.2,0.92,0.48,988.6,11.8,11.8,11.8,11.8,0.86,0.86,0.86,0.86,26.9,26.9,26.9,26.9,107.6,18081
2010,30,2011-04-22,4291,70,14,18,25,168,295,0.07,1100,2896,30,4,7,55,2800,100,18,25,80,2968,1243,275,275,275,275,990.0,976.1,0.92,0.48,988.6,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.1,27.1,27.1,27.1,108.4,18215
2010,31,2011-04-29,4117,70,14,18,24,200,327,0.08,1100,2690,29,4,7,55,2594,100,18,25,80,2794,1243,275,275,275,275,990.0,975.8,0.92,0.48,988.6,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,28.0,28.0,28.0,28.0,112.0,18822
