WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2015,20,2016-02-11,764,36,6,5,4,54,105,0.14,659,0,0,0,0,0,0,36,6,5,4,54,706,219,219,219,0,990.0,966.9,0.33,0.13,989.5,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,44.1,44.1,44.1,0.0,132.4,22238
2015,21,2016-02-18,939,40,6,5,4,67,123,0.13,816,0,0,0,0,0,0,40,6,5,4,67,867,250,250,250,225,990.0,967.6,0.45,0.21,989.3,21.3,21.3,21.3,20.9,0.94,0.94,0.94,0.94,48.3,48.3,48.3,42.5,157.1,26385
2015,22,2016-02-25,1304,44,7,6,5,86,150,0.12,1056,97,20,3,4,4,64,65,11,10,9,150,1143,264,264,264,264,990.0,968.9,0.77,0.43,988.8,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,45.9,45.9,45.9,45.9,183.7,30862
2015,23,2016-03-03,2125,49,9,9,9,107,183,0.09,1100,842,51,9,16,41,725,100,18,25,50,832,1243,275,275,275,275,990.0,971.5,0.92,0.48,988.6,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,40.6,40.6,40.6,40.6,162.2,27252
2015,24,2016-03-10,2489,57,10,11,12,138,231,0.09,1100,1158,42,7,13,62,1033,100,18,25,74,1172,1243,275,275,275,275,990.0,972.4,0.92,0.48,988.6,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,151.6,25471
2015,25,2016-03-17,2609,54,10,10,11,128,215,0.08,1100,1294,45,7,14,66,1160,100,18,25,77,1288,1243,275,275,275,275,990.0,972.7,0.92,0.48,988.6,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,37.1,37.1,37.1,37.1,148.3,24915
2015,26,2016-03-24,2657,49,9,9,9,107,183,0.07,1100,1374,51,9,16,67,1231,100,18,25,76,1338,1243,275,275,275,275,990.0,972.8,0.92,0.48,988.6,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,147.0,24694
2015,27,2016-03-31,2814,53,12,13,17,115,212,0.08,1100,1502,46,5,11,62,1375,100,18,25,79,1491,1243,275,275,275,275,990.0,973.2,0.92,0.48,988.6,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,35.7,35.7,35.7,35.7,142.8,23992
2015,28,2016-04-07,2956,54,13,14,19,117,217,0.07,1100,1639,46,5,11,61,1516,100,18,25,80,1633,1243,275,275,275,275,990.0,973.5,0.92,0.48,988.6,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,34.8,34.8,34.8,34.8,139.1,23367
2015,29,2016-04-14,2967,54,13,14,19,117,217,0.07,1100,1650,46,5,11,61,1527,100,18,25,80,1644,1243,275,275,275,275,990.0,973.5,0.92,0.48,988.6,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,138.8,23320
2015,30,2016-04-21,2968,54,13,14,19,117,217,0.07,1100,1651,46,5,11,61,1528,100,18,25,80,1645,1243,275,275,275,275,990.0,973.5,0.92,0.48,988.6,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,138.8,23315
2015,31,2016-04-28,2893,54,13,13,17,151,250,0.09,1100,1543,45,5,11,62,1419,100,18,25,80,1570,1243,275,275,275,275,990.0,973.4,0.92,0.48,988.6,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,140.7,23641
2015,32,2016-05-05,2741,56,13,13,17,181,282,0.1,1100,1358,43,4,11,62,1236,100,18,25,80,1418,1243,275,275,275,275,990.0,973.0,0.92,0.48,988.6,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,144.8,24319
2015,33,2016-05-12,2507,65,14,17,23,202,321,0.13,1100,1086,35,4,8,57,982,100,18,25,80,1184,1243,275,275,275,275,990.0,972.5,0.92,0.48,988.6,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,37.8,37.8,37.8,37.8,151.1,25390
2015,34,2016-05-19,2252,65,14,17,23,202,321,0.14,1100,831,35,4,8,56,728,100,18,25,79,930,1243,275,275,275,275,990.0,971.8,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.6,39.6,39.6,39.6,158.4,26610
2015,35,2016-05-26,2007,64,13,16,22,195,311,0.16,1100,595,35,4,8,41,505,100,18,25,63,700,1243,275,275,275,275,990.0,971.2,0.92,0.48,988.6,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,165.7,27835
2015,36,2016-06-02,1668,62,12,14,16,153,257,0.15,1100,311,37,6,10,19,237,100,18,24,35,390,1242,275,275,275,275,990.0,970.1,0.92,0.48,988.6,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,176.3,29622
2015,37,2016-06-09,1355,55,12,12,13,129,223,0.16,1079,52,12,2,2,3,30,68,14,15,17,160,1178,269,269,269,269,990.0,969.1,0.81,0.45,988.7,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,46.3,46.3,46.3,46.3,185.0,31084
2015,38,2016-06-16,1083,53,12,12,13,120,210,0.19,873,0,0,0,0,0,0,53,12,12,13,120,950,236,236,236,228,990.0,968.1,0.53,0.25,989.2,20.7,20.7,20.7,20.5,0.94,0.94,0.94,0.94,44.2,44.2,44.2,42.2,162.7,27334
2015,39,2016-06-23,834,53,12,12,13,120,210,0.25,624,0,0,0,0,0,0,53,12,12,13,120,701,220,220,213,0,990.0,967.2,0.33,0.12,989.6,22.1,22.1,22.0,0.0,0.94,0.94,0.94,0.0,43.6,43.6,41.9,0.0,123.2,20701
2015,40,2016-06-30,648,50,10,9,9,109,189,0.29,458,0,0,0,0,0,0,50,10,9,9,109,529,229,229,0,0,990.0,966.4,0.23,0.06,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,47.5,47.5,0.0,0.0,95.0,15952
2015,41,2016-07-07,531,50,10,9,9,108,186,0.35,345,0,0,0,0,0,0,50,10,9,9,108,414,172,172,0,0,990.0,965.8,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,36.1,36.1,0.0,0.0,72.1,12118
2015,42,2016-07-14,472,50,10,9,9,108,186,0.39,286,0,0,0,0,0,0,50,10,9,9,108,355,162,144,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.1,0.0,0.0,0.92,0.91,0.0,0.0,34.4,30.3,0.0,0.0,60.3,10136
2015,43,2016-07-21,434,50,10,9,9,108,186,0.43,248,0,0,0,0,0,0,50,10,9,9,108,317,248,0,0,0,990.0,965.4,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,54.1,0.0,0.0,0.0,54.1,9089
2015,44,2016-07-28,396,48,9,7,7,99,172,0.44,223,0,0,0,0,0,0,48,9,7,7,99,289,223,0,0,0,990.0,965.3,0.14,0.01,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.9,0.0,0.0,0.0,48.9,8215
2015,45,2016-08-04,363,47,8,6,5,89,155,0.43,208,0,0,0,0,0,0,47,8,6,5,89,269,208,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.6,0.0,0.0,0.0,45.6,7662
2015,46,2016-08-11,339,47,8,6,5,89,155,0.46,184,0,0,0,0,0,0,47,8,6,5,89,245,184,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,40.0,6726
2015,47,2016-08-18,309,42,7,5,4,72,132,0.43,177,0,0,0,0,0,0,42,7,5,4,72,232,177,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,38.6,6485
2015,48,2016-08-25,290,39,7,5,4,60,115,0.4,175,0,0,0,0,0,0,39,7,5,4,60,226,175,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.5,0.0,0.0,0.0,38.5,6468
2015,49,2016-09-01,271,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,33.6,5636
2015,50,2016-09-08,249,36,6,4,3,53,102,0.41,147,0,0,0,0,0,0,36,6,4,3,53,193,147,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.1,0.0,0.0,0.0,32.1,5385
2015,51,2016-09-15,234,34,6,4,3,44,91,0.39,143,0,0,0,0,0,0,34,6,4,3,44,187,143,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5228
2015,52,2016-09-22,223,34,6,4,3,44,91,0.41,132,0,0,0,0,0,0,34,6,4,3,44,176,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,28.7,4824
2015,53,2016-09-29,214,34,6,4,3,44,91,0.42,123,0,0,0,0,0,0,34,6,4,3,44,167,123,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,1290
2016,1,2016-10-01,203,31,4,3,2,33,73,0.36,130,0,0,0,0,0,0,31,4,3,2,33,168,130,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4772
2016,2,2016-10-08,191,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.9,4343
2016,3,2016-10-15,182,31,4,3,2,33,73,0.4,109,0,0,0,0,0,0,31,4,3,2,33,147,109,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.4,0.0,0.0,0.0,23.4,3937
2016,4,2016-10-22,174,31,4,3,2,33,73,0.42,101,0,0,0,0,0,0,31,4,3,2,33,139,101,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,21.6,0.0,0.0,0.0,21.6,3626
2016,5,2016-10-29,162,29,4,2,2,31,69,0.43,93,0,0,0,0,0,0,29,4,2,2,31,129,93,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,19.6,0.0,0.0,0.0,19.6,3285
2016,6,2016-11-05,164,28,4,2,2,28,64,0.4,99,0,0,0,0,0,0,28,4,2,2,28,133,99,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.1,0.0,0.0,0.0,21.1,3537
2016,7,2016-11-12,190,23,4,2,2,19,50,0.26,140,0,0,0,0,0,0,23,4,2,2,19,169,140,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5169
2016,8,2016-11-19,199,23,4,2,2,19,50,0.25,149,0,0,0,0,0,0,23,4,2,2,19,178,149,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.9,5525
2016,9,2016-11-26,224,23,4,2,2,20,52,0.23,172,0,0,0,0,0,0,23,4,2,2,20,202,172,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6359
2016,10,2016-12-03,292,26,4,3,2,24,59,0.2,233,0,0,0,0,0,0,26,4,3,2,24,266,233,0,0,0,990.0,964.9,0.13,0.02,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.0,0.0,0.0,0.0,52.0,8740
2016,11,2016-12-10,323,30,4,3,2,34,74,0.23,248,0,0,0,0,0,0,30,4,3,2,34,286,248,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.2,0.0,0.0,0.0,55.2,9268
2016,12,2016-12-17,397,31,5,3,2,36,77,0.19,320,0,0,0,0,0,0,31,5,3,2,36,359,179,164,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.92,0.0,0.0,38.5,35.2,0.0,0.0,68.7,11538
2016,13,2016-12-24,487,31,5,3,2,36,77,0.16,410,0,0,0,0,0,0,31,5,3,2,36,449,205,205,0,0,990.0,965.6,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,43.5,43.5,0.0,0.0,87.1,14632
2016,14,2016-12-31,502,43,6,5,3,70,130,0.26,372,0,0,0,0,0,0,43,6,5,3,70,428,186,186,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,39.2,39.2,0.0,0.0,78.4,13174
2016,15,2017-01-07,682,43,6,5,3,71,130,0.2,551,0,0,0,0,0,0,43,6,5,3,71,607,227,227,226,0,990.0,966.5,0.27,0.09,989.6,22.8,22.8,22.2,0.0,0.94,0.94,0.94,0.0,46.7,46.7,44.9,0.0,112.7,18925
2016,16,2017-01-14,978,41,6,4,3,66,120,0.12,858,0,0,0,0,0,0,41,6,4,3,66,909,233,233,233,220,990.0,967.7,0.49,0.24,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,44.7,44.7,44.7,41.9,164.1,27563
2016,17,2017-01-21,1050,46,7,6,4,76,139,0.13,911,0,0,0,0,0,0,46,7,6,4,76,970,227,227,227,227,990.0,968.0,0.54,0.28,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.8,42.8,42.8,42.8,171.2,28765
2016,18,2017-01-28,1095,47,7,6,4,83,148,0.14,946,0,0,0,0,0,0,47,7,6,4,83,1007,236,236,236,236,990.0,968.2,0.58,0.31,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,175.6,29495
2016,19,2017-02-04,1105,49,8,7,5,93,162,0.15,943,0,0,0,0,0,0,49,8,7,5,93,1007,235,235,235,235,990.0,968.2,0.58,0.3,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,174.7,29347
2016,20,2017-02-11,1175,49,8,7,5,93,162,0.14,1013,0,0,0,0,0,0,49,8,7,5,93,1077,253,253,253,253,990.0,968.5,0.67,0.37,989.0,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,45.8,45.8,45.8,45.8,183.1,30765
2016,21,2017-02-18,1342,49,8,7,5,93,162,0.12,1098,81,22,3,3,2,49,71,11,10,7,142,1192,274,274,274,274,990.0,969.1,0.83,0.48,988.7,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,47.1,47.1,47.1,47.1,188.2,31621
2016,22,2017-02-25,1514,49,8,7,6,99,171,0.11,1100,243,50,9,11,9,163,99,17,19,16,262,1236,275,275,275,275,990.0,969.7,0.9,0.48,988.6,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,45.4,45.4,45.4,45.4,181.5,30488
2016,23,2017-03-04,1608,49,9,9,9,107,183,0.11,1100,325,51,9,15,15,233,100,18,24,24,340,1242,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.3,29947
2016,24,2017-03-11,1968,49,9,9,9,107,183,0.09,1100,685,51,9,16,33,575,100,18,25,42,682,1243,275,275,275,275,990.0,971.0,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,167.0,28049
2016,25,2017-03-18,2770,49,9,9,9,107,183,0.07,1100,1487,51,8,15,65,1345,100,18,25,74,1452,1243,275,275,275,275,990.0,973.1,0.92,0.48,988.6,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.1,36.1,36.1,36.1,144.2,24227
2016,26,2017-03-25,3712,49,9,9,9,107,183,0.05,1100,2429,51,9,16,71,2282,100,18,25,80,2389,1243,275,275,275,275,990.0,975.1,0.92,0.48,988.6,13.0,13.0,13.0,13.0,0.88,0.88,0.88,0.88,30.2,30.2,30.2,30.2,120.9,20311
2016,27,2017-04-01,3849,70,14,18,25,168,295,0.08,1100,2454,30,4,7,55,2358,100,18,25,80,2526,1243,275,275,275,275,990.0,975.3,0.92,0.48,988.6,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,29.5,29.5,29.5,29.5,117.8,19793
2016,28,2017-04-08,3595,70,14,18,25,168,295,0.08,1100,2200,29,4,7,55,2104,100,18,25,80,2272,1243,275,275,275,275,990.0,974.9,0.92,0.48,988.6,13.2,13.2,13.2,13.2,0.88,0.88,0.88,0.88,30.9,30.9,30.9,30.9,123.6,20757
2016,29,2017-04-15,3369,70,14,18,25,168,295,0.09,1100,1974,29,4,7,55,1878,100,18,25,80,2046,1243,275,275,275,275,990.0,974.4,0.92,0.48,988.6,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,32.2,32.2,32.2,32.2,128.9,21650
2016,30,2017-04-22,3030,70,14,18,25,168,295,0.1,1100,1635,30,4,7,55,1539,100,18,25,80,1707,1243,275,275,275,275,990.0,973.7,0.92,0.48,988.6,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,34.3,34.3,34.3,34.3,137.2,23052
2016,31,2017-04-29,2732,59,13,14,19,175,281,0.1,1100,1350,40,4,10,60,1233,100,18,25,80,1409,1243,275,275,275,275,990.0,973.0,0.92,0.48,988.6,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,36.3,36.3,36.3,36.3,145.0,24360
2016,32,2017-05-06,2437,55,13,13,17,178,276,0.11,1100,1061,45,4,12,61,937,100,18,25,78,1115,1243,275,275,275,275,990.0,972.3,0.92,0.48,988.6,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,153.1,25722
2016,33,2017-05-13,2170,55,13,13,17,178,276,0.13,1100,794,45,5,12,48,683,100,18,25,65,861,1243,275,275,275,275,990.0,971.6,0.92,0.48,988.6,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,160.8,27012
2016,34,2017-05-20,1955,55,13,13,17,178,276,0.14,1100,579,45,5,12,35,482,100,18,25,52,660,1243,275,275,275,275,990.0,971.0,0.92,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,167.3,28101
2016,35,2017-05-27,1684,54,12,12,15,161,257,0.15,1100,327,45,5,12,20,244,100,18,25,36,405,1243,275,275,275,275,990.0,970.2,0.92,0.48,988.6,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,175.8,29531
2016,36,2017-06-03,1424,53,12,12,13,120,210,0.15,1100,114,27,4,6,7,69,80,16,18,20,189,1215,275,275,275,275,990.0,969.4,0.87,0.48,988.7,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,46.2,46.2,46.2,46.2,184.8,31047
2016,37,2017-06-10,1180,53,12,12,13,120,210,0.18,970,0,0,0,0,0,0,53,12,12,13,120,1047,242,242,242,242,990.0,968.5,0.63,0.33,989.0,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,176.3,29616
2016,38,2017-06-17,983,53,12,12,13,120,210,0.21,773,0,0,0,0,0,0,53,12,12,13,120,850,237,237,237,216,990.0,967.8,0.44,0.18,989.4,21.2,21.2,21.2,20.8,0.94,0.94,0.94,0.94,45.5,45.5,45.5,40.7,148.0,24867
2016,39,2017-06-24,750,53,12,12,13,120,210,0.28,540,0,0,0,0,0,0,53,12,12,13,120,617,227,227,198,0,990.0,966.8,0.27,0.09,989.6,22.5,22.5,22.3,0.0,0.94,0.94,0.93,0.0,45.9,45.9,39.1,0.0,108.5,18226
2016,40,2017-07-01,599,50,10,9,9,108,186,0.31,413,0,0,0,0,0,0,50,10,9,9,108,482,206,206,0,0,990.0,966.1,0.2,0.05,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,43.1,43.1,0.0,0.0,86.1,14472
2016,41,2017-07-08,508,50,10,9,9,108,186,0.37,322,0,0,0,0,0,0,50,10,9,9,108,391,161,161,0,0,990.0,965.7,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,67.4,11320
2016,42,2017-07-15,451,50,10,9,9,108,186,0.41,265,0,0,0,0,0,0,50,10,9,9,108,334,205,140,0,0,990.0,965.5,0.15,0.02,989.8,24.0,24.1,0.0,0.0,0.93,0.91,0.0,0.0,44.3,29.3,0.0,0.0,56.8,9546
2016,43,2017-07-22,411,50,10,9,9,108,186,0.45,225,0,0,0,0,0,0,50,10,9,9,108,294,225,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.3,0.0,0.0,0.0,49.3,8277
2016,44,2017-07-29,377,43,8,6,6,80,145,0.38,232,0,0,0,0,0,0,43,8,6,6,80,291,232,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.9,0.0,0.0,0.0,50.9,8557
2016,45,2017-08-05,345,39,7,5,4,60,115,0.33,230,0,0,0,0,0,0,39,7,5,4,60,281,230,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.8,0.0,0.0,0.0,50.8,8531
2016,46,2017-08-12,322,39,7,5,4,60,115,0.36,207,0,0,0,0,0,0,39,7,5,4,60,258,207,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.7,0.0,0.0,0.0,45.7,7673
2016,47,2017-08-19,296,39,7,5,4,60,115,0.39,181,0,0,0,0,0,0,39,7,5,4,60,232,181,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.7,0.0,0.0,0.0,39.7,6675
2016,48,2017-08-26,272,38,6,4,3,57,111,0.41,161,0,0,0,0,0,0,38,6,4,3,57,211,161,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.2,0.0,0.0,0.0,35.2,5916
2016,49,2017-09-02,250,34,6,4,3,44,91,0.36,159,0,0,0,0,0,0,34,6,4,3,44,203,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,34.9,5856
2016,50,2017-09-09,228,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4994
2016,51,2017-09-16,215,34,6,4,3,44,91,0.42,124,0,0,0,0,0,0,34,6,4,3,44,168,124,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.0,0.0,0.0,0.0,27.0,4535
2016,52,2017-09-23,203,34,6,4,3,44,91,0.45,112,0,0,0,0,0,0,34,6,4,3,44,156,112,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.8,4006
2016,53,2017-09-30,198,34,6,4,3,44,91,0.46,107,0,0,0,0,0,0,34,6,4,3,44,151,107,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.9,548
