Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1924-10-01,1924,10,1,1924,111,0.5,3,37,5,3,2,50,97,0.87,0,14,5,0,0,0,7,42,5,3,2,57,51,0,0,0,0,990.0,964.5,0.07,0.0,989.9,0,25.4,25.4,25.4,25.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1924-10-02,1924,10,2,1924,111,0.5,3,37,5,3,2,50,97,0.87,0,14,5,0,0,0,7,42,5,3,2,57,51,0,0,0,0,990.0,964.5,0.07,0.0,989.9,0,25.4,25.4,25.4,25.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1924-10-03,1924,10,3,1924,111,0.5,3,37,5,3,2,50,97,0.87,0,14,5,0,0,0,7,42,5,3,2,57,51,0,0,0,0,990.0,964.5,0.07,0.0,989.9,0,25.4,25.4,25.4,25.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1924-10-04,1924,10,4,1924,111,0.5,3,37,5,3,2,50,97,0.87,0,14,5,0,0,0,7,42,5,3,2,57,51,0,0,0,0,990.0,964.5,0.07,0.0,989.9,0,25.4,25.4,25.4,25.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1924-10-05,1924,10,5,1924,111,0.5,3,37,5,3,2,50,97,0.87,0,14,5,0,0,0,7,42,5,3,2,57,51,0,0,0,0,990.0,964.5,0.07,0.0,989.9,0,25.4,25.4,25.4,25.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1924-10-06,1924,10,6,1924,111,0.5,3,37,5,3,2,50,97,0.87,0,14,5,0,0,0,7,42,5,3,2,57,51,0,0,0,0,990.0,964.5,0.07,0.0,989.9,0,25.4,25.4,25.4,25.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1924-10-07,1924,10,7,1924,111,0.5,3,37,5,3,2,50,97,0.87,0,14,5,0,0,0,7,42,5,3,2,57,51,0,0,0,0,990.0,964.5,0.07,0.0,989.9,0,25.4,25.4,25.4,25.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1924-10-08,1924,10,8,1924,111,0.5,3,37,5,3,2,50,97,0.87,0,14,5,0,0,0,7,42,5,3,2,57,51,0,0,0,0,990.0,964.5,0.07,0.0,989.9,0,25.4,25.4,25.4,25.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1924-10-09,1924,10,9,1924,111,0.5,3,37,5,3,2,50,97,0.87,0,14,5,0,0,0,7,42,5,3,2,57,51,0,0,0,0,990.0,964.5,0.07,0.0,989.9,0,25.4,25.4,25.4,25.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1924-10-10,1924,10,10,1924,111,0.5,3,37,5,3,2,50,97,0.87,0,14,5,0,0,0,7,42,5,3,2,57,51,0,0,0,0,990.0,964.5,0.07,0.0,989.9,0,25.4,25.4,25.4,25.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1924-10-11,1924,10,11,1924,111,1.0,5,24,4,2,2,20,52,0.47,59,0,0,0,0,0,0,24,4,2,2,20,89,59,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.8,0.0,0.0,0.0,11.8,0.0,0.0,0.0,11.3,271
1924-10-12,1924,10,12,1924,111,1.0,5,24,4,2,2,20,52,0.47,59,0,0,0,0,0,0,24,4,2,2,20,89,59,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.8,0.0,0.0,0.0,11.8,0.0,0.0,0.0,11.3,271
1924-10-13,1924,10,13,1924,111,1.0,5,24,4,2,2,20,52,0.47,59,0,0,0,0,0,0,24,4,2,2,20,89,59,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.8,0.0,0.0,0.0,11.8,0.0,0.0,0.0,11.3,271
1924-10-14,1924,10,14,1924,111,1.0,5,24,4,2,2,20,52,0.47,59,0,0,0,0,0,0,24,4,2,2,20,89,59,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.8,0.0,0.0,0.0,11.8,0.0,0.0,0.0,11.3,271
1924-10-15,1924,10,15,1924,111,1.0,5,24,4,2,2,20,52,0.47,59,0,0,0,0,0,0,24,4,2,2,20,89,59,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.8,0.0,0.0,0.0,11.8,0.0,0.0,0.0,11.3,271
1924-10-16,1924,10,16,1924,111,1.0,5,24,4,2,2,20,52,0.47,59,0,0,0,0,0,0,24,4,2,2,20,89,59,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.8,0.0,0.0,0.0,11.8,0.0,0.0,0.0,11.3,271
1924-10-17,1924,10,17,1924,111,1.0,5,24,4,2,2,20,52,0.47,59,0,0,0,0,0,0,24,4,2,2,20,89,59,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.8,0.0,0.0,0.0,11.8,0.0,0.0,0.0,11.3,271
1924-10-18,1924,10,18,1924,111,1.0,5,24,4,2,2,20,52,0.47,59,0,0,0,0,0,0,24,4,2,2,20,89,59,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.8,0.0,0.0,0.0,11.8,0.0,0.0,0.0,11.3,271
1924-10-19,1924,10,19,1924,111,1.0,5,24,4,2,2,20,52,0.47,59,0,0,0,0,0,0,24,4,2,2,20,89,59,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.8,0.0,0.0,0.0,11.8,0.0,0.0,0.0,11.3,271
1924-10-20,1924,10,20,1924,111,1.0,5,24,4,2,2,20,52,0.47,59,0,0,0,0,0,0,24,4,2,2,20,89,59,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.8,0.0,0.0,0.0,11.8,0.0,0.0,0.0,11.3,271
1924-10-21,1924,10,21,1924,122,1.0,5,24,4,2,2,20,52,0.43,70,0,0,0,0,0,0,24,4,2,2,20,100,70,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.83,0.0,0.0,0.0,14.5,0.0,0.0,0.0,14.0,335
1924-10-22,1924,10,22,1924,124,1.0,5,24,4,2,2,20,52,0.42,72,0,0,0,0,0,0,24,4,2,2,20,102,72,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.84,0.0,0.0,0.0,15.1,0.0,0.0,0.0,14.5,348
1924-10-23,1924,10,23,1924,124,1.0,5,24,4,2,2,20,52,0.42,72,0,0,0,0,0,0,24,4,2,2,20,102,72,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.84,0.0,0.0,0.0,15.1,0.0,0.0,0.0,14.5,348
1924-10-24,1924,10,24,1924,126,1.0,5,24,4,2,2,20,52,0.41,74,0,0,0,0,0,0,24,4,2,2,20,104,74,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.84,0.0,0.0,0.0,15.7,0.0,0.0,0.0,15.1,361
1924-10-25,1924,10,25,1924,125,1.0,5,24,4,2,2,20,52,0.41,73,0,0,0,0,0,0,24,4,2,2,20,103,73,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.84,0.0,0.0,0.0,15.5,0.0,0.0,0.0,14.9,356
1924-10-26,1924,10,26,1924,125,1.0,5,24,4,2,2,20,52,0.41,73,0,0,0,0,0,0,24,4,2,2,20,103,73,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.84,0.0,0.0,0.0,15.5,0.0,0.0,0.0,14.9,356
1924-10-27,1924,10,27,1924,125,1.0,5,24,4,2,2,20,52,0.41,73,0,0,0,0,0,0,24,4,2,2,20,103,73,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.84,0.0,0.0,0.0,15.5,0.0,0.0,0.0,14.9,356
1924-10-28,1924,10,28,1924,125,1.0,5,24,4,2,2,20,52,0.41,73,0,0,0,0,0,0,24,4,2,2,20,103,73,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.84,0.0,0.0,0.0,15.5,0.0,0.0,0.0,14.9,356
1924-10-29,1924,10,29,1924,125,1.0,5,24,4,2,2,20,52,0.41,73,0,0,0,0,0,0,24,4,2,2,20,103,73,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.84,0.0,0.0,0.0,15.5,0.0,0.0,0.0,14.9,356
1924-10-30,1924,10,30,1924,125,1.0,5,24,4,2,2,20,52,0.41,73,0,0,0,0,0,0,24,4,2,2,20,103,73,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.84,0.0,0.0,0.0,15.5,0.0,0.0,0.0,14.9,356
1924-10-31,1924,10,31,1924,125,1.0,5,24,4,2,2,20,52,0.41,73,0,0,0,0,0,0,24,4,2,2,20,103,73,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.84,0.0,0.0,0.0,15.5,0.0,0.0,0.0,14.9,356
1924-11-01,1924,11,1,1924,128,0.98,5,23,4,2,2,19,50,0.39,78,0,0,0,0,0,0,23,4,2,2,19,107,78,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.85,0.0,0.0,0.0,16.6,0.0,0.0,0.0,15.9,382
1924-11-02,1924,11,2,1924,130,0.98,5,23,4,2,2,19,50,0.38,80,0,0,0,0,0,0,23,4,2,2,19,109,80,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.86,0.0,0.0,0.0,17.2,0.0,0.0,0.0,16.5,395
1924-11-03,1924,11,3,1924,132,0.98,5,23,4,2,2,19,50,0.38,82,0,0,0,0,0,0,23,4,2,2,19,111,82,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.86,0.0,0.0,0.0,17.8,0.0,0.0,0.0,17.1,409
1924-11-04,1924,11,4,1924,137,0.98,5,23,4,2,2,19,50,0.36,87,0,0,0,0,0,0,23,4,2,2,19,116,87,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.87,0.0,0.0,0.0,19.0,0.0,0.0,0.0,18.2,437
1924-11-05,1924,11,5,1924,138,0.98,5,23,4,2,2,19,50,0.36,88,0,0,0,0,0,0,23,4,2,2,19,117,88,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.87,0.0,0.0,0.0,19.2,0.0,0.0,0.0,18.5,443
1924-11-06,1924,11,6,1924,138,0.98,5,23,4,2,2,19,50,0.36,88,0,0,0,0,0,0,23,4,2,2,19,117,88,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.87,0.0,0.0,0.0,19.2,0.0,0.0,0.0,18.5,443
1924-11-07,1924,11,7,1924,138,0.98,5,23,4,2,2,19,50,0.36,88,0,0,0,0,0,0,23,4,2,2,19,117,88,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.87,0.0,0.0,0.0,19.2,0.0,0.0,0.0,18.5,443
1924-11-08,1924,11,8,1924,138,0.98,5,23,4,2,2,19,50,0.36,88,0,0,0,0,0,0,23,4,2,2,19,117,88,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.87,0.0,0.0,0.0,19.2,0.0,0.0,0.0,18.5,443
1924-11-09,1924,11,9,1924,138,0.98,5,23,4,2,2,19,50,0.36,88,0,0,0,0,0,0,23,4,2,2,19,117,88,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.87,0.0,0.0,0.0,19.2,0.0,0.0,0.0,18.5,443
1924-11-10,1924,11,10,1924,143,0.98,5,23,4,2,2,19,50,0.35,93,0,0,0,0,0,0,23,4,2,2,19,122,93,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,20.4,0.0,0.0,0.0,19.6,471
1924-11-11,1924,11,11,1924,145,0.99,5,23,4,2,2,19,50,0.34,95,0,0,0,0,0,0,23,4,2,2,19,124,95,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,20.8,0.0,0.0,0.0,20.1,481
1924-11-12,1924,11,12,1924,143,0.99,5,23,4,2,2,19,50,0.35,93,0,0,0,0,0,0,23,4,2,2,19,122,93,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,20.4,0.0,0.0,0.0,19.6,471
1924-11-13,1924,11,13,1924,143,0.99,5,23,4,2,2,19,50,0.35,93,0,0,0,0,0,0,23,4,2,2,19,122,93,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,20.4,0.0,0.0,0.0,19.6,471
1924-11-14,1924,11,14,1924,143,0.99,5,23,4,2,2,19,50,0.35,93,0,0,0,0,0,0,23,4,2,2,19,122,93,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,20.4,0.0,0.0,0.0,19.6,471
1924-11-15,1924,11,15,1924,143,0.99,5,23,4,2,2,19,50,0.35,93,0,0,0,0,0,0,23,4,2,2,19,122,93,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,20.4,0.0,0.0,0.0,19.6,471
1924-11-16,1924,11,16,1924,145,0.99,5,23,4,2,2,19,50,0.34,95,0,0,0,0,0,0,23,4,2,2,19,124,95,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,20.8,0.0,0.0,0.0,20.1,481
1924-11-17,1924,11,17,1924,145,0.99,5,23,4,2,2,19,50,0.34,95,0,0,0,0,0,0,23,4,2,2,19,124,95,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,20.8,0.0,0.0,0.0,20.1,481
1924-11-18,1924,11,18,1924,145,0.99,5,23,4,2,2,19,50,0.34,95,0,0,0,0,0,0,23,4,2,2,19,124,95,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,20.8,0.0,0.0,0.0,20.1,481
1924-11-19,1924,11,19,1924,156,0.99,5,23,4,2,2,19,50,0.32,106,0,0,0,0,0,0,23,4,2,2,19,135,106,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.7,0.0,0.0,0.0,22.9,549
1924-11-20,1924,11,20,1924,156,0.99,5,23,4,2,2,19,50,0.32,106,0,0,0,0,0,0,23,4,2,2,19,135,106,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.7,0.0,0.0,0.0,22.9,549
1924-11-21,1924,11,21,1924,158,0.99,5,23,4,2,2,19,50,0.32,108,0,0,0,0,0,0,23,4,2,2,19,137,108,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.1,0.0,0.0,0.0,23.3,560
1924-11-22,1924,11,22,1924,166,0.99,5,23,4,2,2,19,50,0.3,116,0,0,0,0,0,0,23,4,2,2,19,145,116,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.2,605
1924-11-23,1924,11,23,1924,169,0.99,5,23,4,2,2,19,50,0.3,119,0,0,0,0,0,0,23,4,2,2,19,148,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1924-11-24,1924,11,24,1924,175,0.99,5,23,4,2,2,19,50,0.29,125,0,0,0,0,0,0,23,4,2,2,19,154,125,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.3,656
1924-11-25,1924,11,25,1924,175,0.99,5,23,4,2,2,19,50,0.29,125,0,0,0,0,0,0,23,4,2,2,19,154,125,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.3,656
1924-11-26,1924,11,26,1924,179,0.99,5,23,4,2,2,19,50,0.28,129,0,0,0,0,0,0,23,4,2,2,19,158,129,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,28.4,682
1924-11-27,1924,11,27,1924,185,0.99,5,23,4,2,2,19,50,0.27,135,0,0,0,0,0,0,23,4,2,2,19,164,135,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.8,716
1924-11-28,1924,11,28,1924,191,0.99,5,23,4,2,2,19,50,0.26,141,0,0,0,0,0,0,23,4,2,2,19,170,141,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.1,746
1924-11-29,1924,11,29,1924,191,0.99,5,23,4,2,2,19,50,0.26,141,0,0,0,0,0,0,23,4,2,2,19,170,141,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.1,746
1924-11-30,1924,11,30,1924,191,0.99,5,23,4,2,2,19,50,0.26,141,0,0,0,0,0,0,23,4,2,2,19,170,141,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.1,746
1924-12-01,1924,12,1,1924,193,0.98,5,26,4,3,2,24,59,0.31,134,0,0,0,0,0,0,26,4,3,2,24,167,134,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,29.5,708
1924-12-02,1924,12,2,1924,192,0.98,5,26,4,3,2,24,59,0.31,133,0,0,0,0,0,0,26,4,3,2,24,166,133,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,705
1924-12-03,1924,12,3,1924,199,0.98,5,26,4,3,2,24,59,0.3,140,0,0,0,0,0,0,26,4,3,2,24,173,140,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.9,740
1924-12-04,1924,12,4,1924,202,0.98,5,26,4,3,2,24,59,0.29,143,0,0,0,0,0,0,26,4,3,2,24,176,143,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,32.5,0.0,0.0,0.0,31.6,757
1924-12-05,1924,12,5,1924,224,0.98,5,26,4,3,2,24,59,0.26,165,0,0,0,0,0,0,26,4,3,2,24,198,165,0,0,0,990.0,964.5,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,878
1924-12-06,1924,12,6,1924,243,0.98,5,26,4,3,2,24,59,0.24,184,0,0,0,0,0,0,26,4,3,2,24,217,184,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,41.0,983
1924-12-07,1924,12,7,1924,249,0.98,5,26,4,3,2,24,59,0.24,190,0,0,0,0,0,0,26,4,3,2,24,223,190,0,0,0,990.0,964.7,0.11,0.01,989.9,1,24.9,25.2,25.2,25.2,0.93,0.0,0.0,0.0,43.5,0.0,0.0,0.0,42.5,1021
1924-12-08,1924,12,8,1924,249,0.98,5,26,4,3,2,24,59,0.24,190,0,0,0,0,0,0,26,4,3,2,24,223,190,0,0,0,990.0,964.7,0.11,0.01,989.9,1,24.9,25.2,25.2,25.2,0.93,0.0,0.0,0.0,43.5,0.0,0.0,0.0,42.5,1021
1924-12-09,1924,12,9,1924,246,0.98,5,26,4,3,2,24,59,0.24,187,0,0,0,0,0,0,26,4,3,2,24,220,187,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.7,1000
1924-12-10,1924,12,10,1924,249,0.98,5,26,4,3,2,24,59,0.24,190,0,0,0,0,0,0,26,4,3,2,24,223,190,0,0,0,990.0,964.7,0.11,0.01,989.9,1,24.9,25.2,25.2,25.2,0.93,0.0,0.0,0.0,43.5,0.0,0.0,0.0,42.5,1021
1924-12-11,1924,12,11,1924,261,0.94,5,26,4,3,2,24,59,0.23,202,0,0,0,0,0,0,26,4,3,2,24,235,202,0,0,0,990.0,964.7,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.94,0.0,0.0,0.0,46.1,0.0,0.0,0.0,45.2,1084
1924-12-12,1924,12,12,1924,266,0.94,5,26,4,3,2,24,59,0.22,207,0,0,0,0,0,0,26,4,3,2,24,240,207,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,46.4,1113
1924-12-13,1924,12,13,1924,270,0.94,5,26,4,3,2,24,59,0.22,211,0,0,0,0,0,0,26,4,3,2,24,244,211,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,47.2,1132
1924-12-14,1924,12,14,1924,271,0.94,5,26,4,3,2,24,59,0.22,212,0,0,0,0,0,0,26,4,3,2,24,245,212,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.4,1137
1924-12-15,1924,12,15,1924,266,0.94,5,26,4,3,2,24,59,0.22,207,0,0,0,0,0,0,26,4,3,2,24,240,207,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,46.4,1113
1924-12-16,1924,12,16,1924,270,0.94,5,26,4,3,2,24,59,0.22,211,0,0,0,0,0,0,26,4,3,2,24,244,211,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,47.2,1132
1924-12-17,1924,12,17,1924,273,0.94,5,26,4,3,2,24,59,0.22,214,0,0,0,0,0,0,26,4,3,2,24,247,214,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.7,25.1,25.1,25.1,0.94,0.0,0.0,0.0,48.9,0.0,0.0,0.0,47.9,1150
1924-12-18,1924,12,18,1924,283,0.94,5,26,4,3,2,24,59,0.21,224,0,0,0,0,0,0,26,4,3,2,24,257,112,112,0,0,990.0,964.8,0.13,0.01,989.9,2,24.9,24.9,25.0,25.0,0.9,0.9,0.0,0.0,24.6,24.6,0.0,0.0,47.7,1144
1924-12-19,1924,12,19,1924,281,0.94,5,26,4,3,2,24,59,0.21,222,0,0,0,0,0,0,26,4,3,2,24,255,111,111,0,0,990.0,964.8,0.13,0.01,989.9,2,24.9,24.9,25.0,25.0,0.89,0.89,0.0,0.0,24.3,24.3,0.0,0.0,47.2,1131
1924-12-20,1924,12,20,1924,283,0.94,5,26,4,3,2,24,59,0.21,224,0,0,0,0,0,0,26,4,3,2,24,257,112,112,0,0,990.0,964.8,0.13,0.01,989.9,2,24.9,24.9,25.0,25.0,0.9,0.9,0.0,0.0,24.6,24.6,0.0,0.0,47.7,1144
1924-12-21,1924,12,21,1924,281,0.96,5,26,4,3,2,24,59,0.21,222,0,0,0,0,0,0,26,4,3,2,24,255,111,111,0,0,990.0,964.8,0.13,0.01,989.9,2,24.9,24.9,25.0,25.0,0.89,0.89,0.0,0.0,24.3,24.3,0.0,0.0,47.2,1131
1924-12-22,1924,12,22,1924,281,0.96,5,26,4,3,2,24,59,0.21,222,0,0,0,0,0,0,26,4,3,2,24,255,111,111,0,0,990.0,964.8,0.13,0.01,989.9,2,24.9,24.9,25.0,25.0,0.89,0.89,0.0,0.0,24.3,24.3,0.0,0.0,47.2,1131
1924-12-23,1924,12,23,1924,281,0.96,5,26,4,3,2,24,59,0.21,222,0,0,0,0,0,0,26,4,3,2,24,255,111,111,0,0,990.0,964.8,0.13,0.01,989.9,2,24.9,24.9,25.0,25.0,0.89,0.89,0.0,0.0,24.3,24.3,0.0,0.0,47.2,1131
1924-12-24,1924,12,24,1924,283,0.96,5,26,4,3,2,24,59,0.21,224,0,0,0,0,0,0,26,4,3,2,24,257,112,112,0,0,990.0,964.8,0.13,0.01,989.9,2,24.9,24.9,25.0,25.0,0.9,0.9,0.0,0.0,24.6,24.6,0.0,0.0,47.7,1144
1924-12-25,1924,12,25,1924,294,0.96,5,26,4,3,2,24,59,0.2,235,0,0,0,0,0,0,26,4,3,2,24,268,117,117,0,0,990.0,964.9,0.13,0.02,989.9,2,24.9,24.9,25.0,25.0,0.9,0.9,0.0,0.0,25.9,25.9,0.0,0.0,50.2,1204
1924-12-26,1924,12,26,1924,306,0.96,5,26,4,3,2,24,59,0.19,247,0,0,0,0,0,0,26,4,3,2,24,280,123,123,0,0,990.0,964.9,0.13,0.02,989.8,2,24.8,24.8,24.9,24.9,0.9,0.9,0.0,0.0,27.2,27.2,0.0,0.0,52.7,1265
1924-12-27,1924,12,27,1924,325,0.96,5,26,4,3,2,24,59,0.18,266,0,0,0,0,0,0,26,4,3,2,24,299,133,133,0,0,990.0,965.0,0.14,0.02,989.8,2,24.7,24.7,24.8,24.8,0.91,0.91,0.0,0.0,29.4,29.4,0.0,0.0,56.9,1366
1924-12-28,1924,12,28,1924,350,0.96,5,26,4,3,2,24,59,0.17,291,0,0,0,0,0,0,26,4,3,2,24,324,145,145,0,0,990.0,965.2,0.15,0.03,989.8,2,24.5,24.5,24.7,24.7,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,62.2,1491
1924-12-29,1924,12,29,1924,344,0.96,5,26,4,3,2,24,59,0.17,285,0,0,0,0,0,0,26,4,3,2,24,318,142,142,0,0,990.0,965.1,0.15,0.03,989.8,2,24.6,24.6,24.7,24.7,0.91,0.91,0.0,0.0,31.4,31.4,0.0,0.0,61.0,1463
1924-12-30,1924,12,30,1924,377,0.96,5,26,4,3,2,24,59,0.16,318,0,0,0,0,0,0,26,4,3,2,24,351,159,159,0,0,990.0,965.3,0.16,0.03,989.8,2,24.3,24.3,24.5,24.5,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,67.8,1627
1924-12-31,1924,12,31,1924,440,0.96,5,26,4,3,2,24,59,0.13,381,0,0,0,0,0,0,26,4,3,2,24,414,190,190,0,0,990.0,965.6,0.18,0.05,989.8,2,23.9,23.9,24.2,24.2,0.93,0.93,0.0,0.0,41.6,41.6,0.0,0.0,81.2,1948
1925-01-01,1925,1,1,1924,417,0.94,5,29,5,4,2,33,73,0.17,344,0,0,0,0,0,0,29,5,4,2,33,382,172,172,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.93,0.93,0.0,0.0,37.7,37.7,0.0,0.0,73.1,1755
1925-01-02,1925,1,2,1924,462,0.94,5,29,5,4,2,33,73,0.16,389,0,0,0,0,0,0,29,5,4,2,33,427,194,194,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,42.4,42.4,0.0,0.0,82.8,1988
1925-01-03,1925,1,3,1924,556,0.94,5,29,5,4,2,33,73,0.13,483,0,0,0,0,0,0,29,5,4,2,33,521,161,161,161,0,990.0,966.1,0.22,0.07,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,34.1,34.1,34.1,0.0,99.1,2378
1925-01-04,1925,1,4,1924,562,0.94,5,29,5,4,2,33,73,0.13,489,0,0,0,0,0,0,29,5,4,2,33,527,163,163,163,0,990.0,966.1,0.23,0.07,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,34.5,34.5,34.5,0.0,100.4,2408
1925-01-05,1925,1,5,1924,556,0.94,5,29,5,4,2,33,73,0.13,483,0,0,0,0,0,0,29,5,4,2,33,521,161,161,161,0,990.0,966.1,0.22,0.07,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,34.1,34.1,34.1,0.0,99.1,2378
1925-01-06,1925,1,6,1924,516,0.94,5,29,5,4,2,33,73,0.14,443,0,0,0,0,0,0,29,5,4,2,33,481,147,147,147,0,990.0,965.9,0.21,0.06,989.7,3,23.7,23.7,23.7,23.8,0.92,0.92,0.92,0.0,31.4,31.4,31.4,0.0,91.4,2193
1925-01-07,1925,1,7,1924,512,0.94,5,29,5,4,2,33,73,0.14,439,0,0,0,0,0,0,29,5,4,2,33,477,219,219,0,0,990.0,965.9,0.2,0.06,989.7,2,23.5,23.5,23.8,23.8,0.94,0.94,0.0,0.0,47.5,47.5,0.0,0.0,93.1,2234
1925-01-08,1925,1,8,1924,516,0.94,5,29,5,4,2,33,73,0.14,443,0,0,0,0,0,0,29,5,4,2,33,481,147,147,147,0,990.0,965.9,0.21,0.06,989.7,3,23.7,23.7,23.7,23.8,0.92,0.92,0.92,0.0,31.4,31.4,31.4,0.0,91.4,2193
1925-01-09,1925,1,9,1924,527,0.94,5,29,5,4,2,33,73,0.14,454,0,0,0,0,0,0,29,5,4,2,33,492,151,151,151,0,990.0,966.0,0.21,0.06,989.7,3,23.6,23.6,23.6,23.8,0.92,0.92,0.92,0.0,32.1,32.1,32.1,0.0,93.5,2243
1925-01-10,1925,1,10,1924,532,0.94,5,29,5,4,2,33,73,0.14,459,0,0,0,0,0,0,29,5,4,2,33,497,153,153,153,0,990.0,966.0,0.21,0.06,989.7,3,23.6,23.6,23.6,23.7,0.92,0.92,0.92,0.0,32.5,32.5,32.5,0.0,94.5,2267
1925-01-11,1925,1,11,1924,562,0.64,3,41,6,4,3,66,120,0.21,442,0,0,0,0,0,0,41,6,4,3,66,493,147,147,147,0,990.0,966.1,0.21,0.06,989.7,3,23.4,23.4,23.4,23.6,0.91,0.91,0.91,0.0,31.0,31.0,31.0,0.0,90.3,2168
1925-01-12,1925,1,12,1924,563,0.64,3,41,6,4,3,66,120,0.21,443,0,0,0,0,0,0,41,6,4,3,66,494,147,147,147,0,990.0,966.1,0.21,0.06,989.7,3,23.4,23.4,23.4,23.6,0.91,0.91,0.91,0.0,31.1,31.1,31.1,0.0,90.6,2173
1925-01-13,1925,1,13,1924,583,0.64,3,41,6,4,3,66,120,0.21,463,0,0,0,0,0,0,41,6,4,3,66,514,154,154,154,0,990.0,966.2,0.22,0.06,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,32.4,32.4,32.4,0.0,94.3,2262
1925-01-14,1925,1,14,1924,615,0.64,3,41,6,4,3,66,120,0.19,495,0,0,0,0,0,0,41,6,4,3,66,546,165,165,165,0,990.0,966.4,0.24,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,34.6,34.6,34.6,0.0,100.6,2413
1925-01-15,1925,1,15,1924,595,0.64,3,41,6,4,3,66,120,0.2,475,0,0,0,0,0,0,41,6,4,3,66,526,158,158,158,0,990.0,966.3,0.23,0.07,989.7,3,23.3,23.3,23.3,23.4,0.92,0.92,0.92,0.0,33.2,33.2,33.2,0.0,96.7,2320
1925-01-16,1925,1,16,1924,589,0.64,3,41,6,4,3,66,120,0.2,469,0,0,0,0,0,0,41,6,4,3,66,520,156,156,156,0,990.0,966.3,0.22,0.06,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,32.8,32.8,32.8,0.0,95.5,2291
1925-01-17,1925,1,17,1924,589,0.64,3,41,6,4,3,66,120,0.2,469,0,0,0,0,0,0,41,6,4,3,66,520,156,156,156,0,990.0,966.3,0.22,0.06,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,32.8,32.8,32.8,0.0,95.5,2291
1925-01-18,1925,1,18,1924,608,0.64,3,41,6,4,3,66,120,0.2,488,0,0,0,0,0,0,41,6,4,3,66,539,162,162,162,0,990.0,966.3,0.23,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,34.1,34.1,34.1,0.0,99.2,2381
1925-01-19,1925,1,19,1924,630,0.64,3,41,6,4,3,66,120,0.19,510,0,0,0,0,0,0,41,6,4,3,66,561,170,170,170,0,990.0,966.4,0.25,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,35.5,35.5,35.5,0.0,103.3,2479
1925-01-20,1925,1,20,1924,615,0.64,3,41,6,4,3,66,120,0.19,495,0,0,0,0,0,0,41,6,4,3,66,546,165,165,165,0,990.0,966.4,0.24,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,34.6,34.6,34.6,0.0,100.6,2413
1925-01-21,1925,1,21,1924,615,0.5700000000000001,3,41,6,4,3,66,120,0.19,495,0,0,0,0,0,0,41,6,4,3,66,546,165,165,165,0,990.0,966.4,0.24,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,34.6,34.6,34.6,0.0,100.6,2413
1925-01-22,1925,1,22,1924,654,0.5700000000000001,3,41,6,4,3,66,120,0.18,534,0,0,0,0,0,0,41,6,4,3,66,585,178,178,178,0,990.0,966.5,0.26,0.08,989.7,3,22.9,22.9,22.9,23.1,0.93,0.93,0.93,0.0,37.1,37.1,37.1,0.0,107.9,2588
1925-01-23,1925,1,23,1924,705,0.5700000000000001,3,41,6,4,3,66,120,0.17,585,0,0,0,0,0,0,41,6,4,3,66,636,195,195,195,0,990.0,966.7,0.29,0.1,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,40.3,40.3,40.3,0.0,117.6,2823
1925-01-24,1925,1,24,1924,760,0.5700000000000001,3,41,6,4,3,66,120,0.16,640,0,0,0,0,0,0,41,6,4,3,66,691,213,213,213,0,990.0,966.9,0.32,0.12,989.6,3,22.3,22.3,22.3,22.6,0.94,0.94,0.94,0.0,43.7,43.7,43.7,0.0,128.4,3080
1925-01-25,1925,1,25,1924,971,0.5700000000000001,3,41,6,4,3,66,120,0.12,851,0,0,0,0,0,0,41,6,4,3,66,902,212,212,212,212,990.0,967.8,0.48,0.23,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,161.1,3866
1925-01-26,1925,1,26,1924,1132,0.5700000000000001,3,41,6,4,3,66,120,0.11,1012,0,0,0,0,0,0,41,6,4,3,66,1063,253,253,253,253,990.0,968.3,0.64,0.37,989.0,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,184.9,4437
1925-01-27,1925,1,27,1924,1025,0.5700000000000001,3,41,6,4,3,66,120,0.12,905,0,0,0,0,0,0,41,6,4,3,66,956,226,226,226,226,990.0,968.0,0.53,0.27,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,43.4,43.4,43.4,43.4,169.8,4074
1925-01-28,1925,1,28,1924,1125,0.5700000000000001,3,41,6,4,3,66,120,0.11,1005,0,0,0,0,0,0,41,6,4,3,66,1056,251,251,251,251,990.0,968.3,0.64,0.36,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.1,4418
1925-01-29,1925,1,29,1924,1182,0.5700000000000001,3,41,6,4,3,66,120,0.1,1062,0,0,0,0,0,0,41,6,4,3,66,1113,265,265,265,265,990.0,968.5,0.72,0.43,988.8,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,190.8,4579
1925-01-30,1925,1,30,1924,1096,0.5700000000000001,3,41,6,4,3,66,120,0.11,976,0,0,0,0,0,0,41,6,4,3,66,1027,244,244,244,244,990.0,968.2,0.6,0.33,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,46.0,46.0,46.0,46.0,180.3,4327
1925-01-31,1925,1,31,1924,1089,0.5700000000000001,3,41,6,4,3,66,120,0.11,969,0,0,0,0,0,0,41,6,4,3,66,1020,242,242,242,242,990.0,968.2,0.59,0.33,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.7,45.7,45.7,45.7,179.3,4304
1925-02-01,1925,2,1,1924,1107,0.14,2,49,8,7,5,93,162,0.15,945,0,0,0,0,0,0,49,8,7,5,93,1009,236,236,236,236,990.0,968.2,0.58,0.31,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,174.7,4192
1925-02-02,1925,2,2,1924,1216,0.14,2,49,8,7,5,93,162,0.13,1054,0,0,0,0,0,0,49,8,7,5,93,1118,263,263,263,263,990.0,968.6,0.73,0.42,988.9,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.4,4520
1925-02-03,1925,2,3,1924,1125,0.14,2,49,8,7,5,93,162,0.14,963,0,0,0,0,0,0,49,8,7,5,93,1027,240,240,240,240,990.0,968.3,0.6,0.32,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,45.2,45.2,45.2,45.2,177.2,4253
1925-02-04,1925,2,4,1924,1127,0.14,2,49,8,7,5,93,162,0.14,965,0,0,0,0,0,0,49,8,7,5,93,1029,241,241,241,241,990.0,968.3,0.6,0.32,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,177.5,4260
1925-02-05,1925,2,5,1924,1132,0.14,2,49,8,7,5,93,162,0.14,970,0,0,0,0,0,0,49,8,7,5,93,1034,242,242,242,242,990.0,968.3,0.6,0.33,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,178.1,4275
1925-02-06,1925,2,6,1924,1182,0.14,2,49,8,7,5,93,162,0.14,1020,0,0,0,0,0,0,49,8,7,5,93,1084,255,255,255,255,990.0,968.5,0.68,0.38,988.9,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.5,4427
1925-02-07,1925,2,7,1924,1151,0.14,2,49,8,7,5,93,162,0.14,989,0,0,0,0,0,0,49,8,7,5,93,1053,247,247,247,247,990.0,968.4,0.63,0.34,989.0,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,46.1,46.1,46.1,46.1,180.6,4335
1925-02-08,1925,2,8,1924,1141,0.14,2,49,8,7,5,93,162,0.14,979,0,0,0,0,0,0,49,8,7,5,93,1043,244,244,244,244,990.0,968.3,0.62,0.33,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.8,45.8,45.8,45.8,179.4,4305
1925-02-09,1925,2,9,1924,1141,0.14,2,49,8,7,5,93,162,0.14,979,0,0,0,0,0,0,49,8,7,5,93,1043,244,244,244,244,990.0,968.3,0.62,0.33,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.8,45.8,45.8,45.8,179.4,4305
1925-02-10,1925,2,10,1924,1151,0.14,2,49,8,7,5,93,162,0.14,989,0,0,0,0,0,0,49,8,7,5,93,1053,247,247,247,247,990.0,968.4,0.63,0.34,989.0,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,46.1,46.1,46.1,46.1,180.6,4335
1925-02-11,1925,2,11,1924,1172,0.23,2,49,8,7,5,93,162,0.14,1010,0,0,0,0,0,0,49,8,7,5,93,1074,252,252,252,252,990.0,968.4,0.66,0.36,989.0,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.2,4397
1925-02-12,1925,2,12,1924,1151,0.23,2,49,8,7,5,93,162,0.14,989,0,0,0,0,0,0,49,8,7,5,93,1053,247,247,247,247,990.0,968.4,0.63,0.34,989.0,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,46.1,46.1,46.1,46.1,180.6,4335
1925-02-13,1925,2,13,1924,1141,0.23,2,49,8,7,5,93,162,0.14,979,0,0,0,0,0,0,49,8,7,5,93,1043,244,244,244,244,990.0,968.3,0.62,0.33,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.8,45.8,45.8,45.8,179.4,4305
1925-02-14,1925,2,14,1924,1141,0.23,2,49,8,7,5,93,162,0.14,979,0,0,0,0,0,0,49,8,7,5,93,1043,244,244,244,244,990.0,968.3,0.62,0.33,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.8,45.8,45.8,45.8,179.4,4305
1925-02-15,1925,2,15,1924,1141,0.23,2,49,8,7,5,93,162,0.14,979,0,0,0,0,0,0,49,8,7,5,93,1043,244,244,244,244,990.0,968.3,0.62,0.33,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.8,45.8,45.8,45.8,179.4,4305
1925-02-16,1925,2,16,1924,1141,0.23,2,49,8,7,5,93,162,0.14,979,0,0,0,0,0,0,49,8,7,5,93,1043,244,244,244,244,990.0,968.3,0.62,0.33,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.8,45.8,45.8,45.8,179.4,4305
1925-02-17,1925,2,17,1924,1132,0.23,2,49,8,7,5,93,162,0.14,970,0,0,0,0,0,0,49,8,7,5,93,1034,242,242,242,242,990.0,968.3,0.6,0.33,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,178.1,4275
1925-02-18,1925,2,18,1924,1132,0.23,2,49,8,7,5,93,162,0.14,970,0,0,0,0,0,0,49,8,7,5,93,1034,242,242,242,242,990.0,968.3,0.6,0.33,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,178.1,4275
1925-02-19,1925,2,19,1924,1141,0.23,2,49,8,7,5,93,162,0.14,979,0,0,0,0,0,0,49,8,7,5,93,1043,244,244,244,244,990.0,968.3,0.62,0.33,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.8,45.8,45.8,45.8,179.4,4305
1925-02-20,1925,2,20,1924,1166,0.23,2,49,8,7,5,93,162,0.14,1004,0,0,0,0,0,0,49,8,7,5,93,1068,251,251,251,251,990.0,968.4,0.65,0.36,989.0,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.5,4381
1925-02-21,1925,2,21,1924,1208,0.34,2,49,8,7,5,93,162,0.13,1046,0,0,0,0,0,0,49,8,7,5,93,1110,261,261,261,261,990.0,968.6,0.71,0.41,988.9,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.4,4497
1925-02-22,1925,2,22,1924,1208,0.34,2,49,8,7,5,93,162,0.13,1046,0,0,0,0,0,0,49,8,7,5,93,1110,261,261,261,261,990.0,968.6,0.71,0.41,988.9,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.4,4497
1925-02-23,1925,2,23,1924,1208,0.34,2,49,8,7,5,93,162,0.13,1046,0,0,0,0,0,0,49,8,7,5,93,1110,261,261,261,261,990.0,968.6,0.71,0.41,988.9,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.4,4497
1925-02-24,1925,2,24,1924,1231,0.34,2,49,8,7,5,93,162,0.13,1069,0,0,0,0,0,0,49,8,7,5,93,1133,267,267,267,267,990.0,968.6,0.75,0.44,988.8,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.1,4561
1925-02-25,1925,2,25,1924,1355,0.34,2,49,8,7,5,93,162,0.12,1100,93,28,4,4,2,53,77,12,11,7,146,1200,275,275,275,275,990.0,969.0,0.85,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.5,4547
1925-02-26,1925,2,26,1924,1399,0.34,2,49,8,7,5,93,162,0.12,1100,137,41,6,5,4,79,90,14,12,9,172,1218,275,275,275,275,990.0,969.2,0.87,0.48,988.6,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.7,4505
1925-02-27,1925,2,27,1924,1436,0.34,2,49,8,7,5,93,162,0.11,1100,174,51,8,7,5,102,100,16,14,10,195,1231,275,275,275,275,990.0,969.3,0.9,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.2,4468
1925-02-28,1925,2,28,1924,1431,0.34,2,49,8,7,5,93,162,0.11,1100,169,51,8,7,5,97,100,16,14,10,190,1230,275,275,275,275,990.0,969.3,0.89,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.4,4473
1925-03-01,1925,3,1,1924,1399,0.46,3,49,9,9,9,107,183,0.13,1100,116,31,5,5,5,68,80,14,14,14,175,1209,275,275,275,275,990.0,969.2,0.86,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.9,4508
1925-03-02,1925,3,2,1924,1399,0.46,3,49,9,9,9,107,183,0.13,1100,116,31,5,5,5,68,80,14,14,14,175,1209,275,275,275,275,990.0,969.2,0.86,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.9,4508
1925-03-03,1925,3,3,1924,1392,0.46,3,49,9,9,9,107,183,0.13,1100,109,29,5,5,5,63,78,14,14,14,170,1206,275,275,275,275,990.0,969.1,0.86,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.2,4515
1925-03-04,1925,3,4,1924,1383,0.46,3,49,9,9,9,107,183,0.13,1100,100,26,4,4,4,58,75,13,13,13,165,1203,275,275,275,275,990.0,969.1,0.85,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.5,4524
1925-03-05,1925,3,5,1924,1383,0.46,3,49,9,9,9,107,183,0.13,1100,100,26,4,4,4,58,75,13,13,13,165,1203,275,275,275,275,990.0,969.1,0.85,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.5,4524
1925-03-06,1925,3,6,1924,1383,0.46,3,49,9,9,9,107,183,0.13,1100,100,26,4,4,4,58,75,13,13,13,165,1203,275,275,275,275,990.0,969.1,0.85,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.5,4524
1925-03-07,1925,3,7,1924,1383,0.46,3,49,9,9,9,107,183,0.13,1100,100,26,4,4,4,58,75,13,13,13,165,1203,275,275,275,275,990.0,969.1,0.85,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.5,4524
1925-03-08,1925,3,8,1924,1431,0.46,3,49,9,9,9,107,183,0.13,1100,148,39,7,7,7,87,88,16,16,16,194,1221,275,275,275,275,990.0,969.3,0.88,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.6,4478
1925-03-09,1925,3,9,1924,1399,0.46,3,49,9,9,9,107,183,0.13,1100,116,31,5,5,5,68,80,14,14,14,175,1209,275,275,275,275,990.0,969.2,0.86,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.9,4508
1925-03-10,1925,3,10,1924,1399,0.46,3,49,9,9,9,107,183,0.13,1100,116,31,5,5,5,68,80,14,14,14,175,1209,275,275,275,275,990.0,969.2,0.86,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.9,4508
1925-03-11,1925,3,11,1924,1436,0.62,3,49,9,9,9,107,183,0.13,1100,153,41,7,7,7,90,90,16,16,16,197,1223,275,275,275,275,990.0,969.3,0.88,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.4,4473
1925-03-12,1925,3,12,1924,1436,0.62,3,49,9,9,9,107,183,0.13,1100,153,41,7,7,7,90,90,16,16,16,197,1223,275,275,275,275,990.0,969.3,0.88,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.4,4473
1925-03-13,1925,3,13,1924,1436,0.62,3,49,9,9,9,107,183,0.13,1100,153,41,7,7,7,90,90,16,16,16,197,1223,275,275,275,275,990.0,969.3,0.88,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.4,4473
1925-03-14,1925,3,14,1924,1446,0.62,3,49,9,9,9,107,183,0.13,1100,163,43,8,8,8,95,92,17,17,17,202,1226,275,275,275,275,990.0,969.3,0.88,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,186.0,4463
1925-03-15,1925,3,15,1924,1466,0.62,3,49,9,9,9,107,183,0.12,1100,183,49,9,9,9,107,98,18,18,18,214,1234,275,275,275,275,990.0,969.4,0.9,0.48,988.6,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,185.1,4443
1925-03-16,1925,3,16,1924,1492,0.62,3,49,9,9,9,107,183,0.12,1100,209,51,9,10,10,129,100,18,19,19,236,1237,275,275,275,275,990.0,969.5,0.91,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.1,4419
1925-03-17,1925,3,17,1924,1528,0.62,3,49,9,9,9,107,183,0.12,1100,245,51,9,12,12,160,100,18,21,21,267,1239,275,275,275,275,990.0,969.6,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,182.9,4389
1925-03-18,1925,3,18,1924,1559,0.62,3,49,9,9,9,107,183,0.12,1100,276,51,9,13,13,189,100,18,22,22,296,1240,275,275,275,275,990.0,969.7,0.92,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.8,4362
1925-03-19,1925,3,19,1924,1631,0.62,3,49,9,9,9,107,183,0.11,1100,348,51,9,16,17,255,100,18,25,26,362,1243,275,275,275,275,990.0,969.9,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,179.3,4302
1925-03-20,1925,3,20,1924,1707,0.62,3,49,9,9,9,107,183,0.11,1100,424,50,9,16,20,327,100,18,25,29,434,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.7,4239
1925-03-21,1925,3,21,1924,1860,0.6900000000000001,3,49,9,9,9,107,183,0.1,1100,577,51,8,15,28,472,100,18,25,37,579,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,171.2,4108
1925-03-22,1925,3,22,1924,1952,0.6900000000000001,3,49,9,9,9,107,183,0.09,1100,669,51,9,16,32,560,100,18,25,41,667,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.7,4024
1925-03-23,1925,3,23,1924,2112,0.6900000000000001,3,49,9,9,9,107,183,0.09,1100,829,51,9,16,40,712,100,18,25,49,819,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.7,3905
1925-03-24,1925,3,24,1924,2395,0.6900000000000001,3,49,9,9,9,107,183,0.08,1100,1112,51,9,16,54,982,100,18,25,63,1089,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,154.9,3717
1925-03-25,1925,3,25,1924,2680,0.6900000000000001,3,49,9,9,9,107,183,0.07,1100,1397,51,9,16,68,1252,100,18,25,77,1359,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,146.9,3525
1925-03-26,1925,3,26,1924,2942,0.6900000000000001,3,49,9,9,9,107,183,0.06,1100,1659,51,9,16,71,1512,100,18,25,80,1619,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,139.8,3354
1925-03-27,1925,3,27,1924,3112,0.6900000000000001,3,49,9,9,9,107,183,0.06,1100,1829,51,9,16,71,1682,100,18,25,80,1789,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.8,34.8,34.8,34.8,135.2,3244
1925-03-28,1925,3,28,1924,3210,0.6900000000000001,3,49,9,9,9,107,183,0.06,1100,1927,51,9,16,71,1780,100,18,25,80,1887,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,132.7,3185
1925-03-29,1925,3,29,1924,3441,0.6900000000000001,3,49,9,9,9,107,183,0.05,1100,2158,51,9,16,71,2011,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,127.0,3048
1925-03-30,1925,3,30,1924,3452,0.6900000000000001,3,49,9,9,9,107,183,0.05,1100,2169,51,9,16,71,2022,100,18,25,80,2129,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,126.7,3041
1925-03-31,1925,3,31,1924,3452,0.6900000000000001,3,49,9,9,9,107,183,0.05,1100,2169,51,9,16,71,2022,100,18,25,80,2129,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,126.7,3041
1925-04-01,1925,4,1,1924,3441,0.41,3,54,13,14,19,117,217,0.06,1100,2124,46,5,11,61,2001,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,127.0,3048
1925-04-02,1925,4,2,1924,3441,0.41,3,54,13,14,19,117,217,0.06,1100,2124,46,5,11,61,2001,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,127.0,3048
1925-04-03,1925,4,3,1924,3405,0.41,3,54,13,14,19,117,217,0.06,1100,2088,46,5,11,61,1965,100,18,25,80,2082,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,33.0,33.0,33.0,33.0,127.9,3069
1925-04-04,1925,4,4,1924,3313,0.41,3,54,13,14,19,117,217,0.07,1100,1996,45,5,11,61,1873,100,18,25,80,1990,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.6,33.6,33.6,33.6,130.2,3124
1925-04-05,1925,4,5,1924,3313,0.41,3,54,13,14,19,117,217,0.07,1100,1996,45,5,11,61,1873,100,18,25,80,1990,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.6,33.6,33.6,33.6,130.2,3124
1925-04-06,1925,4,6,1924,3278,0.41,3,54,13,14,19,117,217,0.07,1100,1961,46,5,11,61,1838,100,18,25,80,1955,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.8,33.8,33.8,33.8,131.1,3145
1925-04-07,1925,4,7,1924,3210,0.41,3,54,13,14,19,117,217,0.07,1100,1893,45,5,10,61,1770,100,18,25,80,1887,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,132.7,3185
1925-04-08,1925,4,8,1924,3169,0.41,3,54,13,14,19,117,217,0.07,1100,1852,46,5,11,61,1729,100,18,25,80,1846,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.5,34.5,34.5,34.5,133.7,3208
1925-04-09,1925,4,9,1924,3122,0.41,3,54,13,14,19,117,217,0.07,1100,1805,46,5,10,61,1682,100,18,25,80,1799,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.8,34.8,34.8,34.8,134.9,3237
1925-04-10,1925,4,10,1924,3080,0.41,3,54,13,14,19,117,217,0.07,1100,1763,46,5,11,61,1640,100,18,25,80,1757,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,136.0,3265
1925-04-11,1925,4,11,1924,3080,0.43,3,54,13,14,19,117,217,0.07,1100,1763,46,5,11,61,1640,100,18,25,80,1757,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,136.0,3265
1925-04-12,1925,4,12,1924,3032,0.43,3,54,13,14,19,117,217,0.07,1100,1715,46,5,11,61,1592,100,18,25,80,1709,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,137.3,3296
1925-04-13,1925,4,13,1924,3004,0.43,3,54,13,14,19,117,217,0.07,1100,1687,46,5,11,61,1564,100,18,25,80,1681,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.6,35.6,35.6,35.6,138.1,3314
1925-04-14,1925,4,14,1924,3004,0.43,3,54,13,14,19,117,217,0.07,1100,1687,46,5,11,61,1564,100,18,25,80,1681,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.6,35.6,35.6,35.6,138.1,3314
1925-04-15,1925,4,15,1924,3004,0.43,3,54,13,14,19,117,217,0.07,1100,1687,46,5,11,61,1564,100,18,25,80,1681,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.6,35.6,35.6,35.6,138.1,3314
1925-04-16,1925,4,16,1924,3004,0.43,3,54,13,14,19,117,217,0.07,1100,1687,46,5,11,61,1564,100,18,25,80,1681,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.6,35.6,35.6,35.6,138.1,3314
1925-04-17,1925,4,17,1924,3020,0.43,3,54,13,14,19,117,217,0.07,1100,1703,46,5,11,61,1580,100,18,25,80,1697,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.5,35.5,35.5,35.5,137.6,3303
1925-04-18,1925,4,18,1924,3122,0.43,3,54,13,14,19,117,217,0.07,1100,1805,46,5,10,61,1682,100,18,25,80,1799,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.8,34.8,34.8,34.8,134.9,3237
1925-04-19,1925,4,19,1924,3313,0.43,3,54,13,14,19,117,217,0.07,1100,1996,45,5,11,61,1873,100,18,25,80,1990,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.6,33.6,33.6,33.6,130.2,3124
1925-04-20,1925,4,20,1924,3148,0.43,3,54,13,14,19,117,217,0.07,1100,1831,46,5,11,61,1708,100,18,25,80,1825,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.6,34.6,34.6,34.6,134.2,3221
1925-04-21,1925,4,21,1924,3148,0.43,3,54,13,14,19,117,217,0.07,1100,1831,46,5,11,61,1708,100,18,25,80,1825,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.6,34.6,34.6,34.6,134.2,3221
1925-04-22,1925,4,22,1924,3169,0.43,3,54,13,14,19,117,217,0.07,1100,1852,46,5,11,61,1729,100,18,25,80,1846,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.5,34.5,34.5,34.5,133.7,3208
1925-04-23,1925,4,23,1924,3169,0.43,3,54,13,14,19,117,217,0.07,1100,1852,46,5,11,61,1729,100,18,25,80,1846,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.5,34.5,34.5,34.5,133.7,3208
1925-04-24,1925,4,24,1924,3251,0.43,3,54,13,14,19,117,217,0.07,1100,1934,46,5,11,61,1811,100,18,25,80,1928,1243,275,275,275,275,990.0,974.1,0.93,0.48,988.6,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.0,34.0,34.0,34.0,131.7,3161
1925-04-25,1925,4,25,1924,3313,0.43,3,54,13,14,19,117,217,0.07,1100,1996,45,5,11,61,1873,100,18,25,80,1990,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.6,33.6,33.6,33.6,130.2,3124
1925-04-26,1925,4,26,1924,3355,0.43,3,54,13,14,19,117,217,0.06,1100,2038,46,5,11,61,1915,100,18,25,80,2032,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.3,33.3,33.3,33.3,129.1,3099
1925-04-27,1925,4,27,1924,3405,0.43,3,54,13,14,19,117,217,0.06,1100,2088,46,5,11,61,1965,100,18,25,80,2082,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,33.0,33.0,33.0,33.0,127.9,3069
1925-04-28,1925,4,28,1924,3278,0.43,3,54,13,14,19,117,217,0.07,1100,1961,46,5,11,61,1838,100,18,25,80,1955,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.8,33.8,33.8,33.8,131.1,3145
1925-04-29,1925,4,29,1924,3210,0.43,3,54,13,14,19,117,217,0.07,1100,1893,45,5,10,61,1770,100,18,25,80,1887,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,132.7,3185
1925-04-30,1925,4,30,1924,3148,0.43,3,54,13,14,19,117,217,0.07,1100,1831,46,5,11,61,1708,100,18,25,80,1825,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.6,34.6,34.6,34.6,134.2,3221
1925-05-01,1925,5,1,1924,3020,0.33,2,65,14,17,23,202,321,0.11,1100,1599,35,4,8,57,1495,100,18,25,80,1697,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.5,35.5,35.5,35.5,137.6,3303
1925-05-02,1925,5,2,1924,2742,0.33,2,65,14,17,23,202,321,0.12,1100,1321,35,4,8,57,1217,100,18,25,80,1419,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.2,3484
1925-05-03,1925,5,3,1924,2895,0.33,2,65,14,17,23,202,321,0.11,1100,1474,35,4,8,57,1370,100,18,25,80,1572,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.4,36.4,36.4,36.4,141.0,3385
1925-05-04,1925,5,4,1924,2840,0.33,2,65,14,17,23,202,321,0.11,1100,1419,35,4,8,57,1315,100,18,25,80,1517,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.5,3421
1925-05-05,1925,5,5,1924,2769,0.33,2,65,14,17,23,202,321,0.12,1100,1348,35,4,8,57,1244,100,18,25,80,1446,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,144.5,3467
1925-05-06,1925,5,6,1924,2716,0.33,2,65,14,17,23,202,321,0.12,1100,1295,35,4,8,57,1191,100,18,25,80,1393,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,145.9,3502
1925-05-07,1925,5,7,1924,2671,0.33,2,65,14,17,23,202,321,0.12,1100,1250,34,3,8,57,1146,100,18,25,80,1348,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,147.1,3531
1925-05-08,1925,5,8,1924,2591,0.33,2,65,14,17,23,202,321,0.12,1100,1170,34,4,8,57,1066,100,18,25,80,1268,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.5,38.5,38.5,38.5,149.3,3583
1925-05-09,1925,5,9,1924,2542,0.33,2,65,14,17,23,202,321,0.13,1100,1121,35,4,8,57,1017,100,18,25,80,1219,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.7,3615
1925-05-10,1925,5,10,1924,2467,0.33,2,65,14,17,23,202,321,0.13,1100,1046,34,4,8,57,942,100,18,25,80,1144,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,152.8,3666
1925-05-11,1925,5,11,1924,2395,0.43,3,55,13,13,17,178,276,0.12,1100,1019,45,5,12,62,894,100,18,25,79,1072,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,154.9,3717
1925-05-12,1925,5,12,1924,2335,0.43,3,55,13,13,17,178,276,0.12,1100,959,45,5,12,59,838,100,18,25,76,1016,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.6,3757
1925-05-13,1925,5,13,1924,2293,0.43,3,55,13,13,17,178,276,0.12,1100,917,45,5,12,56,799,100,18,25,73,977,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,157.7,3784
1925-05-14,1925,5,14,1924,2261,0.43,3,55,13,13,17,178,276,0.12,1100,885,45,5,12,54,768,100,18,25,71,946,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1925-05-15,1925,5,15,1924,2217,0.43,3,55,13,13,17,178,276,0.12,1100,841,45,5,12,51,727,100,18,25,68,905,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.8,3835
1925-05-16,1925,5,16,1924,2161,0.43,3,55,13,13,17,178,276,0.13,1100,785,45,5,12,48,675,100,18,25,65,853,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.4,3873
1925-05-17,1925,5,17,1924,2155,0.43,3,55,13,13,17,178,276,0.13,1100,779,45,5,12,47,669,100,18,25,64,847,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.6,3877
1925-05-18,1925,5,18,1924,2094,0.43,3,55,13,13,17,178,276,0.13,1100,718,45,5,12,44,612,100,18,25,61,790,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.2,3917
1925-05-19,1925,5,19,1924,2041,0.43,3,55,13,13,17,178,276,0.14,1100,665,45,5,12,41,562,100,18,25,58,740,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,164.7,3953
