Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1925-05-20,1925,5,20,1924,2004,0.43,3,55,13,13,17,178,276,0.14,1100,628,44,4,11,38,527,100,18,25,55,705,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.8,3978
1925-05-21,1925,5,21,1924,1971,0.56,3,55,13,13,17,178,276,0.14,1100,595,45,5,12,36,497,100,18,25,53,675,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,166.9,4006
1925-05-22,1925,5,22,1924,1921,0.56,3,55,13,13,17,178,276,0.14,1100,545,45,5,12,33,450,100,18,25,50,628,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,168.8,4052
1925-05-23,1925,5,23,1924,1881,0.56,3,55,13,13,17,178,276,0.15,1100,505,44,5,12,31,411,100,18,25,48,589,1243,275,275,275,275,990.0,970.7,0.93,0.48,988.6,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.5,43.5,43.5,43.5,170.4,4089
1925-05-24,1925,5,24,1924,1835,0.56,3,55,13,13,17,178,276,0.15,1100,459,45,4,11,28,369,100,18,25,45,547,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,172.1,4130
1925-05-25,1925,5,25,1924,1801,0.56,3,55,13,13,17,178,276,0.15,1100,425,44,4,11,26,337,100,18,25,43,515,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.4,4161
1925-05-26,1925,5,26,1924,1751,0.56,3,55,13,13,17,178,276,0.16,1100,375,45,5,12,23,290,100,18,25,40,468,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.1,4203
1925-05-27,1925,5,27,1924,1726,0.56,3,55,13,13,17,178,276,0.16,1100,350,45,5,12,21,266,100,18,25,38,444,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,176.0,4224
1925-05-28,1925,5,28,1924,1677,0.56,3,55,13,13,17,178,276,0.16,1100,301,45,5,12,18,221,100,18,25,35,399,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.7,4265
1925-05-29,1925,5,29,1924,1645,0.56,3,55,13,13,17,178,276,0.17,1100,269,45,5,12,16,191,100,18,25,33,369,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.8,4291
1925-05-30,1925,5,30,1924,1609,0.56,3,55,13,13,17,178,276,0.17,1100,233,45,5,10,14,158,100,18,23,31,336,1241,275,275,275,275,990.0,969.8,0.92,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,180.1,4321
1925-05-31,1925,5,31,1924,1589,0.56,3,55,13,13,17,178,276,0.17,1100,213,42,4,10,13,142,97,18,23,30,320,1238,275,275,275,275,990.0,969.8,0.91,0.48,988.6,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.8,4340
1925-06-01,1925,6,1,1924,1551,0.56,3,53,12,12,13,120,210,0.14,1100,241,47,6,13,14,160,100,18,25,27,280,1243,275,275,275,275,990.0,969.6,0.93,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,182.0,4368
1925-06-02,1925,6,2,1924,1528,0.56,3,53,12,12,13,120,210,0.14,1100,218,47,5,12,13,139,100,18,24,26,259,1242,275,275,275,275,990.0,969.6,0.93,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.8,4386
1925-06-03,1925,6,3,1924,1511,0.56,3,53,12,12,13,120,210,0.14,1100,201,47,6,11,12,124,100,18,23,25,244,1241,275,275,275,275,990.0,969.5,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.4,4401
1925-06-04,1925,6,4,1924,1492,0.56,3,53,12,12,13,120,210,0.14,1100,182,46,5,10,11,108,99,18,22,24,228,1239,275,275,275,275,990.0,969.5,0.92,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.1,4417
1925-06-05,1925,6,5,1924,1436,0.56,3,53,12,12,13,120,210,0.15,1100,126,32,5,7,7,73,85,18,19,20,193,1222,275,275,275,275,990.0,969.3,0.88,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.4,4473
1925-06-06,1925,6,6,1924,1392,0.56,3,53,12,12,13,120,210,0.15,1100,82,20,4,4,5,46,73,16,16,18,166,1207,275,275,275,275,990.0,969.1,0.86,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.2,4515
1925-06-07,1925,6,7,1924,1383,0.56,3,53,12,12,13,120,210,0.15,1100,73,18,4,4,4,42,71,16,16,17,162,1203,275,275,275,275,990.0,969.1,0.85,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.5,4523
1925-06-08,1925,6,8,1924,1355,0.56,3,53,12,12,13,120,210,0.15,1100,45,11,2,2,2,26,64,14,14,15,146,1193,275,275,275,275,990.0,969.0,0.84,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.6,4550
1925-06-09,1925,6,9,1924,1327,0.56,3,53,12,12,13,120,210,0.16,1100,17,4,1,1,1,10,57,13,13,14,130,1183,275,275,275,275,990.0,968.9,0.82,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.7,4576
1925-06-10,1925,6,10,1924,1291,0.56,3,53,12,12,13,120,210,0.16,1081,0,0,0,0,0,0,53,12,12,13,120,1158,270,270,270,270,990.0,968.8,0.78,0.46,988.8,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.5,4547
1925-06-11,1925,6,11,1924,1216,0.54,3,53,12,12,13,120,210,0.17,1006,0,0,0,0,0,0,53,12,12,13,120,1083,251,251,251,251,990.0,968.6,0.67,0.36,989.0,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,46.2,46.2,46.2,46.2,181.2,4347
1925-06-12,1925,6,12,1924,1199,0.54,3,53,12,12,13,120,210,0.18,989,0,0,0,0,0,0,53,12,12,13,120,1066,247,247,247,247,990.0,968.5,0.65,0.34,989.0,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,45.7,45.7,45.7,45.7,179.1,4297
1925-06-13,1925,6,13,1924,1186,0.54,3,53,12,12,13,120,210,0.18,976,0,0,0,0,0,0,53,12,12,13,120,1053,244,244,244,244,990.0,968.5,0.63,0.33,989.0,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,177.4,4258
1925-06-14,1925,6,14,1924,1172,0.54,3,53,12,12,13,120,210,0.18,962,0,0,0,0,0,0,53,12,12,13,120,1039,240,240,240,240,990.0,968.4,0.61,0.32,989.1,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,44.8,44.8,44.8,44.8,175.5,4212
1925-06-15,1925,6,15,1924,1141,0.54,3,53,12,12,13,120,210,0.18,931,0,0,0,0,0,0,53,12,12,13,120,1008,232,232,232,232,990.0,968.3,0.58,0.3,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,171.1,4106
1925-06-16,1925,6,16,1924,1127,0.54,3,53,12,12,13,120,210,0.19,917,0,0,0,0,0,0,53,12,12,13,120,994,229,229,229,229,990.0,968.3,0.57,0.28,989.2,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,43.2,43.2,43.2,43.2,168.9,4053
1925-06-17,1925,6,17,1924,1125,0.54,3,53,12,12,13,120,210,0.19,915,0,0,0,0,0,0,53,12,12,13,120,992,228,228,228,228,990.0,968.3,0.56,0.28,989.2,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,168.6,4046
1925-06-18,1925,6,18,1924,1107,0.54,3,53,12,12,13,120,210,0.19,897,0,0,0,0,0,0,53,12,12,13,120,974,224,224,224,224,990.0,968.2,0.55,0.27,989.2,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,42.4,42.4,42.4,42.4,165.8,3978
1925-06-19,1925,6,19,1924,1096,0.54,3,53,12,12,13,120,210,0.19,886,0,0,0,0,0,0,53,12,12,13,120,963,221,221,221,221,990.0,968.2,0.54,0.26,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,164.0,3935
1925-06-20,1925,6,20,1924,1073,0.54,3,53,12,12,13,120,210,0.2,863,0,0,0,0,0,0,53,12,12,13,120,940,215,215,215,215,990.0,968.1,0.52,0.24,989.2,4,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.2,3844
1925-06-21,1925,6,21,1924,1059,0.46,3,53,12,12,13,120,210,0.2,849,0,0,0,0,0,0,53,12,12,13,120,926,212,212,212,212,990.0,968.1,0.5,0.23,989.3,4,20.9,20.9,20.9,20.9,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,158.0,3792
1925-06-22,1925,6,22,1924,1042,0.46,3,53,12,12,13,120,210,0.2,832,0,0,0,0,0,0,53,12,12,13,120,909,208,208,208,208,990.0,968.0,0.49,0.22,989.3,4,21.0,21.0,21.0,21.0,0.93,0.93,0.93,0.93,39.9,39.9,39.9,39.9,155.2,3725
1925-06-23,1925,6,23,1924,1027,0.46,3,53,12,12,13,120,210,0.2,817,0,0,0,0,0,0,53,12,12,13,120,894,204,204,204,204,990.0,968.0,0.47,0.2,989.3,4,21.0,21.0,21.0,21.0,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,152.7,3665
1925-06-24,1925,6,24,1924,1022,0.46,3,53,12,12,13,120,210,0.21,812,0,0,0,0,0,0,53,12,12,13,120,889,203,203,203,203,990.0,968.0,0.47,0.2,989.3,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,39.1,39.1,39.1,39.1,151.9,3645
1925-06-25,1925,6,25,1924,971,0.46,3,53,12,12,13,120,210,0.22,761,0,0,0,0,0,0,53,12,12,13,120,838,190,190,190,190,990.0,967.8,0.42,0.17,989.4,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,37.0,37.0,37.0,37.0,143.6,3447
1925-06-26,1925,6,26,1924,947,0.46,3,53,12,12,13,120,210,0.22,737,0,0,0,0,0,0,53,12,12,13,120,814,184,184,184,184,990.0,967.7,0.4,0.16,989.4,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,36.0,36.0,36.0,36.0,139.7,3352
1925-06-27,1925,6,27,1924,941,0.46,3,53,12,12,13,120,210,0.22,731,0,0,0,0,0,0,53,12,12,13,120,808,182,182,182,182,990.0,967.7,0.39,0.16,989.4,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,35.8,35.8,35.8,35.8,138.7,3329
1925-06-28,1925,6,28,1924,905,0.46,3,53,12,12,13,120,210,0.23,695,0,0,0,0,0,0,53,12,12,13,120,772,173,173,173,173,990.0,967.5,0.37,0.14,989.5,4,21.8,21.8,21.8,21.8,0.92,0.92,0.92,0.92,34.2,34.2,34.2,34.2,132.8,3186
1925-06-29,1925,6,29,1924,876,0.46,3,53,12,12,13,120,210,0.24,666,0,0,0,0,0,0,53,12,12,13,120,743,166,166,166,166,990.0,967.4,0.35,0.13,989.5,4,21.9,21.9,21.9,21.9,0.92,0.92,0.92,0.92,33.0,33.0,33.0,33.0,127.9,3069
1925-06-30,1925,6,30,1924,834,0.46,3,53,12,12,13,120,210,0.25,624,0,0,0,0,0,0,53,12,12,13,120,701,208,208,208,0,990.0,967.2,0.33,0.12,989.6,3,22.0,22.0,22.0,22.3,0.93,0.93,0.93,0.0,42.0,42.0,42.0,0.0,123.0,2951
1925-07-01,1925,7,1,1924,819,0.41,3,50,10,9,9,108,186,0.23,633,0,0,0,0,0,0,50,10,9,9,108,702,211,211,211,0,990.0,967.2,0.33,0.12,989.6,3,22.1,22.1,22.1,22.4,0.94,0.94,0.94,0.0,42.7,42.7,42.7,0.0,125.2,3005
1925-07-02,1925,7,2,1924,779,0.41,3,50,10,9,9,108,186,0.24,593,0,0,0,0,0,0,50,10,9,9,108,662,197,197,197,0,990.0,967.0,0.3,0.11,989.6,3,22.3,22.3,22.3,22.6,0.93,0.93,0.93,0.0,40.3,40.3,40.3,0.0,117.5,2820
1925-07-03,1925,7,3,1924,751,0.41,3,50,10,9,9,108,186,0.25,565,0,0,0,0,0,0,50,10,9,9,108,634,188,188,188,0,990.0,966.9,0.29,0.1,989.6,3,22.5,22.5,22.5,22.7,0.93,0.93,0.93,0.0,38.6,38.6,38.6,0.0,112.3,2694
1925-07-04,1925,7,4,1924,728,0.41,3,50,10,9,9,108,186,0.26,542,0,0,0,0,0,0,50,10,9,9,108,611,180,180,180,0,990.0,966.8,0.27,0.09,989.6,3,22.6,22.6,22.6,22.8,0.93,0.93,0.93,0.0,37.1,37.1,37.1,0.0,108.0,2592
1925-07-05,1925,7,5,1924,705,0.41,3,50,10,9,9,108,186,0.26,519,0,0,0,0,0,0,50,10,9,9,108,588,173,173,173,0,990.0,966.7,0.26,0.08,989.7,3,22.7,22.7,22.7,22.9,0.92,0.92,0.92,0.0,35.7,35.7,35.7,0.0,103.8,2492
1925-07-06,1925,7,6,1924,673,0.41,3,50,10,9,9,108,186,0.28,487,0,0,0,0,0,0,50,10,9,9,108,556,162,162,162,0,990.0,966.6,0.24,0.07,989.7,3,22.9,22.9,22.9,23.1,0.92,0.92,0.92,0.0,33.6,33.6,33.6,0.0,97.7,2344
1925-07-07,1925,7,7,1924,636,0.41,3,50,10,9,9,108,186,0.29,450,0,0,0,0,0,0,50,10,9,9,108,519,150,150,150,0,990.0,966.4,0.22,0.06,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,31.2,31.2,31.2,0.0,90.8,2178
1925-07-08,1925,7,8,1924,618,0.41,3,50,10,9,9,108,186,0.3,432,0,0,0,0,0,0,50,10,9,9,108,501,216,216,0,0,990.0,966.4,0.21,0.06,989.7,2,23.0,23.0,23.4,23.4,0.94,0.94,0.0,0.0,45.8,45.8,0.0,0.0,89.8,2154
1925-07-09,1925,7,9,1924,601,0.41,3,50,10,9,9,108,186,0.31,415,0,0,0,0,0,0,50,10,9,9,108,484,207,207,0,0,990.0,966.3,0.21,0.05,989.7,2,23.1,23.1,23.4,23.4,0.94,0.94,0.0,0.0,44.1,44.1,0.0,0.0,86.5,2075
1925-07-10,1925,7,10,1924,583,0.41,3,50,10,9,9,108,186,0.32,397,0,0,0,0,0,0,50,10,9,9,108,466,198,198,0,0,990.0,966.2,0.2,0.05,989.8,2,23.2,23.2,23.5,23.5,0.93,0.93,0.0,0.0,42.2,42.2,0.0,0.0,82.4,1978
1925-07-11,1925,7,11,1924,562,0.49,3,50,10,9,9,108,186,0.33,376,0,0,0,0,0,0,50,10,9,9,108,445,188,188,0,0,990.0,966.1,0.19,0.05,989.8,2,23.4,23.4,23.6,23.6,0.93,0.93,0.0,0.0,40.2,40.2,0.0,0.0,78.1,1874
1925-07-12,1925,7,12,1924,548,0.49,3,50,10,9,9,108,186,0.34,362,0,0,0,0,0,0,50,10,9,9,108,431,181,181,0,0,990.0,966.1,0.19,0.04,989.8,2,23.5,23.5,23.7,23.7,0.93,0.93,0.0,0.0,38.7,38.7,0.0,0.0,75.0,1800
1925-07-13,1925,7,13,1924,537,0.49,3,50,10,9,9,108,186,0.35,351,0,0,0,0,0,0,50,10,9,9,108,420,175,175,0,0,990.0,966.0,0.18,0.04,989.8,2,23.5,23.5,23.8,23.8,0.93,0.93,0.0,0.0,37.6,37.6,0.0,0.0,72.9,1750
1925-07-14,1925,7,14,1924,516,0.49,3,50,10,9,9,108,186,0.36,330,0,0,0,0,0,0,50,10,9,9,108,399,165,165,0,0,990.0,965.9,0.18,0.04,989.8,2,23.7,23.7,23.9,23.9,0.92,0.92,0.0,0.0,35.4,35.4,0.0,0.0,68.7,1648
1925-07-15,1925,7,15,1924,494,0.49,3,50,10,9,9,108,186,0.38,308,0,0,0,0,0,0,50,10,9,9,108,377,154,154,0,0,990.0,965.8,0.17,0.03,989.8,2,23.8,23.8,24.0,24.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,64.2,1539
1925-07-16,1925,7,16,1924,486,0.49,3,50,10,9,9,108,186,0.38,300,0,0,0,0,0,0,50,10,9,9,108,369,150,150,0,0,990.0,965.8,0.17,0.03,989.8,2,23.9,23.9,24.0,24.0,0.92,0.92,0.0,0.0,32.2,32.2,0.0,0.0,62.4,1497
1925-07-17,1925,7,17,1924,470,0.49,3,50,10,9,9,108,186,0.4,284,0,0,0,0,0,0,50,10,9,9,108,353,142,142,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,30.5,30.5,0.0,0.0,59.1,1418
1925-07-18,1925,7,18,1924,459,0.49,3,50,10,9,9,108,186,0.4,273,0,0,0,0,0,0,50,10,9,9,108,342,136,136,0,0,990.0,965.7,0.16,0.02,989.8,2,24.0,24.0,24.2,24.2,0.91,0.91,0.0,0.0,29.3,29.3,0.0,0.0,56.8,1364
1925-07-19,1925,7,19,1924,445,0.49,3,50,10,9,9,108,186,0.42,259,0,0,0,0,0,0,50,10,9,9,108,328,129,129,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,27.8,27.8,0.0,0.0,54.0,1295
1925-07-20,1925,7,20,1924,440,0.49,3,50,10,9,9,108,186,0.42,254,0,0,0,0,0,0,50,10,9,9,108,323,127,127,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,27.2,27.2,0.0,0.0,52.8,1268
1925-07-21,1925,7,21,1924,426,0.67,3,50,10,9,9,108,186,0.44,240,0,0,0,0,0,0,50,10,9,9,108,309,120,120,0,0,990.0,965.5,0.14,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,25.7,25.7,0.0,0.0,50.0,1198
1925-07-22,1925,7,22,1924,420,0.67,3,50,10,9,9,108,186,0.44,234,0,0,0,0,0,0,50,10,9,9,108,303,117,117,0,0,990.0,965.5,0.14,0.02,989.8,2,24.3,24.3,24.3,24.3,0.9,0.9,0.0,0.0,25.0,25.0,0.0,0.0,48.6,1165
1925-07-23,1925,7,23,1924,413,0.67,3,50,10,9,9,108,186,0.45,227,0,0,0,0,0,0,50,10,9,9,108,296,113,113,0,0,990.0,965.5,0.14,0.02,989.8,2,24.3,24.3,24.4,24.4,0.9,0.9,0.0,0.0,24.3,24.3,0.0,0.0,47.1,1130
1925-07-24,1925,7,24,1924,402,0.67,3,50,10,9,9,108,186,0.46,216,0,0,0,0,0,0,50,10,9,9,108,285,216,0,0,0,990.0,965.4,0.14,0.01,989.9,1,24.1,24.4,24.4,24.4,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,47.2,1132
1925-07-25,1925,7,25,1924,398,0.67,3,50,10,9,9,108,186,0.47,212,0,0,0,0,0,0,50,10,9,9,108,281,212,0,0,0,990.0,965.4,0.13,0.01,989.9,1,24.1,24.5,24.5,24.5,0.94,0.0,0.0,0.0,47.1,0.0,0.0,0.0,46.2,1107
1925-07-26,1925,7,26,1924,389,0.67,3,50,10,9,9,108,186,0.48,203,0,0,0,0,0,0,50,10,9,9,108,272,203,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,45.1,0.0,0.0,0.0,44.2,1061
1925-07-27,1925,7,27,1924,380,0.67,3,50,10,9,9,108,186,0.49,194,0,0,0,0,0,0,50,10,9,9,108,263,194,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.93,0.0,0.0,0.0,43.3,0.0,0.0,0.0,42.4,1016
1925-07-28,1925,7,28,1924,373,0.67,3,50,10,9,9,108,186,0.5,187,0,0,0,0,0,0,50,10,9,9,108,256,187,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.5,972
1925-07-29,1925,7,29,1924,364,0.67,3,50,10,9,9,108,186,0.51,178,0,0,0,0,0,0,50,10,9,9,108,247,178,0,0,0,990.0,965.2,0.12,0.01,989.9,1,24.4,24.6,24.6,24.6,0.93,0.0,0.0,0.0,39.7,0.0,0.0,0.0,38.5,925
1925-07-30,1925,7,30,1924,360,0.67,3,50,10,9,9,108,186,0.52,174,0,0,0,0,0,0,50,10,9,9,108,243,174,0,0,0,990.0,965.2,0.12,0.01,989.9,1,24.5,24.7,24.7,24.7,0.93,0.0,0.0,0.0,38.7,0.0,0.0,0.0,37.6,901
1925-07-31,1925,7,31,1924,350,0.67,3,50,10,9,9,108,186,0.53,164,0,0,0,0,0,0,50,10,9,9,108,233,164,0,0,0,990.0,965.2,0.12,0.01,989.9,1,24.5,24.7,24.7,24.7,0.92,0.0,0.0,0.0,36.5,0.0,0.0,0.0,35.4,848
1925-08-01,1925,8,1,1924,340,0.79,4,39,7,5,4,60,115,0.34,225,0,0,0,0,0,0,39,7,5,4,60,276,112,112,0,0,990.0,965.1,0.13,0.02,989.9,2,24.7,24.7,24.7,24.7,0.9,0.9,0.0,0.0,24.4,24.4,0.0,0.0,47.4,1136
1925-08-02,1925,8,2,1924,338,0.79,4,39,7,5,4,60,115,0.34,223,0,0,0,0,0,0,39,7,5,4,60,274,111,111,0,0,990.0,965.1,0.13,0.01,989.9,2,24.7,24.7,24.8,24.8,0.89,0.89,0.0,0.0,24.2,24.2,0.0,0.0,46.8,1124
1925-08-03,1925,8,3,1924,335,0.79,4,39,7,5,4,60,115,0.34,220,0,0,0,0,0,0,39,7,5,4,60,271,110,110,0,0,990.0,965.1,0.13,0.01,989.9,2,24.7,24.7,24.8,24.8,0.89,0.89,0.0,0.0,23.8,23.8,0.0,0.0,46.2,1108
1925-08-04,1925,8,4,1924,331,0.79,4,39,7,5,4,60,115,0.35,216,0,0,0,0,0,0,39,7,5,4,60,267,216,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,48.8,0.0,0.0,0.0,47.8,1147
1925-08-05,1925,8,5,1924,325,0.79,4,39,7,5,4,60,115,0.35,210,0,0,0,0,0,0,39,7,5,4,60,261,210,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,47.5,0.0,0.0,0.0,46.5,1117
1925-08-06,1925,8,6,1924,320,0.79,4,39,7,5,4,60,115,0.36,205,0,0,0,0,0,0,39,7,5,4,60,256,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,45.4,1088
1925-08-07,1925,8,7,1924,311,0.79,4,39,7,5,4,60,115,0.37,196,0,0,0,0,0,0,39,7,5,4,60,247,196,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,44.4,0.0,0.0,0.0,43.5,1044
1925-08-08,1925,8,8,1924,306,0.79,4,39,7,5,4,60,115,0.38,191,0,0,0,0,0,0,39,7,5,4,60,242,191,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,42.1,1011
1925-08-09,1925,8,9,1924,299,0.79,4,39,7,5,4,60,115,0.38,184,0,0,0,0,0,0,39,7,5,4,60,235,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.5,972
1925-08-10,1925,8,10,1924,299,0.79,4,39,7,5,4,60,115,0.38,184,0,0,0,0,0,0,39,7,5,4,60,235,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.5,972
1925-08-11,1925,8,11,1924,287,0.87,4,39,7,5,4,60,115,0.4,172,0,0,0,0,0,0,39,7,5,4,60,223,172,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,38.8,0.0,0.0,0.0,37.6,903
1925-08-12,1925,8,12,1924,283,0.87,4,39,7,5,4,60,115,0.41,168,0,0,0,0,0,0,39,7,5,4,60,219,168,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,38.0,0.0,0.0,0.0,36.8,884
1925-08-13,1925,8,13,1924,283,0.87,4,39,7,5,4,60,115,0.41,168,0,0,0,0,0,0,39,7,5,4,60,219,168,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,38.0,0.0,0.0,0.0,36.8,884
1925-08-14,1925,8,14,1924,281,0.87,4,39,7,5,4,60,115,0.41,166,0,0,0,0,0,0,39,7,5,4,60,217,166,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.3,871
1925-08-15,1925,8,15,1924,273,0.87,4,39,7,5,4,60,115,0.42,158,0,0,0,0,0,0,39,7,5,4,60,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,34.6,831
1925-08-16,1925,8,16,1924,270,0.87,4,39,7,5,4,60,115,0.43,155,0,0,0,0,0,0,39,7,5,4,60,206,155,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.9,812
1925-08-17,1925,8,17,1924,273,0.87,4,39,7,5,4,60,115,0.42,158,0,0,0,0,0,0,39,7,5,4,60,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,34.6,831
1925-08-18,1925,8,18,1924,287,0.87,4,39,7,5,4,60,115,0.4,172,0,0,0,0,0,0,39,7,5,4,60,223,172,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,38.8,0.0,0.0,0.0,37.6,903
1925-08-19,1925,8,19,1924,261,0.87,4,39,7,5,4,60,115,0.44,146,0,0,0,0,0,0,39,7,5,4,60,197,146,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,765
1925-08-20,1925,8,20,1924,256,0.87,4,39,7,5,4,60,115,0.45,141,0,0,0,0,0,0,39,7,5,4,60,192,141,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.8,739
1925-08-21,1925,8,21,1924,246,0.85,4,39,7,5,4,60,115,0.47,131,0,0,0,0,0,0,39,7,5,4,60,182,131,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,683
1925-08-22,1925,8,22,1924,246,0.85,4,39,7,5,4,60,115,0.47,131,0,0,0,0,0,0,39,7,5,4,60,182,131,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,683
1925-08-23,1925,8,23,1924,243,0.85,4,39,7,5,4,60,115,0.47,128,0,0,0,0,0,0,39,7,5,4,60,179,128,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
1925-08-24,1925,8,24,1924,236,0.85,4,39,7,5,4,60,115,0.49,121,0,0,0,0,0,0,39,7,5,4,60,172,121,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,27.0,0.0,0.0,0.0,26.2,629
1925-08-25,1925,8,25,1924,236,0.85,4,39,7,5,4,60,115,0.49,121,0,0,0,0,0,0,39,7,5,4,60,172,121,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,27.0,0.0,0.0,0.0,26.2,629
1925-08-26,1925,8,26,1924,236,0.85,4,39,7,5,4,60,115,0.49,121,0,0,0,0,0,0,39,7,5,4,60,172,121,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,27.0,0.0,0.0,0.0,26.2,629
1925-08-27,1925,8,27,1924,236,0.85,4,39,7,5,4,60,115,0.49,121,0,0,0,0,0,0,39,7,5,4,60,172,121,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,27.0,0.0,0.0,0.0,26.2,629
1925-08-28,1925,8,28,1924,234,0.85,4,39,7,5,4,60,115,0.49,119,0,0,0,0,0,0,39,7,5,4,60,170,119,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1925-08-29,1925,8,29,1924,234,0.85,4,39,7,5,4,60,115,0.49,119,0,0,0,0,0,0,39,7,5,4,60,170,119,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1925-08-30,1925,8,30,1924,231,0.85,4,39,7,5,4,60,115,0.5,116,0,0,0,0,0,0,39,7,5,4,60,167,116,0,0,0,990.0,964.6,0.09,0.0,989.9,1,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.1,602
1925-08-31,1925,8,31,1924,229,0.85,4,39,7,5,4,60,115,0.5,114,0,0,0,0,0,0,39,7,5,4,60,165,114,0,0,0,990.0,964.6,0.09,0.0,989.9,1,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,25.4,0.0,0.0,0.0,24.6,591
1925-09-01,1925,9,1,1924,228,0.94,5,30,6,4,2,30,72,0.32,156,0,0,0,0,0,0,30,6,4,2,30,196,156,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.5,826
1925-09-02,1925,9,2,1924,226,0.94,5,30,6,4,2,30,72,0.32,154,0,0,0,0,0,0,30,6,4,2,30,194,154,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,34.0,815
1925-09-03,1925,9,3,1924,222,0.94,5,30,6,4,2,30,72,0.32,150,0,0,0,0,0,0,30,6,4,2,30,190,150,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,33.1,793
1925-09-04,1925,9,4,1924,220,0.94,5,30,6,4,2,30,72,0.33,148,0,0,0,0,0,0,30,6,4,2,30,188,148,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.92,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,783
1925-09-05,1925,9,5,1924,220,0.94,5,30,6,4,2,30,72,0.33,148,0,0,0,0,0,0,30,6,4,2,30,188,148,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.92,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,783
1925-09-06,1925,9,6,1924,220,0.94,5,30,6,4,2,30,72,0.33,148,0,0,0,0,0,0,30,6,4,2,30,188,148,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.92,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,783
1925-09-07,1925,9,7,1924,209,0.94,5,30,6,4,2,30,72,0.34,137,0,0,0,0,0,0,30,6,4,2,30,177,137,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.1,723
1925-09-08,1925,9,8,1924,202,0.94,5,30,6,4,2,30,72,0.36,130,0,0,0,0,0,0,30,6,4,2,30,170,130,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.6,685
1925-09-09,1925,9,9,1924,201,0.94,5,30,6,4,2,30,72,0.36,129,0,0,0,0,0,0,30,6,4,2,30,169,129,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,679
1925-09-10,1925,9,10,1924,201,0.94,5,30,6,4,2,30,72,0.36,129,0,0,0,0,0,0,30,6,4,2,30,169,129,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,679
1925-09-11,1925,9,11,1924,201,0.95,5,30,6,4,2,30,72,0.36,129,0,0,0,0,0,0,30,6,4,2,30,169,129,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,679
1925-09-12,1925,9,12,1924,200,0.95,5,30,6,4,2,30,72,0.36,128,0,0,0,0,0,0,30,6,4,2,30,168,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
1925-09-13,1925,9,13,1924,200,0.95,5,30,6,4,2,30,72,0.36,128,0,0,0,0,0,0,30,6,4,2,30,168,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
1925-09-14,1925,9,14,1924,201,0.95,5,30,6,4,2,30,72,0.36,129,0,0,0,0,0,0,30,6,4,2,30,169,129,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,679
1925-09-15,1925,9,15,1924,201,0.95,5,30,6,4,2,30,72,0.36,129,0,0,0,0,0,0,30,6,4,2,30,169,129,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,679
1925-09-16,1925,9,16,1924,201,0.95,5,30,6,4,2,30,72,0.36,129,0,0,0,0,0,0,30,6,4,2,30,169,129,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,679
1925-09-17,1925,9,17,1924,200,0.95,5,30,6,4,2,30,72,0.36,128,0,0,0,0,0,0,30,6,4,2,30,168,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
1925-09-18,1925,9,18,1924,200,0.95,5,30,6,4,2,30,72,0.36,128,0,0,0,0,0,0,30,6,4,2,30,168,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
1925-09-19,1925,9,19,1924,199,0.95,5,30,6,4,2,30,72,0.36,127,0,0,0,0,0,0,30,6,4,2,30,167,127,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.9,668
1925-09-20,1925,9,20,1924,199,0.95,5,30,6,4,2,30,72,0.36,127,0,0,0,0,0,0,30,6,4,2,30,167,127,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.9,668
1925-09-21,1925,9,21,1924,195,0.94,5,30,6,4,2,30,72,0.37,123,0,0,0,0,0,0,30,6,4,2,30,163,123,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,27.8,0.0,0.0,0.0,26.9,646
1925-09-22,1925,9,22,1924,195,0.94,5,30,6,4,2,30,72,0.37,123,0,0,0,0,0,0,30,6,4,2,30,163,123,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,27.8,0.0,0.0,0.0,26.9,646
1925-09-23,1925,9,23,1924,192,0.94,5,30,6,4,2,30,72,0.37,120,0,0,0,0,0,0,30,6,4,2,30,160,120,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.4,632
1925-09-24,1925,9,24,1924,192,0.94,5,30,6,4,2,30,72,0.37,120,0,0,0,0,0,0,30,6,4,2,30,160,120,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.4,632
1925-09-25,1925,9,25,1924,193,0.94,5,30,6,4,2,30,72,0.37,121,0,0,0,0,0,0,30,6,4,2,30,161,121,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.3,0.0,0.0,0.0,26.5,635
1925-09-26,1925,9,26,1924,191,0.94,5,30,6,4,2,30,72,0.38,119,0,0,0,0,0,0,30,6,4,2,30,159,119,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.0,623
1925-09-27,1925,9,27,1924,188,0.94,5,30,6,4,2,30,72,0.38,116,0,0,0,0,0,0,30,6,4,2,30,156,116,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.1,0.0,0.0,0.0,25.4,608
1925-09-28,1925,9,28,1924,188,0.94,5,30,6,4,2,30,72,0.38,116,0,0,0,0,0,0,30,6,4,2,30,156,116,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.1,0.0,0.0,0.0,25.4,608
1925-09-29,1925,9,29,1924,188,0.94,5,30,6,4,2,30,72,0.38,116,0,0,0,0,0,0,30,6,4,2,30,156,116,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.1,0.0,0.0,0.0,25.4,608
1925-09-30,1925,9,30,1924,189,0.94,5,30,6,4,2,30,72,0.38,117,0,0,0,0,0,0,30,6,4,2,30,157,117,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.5,611
1925-10-01,1925,10,1,1925,188,0.95,5,24,4,2,2,20,52,0.28,136,0,0,0,0,0,0,24,4,2,2,20,166,136,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
1925-10-02,1925,10,2,1925,188,0.95,5,24,4,2,2,20,52,0.28,136,0,0,0,0,0,0,24,4,2,2,20,166,136,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
1925-10-03,1925,10,3,1925,188,0.95,5,24,4,2,2,20,52,0.28,136,0,0,0,0,0,0,24,4,2,2,20,166,136,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
1925-10-04,1925,10,4,1925,185,0.95,5,24,4,2,2,20,52,0.28,133,0,0,0,0,0,0,24,4,2,2,20,163,133,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,704
1925-10-05,1925,10,5,1925,179,0.95,5,24,4,2,2,20,52,0.29,127,0,0,0,0,0,0,24,4,2,2,20,157,127,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.0,671
1925-10-06,1925,10,6,1925,178,0.95,5,24,4,2,2,20,52,0.29,126,0,0,0,0,0,0,24,4,2,2,20,156,126,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.6,662
1925-10-07,1925,10,7,1925,175,0.95,5,24,4,2,2,20,52,0.3,123,0,0,0,0,0,0,24,4,2,2,20,153,123,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,644
1925-10-08,1925,10,8,1925,171,0.95,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1925-10-09,1925,10,9,1925,171,0.95,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1925-10-10,1925,10,10,1925,175,0.95,5,24,4,2,2,20,52,0.3,123,0,0,0,0,0,0,24,4,2,2,20,153,123,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,644
1925-10-11,1925,10,11,1925,175,0.95,5,24,4,2,2,20,52,0.3,123,0,0,0,0,0,0,24,4,2,2,20,153,123,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,644
1925-10-12,1925,10,12,1925,171,0.95,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1925-10-13,1925,10,13,1925,171,0.95,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1925-10-14,1925,10,14,1925,169,0.95,5,24,4,2,2,20,52,0.31,117,0,0,0,0,0,0,24,4,2,2,20,147,117,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.2,0.0,0.0,0.0,25.4,610
1925-10-15,1925,10,15,1925,166,0.95,5,24,4,2,2,20,52,0.31,114,0,0,0,0,0,0,24,4,2,2,20,144,114,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.5,0.0,0.0,0.0,24.7,593
1925-10-16,1925,10,16,1925,166,0.95,5,24,4,2,2,20,52,0.31,114,0,0,0,0,0,0,24,4,2,2,20,144,114,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.5,0.0,0.0,0.0,24.7,593
1925-10-17,1925,10,17,1925,166,0.95,5,24,4,2,2,20,52,0.31,114,0,0,0,0,0,0,24,4,2,2,20,144,114,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.5,0.0,0.0,0.0,24.7,593
1925-10-18,1925,10,18,1925,166,0.95,5,24,4,2,2,20,52,0.31,114,0,0,0,0,0,0,24,4,2,2,20,144,114,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.5,0.0,0.0,0.0,24.7,593
1925-10-19,1925,10,19,1925,169,0.95,5,24,4,2,2,20,52,0.31,117,0,0,0,0,0,0,24,4,2,2,20,147,117,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.2,0.0,0.0,0.0,25.4,610
1925-10-20,1925,10,20,1925,169,0.95,5,24,4,2,2,20,52,0.31,117,0,0,0,0,0,0,24,4,2,2,20,147,117,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.2,0.0,0.0,0.0,25.4,610
1925-10-21,1925,10,21,1925,171,0.91,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1925-10-22,1925,10,22,1925,171,0.91,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1925-10-23,1925,10,23,1925,169,0.91,5,24,4,2,2,20,52,0.31,117,0,0,0,0,0,0,24,4,2,2,20,147,117,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.2,0.0,0.0,0.0,25.4,610
1925-10-24,1925,10,24,1925,169,0.91,5,24,4,2,2,20,52,0.31,117,0,0,0,0,0,0,24,4,2,2,20,147,117,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.2,0.0,0.0,0.0,25.4,610
1925-10-25,1925,10,25,1925,166,0.91,5,24,4,2,2,20,52,0.31,114,0,0,0,0,0,0,24,4,2,2,20,144,114,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.5,0.0,0.0,0.0,24.7,593
1925-10-26,1925,10,26,1925,166,0.91,5,24,4,2,2,20,52,0.31,114,0,0,0,0,0,0,24,4,2,2,20,144,114,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.5,0.0,0.0,0.0,24.7,593
1925-10-27,1925,10,27,1925,163,0.91,5,24,4,2,2,20,52,0.32,111,0,0,0,0,0,0,24,4,2,2,20,141,111,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,24.9,0.0,0.0,0.0,24.2,579
1925-10-28,1925,10,28,1925,162,0.91,5,24,4,2,2,20,52,0.32,110,0,0,0,0,0,0,24,4,2,2,20,140,110,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.6,0.0,0.0,0.0,23.9,573
1925-10-29,1925,10,29,1925,162,0.91,5,24,4,2,2,20,52,0.32,110,0,0,0,0,0,0,24,4,2,2,20,140,110,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.6,0.0,0.0,0.0,23.9,573
1925-10-30,1925,10,30,1925,158,0.91,5,24,4,2,2,20,52,0.33,106,0,0,0,0,0,0,24,4,2,2,20,136,106,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.6,0.0,0.0,0.0,22.8,548
1925-10-31,1925,10,31,1925,158,0.91,5,24,4,2,2,20,52,0.33,106,0,0,0,0,0,0,24,4,2,2,20,136,106,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.6,0.0,0.0,0.0,22.8,548
1925-11-01,1925,11,1,1925,162,0.94,5,23,4,2,2,19,50,0.31,112,0,0,0,0,0,0,23,4,2,2,19,141,112,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.1,0.0,0.0,0.0,24.4,584
1925-11-02,1925,11,2,1925,162,0.94,5,23,4,2,2,19,50,0.31,112,0,0,0,0,0,0,23,4,2,2,19,141,112,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.1,0.0,0.0,0.0,24.4,584
1925-11-03,1925,11,3,1925,163,0.94,5,23,4,2,2,19,50,0.31,113,0,0,0,0,0,0,23,4,2,2,19,142,113,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.4,0.0,0.0,0.0,24.6,591
1925-11-04,1925,11,4,1925,166,0.94,5,23,4,2,2,19,50,0.3,116,0,0,0,0,0,0,23,4,2,2,19,145,116,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.2,605
1925-11-05,1925,11,5,1925,166,0.94,5,23,4,2,2,19,50,0.3,116,0,0,0,0,0,0,23,4,2,2,19,145,116,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.2,605
1925-11-06,1925,11,6,1925,169,0.94,5,23,4,2,2,19,50,0.3,119,0,0,0,0,0,0,23,4,2,2,19,148,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1925-11-07,1925,11,7,1925,169,0.94,5,23,4,2,2,19,50,0.3,119,0,0,0,0,0,0,23,4,2,2,19,148,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1925-11-08,1925,11,8,1925,171,0.94,5,23,4,2,2,19,50,0.29,121,0,0,0,0,0,0,23,4,2,2,19,150,121,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.4,633
1925-11-09,1925,11,9,1925,175,0.94,5,23,4,2,2,19,50,0.29,125,0,0,0,0,0,0,23,4,2,2,19,154,125,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.3,656
1925-11-10,1925,11,10,1925,179,0.94,5,23,4,2,2,19,50,0.28,129,0,0,0,0,0,0,23,4,2,2,19,158,129,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,28.4,682
1925-11-11,1925,11,11,1925,179,0.94,5,23,4,2,2,19,50,0.28,129,0,0,0,0,0,0,23,4,2,2,19,158,129,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,28.4,682
1925-11-12,1925,11,12,1925,179,0.94,5,23,4,2,2,19,50,0.28,129,0,0,0,0,0,0,23,4,2,2,19,158,129,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,28.4,682
1925-11-13,1925,11,13,1925,182,0.94,5,23,4,2,2,19,50,0.27,132,0,0,0,0,0,0,23,4,2,2,19,161,132,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,29.1,698
1925-11-14,1925,11,14,1925,185,0.94,5,23,4,2,2,19,50,0.27,135,0,0,0,0,0,0,23,4,2,2,19,164,135,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.8,716
1925-11-15,1925,11,15,1925,188,0.94,5,23,4,2,2,19,50,0.26,138,0,0,0,0,0,0,23,4,2,2,19,167,138,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.5,732
1925-11-16,1925,11,16,1925,191,0.94,5,23,4,2,2,19,50,0.26,141,0,0,0,0,0,0,23,4,2,2,19,170,141,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.1,746
1925-11-17,1925,11,17,1925,192,0.94,5,23,4,2,2,19,50,0.26,142,0,0,0,0,0,0,23,4,2,2,19,171,142,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,32.5,0.0,0.0,0.0,31.5,756
1925-11-18,1925,11,18,1925,194,0.94,5,23,4,2,2,19,50,0.26,144,0,0,0,0,0,0,23,4,2,2,19,173,144,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.0,766
1925-11-19,1925,11,19,1925,194,0.94,5,23,4,2,2,19,50,0.26,144,0,0,0,0,0,0,23,4,2,2,19,173,144,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.0,766
1925-11-20,1925,11,20,1925,199,0.94,5,23,4,2,2,19,50,0.25,149,0,0,0,0,0,0,23,4,2,2,19,178,149,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,33.0,791
1925-11-21,1925,11,21,1925,200,0.92,5,23,4,2,2,19,50,0.25,150,0,0,0,0,0,0,23,4,2,2,19,179,150,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.2,797
1925-11-22,1925,11,22,1925,200,0.92,5,23,4,2,2,19,50,0.25,150,0,0,0,0,0,0,23,4,2,2,19,179,150,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.2,797
1925-11-23,1925,11,23,1925,209,0.92,5,23,4,2,2,19,50,0.24,159,0,0,0,0,0,0,23,4,2,2,19,188,159,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.3,846
1925-11-24,1925,11,24,1925,234,0.92,5,23,4,2,2,19,50,0.21,184,0,0,0,0,0,0,23,4,2,2,19,213,184,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.0,25.3,25.3,25.3,0.93,0.0,0.0,0.0,42.2,0.0,0.0,0.0,41.2,988
1925-11-25,1925,11,25,1925,239,0.92,5,23,4,2,2,19,50,0.21,189,0,0,0,0,0,0,23,4,2,2,19,218,189,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,43.3,0.0,0.0,0.0,42.4,1016
1925-11-26,1925,11,26,1925,256,0.92,5,23,4,2,2,19,50,0.19,206,0,0,0,0,0,0,23,4,2,2,19,235,206,0,0,0,990.0,964.7,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.94,0.0,0.0,0.0,47.2,0.0,0.0,0.0,46.2,1109
1925-11-27,1925,11,27,1925,287,0.92,5,23,4,2,2,19,50,0.17,237,0,0,0,0,0,0,23,4,2,2,19,266,118,118,0,0,990.0,964.8,0.13,0.02,989.9,2,24.9,24.9,25.0,25.0,0.9,0.9,0.0,0.0,26.1,26.1,0.0,0.0,50.6,1214
1925-11-28,1925,11,28,1925,261,0.92,5,23,4,2,2,19,50,0.19,211,0,0,0,0,0,0,23,4,2,2,19,240,211,0,0,0,990.0,964.7,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.94,0.0,0.0,0.0,48.2,0.0,0.0,0.0,47.3,1134
1925-11-29,1925,11,29,1925,258,0.92,5,23,4,2,2,19,50,0.19,208,0,0,0,0,0,0,23,4,2,2,19,237,208,0,0,0,990.0,964.7,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.7,1120
1925-11-30,1925,11,30,1925,266,0.92,5,23,4,2,2,19,50,0.19,216,0,0,0,0,0,0,23,4,2,2,19,245,216,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.94,0.0,0.0,0.0,49.5,0.0,0.0,0.0,48.2,1156
1925-12-01,1925,12,1,1925,266,0.74,4,31,5,3,2,36,77,0.29,189,0,0,0,0,0,0,31,5,3,2,36,228,189,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,42.2,1011
1925-12-02,1925,12,2,1925,270,0.74,4,31,5,3,2,36,77,0.28,193,0,0,0,0,0,0,31,5,3,2,36,232,193,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,43.9,0.0,0.0,0.0,43.0,1031
1925-12-03,1925,12,3,1925,270,0.74,4,31,5,3,2,36,77,0.28,193,0,0,0,0,0,0,31,5,3,2,36,232,193,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,43.9,0.0,0.0,0.0,43.0,1031
1925-12-04,1925,12,4,1925,270,0.74,4,31,5,3,2,36,77,0.28,193,0,0,0,0,0,0,31,5,3,2,36,232,193,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,43.9,0.0,0.0,0.0,43.0,1031
1925-12-05,1925,12,5,1925,271,0.74,4,31,5,3,2,36,77,0.28,194,0,0,0,0,0,0,31,5,3,2,36,233,194,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,44.1,0.0,0.0,0.0,43.2,1037
1925-12-06,1925,12,6,1925,275,0.74,4,31,5,3,2,36,77,0.28,198,0,0,0,0,0,0,31,5,3,2,36,237,198,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,45.2,0.0,0.0,0.0,44.3,1062
1925-12-07,1925,12,7,1925,281,0.74,4,31,5,3,2,36,77,0.27,204,0,0,0,0,0,0,31,5,3,2,36,243,204,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,45.5,1091
1925-12-08,1925,12,8,1925,287,0.74,4,31,5,3,2,36,77,0.27,210,0,0,0,0,0,0,31,5,3,2,36,249,210,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.94,0.0,0.0,0.0,47.7,0.0,0.0,0.0,46.8,1122
1925-12-09,1925,12,9,1925,302,0.74,4,31,5,3,2,36,77,0.25,225,0,0,0,0,0,0,31,5,3,2,36,264,112,112,0,0,990.0,964.9,0.13,0.02,989.9,2,24.9,24.9,24.9,24.9,0.9,0.9,0.0,0.0,24.6,24.6,0.0,0.0,47.7,1144
1925-12-10,1925,12,10,1925,306,0.74,4,31,5,3,2,36,77,0.25,229,0,0,0,0,0,0,31,5,3,2,36,268,114,114,0,0,990.0,964.9,0.13,0.02,989.9,2,24.8,24.8,24.9,24.9,0.9,0.9,0.0,0.0,25.0,25.0,0.0,0.0,48.5,1164
1925-12-11,1925,12,11,1925,306,0.81,4,31,5,3,2,36,77,0.25,229,0,0,0,0,0,0,31,5,3,2,36,268,114,114,0,0,990.0,964.9,0.13,0.02,989.9,2,24.8,24.8,24.9,24.9,0.9,0.9,0.0,0.0,25.0,25.0,0.0,0.0,48.5,1164
1925-12-12,1925,12,12,1925,311,0.81,4,31,5,3,2,36,77,0.25,234,0,0,0,0,0,0,31,5,3,2,36,273,117,117,0,0,990.0,965.0,0.13,0.02,989.9,2,24.8,24.8,24.9,24.9,0.9,0.9,0.0,0.0,25.7,25.7,0.0,0.0,49.8,1195
1925-12-13,1925,12,13,1925,316,0.81,4,31,5,3,2,36,77,0.24,239,0,0,0,0,0,0,31,5,3,2,36,278,119,119,0,0,990.0,965.0,0.13,0.02,989.8,2,24.8,24.8,24.9,24.9,0.9,0.9,0.0,0.0,26.2,26.2,0.0,0.0,50.9,1220
1925-12-14,1925,12,14,1925,320,0.81,4,31,5,3,2,36,77,0.24,243,0,0,0,0,0,0,31,5,3,2,36,282,121,121,0,0,990.0,965.0,0.14,0.02,989.8,2,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,26.6,26.6,0.0,0.0,51.7,1240
1925-12-15,1925,12,15,1925,325,0.81,4,31,5,3,2,36,77,0.24,248,0,0,0,0,0,0,31,5,3,2,36,287,124,124,0,0,990.0,965.0,0.14,0.02,989.8,2,24.7,24.7,24.8,24.8,0.91,0.91,0.0,0.0,27.3,27.3,0.0,0.0,52.9,1269
1925-12-16,1925,12,16,1925,329,0.81,4,31,5,3,2,36,77,0.23,252,0,0,0,0,0,0,31,5,3,2,36,291,126,126,0,0,990.0,965.0,0.14,0.02,989.8,2,24.7,24.7,24.8,24.8,0.91,0.91,0.0,0.0,27.7,27.7,0.0,0.0,53.7,1287
1925-12-17,1925,12,17,1925,331,0.81,4,31,5,3,2,36,77,0.23,254,0,0,0,0,0,0,31,5,3,2,36,293,127,127,0,0,990.0,965.1,0.14,0.02,989.8,2,24.7,24.7,24.8,24.8,0.91,0.91,0.0,0.0,27.9,27.9,0.0,0.0,54.2,1300
1925-12-18,1925,12,18,1925,335,0.81,4,31,5,3,2,36,77,0.23,258,0,0,0,0,0,0,31,5,3,2,36,297,129,129,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.8,24.8,0.91,0.91,0.0,0.0,28.3,28.3,0.0,0.0,55.0,1319
1925-12-19,1925,12,19,1925,338,0.81,4,31,5,3,2,36,77,0.23,261,0,0,0,0,0,0,31,5,3,2,36,300,130,130,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.91,0.91,0.0,0.0,28.7,28.7,0.0,0.0,55.6,1334
1925-12-20,1925,12,20,1925,338,0.81,4,31,5,3,2,36,77,0.23,261,0,0,0,0,0,0,31,5,3,2,36,300,130,130,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.91,0.91,0.0,0.0,28.7,28.7,0.0,0.0,55.6,1334
1925-12-21,1925,12,21,1925,350,0.8300000000000001,4,31,5,3,2,36,77,0.22,273,0,0,0,0,0,0,31,5,3,2,36,312,136,136,0,0,990.0,965.2,0.15,0.02,989.8,2,24.5,24.5,24.7,24.7,0.91,0.91,0.0,0.0,30.0,30.0,0.0,0.0,58.1,1394
1925-12-22,1925,12,22,1925,360,0.8300000000000001,4,31,5,3,2,36,77,0.21,283,0,0,0,0,0,0,31,5,3,2,36,322,141,141,0,0,990.0,965.2,0.15,0.03,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,31.1,31.1,0.0,0.0,60.3,1446
1925-12-23,1925,12,23,1925,360,0.8300000000000001,4,31,5,3,2,36,77,0.21,283,0,0,0,0,0,0,31,5,3,2,36,322,141,141,0,0,990.0,965.2,0.15,0.03,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,31.1,31.1,0.0,0.0,60.3,1446
1925-12-24,1925,12,24,1925,364,0.8300000000000001,4,31,5,3,2,36,77,0.21,287,0,0,0,0,0,0,31,5,3,2,36,326,143,143,0,0,990.0,965.2,0.15,0.03,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,31.5,31.5,0.0,0.0,61.2,1468
1925-12-25,1925,12,25,1925,377,0.8300000000000001,4,31,5,3,2,36,77,0.2,300,0,0,0,0,0,0,31,5,3,2,36,339,150,150,0,0,990.0,965.3,0.16,0.03,989.8,2,24.4,24.4,24.5,24.5,0.92,0.92,0.0,0.0,32.9,32.9,0.0,0.0,63.8,1530
1925-12-26,1925,12,26,1925,391,0.8300000000000001,4,31,5,3,2,36,77,0.2,314,0,0,0,0,0,0,31,5,3,2,36,353,157,157,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,24.4,24.4,0.92,0.92,0.0,0.0,34.5,34.5,0.0,0.0,66.8,1604
1925-12-27,1925,12,27,1925,389,0.8300000000000001,4,31,5,3,2,36,77,0.2,312,0,0,0,0,0,0,31,5,3,2,36,351,156,156,0,0,990.0,965.3,0.16,0.03,989.8,2,24.3,24.3,24.5,24.5,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1590
1925-12-28,1925,12,28,1925,413,0.8300000000000001,4,31,5,3,2,36,77,0.19,336,0,0,0,0,0,0,31,5,3,2,36,375,168,168,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,36.8,36.8,0.0,0.0,71.4,1713
1925-12-29,1925,12,29,1925,420,0.8300000000000001,4,31,5,3,2,36,77,0.18,343,0,0,0,0,0,0,31,5,3,2,36,382,171,171,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,37.5,37.5,0.0,0.0,72.8,1746
1925-12-30,1925,12,30,1925,420,0.8300000000000001,4,31,5,3,2,36,77,0.18,343,0,0,0,0,0,0,31,5,3,2,36,382,171,171,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,37.5,37.5,0.0,0.0,72.8,1746
1925-12-31,1925,12,31,1925,422,0.8300000000000001,4,31,5,3,2,36,77,0.18,345,0,0,0,0,0,0,31,5,3,2,36,384,172,172,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.93,0.93,0.0,0.0,37.7,37.7,0.0,0.0,73.2,1757
1926-01-01,1926,1,1,1925,426,0.73,4,34,5,4,3,45,91,0.21,335,0,0,0,0,0,0,34,5,4,3,45,378,167,167,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,36.6,36.6,0.0,0.0,71.0,1703
1926-01-02,1926,1,2,1925,426,0.73,4,34,5,4,3,45,91,0.21,335,0,0,0,0,0,0,34,5,4,3,45,378,167,167,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,36.6,36.6,0.0,0.0,71.0,1703
1926-01-03,1926,1,3,1925,430,0.73,4,34,5,4,3,45,91,0.21,339,0,0,0,0,0,0,34,5,4,3,45,382,169,169,0,0,990.0,965.5,0.17,0.04,989.8,2,24.0,24.0,24.3,24.3,0.92,0.92,0.0,0.0,37.1,37.1,0.0,0.0,71.9,1725
1926-01-04,1926,1,4,1925,430,0.73,4,34,5,4,3,45,91,0.21,339,0,0,0,0,0,0,34,5,4,3,45,382,169,169,0,0,990.0,965.5,0.17,0.04,989.8,2,24.0,24.0,24.3,24.3,0.92,0.92,0.0,0.0,37.1,37.1,0.0,0.0,71.9,1725
1926-01-05,1926,1,5,1925,435,0.73,4,34,5,4,3,45,91,0.21,344,0,0,0,0,0,0,34,5,4,3,45,387,172,172,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,37.5,37.5,0.0,0.0,72.8,1747
1926-01-06,1926,1,6,1925,440,0.73,4,34,5,4,3,45,91,0.21,349,0,0,0,0,0,0,34,5,4,3,45,392,174,174,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,73.7,1769
1926-01-07,1926,1,7,1925,442,0.73,4,34,5,4,3,45,91,0.21,351,0,0,0,0,0,0,34,5,4,3,45,394,175,175,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,38.3,38.3,0.0,0.0,74.3,1783
1926-01-08,1926,1,8,1925,453,0.73,4,34,5,4,3,45,91,0.2,362,0,0,0,0,0,0,34,5,4,3,45,405,181,181,0,0,990.0,965.6,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,39.4,39.4,0.0,0.0,76.4,1834
1926-01-09,1926,1,9,1925,459,0.73,4,34,5,4,3,45,91,0.2,368,0,0,0,0,0,0,34,5,4,3,45,411,184,184,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,40.1,40.1,0.0,0.0,77.8,1867
1926-01-10,1926,1,10,1925,467,0.73,4,34,5,4,3,45,91,0.19,376,0,0,0,0,0,0,34,5,4,3,45,419,188,188,0,0,990.0,965.7,0.18,0.05,989.8,2,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,40.9,40.9,0.0,0.0,79.6,1909
1926-01-11,1926,1,11,1925,467,0.8300000000000001,4,34,5,4,3,45,91,0.19,376,0,0,0,0,0,0,34,5,4,3,45,419,188,188,0,0,990.0,965.7,0.18,0.05,989.8,2,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,40.9,40.9,0.0,0.0,79.6,1909
1926-01-12,1926,1,12,1925,467,0.8300000000000001,4,34,5,4,3,45,91,0.19,376,0,0,0,0,0,0,34,5,4,3,45,419,188,188,0,0,990.0,965.7,0.18,0.05,989.8,2,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,40.9,40.9,0.0,0.0,79.6,1909
1926-01-13,1926,1,13,1925,470,0.8300000000000001,4,34,5,4,3,45,91,0.19,379,0,0,0,0,0,0,34,5,4,3,45,422,189,189,0,0,990.0,965.7,0.18,0.05,989.8,2,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,41.2,41.2,0.0,0.0,80.2,1925
1926-01-14,1926,1,14,1925,477,0.8300000000000001,4,34,5,4,3,45,91,0.19,386,0,0,0,0,0,0,34,5,4,3,45,429,193,193,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,41.9,41.9,0.0,0.0,81.8,1963
