Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1927-12-09,1927,12,9,1927,281,0.72,4,31,5,3,2,36,77,0.27,204,0,0,0,0,0,0,31,5,3,2,36,243,204,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,45.5,1091
1927-12-10,1927,12,10,1927,281,0.72,4,31,5,3,2,36,77,0.27,204,0,0,0,0,0,0,31,5,3,2,36,243,204,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,45.5,1091
1927-12-11,1927,12,11,1927,283,0.84,4,31,5,3,2,36,77,0.27,206,0,0,0,0,0,0,31,5,3,2,36,245,206,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,46.0,1103
1927-12-12,1927,12,12,1927,294,0.84,4,31,5,3,2,36,77,0.26,217,0,0,0,0,0,0,31,5,3,2,36,256,217,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.6,25.0,25.0,25.0,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.2,1156
1927-12-13,1927,12,13,1927,311,0.84,4,31,5,3,2,36,77,0.25,234,0,0,0,0,0,0,31,5,3,2,36,273,117,117,0,0,990.0,965.0,0.13,0.02,989.9,2,24.8,24.8,24.9,24.9,0.9,0.9,0.0,0.0,25.7,25.7,0.0,0.0,49.8,1195
1927-12-14,1927,12,14,1927,331,0.84,4,31,5,3,2,36,77,0.23,254,0,0,0,0,0,0,31,5,3,2,36,293,127,127,0,0,990.0,965.1,0.14,0.02,989.8,2,24.7,24.7,24.8,24.8,0.91,0.91,0.0,0.0,27.9,27.9,0.0,0.0,54.2,1300
1927-12-15,1927,12,15,1927,346,0.84,4,31,5,3,2,36,77,0.22,269,0,0,0,0,0,0,31,5,3,2,36,308,134,134,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.91,0.91,0.0,0.0,29.6,29.6,0.0,0.0,57.4,1378
1927-12-16,1927,12,16,1927,386,0.84,4,31,5,3,2,36,77,0.2,309,0,0,0,0,0,0,31,5,3,2,36,348,154,154,0,0,990.0,965.3,0.16,0.03,989.8,2,24.3,24.3,24.5,24.5,0.92,0.92,0.0,0.0,33.9,33.9,0.0,0.0,65.7,1577
1927-12-17,1927,12,17,1927,402,0.84,4,31,5,3,2,36,77,0.19,325,0,0,0,0,0,0,31,5,3,2,36,364,162,162,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,69.2,1659
1927-12-18,1927,12,18,1927,408,0.84,4,31,5,3,2,36,77,0.19,331,0,0,0,0,0,0,31,5,3,2,36,370,165,165,0,0,990.0,965.4,0.17,0.04,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,36.2,36.2,0.0,0.0,70.2,1685
1927-12-19,1927,12,19,1927,413,0.84,4,31,5,3,2,36,77,0.19,336,0,0,0,0,0,0,31,5,3,2,36,375,168,168,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,36.8,36.8,0.0,0.0,71.4,1713
1927-12-20,1927,12,20,1927,413,0.84,4,31,5,3,2,36,77,0.19,336,0,0,0,0,0,0,31,5,3,2,36,375,168,168,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,36.8,36.8,0.0,0.0,71.4,1713
1927-12-21,1927,12,21,1927,413,0.56,3,38,5,4,3,54,104,0.25,309,0,0,0,0,0,0,38,5,4,3,54,356,154,154,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,65.4,1570
1927-12-22,1927,12,22,1927,420,0.56,3,38,5,4,3,54,104,0.25,316,0,0,0,0,0,0,38,5,4,3,54,363,158,158,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,66.8,1602
1927-12-23,1927,12,23,1927,420,0.56,3,38,5,4,3,54,104,0.25,316,0,0,0,0,0,0,38,5,4,3,54,363,158,158,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,66.8,1602
1927-12-24,1927,12,24,1927,422,0.56,3,38,5,4,3,54,104,0.25,318,0,0,0,0,0,0,38,5,4,3,54,365,159,159,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,67.2,1613
1927-12-25,1927,12,25,1927,430,0.56,3,38,5,4,3,54,104,0.24,326,0,0,0,0,0,0,38,5,4,3,54,373,163,163,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,69.0,1656
1927-12-26,1927,12,26,1927,440,0.56,3,38,5,4,3,54,104,0.24,336,0,0,0,0,0,0,38,5,4,3,54,383,168,168,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,36.5,36.5,0.0,0.0,70.9,1701
1927-12-27,1927,12,27,1927,453,0.56,3,38,5,4,3,54,104,0.23,349,0,0,0,0,0,0,38,5,4,3,54,396,174,174,0,0,990.0,965.6,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,37.9,37.9,0.0,0.0,73.6,1765
1927-12-28,1927,12,28,1927,455,0.56,3,38,5,4,3,54,104,0.23,351,0,0,0,0,0,0,38,5,4,3,54,398,175,175,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,38.2,38.2,0.0,0.0,74.1,1778
1927-12-29,1927,12,29,1927,459,0.56,3,38,5,4,3,54,104,0.23,355,0,0,0,0,0,0,38,5,4,3,54,402,177,177,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,38.6,38.6,0.0,0.0,74.8,1796
1927-12-30,1927,12,30,1927,462,0.56,3,38,5,4,3,54,104,0.22,358,0,0,0,0,0,0,38,5,4,3,54,405,179,179,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,38.9,38.9,0.0,0.0,75.5,1812
1927-12-31,1927,12,31,1927,467,0.56,3,38,5,4,3,54,104,0.22,363,0,0,0,0,0,0,38,5,4,3,54,410,181,181,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,39.4,39.4,0.0,0.0,76.5,1835
1928-01-01,1928,1,1,1927,472,0.58,3,41,6,4,3,66,120,0.25,352,0,0,0,0,0,0,41,6,4,3,66,403,176,176,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,38.2,38.2,0.0,0.0,74.0,1776
1928-01-02,1928,1,2,1927,486,0.58,3,41,6,4,3,66,120,0.25,366,0,0,0,0,0,0,41,6,4,3,66,417,183,183,0,0,990.0,965.8,0.18,0.04,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,76.8,1844
1928-01-03,1928,1,3,1927,494,0.58,3,41,6,4,3,66,120,0.24,374,0,0,0,0,0,0,41,6,4,3,66,425,187,187,0,0,990.0,965.8,0.19,0.04,989.8,2,23.7,23.7,23.9,23.9,0.93,0.93,0.0,0.0,40.5,40.5,0.0,0.0,78.8,1890
1928-01-04,1928,1,4,1927,512,0.58,3,41,6,4,3,66,120,0.23,392,0,0,0,0,0,0,41,6,4,3,66,443,196,196,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,23.9,23.9,0.93,0.93,0.0,0.0,42.3,42.3,0.0,0.0,82.6,1981
1928-01-05,1928,1,5,1927,523,0.58,3,41,6,4,3,66,120,0.23,403,0,0,0,0,0,0,41,6,4,3,66,454,201,201,0,0,990.0,966.0,0.2,0.05,989.8,2,23.5,23.5,23.8,23.8,0.93,0.93,0.0,0.0,43.4,43.4,0.0,0.0,85.0,2038
1928-01-06,1928,1,6,1927,537,0.58,3,41,6,4,3,66,120,0.22,417,0,0,0,0,0,0,41,6,4,3,66,468,208,208,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,23.7,23.7,0.94,0.94,0.0,0.0,44.9,44.9,0.0,0.0,88.0,2112
1928-01-07,1928,1,7,1927,556,0.58,3,41,6,4,3,66,120,0.22,436,0,0,0,0,0,0,41,6,4,3,66,487,218,218,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,23.6,23.6,0.94,0.94,0.0,0.0,46.8,46.8,0.0,0.0,91.6,2199
1928-01-08,1928,1,8,1927,589,0.58,3,41,6,4,3,66,120,0.2,469,0,0,0,0,0,0,41,6,4,3,66,520,156,156,156,0,990.0,966.3,0.22,0.06,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,32.8,32.8,32.8,0.0,95.5,2291
1928-01-09,1928,1,9,1927,589,0.58,3,41,6,4,3,66,120,0.2,469,0,0,0,0,0,0,41,6,4,3,66,520,156,156,156,0,990.0,966.3,0.22,0.06,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,32.8,32.8,32.8,0.0,95.5,2291
1928-01-10,1928,1,10,1927,583,0.58,3,41,6,4,3,66,120,0.21,463,0,0,0,0,0,0,41,6,4,3,66,514,154,154,154,0,990.0,966.2,0.22,0.06,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,32.4,32.4,32.4,0.0,94.3,2262
1928-01-11,1928,1,11,1927,571,0.41,3,41,6,4,3,66,120,0.21,451,0,0,0,0,0,0,41,6,4,3,66,502,150,150,150,0,990.0,966.2,0.21,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,31.7,31.7,31.7,0.0,92.1,2210
1928-01-12,1928,1,12,1927,571,0.41,3,41,6,4,3,66,120,0.21,451,0,0,0,0,0,0,41,6,4,3,66,502,150,150,150,0,990.0,966.2,0.21,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,31.7,31.7,31.7,0.0,92.1,2210
1928-01-13,1928,1,13,1927,589,0.41,3,41,6,4,3,66,120,0.2,469,0,0,0,0,0,0,41,6,4,3,66,520,156,156,156,0,990.0,966.3,0.22,0.06,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,32.8,32.8,32.8,0.0,95.5,2291
1928-01-14,1928,1,14,1927,589,0.41,3,41,6,4,3,66,120,0.2,469,0,0,0,0,0,0,41,6,4,3,66,520,156,156,156,0,990.0,966.3,0.22,0.06,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,32.8,32.8,32.8,0.0,95.5,2291
1928-01-15,1928,1,15,1927,589,0.41,3,41,6,4,3,66,120,0.2,469,0,0,0,0,0,0,41,6,4,3,66,520,156,156,156,0,990.0,966.3,0.22,0.06,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,32.8,32.8,32.8,0.0,95.5,2291
1928-01-16,1928,1,16,1927,601,0.41,3,41,6,4,3,66,120,0.2,481,0,0,0,0,0,0,41,6,4,3,66,532,160,160,160,0,990.0,966.3,0.23,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,33.6,33.6,33.6,0.0,97.9,2348
1928-01-17,1928,1,17,1927,608,0.41,3,41,6,4,3,66,120,0.2,488,0,0,0,0,0,0,41,6,4,3,66,539,162,162,162,0,990.0,966.3,0.23,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,34.1,34.1,34.1,0.0,99.2,2381
1928-01-18,1928,1,18,1927,615,0.41,3,41,6,4,3,66,120,0.19,495,0,0,0,0,0,0,41,6,4,3,66,546,165,165,165,0,990.0,966.4,0.24,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,34.6,34.6,34.6,0.0,100.6,2413
1928-01-19,1928,1,19,1927,623,0.41,3,41,6,4,3,66,120,0.19,503,0,0,0,0,0,0,41,6,4,3,66,554,167,167,167,0,990.0,966.4,0.24,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,35.1,35.1,35.1,0.0,102.1,2450
1928-01-20,1928,1,20,1927,630,0.41,3,41,6,4,3,66,120,0.19,510,0,0,0,0,0,0,41,6,4,3,66,561,170,170,170,0,990.0,966.4,0.25,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,35.5,35.5,35.5,0.0,103.3,2479
1928-01-21,1928,1,21,1927,647,0.54,3,41,6,4,3,66,120,0.19,527,0,0,0,0,0,0,41,6,4,3,66,578,175,175,175,0,990.0,966.5,0.26,0.08,989.7,3,23.0,23.0,23.0,23.2,0.93,0.93,0.93,0.0,36.6,36.6,36.6,0.0,106.6,2558
1928-01-22,1928,1,22,1927,647,0.54,3,41,6,4,3,66,120,0.19,527,0,0,0,0,0,0,41,6,4,3,66,578,175,175,175,0,990.0,966.5,0.26,0.08,989.7,3,23.0,23.0,23.0,23.2,0.93,0.93,0.93,0.0,36.6,36.6,36.6,0.0,106.6,2558
1928-01-23,1928,1,23,1927,654,0.54,3,41,6,4,3,66,120,0.18,534,0,0,0,0,0,0,41,6,4,3,66,585,178,178,178,0,990.0,966.5,0.26,0.08,989.7,3,22.9,22.9,22.9,23.1,0.93,0.93,0.93,0.0,37.1,37.1,37.1,0.0,107.9,2588
1928-01-24,1928,1,24,1927,666,0.54,3,41,6,4,3,66,120,0.18,546,0,0,0,0,0,0,41,6,4,3,66,597,182,182,182,0,990.0,966.6,0.27,0.09,989.6,3,22.8,22.8,22.8,23.1,0.93,0.93,0.93,0.0,37.9,37.9,37.9,0.0,110.2,2644
1928-01-25,1928,1,25,1927,666,0.54,3,41,6,4,3,66,120,0.18,546,0,0,0,0,0,0,41,6,4,3,66,597,182,182,182,0,990.0,966.6,0.27,0.09,989.6,3,22.8,22.8,22.8,23.1,0.93,0.93,0.93,0.0,37.9,37.9,37.9,0.0,110.2,2644
1928-01-26,1928,1,26,1927,673,0.54,3,41,6,4,3,66,120,0.18,553,0,0,0,0,0,0,41,6,4,3,66,604,184,184,184,0,990.0,966.6,0.27,0.09,989.6,3,22.8,22.8,22.8,23.0,0.93,0.93,0.93,0.0,38.3,38.3,38.3,0.0,111.4,2673
1928-01-27,1928,1,27,1927,682,0.54,3,41,6,4,3,66,120,0.18,562,0,0,0,0,0,0,41,6,4,3,66,613,187,187,187,0,990.0,966.6,0.28,0.09,989.6,3,22.8,22.8,22.8,23.0,0.93,0.93,0.93,0.0,38.9,38.9,38.9,0.0,113.1,2713
1928-01-28,1928,1,28,1927,691,0.54,3,41,6,4,3,66,120,0.17,571,0,0,0,0,0,0,41,6,4,3,66,622,190,190,190,0,990.0,966.7,0.28,0.1,989.6,3,22.7,22.7,22.7,23.0,0.93,0.93,0.93,0.0,39.5,39.5,39.5,0.0,114.9,2757
1928-01-29,1928,1,29,1927,702,0.54,3,41,6,4,3,66,120,0.17,582,0,0,0,0,0,0,41,6,4,3,66,633,194,194,194,0,990.0,966.7,0.29,0.1,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,40.1,40.1,40.1,0.0,117.0,2808
1928-01-30,1928,1,30,1927,702,0.54,3,41,6,4,3,66,120,0.17,582,0,0,0,0,0,0,41,6,4,3,66,633,194,194,194,0,990.0,966.7,0.29,0.1,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,40.1,40.1,40.1,0.0,117.0,2808
1928-01-31,1928,1,31,1927,712,0.54,3,41,6,4,3,66,120,0.17,592,0,0,0,0,0,0,41,6,4,3,66,643,197,197,197,0,990.0,966.7,0.29,0.11,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,40.7,40.7,40.7,0.0,118.9,2853
1928-02-01,1928,2,1,1927,720,0.6,3,43,7,5,4,78,137,0.19,583,0,0,0,0,0,0,43,7,5,4,78,638,194,194,194,0,990.0,966.8,0.29,0.1,989.6,3,22.6,22.6,22.6,22.8,0.93,0.93,0.93,0.0,40.1,40.1,40.1,0.0,116.7,2801
1928-02-02,1928,2,2,1927,720,0.6,3,43,7,5,4,78,137,0.19,583,0,0,0,0,0,0,43,7,5,4,78,638,194,194,194,0,990.0,966.8,0.29,0.1,989.6,3,22.6,22.6,22.6,22.8,0.93,0.93,0.93,0.0,40.1,40.1,40.1,0.0,116.7,2801
1928-02-03,1928,2,3,1927,720,0.6,3,43,7,5,4,78,137,0.19,583,0,0,0,0,0,0,43,7,5,4,78,638,194,194,194,0,990.0,966.8,0.29,0.1,989.6,3,22.6,22.6,22.6,22.8,0.93,0.93,0.93,0.0,40.1,40.1,40.1,0.0,116.7,2801
1928-02-04,1928,2,4,1927,733,0.6,3,43,7,5,4,78,137,0.19,596,0,0,0,0,0,0,43,7,5,4,78,651,198,198,198,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,40.9,40.9,40.9,0.0,119.4,2865
1928-02-05,1928,2,5,1927,739,0.6,3,43,7,5,4,78,137,0.19,602,0,0,0,0,0,0,43,7,5,4,78,657,200,200,200,0,990.0,966.9,0.3,0.11,989.6,3,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.0,41.3,41.3,41.3,0.0,120.6,2893
1928-02-06,1928,2,6,1927,739,0.6,3,43,7,5,4,78,137,0.19,602,0,0,0,0,0,0,43,7,5,4,78,657,200,200,200,0,990.0,966.9,0.3,0.11,989.6,3,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.0,41.3,41.3,41.3,0.0,120.6,2893
1928-02-07,1928,2,7,1927,739,0.6,3,43,7,5,4,78,137,0.19,602,0,0,0,0,0,0,43,7,5,4,78,657,200,200,200,0,990.0,966.9,0.3,0.11,989.6,3,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.0,41.3,41.3,41.3,0.0,120.6,2893
1928-02-08,1928,2,8,1927,739,0.6,3,43,7,5,4,78,137,0.19,602,0,0,0,0,0,0,43,7,5,4,78,657,200,200,200,0,990.0,966.9,0.3,0.11,989.6,3,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.0,41.3,41.3,41.3,0.0,120.6,2893
1928-02-09,1928,2,9,1927,748,0.6,3,43,7,5,4,78,137,0.18,611,0,0,0,0,0,0,43,7,5,4,78,666,203,203,203,0,990.0,966.9,0.31,0.11,989.6,3,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.0,41.8,41.8,41.8,0.0,122.3,2934
1928-02-10,1928,2,10,1927,760,0.6,3,43,7,5,4,78,137,0.18,623,0,0,0,0,0,0,43,7,5,4,78,678,207,207,207,0,990.0,966.9,0.31,0.12,989.6,3,22.3,22.3,22.3,22.6,0.93,0.93,0.93,0.0,42.5,42.5,42.5,0.0,124.6,2991
1928-02-11,1928,2,11,1927,760,0.71,4,36,6,5,4,54,105,0.14,655,0,0,0,0,0,0,36,6,5,4,54,702,218,218,218,0,990.0,966.9,0.33,0.13,989.5,3,22.3,22.3,22.3,22.6,0.94,0.94,0.94,0.0,44.7,44.7,44.7,0.0,131.5,3156
1928-02-12,1928,2,12,1927,768,0.71,4,36,6,5,4,54,105,0.14,663,0,0,0,0,0,0,36,6,5,4,54,710,165,165,165,165,990.0,967.0,0.33,0.13,989.5,4,22.4,22.4,22.4,22.4,0.92,0.92,0.92,0.92,33.5,33.5,33.5,33.5,130.0,3118
1928-02-13,1928,2,13,1927,779,0.71,4,36,6,5,4,54,105,0.13,674,0,0,0,0,0,0,36,6,5,4,54,721,168,168,168,168,990.0,967.0,0.34,0.13,989.5,4,22.3,22.3,22.3,22.3,0.92,0.92,0.92,0.92,34.0,34.0,34.0,34.0,131.9,3164
1928-02-14,1928,2,14,1927,779,0.71,4,36,6,5,4,54,105,0.13,674,0,0,0,0,0,0,36,6,5,4,54,721,168,168,168,168,990.0,967.0,0.34,0.13,989.5,4,22.3,22.3,22.3,22.3,0.92,0.92,0.92,0.92,34.0,34.0,34.0,34.0,131.9,3164
1928-02-15,1928,2,15,1927,803,0.71,4,36,6,5,4,54,105,0.13,698,0,0,0,0,0,0,36,6,5,4,54,745,174,174,174,174,990.0,967.1,0.35,0.14,989.5,4,22.2,22.2,22.2,22.2,0.92,0.92,0.92,0.92,35.1,35.1,35.1,35.1,136.1,3266
1928-02-16,1928,2,16,1927,817,0.71,4,36,6,5,4,54,105,0.13,712,0,0,0,0,0,0,36,6,5,4,54,759,178,178,178,178,990.0,967.2,0.36,0.15,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,35.7,35.7,35.7,35.7,138.5,3324
1928-02-17,1928,2,17,1927,817,0.71,4,36,6,5,4,54,105,0.13,712,0,0,0,0,0,0,36,6,5,4,54,759,178,178,178,178,990.0,967.2,0.36,0.15,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,35.7,35.7,35.7,35.7,138.5,3324
1928-02-18,1928,2,18,1927,825,0.71,4,36,6,5,4,54,105,0.13,720,0,0,0,0,0,0,36,6,5,4,54,767,180,180,180,180,990.0,967.2,0.36,0.15,989.5,4,22.1,22.1,22.1,22.1,0.93,0.93,0.93,0.93,36.0,36.0,36.0,36.0,139.8,3355
1928-02-19,1928,2,19,1927,843,0.71,4,36,6,5,4,54,105,0.12,738,0,0,0,0,0,0,36,6,5,4,54,785,184,184,184,184,990.0,967.3,0.37,0.16,989.5,4,22.0,22.0,22.0,22.0,0.93,0.93,0.93,0.93,36.8,36.8,36.8,36.8,142.9,3429
1928-02-20,1928,2,20,1927,847,0.71,4,36,6,5,4,54,105,0.12,742,0,0,0,0,0,0,36,6,5,4,54,789,185,185,185,185,990.0,967.3,0.38,0.16,989.5,4,21.9,21.9,21.9,21.9,0.93,0.93,0.93,0.93,37.0,37.0,37.0,37.0,143.5,3444
1928-02-21,1928,2,21,1927,876,0.75,4,36,6,5,4,54,105,0.12,771,0,0,0,0,0,0,36,6,5,4,54,818,192,192,192,192,990.0,967.4,0.4,0.18,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,38.3,38.3,38.3,38.3,148.4,3562
1928-02-22,1928,2,22,1927,905,0.75,4,36,6,5,4,54,105,0.12,800,0,0,0,0,0,0,36,6,5,4,54,847,200,200,200,200,990.0,967.5,0.43,0.19,989.4,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,153.1,3675
1928-02-23,1928,2,23,1927,906,0.75,4,36,6,5,4,54,105,0.12,801,0,0,0,0,0,0,36,6,5,4,54,848,200,200,200,200,990.0,967.5,0.43,0.19,989.4,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,153.3,3679
1928-02-24,1928,2,24,1927,924,0.75,4,36,6,5,4,54,105,0.11,819,0,0,0,0,0,0,36,6,5,4,54,866,204,204,204,204,990.0,967.6,0.45,0.21,989.3,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,40.2,40.2,40.2,40.2,156.4,3754
1928-02-25,1928,2,25,1927,947,0.75,4,36,6,5,4,54,105,0.11,842,0,0,0,0,0,0,36,6,5,4,54,889,210,210,210,210,990.0,967.7,0.47,0.22,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.1,3842
1928-02-26,1928,2,26,1927,971,0.75,4,36,6,5,4,54,105,0.11,866,0,0,0,0,0,0,36,6,5,4,54,913,216,216,216,216,990.0,967.8,0.49,0.24,989.3,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,164.1,3937
1928-02-27,1928,2,27,1927,997,0.75,4,36,6,5,4,54,105,0.11,892,0,0,0,0,0,0,36,6,5,4,54,939,223,223,223,223,990.0,967.9,0.52,0.26,989.2,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,168.2,4037
1928-02-28,1928,2,28,1927,1042,0.75,4,36,6,5,4,54,105,0.1,937,0,0,0,0,0,0,36,6,5,4,54,984,234,234,234,234,990.0,968.0,0.56,0.3,989.1,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,175.3,4206
1928-02-29,1928,2,29,1927,1066,0.75,4,36,6,5,4,54,105,0.1,961,0,0,0,0,0,0,36,6,5,4,54,1008,240,240,240,240,990.0,968.1,0.58,0.32,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,178.7,4287
1928-03-01,1928,3,1,1927,1086,0.67,3,49,9,9,9,107,183,0.17,903,0,0,0,0,0,0,49,9,9,9,107,970,225,225,225,225,990.0,968.2,0.54,0.27,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.9,42.9,42.9,42.9,167.5,4020
1928-03-02,1928,3,2,1927,1127,0.67,3,49,9,9,9,107,183,0.16,944,0,0,0,0,0,0,49,9,9,9,107,1011,236,236,236,236,990.0,968.3,0.58,0.31,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,173.9,4174
1928-03-03,1928,3,3,1927,1151,0.67,3,49,9,9,9,107,183,0.16,968,0,0,0,0,0,0,49,9,9,9,107,1035,242,242,242,242,990.0,968.4,0.6,0.32,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.2,45.2,45.2,45.2,177.2,4253
1928-03-04,1928,3,4,1927,1195,0.67,3,49,9,9,9,107,183,0.15,1012,0,0,0,0,0,0,49,9,9,9,107,1079,253,253,253,253,990.0,968.5,0.67,0.37,989.0,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.8,4386
1928-03-05,1928,3,5,1927,1269,0.67,3,49,9,9,9,107,183,0.14,1086,0,0,0,0,0,0,49,9,9,9,107,1153,271,271,271,271,990.0,968.7,0.78,0.46,988.8,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,191.1,4586
1928-03-06,1928,3,6,1927,1327,0.67,3,49,9,9,9,107,183,0.14,1100,44,11,2,2,2,26,60,11,11,11,133,1183,275,275,275,275,990.0,968.9,0.82,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.7,4576
1928-03-07,1928,3,7,1927,1414,0.67,3,49,9,9,9,107,183,0.13,1100,131,35,6,6,6,76,84,15,15,15,183,1215,275,275,275,275,990.0,969.2,0.87,0.48,988.7,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.3,4494
1928-03-08,1928,3,8,1927,1454,0.67,3,49,9,9,9,107,183,0.13,1100,171,45,8,8,8,100,94,17,17,17,207,1229,275,275,275,275,990.0,969.3,0.89,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.6,4455
1928-03-09,1928,3,9,1927,1559,0.67,3,49,9,9,9,107,183,0.12,1100,276,51,9,13,13,189,100,18,22,22,296,1240,275,275,275,275,990.0,969.7,0.92,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.8,4362
1928-03-10,1928,3,10,1927,1677,0.67,3,49,9,9,9,107,183,0.11,1100,394,50,9,16,19,299,100,18,25,28,406,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.7,4265
1928-03-11,1928,3,11,1927,1745,0.58,3,49,9,9,9,107,183,0.1,1100,462,51,9,16,22,364,100,18,25,31,471,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.3,4207
1928-03-12,1928,3,12,1927,1832,0.58,3,49,9,9,9,107,183,0.1,1100,549,51,8,15,27,446,100,18,25,36,553,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,172.2,4133
1928-03-13,1928,3,13,1927,1871,0.58,3,49,9,9,9,107,183,0.1,1100,588,51,9,16,28,483,100,18,25,37,590,1243,275,275,275,275,990.0,970.7,0.93,0.48,988.6,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,170.7,4097
1928-03-14,1928,3,14,1927,1952,0.58,3,49,9,9,9,107,183,0.09,1100,669,51,9,16,32,560,100,18,25,41,667,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.7,4024
1928-03-15,1928,3,15,1927,1983,0.58,3,49,9,9,9,107,183,0.09,1100,700,51,9,16,34,589,100,18,25,43,696,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.5,3996
1928-03-16,1928,3,16,1927,2019,0.58,3,49,9,9,9,107,183,0.09,1100,736,51,9,16,36,624,100,18,25,45,731,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,165.3,3967
1928-03-17,1928,3,17,1927,2067,0.58,3,49,9,9,9,107,183,0.09,1100,784,50,9,16,38,669,100,18,25,47,776,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,164.0,3936
1928-03-18,1928,3,18,1927,2112,0.58,3,49,9,9,9,107,183,0.09,1100,829,51,9,16,40,712,100,18,25,49,819,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.7,3905
1928-03-19,1928,3,19,1927,2155,0.58,3,49,9,9,9,107,183,0.08,1100,872,51,9,16,42,753,100,18,25,51,860,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.6,3877
1928-03-20,1928,3,20,1927,2155,0.58,3,49,9,9,9,107,183,0.08,1100,872,51,9,16,42,753,100,18,25,51,860,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.6,3877
1928-03-21,1928,3,21,1927,2155,0.6,3,49,9,9,9,107,183,0.08,1100,872,51,9,16,42,753,100,18,25,51,860,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.6,3877
1928-03-22,1928,3,22,1927,2155,0.6,3,49,9,9,9,107,183,0.08,1100,872,51,9,16,42,753,100,18,25,51,860,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.6,3877
1928-03-23,1928,3,23,1927,2155,0.6,3,49,9,9,9,107,183,0.08,1100,872,51,9,16,42,753,100,18,25,51,860,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.6,3877
1928-03-24,1928,3,24,1927,2161,0.6,3,49,9,9,9,107,183,0.08,1100,878,51,9,16,43,759,100,18,25,52,866,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.4,3873
1928-03-25,1928,3,25,1927,2187,0.6,3,49,9,9,9,107,183,0.08,1100,904,51,9,16,44,784,100,18,25,53,891,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3855
1928-03-26,1928,3,26,1927,2187,0.6,3,49,9,9,9,107,183,0.08,1100,904,51,9,16,44,784,100,18,25,53,891,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3855
1928-03-27,1928,3,27,1927,2187,0.6,3,49,9,9,9,107,183,0.08,1100,904,51,9,16,44,784,100,18,25,53,891,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3855
1928-03-28,1928,3,28,1927,2187,0.6,3,49,9,9,9,107,183,0.08,1100,904,51,9,16,44,784,100,18,25,53,891,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3855
1928-03-29,1928,3,29,1927,2195,0.6,3,49,9,9,9,107,183,0.08,1100,912,51,9,16,44,791,100,18,25,53,898,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.4,3850
1928-03-30,1928,3,30,1927,2217,0.6,3,49,9,9,9,107,183,0.08,1100,934,51,9,16,45,812,100,18,25,54,919,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.8,3835
1928-03-31,1928,3,31,1927,2217,0.6,3,49,9,9,9,107,183,0.08,1100,934,51,9,16,45,812,100,18,25,54,919,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.8,3835
1928-04-01,1928,4,1,1927,2217,0.65,3,54,13,14,19,117,217,0.1,1100,900,46,5,10,61,777,100,18,25,80,894,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.8,3835
1928-04-02,1928,4,2,1927,2217,0.65,3,54,13,14,19,117,217,0.1,1100,900,46,5,10,61,777,100,18,25,80,894,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.8,3835
1928-04-03,1928,4,3,1927,2217,0.65,3,54,13,14,19,117,217,0.1,1100,900,46,5,10,61,777,100,18,25,80,894,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.8,3835
1928-04-04,1928,4,4,1927,2217,0.65,3,54,13,14,19,117,217,0.1,1100,900,46,5,10,61,777,100,18,25,80,894,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.8,3835
1928-04-05,1928,4,5,1927,2217,0.65,3,54,13,14,19,117,217,0.1,1100,900,46,5,10,61,777,100,18,25,80,894,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.8,3835
1928-04-06,1928,4,6,1927,2217,0.65,3,54,13,14,19,117,217,0.1,1100,900,46,5,10,61,777,100,18,25,80,894,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.8,3835
1928-04-07,1928,4,7,1927,2187,0.65,3,54,13,14,19,117,217,0.1,1100,870,46,5,10,61,747,100,18,25,80,864,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3855
1928-04-08,1928,4,8,1927,2187,0.65,3,54,13,14,19,117,217,0.1,1100,870,46,5,10,61,747,100,18,25,80,864,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3855
1928-04-09,1928,4,9,1927,2187,0.65,3,54,13,14,19,117,217,0.1,1100,870,46,5,10,61,747,100,18,25,80,864,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3855
1928-04-10,1928,4,10,1927,2187,0.65,3,54,13,14,19,117,217,0.1,1100,870,46,5,10,61,747,100,18,25,80,864,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3855
1928-04-11,1928,4,11,1927,2161,0.71,4,45,11,10,10,72,148,0.07,1100,913,55,7,14,61,774,100,18,25,71,846,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.4,3873
1928-04-12,1928,4,12,1927,2155,0.71,4,45,11,10,10,72,148,0.07,1100,907,55,7,15,61,768,100,18,25,71,840,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.6,3877
1928-04-13,1928,4,13,1927,2155,0.71,4,45,11,10,10,72,148,0.07,1100,907,55,7,15,61,768,100,18,25,71,840,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.6,3877
1928-04-14,1928,4,14,1927,2161,0.71,4,45,11,10,10,72,148,0.07,1100,913,55,7,14,61,774,100,18,25,71,846,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.4,3873
1928-04-15,1928,4,15,1927,2187,0.71,4,45,11,10,10,72,148,0.07,1100,939,55,7,15,63,799,100,18,25,73,871,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3855
1928-04-16,1928,4,16,1927,2187,0.71,4,45,11,10,10,72,148,0.07,1100,939,55,7,15,63,799,100,18,25,73,871,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3855
1928-04-17,1928,4,17,1927,2187,0.71,4,45,11,10,10,72,148,0.07,1100,939,55,7,15,63,799,100,18,25,73,871,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3855
1928-04-18,1928,4,18,1927,2187,0.71,4,45,11,10,10,72,148,0.07,1100,939,55,7,15,63,799,100,18,25,73,871,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3855
1928-04-19,1928,4,19,1927,2187,0.71,4,45,11,10,10,72,148,0.07,1100,939,55,7,15,63,799,100,18,25,73,871,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3855
1928-04-20,1928,4,20,1927,2187,0.71,4,45,11,10,10,72,148,0.07,1100,939,55,7,15,63,799,100,18,25,73,871,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3855
1928-04-21,1928,4,21,1927,2187,0.72,4,45,11,10,10,72,148,0.07,1100,939,55,7,15,63,799,100,18,25,73,871,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3855
1928-04-22,1928,4,22,1927,2187,0.72,4,45,11,10,10,72,148,0.07,1100,939,55,7,15,63,799,100,18,25,73,871,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3855
1928-04-23,1928,4,23,1927,2187,0.72,4,45,11,10,10,72,148,0.07,1100,939,55,7,15,63,799,100,18,25,73,871,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3855
1928-04-24,1928,4,24,1927,2195,0.72,4,45,11,10,10,72,148,0.07,1100,947,55,7,15,64,806,100,18,25,74,878,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.4,3850
1928-04-25,1928,4,25,1927,2217,0.72,4,45,11,10,10,72,148,0.07,1100,969,55,7,15,65,826,100,18,25,75,898,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.8,3835
1928-04-26,1928,4,26,1927,2217,0.72,4,45,11,10,10,72,148,0.07,1100,969,55,7,15,65,826,100,18,25,75,898,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.8,3835
1928-04-27,1928,4,27,1927,2217,0.72,4,45,11,10,10,72,148,0.07,1100,969,55,7,15,65,826,100,18,25,75,898,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.8,3835
1928-04-28,1928,4,28,1927,2221,0.72,4,45,11,10,10,72,148,0.07,1100,973,55,7,15,65,831,100,18,25,75,903,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.7,3832
1928-04-29,1928,4,29,1927,2261,0.72,4,45,11,10,10,72,148,0.07,1100,1013,55,7,15,68,867,100,18,25,78,939,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1928-04-30,1928,4,30,1927,2261,0.72,4,45,11,10,10,72,148,0.07,1100,1013,55,7,15,68,867,100,18,25,78,939,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1928-05-01,1928,5,1,1927,2261,0.7000000000000001,4,47,10,10,10,115,192,0.08,1100,969,53,8,15,50,842,100,18,25,60,957,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1928-05-02,1928,5,2,1927,2261,0.7000000000000001,4,47,10,10,10,115,192,0.08,1100,969,53,8,15,50,842,100,18,25,60,957,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1928-05-03,1928,5,3,1927,2261,0.7000000000000001,4,47,10,10,10,115,192,0.08,1100,969,53,8,15,50,842,100,18,25,60,957,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1928-05-04,1928,5,4,1927,2261,0.7000000000000001,4,47,10,10,10,115,192,0.08,1100,969,53,8,15,50,842,100,18,25,60,957,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1928-05-05,1928,5,5,1927,2261,0.7000000000000001,4,47,10,10,10,115,192,0.08,1100,969,53,8,15,50,842,100,18,25,60,957,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1928-05-06,1928,5,6,1927,2261,0.7000000000000001,4,47,10,10,10,115,192,0.08,1100,969,53,8,15,50,842,100,18,25,60,957,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1928-05-07,1928,5,7,1927,2217,0.7000000000000001,4,47,10,10,10,115,192,0.09,1100,925,53,8,15,48,801,100,18,25,58,916,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.8,3835
1928-05-08,1928,5,8,1927,2217,0.7000000000000001,4,47,10,10,10,115,192,0.09,1100,925,53,8,15,48,801,100,18,25,58,916,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.8,3835
1928-05-09,1928,5,9,1927,2217,0.7000000000000001,4,47,10,10,10,115,192,0.09,1100,925,53,8,15,48,801,100,18,25,58,916,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.8,3835
1928-05-10,1928,5,10,1927,2217,0.7000000000000001,4,47,10,10,10,115,192,0.09,1100,925,53,8,15,48,801,100,18,25,58,916,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.8,3835
1928-05-11,1928,5,11,1927,2187,0.6,3,55,13,13,17,178,276,0.13,1100,811,45,5,12,50,699,100,18,25,67,877,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3855
1928-05-12,1928,5,12,1927,2161,0.6,3,55,13,13,17,178,276,0.13,1100,785,45,5,12,48,675,100,18,25,65,853,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.4,3873
1928-05-13,1928,5,13,1927,2155,0.6,3,55,13,13,17,178,276,0.13,1100,779,45,5,12,47,669,100,18,25,64,847,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.6,3877
1928-05-14,1928,5,14,1927,2102,0.6,3,55,13,13,17,178,276,0.13,1100,726,45,5,12,44,619,100,18,25,61,797,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.0,3912
1928-05-15,1928,5,15,1927,2067,0.6,3,55,13,13,17,178,276,0.13,1100,691,45,5,12,42,586,100,18,25,59,764,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,164.0,3936
1928-05-16,1928,5,16,1927,2041,0.6,3,55,13,13,17,178,276,0.14,1100,665,45,5,12,41,562,100,18,25,58,740,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,164.7,3953
1928-05-17,1928,5,17,1927,2004,0.6,3,55,13,13,17,178,276,0.14,1100,628,44,4,11,38,527,100,18,25,55,705,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.8,3978
1928-05-18,1928,5,18,1927,1971,0.6,3,55,13,13,17,178,276,0.14,1100,595,45,5,12,36,497,100,18,25,53,675,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,166.9,4006
1928-05-19,1928,5,19,1927,1952,0.6,3,55,13,13,17,178,276,0.14,1100,576,45,4,11,35,479,100,18,25,52,657,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.7,4024
1928-05-20,1928,5,20,1927,1952,0.6,3,55,13,13,17,178,276,0.14,1100,576,45,4,11,35,479,100,18,25,52,657,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.7,4024
1928-05-21,1928,5,21,1927,1801,0.5700000000000001,3,55,13,13,17,178,276,0.15,1100,425,44,4,11,26,337,100,18,25,43,515,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.4,4161
1928-05-22,1928,5,22,1927,1767,0.5700000000000001,3,55,13,13,17,178,276,0.16,1100,391,45,5,12,24,305,100,18,25,41,483,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,174.6,4189
1928-05-23,1928,5,23,1927,1751,0.5700000000000001,3,55,13,13,17,178,276,0.16,1100,375,45,5,12,23,290,100,18,25,40,468,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.1,4203
1928-05-24,1928,5,24,1927,1726,0.5700000000000001,3,55,13,13,17,178,276,0.16,1100,350,45,5,12,21,266,100,18,25,38,444,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,176.0,4224
1928-05-25,1928,5,25,1927,1693,0.5700000000000001,3,55,13,13,17,178,276,0.16,1100,317,45,5,12,19,236,100,18,25,36,414,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.2,45.2,45.2,45.2,177.2,4251
1928-05-26,1928,5,26,1927,1645,0.5700000000000001,3,55,13,13,17,178,276,0.17,1100,269,45,5,12,16,191,100,18,25,33,369,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.8,4291
1928-05-27,1928,5,27,1927,1609,0.5700000000000001,3,55,13,13,17,178,276,0.17,1100,233,45,5,10,14,158,100,18,23,31,336,1241,275,275,275,275,990.0,969.8,0.92,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,180.1,4321
1928-05-28,1928,5,28,1927,1570,0.5700000000000001,3,55,13,13,17,178,276,0.18,1100,194,38,5,9,11,129,93,18,22,28,307,1233,275,275,275,275,990.0,969.7,0.9,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.6,4358
1928-05-29,1928,5,29,1927,1528,0.5700000000000001,3,55,13,13,17,178,276,0.18,1100,152,30,4,7,9,100,85,18,20,26,278,1223,275,275,275,275,990.0,969.6,0.88,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.3,4398
1928-05-30,1928,5,30,1927,1492,0.5700000000000001,3,55,13,13,17,178,276,0.18,1100,116,23,4,5,7,75,78,18,18,24,253,1214,275,275,275,275,990.0,969.5,0.87,0.48,988.7,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.6,4430
1928-05-31,1928,5,31,1927,1466,0.5700000000000001,3,55,13,13,17,178,276,0.19,1100,90,18,4,4,5,58,73,17,17,22,236,1207,275,275,275,275,990.0,969.4,0.86,0.48,988.7,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.6,4455
1928-06-01,1928,6,1,1927,1436,0.58,3,53,12,12,13,120,210,0.15,1100,126,32,5,7,7,73,85,18,19,20,193,1222,275,275,275,275,990.0,969.3,0.88,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.4,4473
1928-06-02,1928,6,2,1927,1392,0.58,3,53,12,12,13,120,210,0.15,1100,82,20,4,4,5,46,73,16,16,18,166,1207,275,275,275,275,990.0,969.1,0.86,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.2,4515
1928-06-03,1928,6,3,1927,1365,0.58,3,53,12,12,13,120,210,0.15,1100,55,14,3,3,3,31,67,15,15,16,151,1197,275,275,275,275,990.0,969.1,0.84,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.2,4540
1928-06-04,1928,6,4,1927,1327,0.58,3,53,12,12,13,120,210,0.16,1100,17,4,1,1,1,10,57,13,13,14,130,1183,275,275,275,275,990.0,968.9,0.82,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.7,4576
1928-06-05,1928,6,5,1927,1291,0.58,3,53,12,12,13,120,210,0.16,1081,0,0,0,0,0,0,53,12,12,13,120,1158,270,270,270,270,990.0,968.8,0.78,0.46,988.8,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.5,4547
1928-06-06,1928,6,6,1927,1231,0.58,3,53,12,12,13,120,210,0.17,1021,0,0,0,0,0,0,53,12,12,13,120,1098,255,255,255,255,990.0,968.6,0.7,0.38,988.9,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.0,4391
1928-06-07,1928,6,7,1927,1199,0.58,3,53,12,12,13,120,210,0.18,989,0,0,0,0,0,0,53,12,12,13,120,1066,247,247,247,247,990.0,968.5,0.65,0.34,989.0,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,45.7,45.7,45.7,45.7,179.1,4297
1928-06-08,1928,6,8,1927,1186,0.58,3,53,12,12,13,120,210,0.18,976,0,0,0,0,0,0,53,12,12,13,120,1053,244,244,244,244,990.0,968.5,0.63,0.33,989.0,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,177.4,4258
1928-06-09,1928,6,9,1927,1172,0.58,3,53,12,12,13,120,210,0.18,962,0,0,0,0,0,0,53,12,12,13,120,1039,240,240,240,240,990.0,968.4,0.61,0.32,989.1,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,44.8,44.8,44.8,44.8,175.5,4212
1928-06-10,1928,6,10,1927,1141,0.58,3,53,12,12,13,120,210,0.18,931,0,0,0,0,0,0,53,12,12,13,120,1008,232,232,232,232,990.0,968.3,0.58,0.3,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,171.1,4106
1928-06-11,1928,6,11,1927,1125,0.64,3,53,12,12,13,120,210,0.19,915,0,0,0,0,0,0,53,12,12,13,120,992,228,228,228,228,990.0,968.3,0.56,0.28,989.2,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,168.6,4046
1928-06-12,1928,6,12,1927,1086,0.64,3,53,12,12,13,120,210,0.19,876,0,0,0,0,0,0,53,12,12,13,120,953,219,219,219,219,990.0,968.2,0.53,0.25,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,41.6,41.6,41.6,41.6,162.3,3896
1928-06-13,1928,6,13,1927,1073,0.64,3,53,12,12,13,120,210,0.2,863,0,0,0,0,0,0,53,12,12,13,120,940,215,215,215,215,990.0,968.1,0.52,0.24,989.2,4,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.2,3844
1928-06-14,1928,6,14,1927,1042,0.64,3,53,12,12,13,120,210,0.2,832,0,0,0,0,0,0,53,12,12,13,120,909,208,208,208,208,990.0,968.0,0.49,0.22,989.3,4,21.0,21.0,21.0,21.0,0.93,0.93,0.93,0.93,39.9,39.9,39.9,39.9,155.2,3725
1928-06-15,1928,6,15,1927,1027,0.64,3,53,12,12,13,120,210,0.2,817,0,0,0,0,0,0,53,12,12,13,120,894,204,204,204,204,990.0,968.0,0.47,0.2,989.3,4,21.0,21.0,21.0,21.0,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,152.7,3665
1928-06-16,1928,6,16,1927,1022,0.64,3,53,12,12,13,120,210,0.21,812,0,0,0,0,0,0,53,12,12,13,120,889,203,203,203,203,990.0,968.0,0.47,0.2,989.3,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,39.1,39.1,39.1,39.1,151.9,3645
1928-06-17,1928,6,17,1927,957,0.64,3,53,12,12,13,120,210,0.22,747,0,0,0,0,0,0,53,12,12,13,120,824,186,186,186,186,990.0,967.7,0.41,0.16,989.4,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,36.5,36.5,36.5,36.5,141.5,3395
1928-06-18,1928,6,18,1927,941,0.64,3,53,12,12,13,120,210,0.22,731,0,0,0,0,0,0,53,12,12,13,120,808,182,182,182,182,990.0,967.7,0.39,0.16,989.4,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,35.8,35.8,35.8,35.8,138.7,3329
1928-06-19,1928,6,19,1927,906,0.64,3,53,12,12,13,120,210,0.23,696,0,0,0,0,0,0,53,12,12,13,120,773,174,174,174,174,990.0,967.5,0.37,0.14,989.5,4,21.8,21.8,21.8,21.8,0.92,0.92,0.92,0.92,34.3,34.3,34.3,34.3,133.0,3190
1928-06-20,1928,6,20,1927,847,0.64,3,53,12,12,13,120,210,0.25,637,0,0,0,0,0,0,53,12,12,13,120,714,212,212,212,0,990.0,967.3,0.33,0.12,989.5,3,21.9,21.9,21.9,22.3,0.94,0.94,0.94,0.0,42.8,42.8,42.8,0.0,125.3,3007
1928-06-21,1928,6,21,1927,819,0.67,3,53,12,12,13,120,210,0.26,609,0,0,0,0,0,0,53,12,12,13,120,686,203,203,203,0,990.0,967.2,0.32,0.11,989.6,3,22.1,22.1,22.1,22.4,0.93,0.93,0.93,0.0,41.1,41.1,41.1,0.0,120.0,2880
1928-06-22,1928,6,22,1927,779,0.67,3,53,12,12,13,120,210,0.27,569,0,0,0,0,0,0,53,12,12,13,120,646,189,189,189,0,990.0,967.0,0.29,0.1,989.6,3,22.3,22.3,22.3,22.6,0.93,0.93,0.93,0.0,38.6,38.6,38.6,0.0,112.4,2697
1928-06-23,1928,6,23,1927,760,0.67,3,53,12,12,13,120,210,0.28,550,0,0,0,0,0,0,53,12,12,13,120,627,183,183,183,0,990.0,966.9,0.28,0.09,989.6,3,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.0,37.5,37.5,37.5,0.0,109.0,2615
1928-06-24,1928,6,24,1927,748,0.67,3,53,12,12,13,120,210,0.28,538,0,0,0,0,0,0,53,12,12,13,120,615,179,179,179,0,990.0,966.9,0.28,0.09,989.6,3,22.5,22.5,22.5,22.7,0.93,0.93,0.93,0.0,36.7,36.7,36.7,0.0,106.7,2561
1928-06-25,1928,6,25,1927,705,0.67,3,53,12,12,13,120,210,0.3,495,0,0,0,0,0,0,53,12,12,13,120,572,165,165,165,0,990.0,966.7,0.25,0.07,989.7,3,22.8,22.8,22.8,23.0,0.92,0.92,0.92,0.0,34.0,34.0,34.0,0.0,98.9,2373
1928-06-26,1928,6,26,1927,659,0.67,3,53,12,12,13,120,210,0.32,449,0,0,0,0,0,0,53,12,12,13,120,526,149,149,149,0,990.0,966.5,0.23,0.06,989.7,3,23.0,23.0,23.0,23.2,0.92,0.92,0.92,0.0,31.0,31.0,31.0,0.0,90.2,2164
1928-06-27,1928,6,27,1927,636,0.67,3,53,12,12,13,120,210,0.33,426,0,0,0,0,0,0,53,12,12,13,120,503,213,213,0,0,990.0,966.4,0.21,0.06,989.7,2,23.0,23.0,23.3,23.3,0.94,0.94,0.0,0.0,45.0,45.0,0.0,0.0,88.3,2118
1928-06-28,1928,6,28,1927,601,0.67,3,53,12,12,13,120,210,0.35,391,0,0,0,0,0,0,53,12,12,13,120,468,195,195,0,0,990.0,966.3,0.2,0.05,989.8,2,23.2,23.2,23.4,23.4,0.93,0.93,0.0,0.0,41.5,41.5,0.0,0.0,80.9,1941
1928-06-29,1928,6,29,1927,589,0.67,3,53,12,12,13,120,210,0.36,379,0,0,0,0,0,0,53,12,12,13,120,456,189,189,0,0,990.0,966.3,0.2,0.05,989.8,2,23.3,23.3,23.5,23.5,0.93,0.93,0.0,0.0,40.2,40.2,0.0,0.0,78.2,1876
1928-06-30,1928,6,30,1927,583,0.67,3,53,12,12,13,120,210,0.36,373,0,0,0,0,0,0,53,12,12,13,120,450,186,186,0,0,990.0,966.2,0.19,0.04,989.8,2,23.3,23.3,23.5,23.5,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,76.9,1844
1928-07-01,1928,7,1,1927,562,0.75,4,42,9,8,6,70,135,0.24,427,0,0,0,0,0,0,42,9,8,6,70,486,213,213,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,23.6,23.6,0.94,0.94,0.0,0.0,45.8,45.8,0.0,0.0,89.7,2153
1928-07-02,1928,7,2,1927,548,0.75,4,42,9,8,6,70,135,0.25,413,0,0,0,0,0,0,42,9,8,6,70,472,206,206,0,0,990.0,966.1,0.2,0.05,989.7,2,23.4,23.4,23.7,23.7,0.94,0.94,0.0,0.0,44.3,44.3,0.0,0.0,86.9,2084
1928-07-03,1928,7,3,1927,542,0.75,4,42,9,8,6,70,135,0.25,407,0,0,0,0,0,0,42,9,8,6,70,466,203,203,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,23.7,23.7,0.93,0.93,0.0,0.0,43.7,43.7,0.0,0.0,85.5,2052
1928-07-04,1928,7,4,1927,527,0.75,4,42,9,8,6,70,135,0.26,392,0,0,0,0,0,0,42,9,8,6,70,451,196,196,0,0,990.0,966.0,0.19,0.05,989.8,2,23.5,23.5,23.8,23.8,0.93,0.93,0.0,0.0,42.2,42.2,0.0,0.0,82.3,1976
1928-07-05,1928,7,5,1927,512,0.75,4,42,9,8,6,70,135,0.26,377,0,0,0,0,0,0,42,9,8,6,70,436,188,188,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,23.9,23.9,0.93,0.93,0.0,0.0,40.6,40.6,0.0,0.0,79.0,1896
1928-07-06,1928,7,6,1927,494,0.75,4,42,9,8,6,70,135,0.27,359,0,0,0,0,0,0,42,9,8,6,70,418,179,179,0,0,990.0,965.8,0.18,0.04,989.8,2,23.7,23.7,23.9,23.9,0.93,0.93,0.0,0.0,38.8,38.8,0.0,0.0,75.3,1806
1928-07-07,1928,7,7,1927,486,0.75,4,42,9,8,6,70,135,0.28,351,0,0,0,0,0,0,42,9,8,6,70,410,175,175,0,0,990.0,965.8,0.18,0.04,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,37.9,37.9,0.0,0.0,73.5,1764
1928-07-08,1928,7,8,1927,477,0.75,4,42,9,8,6,70,135,0.28,342,0,0,0,0,0,0,42,9,8,6,70,401,171,171,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.0,24.0,0.92,0.92,0.0,0.0,37.0,37.0,0.0,0.0,71.7,1721
1928-07-09,1928,7,9,1927,467,0.75,4,42,9,8,6,70,135,0.29,332,0,0,0,0,0,0,42,9,8,6,70,391,166,166,0,0,990.0,965.7,0.17,0.04,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,35.9,35.9,0.0,0.0,69.7,1671
1928-07-10,1928,7,10,1927,455,0.75,4,42,9,8,6,70,135,0.3,320,0,0,0,0,0,0,42,9,8,6,70,379,160,160,0,0,990.0,965.7,0.17,0.03,989.8,2,24.0,24.0,24.1,24.1,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,67.3,1614
1928-07-11,1928,7,11,1927,445,0.77,4,42,9,8,6,70,135,0.3,310,0,0,0,0,0,0,42,9,8,6,70,369,155,155,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,33.6,33.6,0.0,0.0,65.2,1564
1928-07-12,1928,7,12,1927,440,0.77,4,42,9,8,6,70,135,0.31,305,0,0,0,0,0,0,42,9,8,6,70,364,152,152,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,24.2,24.2,0.92,0.92,0.0,0.0,33.0,33.0,0.0,0.0,64.0,1537
1928-07-13,1928,7,13,1927,435,0.77,4,42,9,8,6,70,135,0.31,300,0,0,0,0,0,0,42,9,8,6,70,359,150,150,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,24.2,24.2,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,63.1,1514
1928-07-14,1928,7,14,1927,426,0.77,4,42,9,8,6,70,135,0.32,291,0,0,0,0,0,0,42,9,8,6,70,350,145,145,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.91,0.91,0.0,0.0,31.6,31.6,0.0,0.0,61.3,1470
1928-07-15,1928,7,15,1927,420,0.77,4,42,9,8,6,70,135,0.32,285,0,0,0,0,0,0,42,9,8,6,70,344,142,142,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,30.9,30.9,0.0,0.0,59.9,1438
1928-07-16,1928,7,16,1927,417,0.77,4,42,9,8,6,70,135,0.32,282,0,0,0,0,0,0,42,9,8,6,70,341,141,141,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,30.6,30.6,0.0,0.0,59.4,1426
1928-07-17,1928,7,17,1927,413,0.77,4,42,9,8,6,70,135,0.33,278,0,0,0,0,0,0,42,9,8,6,70,337,139,139,0,0,990.0,965.5,0.15,0.03,989.8,2,24.2,24.2,24.4,24.4,0.91,0.91,0.0,0.0,30.2,30.2,0.0,0.0,58.6,1405
1928-07-18,1928,7,18,1927,402,0.77,4,42,9,8,6,70,135,0.34,267,0,0,0,0,0,0,42,9,8,6,70,326,133,133,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,29.0,29.0,0.0,0.0,56.3,1350
1928-07-19,1928,7,19,1927,391,0.77,4,42,9,8,6,70,135,0.34,256,0,0,0,0,0,0,42,9,8,6,70,315,128,128,0,0,990.0,965.4,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,27.8,27.8,0.0,0.0,54.0,1295
1928-07-20,1928,7,20,1927,389,0.77,4,42,9,8,6,70,135,0.35,254,0,0,0,0,0,0,42,9,8,6,70,313,127,127,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,27.5,27.5,0.0,0.0,53.4,1281
