Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1930-07-04,1930,7,4,1929,947,0.34,2,58,11,11,11,136,227,0.24,720,0,0,0,0,0,0,58,11,11,11,136,800,180,180,180,180,990.0,967.7,0.39,0.15,989.5,4,21.5,21.5,21.5,21.5,0.92,0.92,0.92,0.92,35.2,35.2,35.2,35.2,136.4,3274
1930-07-05,1930,7,5,1929,941,0.34,2,58,11,11,11,136,227,0.24,714,0,0,0,0,0,0,58,11,11,11,136,794,178,178,178,178,990.0,967.7,0.38,0.15,989.5,4,21.6,21.6,21.6,21.6,0.92,0.92,0.92,0.92,34.9,34.9,34.9,34.9,135.5,3251
1930-07-06,1930,7,6,1929,858,0.34,2,58,11,11,11,136,227,0.26,631,0,0,0,0,0,0,58,11,11,11,136,711,210,210,210,0,990.0,967.3,0.33,0.12,989.5,3,21.9,21.9,21.9,22.2,0.94,0.94,0.94,0.0,42.3,42.3,42.3,0.0,123.8,2971
1930-07-07,1930,7,7,1929,728,0.34,2,58,11,11,11,136,227,0.31,501,0,0,0,0,0,0,58,11,11,11,136,581,167,167,167,0,990.0,966.8,0.26,0.07,989.7,3,22.7,22.7,22.7,22.9,0.92,0.92,0.92,0.0,34.2,34.2,34.2,0.0,99.6,2390
1930-07-08,1930,7,8,1929,712,0.34,2,58,11,11,11,136,227,0.32,485,0,0,0,0,0,0,58,11,11,11,136,565,161,161,161,0,990.0,966.7,0.25,0.07,989.7,3,22.8,22.8,22.8,22.9,0.92,0.92,0.92,0.0,33.2,33.2,33.2,0.0,96.5,2317
1930-07-09,1930,7,9,1929,691,0.34,2,58,11,11,11,136,227,0.33,464,0,0,0,0,0,0,58,11,11,11,136,544,154,154,154,0,990.0,966.7,0.24,0.06,989.7,3,22.9,22.9,22.9,23.0,0.92,0.92,0.92,0.0,31.9,31.9,31.9,0.0,92.7,2225
1930-07-10,1930,7,10,1929,682,0.34,2,58,11,11,11,136,227,0.33,455,0,0,0,0,0,0,58,11,11,11,136,535,151,151,151,0,990.0,966.6,0.23,0.06,989.7,3,22.9,22.9,22.9,23.1,0.92,0.92,0.92,0.0,31.2,31.2,31.2,0.0,90.9,2181
1930-07-11,1930,7,11,1929,659,0.33,2,58,11,11,11,136,227,0.34,432,0,0,0,0,0,0,58,11,11,11,136,512,216,216,0,0,990.0,966.5,0.22,0.06,989.7,2,22.9,22.9,23.2,23.2,0.94,0.94,0.0,0.0,45.5,45.5,0.0,0.0,89.1,2139
1930-07-12,1930,7,12,1929,636,0.33,2,58,11,11,11,136,227,0.36,409,0,0,0,0,0,0,58,11,11,11,136,489,204,204,0,0,990.0,966.4,0.21,0.05,989.7,2,23.0,23.0,23.3,23.3,0.93,0.93,0.0,0.0,43.2,43.2,0.0,0.0,84.5,2028
1930-07-13,1930,7,13,1929,601,0.33,2,58,11,11,11,136,227,0.38,374,0,0,0,0,0,0,58,11,11,11,136,454,187,187,0,0,990.0,966.3,0.2,0.04,989.8,2,23.2,23.2,23.5,23.5,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,77.0,1847
1930-07-14,1930,7,14,1929,583,0.33,2,58,11,11,11,136,227,0.39,356,0,0,0,0,0,0,58,11,11,11,136,436,178,178,0,0,990.0,966.2,0.19,0.04,989.8,2,23.3,23.3,23.5,23.5,0.93,0.93,0.0,0.0,37.7,37.7,0.0,0.0,73.2,1756
1930-07-15,1930,7,15,1929,562,0.33,2,58,11,11,11,136,227,0.4,335,0,0,0,0,0,0,58,11,11,11,136,415,167,167,0,0,990.0,966.1,0.18,0.04,989.8,2,23.4,23.4,23.6,23.6,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,69.1,1659
1930-07-16,1930,7,16,1929,548,0.33,2,58,11,11,11,136,227,0.41,321,0,0,0,0,0,0,58,11,11,11,136,401,160,160,0,0,990.0,966.1,0.18,0.03,989.8,2,23.5,23.5,23.7,23.7,0.92,0.92,0.0,0.0,34.1,34.1,0.0,0.0,66.2,1588
1930-07-17,1930,7,17,1929,532,0.33,2,58,11,11,11,136,227,0.43,305,0,0,0,0,0,0,58,11,11,11,136,385,152,152,0,0,990.0,966.0,0.17,0.03,989.8,2,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,63.0,1511
1930-07-18,1930,7,18,1929,523,0.33,2,58,11,11,11,136,227,0.43,296,0,0,0,0,0,0,58,11,11,11,136,376,148,148,0,0,990.0,966.0,0.17,0.03,989.8,2,23.7,23.7,23.8,23.8,0.92,0.92,0.0,0.0,31.5,31.5,0.0,0.0,61.1,1465
1930-07-19,1930,7,19,1929,505,0.33,2,58,11,11,11,136,227,0.45,278,0,0,0,0,0,0,58,11,11,11,136,358,139,139,0,0,990.0,965.9,0.16,0.03,989.8,2,23.8,23.8,23.9,23.9,0.91,0.91,0.0,0.0,29.6,29.6,0.0,0.0,57.4,1376
1930-07-20,1930,7,20,1929,505,0.33,2,58,11,11,11,136,227,0.45,278,0,0,0,0,0,0,58,11,11,11,136,358,139,139,0,0,990.0,965.9,0.16,0.03,989.8,2,23.8,23.8,23.9,23.9,0.91,0.91,0.0,0.0,29.6,29.6,0.0,0.0,57.4,1376
1930-07-21,1930,7,21,1929,489,0.46,3,50,10,9,9,108,186,0.38,303,0,0,0,0,0,0,50,10,9,9,108,372,151,151,0,0,990.0,965.8,0.17,0.03,989.8,2,23.8,23.8,24.0,24.0,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,63.1,1513
1930-07-22,1930,7,22,1929,486,0.46,3,50,10,9,9,108,186,0.38,300,0,0,0,0,0,0,50,10,9,9,108,369,150,150,0,0,990.0,965.8,0.17,0.03,989.8,2,23.9,23.9,24.0,24.0,0.92,0.92,0.0,0.0,32.2,32.2,0.0,0.0,62.4,1497
1930-07-23,1930,7,23,1929,486,0.46,3,50,10,9,9,108,186,0.38,300,0,0,0,0,0,0,50,10,9,9,108,369,150,150,0,0,990.0,965.8,0.17,0.03,989.8,2,23.9,23.9,24.0,24.0,0.92,0.92,0.0,0.0,32.2,32.2,0.0,0.0,62.4,1497
1930-07-24,1930,7,24,1929,479,0.46,3,50,10,9,9,108,186,0.39,293,0,0,0,0,0,0,50,10,9,9,108,362,146,146,0,0,990.0,965.8,0.16,0.03,989.8,2,23.9,23.9,24.0,24.0,0.91,0.91,0.0,0.0,31.5,31.5,0.0,0.0,61.1,1465
1930-07-25,1930,7,25,1929,479,0.46,3,50,10,9,9,108,186,0.39,293,0,0,0,0,0,0,50,10,9,9,108,362,146,146,0,0,990.0,965.8,0.16,0.03,989.8,2,23.9,23.9,24.0,24.0,0.91,0.91,0.0,0.0,31.5,31.5,0.0,0.0,61.1,1465
1930-07-26,1930,7,26,1929,479,0.46,3,50,10,9,9,108,186,0.39,293,0,0,0,0,0,0,50,10,9,9,108,362,146,146,0,0,990.0,965.8,0.16,0.03,989.8,2,23.9,23.9,24.0,24.0,0.91,0.91,0.0,0.0,31.5,31.5,0.0,0.0,61.1,1465
1930-07-27,1930,7,27,1929,479,0.46,3,50,10,9,9,108,186,0.39,293,0,0,0,0,0,0,50,10,9,9,108,362,146,146,0,0,990.0,965.8,0.16,0.03,989.8,2,23.9,23.9,24.0,24.0,0.91,0.91,0.0,0.0,31.5,31.5,0.0,0.0,61.1,1465
1930-07-28,1930,7,28,1929,477,0.46,3,50,10,9,9,108,186,0.39,291,0,0,0,0,0,0,50,10,9,9,108,360,145,145,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,24.1,24.1,0.91,0.91,0.0,0.0,31.2,31.2,0.0,0.0,60.6,1454
1930-07-29,1930,7,29,1929,472,0.46,3,50,10,9,9,108,186,0.39,286,0,0,0,0,0,0,50,10,9,9,108,355,143,143,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,24.1,24.1,0.91,0.91,0.0,0.0,30.7,30.7,0.0,0.0,59.6,1430
1930-07-30,1930,7,30,1929,467,0.46,3,50,10,9,9,108,186,0.4,281,0,0,0,0,0,0,50,10,9,9,108,350,140,140,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,30.1,30.1,0.0,0.0,58.5,1403
1930-07-31,1930,7,31,1929,462,0.46,3,50,10,9,9,108,186,0.4,276,0,0,0,0,0,0,50,10,9,9,108,345,138,138,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,29.7,29.7,0.0,0.0,57.5,1380
1930-08-01,1930,8,1,1929,459,0.44,3,47,8,6,5,89,155,0.34,304,0,0,0,0,0,0,47,8,6,5,89,365,152,152,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.92,0.92,0.0,0.0,32.8,32.8,0.0,0.0,63.6,1527
1930-08-02,1930,8,2,1929,455,0.44,3,47,8,6,5,89,155,0.34,300,0,0,0,0,0,0,47,8,6,5,89,361,150,150,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,62.9,1509
1930-08-03,1930,8,3,1929,445,0.44,3,47,8,6,5,89,155,0.35,290,0,0,0,0,0,0,47,8,6,5,89,351,145,145,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,31.3,31.3,0.0,0.0,60.8,1459
1930-08-04,1930,8,4,1929,445,0.44,3,47,8,6,5,89,155,0.35,290,0,0,0,0,0,0,47,8,6,5,89,351,145,145,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,31.3,31.3,0.0,0.0,60.8,1459
1930-08-05,1930,8,5,1929,442,0.44,3,47,8,6,5,89,155,0.35,287,0,0,0,0,0,0,47,8,6,5,89,348,143,143,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,31.0,31.0,0.0,0.0,60.2,1445
1930-08-06,1930,8,6,1929,442,0.44,3,47,8,6,5,89,155,0.35,287,0,0,0,0,0,0,47,8,6,5,89,348,143,143,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,31.0,31.0,0.0,0.0,60.2,1445
1930-08-07,1930,8,7,1929,440,0.44,3,47,8,6,5,89,155,0.35,285,0,0,0,0,0,0,47,8,6,5,89,346,142,142,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,30.7,30.7,0.0,0.0,59.7,1431
1930-08-08,1930,8,8,1929,426,0.44,3,47,8,6,5,89,155,0.36,271,0,0,0,0,0,0,47,8,6,5,89,332,135,135,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,29.3,29.3,0.0,0.0,56.8,1364
1930-08-09,1930,8,9,1929,426,0.44,3,47,8,6,5,89,155,0.36,271,0,0,0,0,0,0,47,8,6,5,89,332,135,135,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,29.3,29.3,0.0,0.0,56.8,1364
1930-08-10,1930,8,10,1929,422,0.44,3,47,8,6,5,89,155,0.37,267,0,0,0,0,0,0,47,8,6,5,89,328,133,133,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,28.9,28.9,0.0,0.0,56.0,1343
1930-08-11,1930,8,11,1929,422,0.44,3,47,8,6,5,89,155,0.37,267,0,0,0,0,0,0,47,8,6,5,89,328,133,133,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,28.9,28.9,0.0,0.0,56.0,1343
1930-08-12,1930,8,12,1929,420,0.44,3,47,8,6,5,89,155,0.37,265,0,0,0,0,0,0,47,8,6,5,89,326,132,132,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,28.6,28.6,0.0,0.0,55.5,1332
1930-08-13,1930,8,13,1929,413,0.44,3,47,8,6,5,89,155,0.37,258,0,0,0,0,0,0,47,8,6,5,89,319,129,129,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.4,24.4,0.91,0.91,0.0,0.0,27.9,27.9,0.0,0.0,54.1,1299
1930-08-14,1930,8,14,1929,408,0.44,3,47,8,6,5,89,155,0.38,253,0,0,0,0,0,0,47,8,6,5,89,314,126,126,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,27.3,27.3,0.0,0.0,52.9,1270
1930-08-15,1930,8,15,1929,402,0.44,3,47,8,6,5,89,155,0.38,247,0,0,0,0,0,0,47,8,6,5,89,308,123,123,0,0,990.0,965.4,0.14,0.02,989.8,2,24.3,24.3,24.4,24.4,0.9,0.9,0.0,0.0,26.7,26.7,0.0,0.0,51.9,1244
1930-08-16,1930,8,16,1929,398,0.44,3,47,8,6,5,89,155,0.39,243,0,0,0,0,0,0,47,8,6,5,89,304,121,121,0,0,990.0,965.4,0.14,0.02,989.8,2,24.3,24.3,24.4,24.4,0.9,0.9,0.0,0.0,26.2,26.2,0.0,0.0,50.8,1219
1930-08-17,1930,8,17,1929,386,0.44,3,47,8,6,5,89,155,0.4,231,0,0,0,0,0,0,47,8,6,5,89,292,115,115,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,24.9,24.9,0.0,0.0,48.3,1158
1930-08-18,1930,8,18,1929,386,0.44,3,47,8,6,5,89,155,0.4,231,0,0,0,0,0,0,47,8,6,5,89,292,115,115,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,24.9,24.9,0.0,0.0,48.3,1158
1930-08-19,1930,8,19,1929,380,0.44,3,47,8,6,5,89,155,0.41,225,0,0,0,0,0,0,47,8,6,5,89,286,112,112,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.5,24.5,0.9,0.9,0.0,0.0,24.2,24.2,0.0,0.0,47.0,1128
1930-08-20,1930,8,20,1929,380,0.44,3,47,8,6,5,89,155,0.41,225,0,0,0,0,0,0,47,8,6,5,89,286,112,112,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.5,24.5,0.9,0.9,0.0,0.0,24.2,24.2,0.0,0.0,47.0,1128
1930-08-21,1930,8,21,1929,380,0.42,3,47,8,6,5,89,155,0.41,225,0,0,0,0,0,0,47,8,6,5,89,286,112,112,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.5,24.5,0.9,0.9,0.0,0.0,24.2,24.2,0.0,0.0,47.0,1128
1930-08-22,1930,8,22,1929,377,0.42,3,47,8,6,5,89,155,0.41,222,0,0,0,0,0,0,47,8,6,5,89,283,111,111,0,0,990.0,965.3,0.14,0.01,989.9,2,24.5,24.5,24.6,24.6,0.89,0.89,0.0,0.0,23.8,23.8,0.0,0.0,46.2,1107
1930-08-23,1930,8,23,1929,370,0.42,3,47,8,6,5,89,155,0.42,215,0,0,0,0,0,0,47,8,6,5,89,276,215,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,47.2,1131
1930-08-24,1930,8,24,1929,370,0.42,3,47,8,6,5,89,155,0.42,215,0,0,0,0,0,0,47,8,6,5,89,276,215,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,47.2,1131
1930-08-25,1930,8,25,1929,370,0.42,3,47,8,6,5,89,155,0.42,215,0,0,0,0,0,0,47,8,6,5,89,276,215,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,47.2,1131
1930-08-26,1930,8,26,1929,364,0.42,3,47,8,6,5,89,155,0.43,209,0,0,0,0,0,0,47,8,6,5,89,270,209,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,45.9,1102
1930-08-27,1930,8,27,1929,353,0.42,3,47,8,6,5,89,155,0.44,198,0,0,0,0,0,0,47,8,6,5,89,259,198,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.93,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1046
1930-08-28,1930,8,28,1929,346,0.42,3,47,8,6,5,89,155,0.45,191,0,0,0,0,0,0,47,8,6,5,89,252,191,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.7,24.7,24.7,0.93,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.0,1007
1930-08-29,1930,8,29,1929,344,0.42,3,47,8,6,5,89,155,0.45,189,0,0,0,0,0,0,47,8,6,5,89,250,189,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.7,24.7,24.7,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.4,994
1930-08-30,1930,8,30,1929,344,0.42,3,47,8,6,5,89,155,0.45,189,0,0,0,0,0,0,47,8,6,5,89,250,189,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.7,24.7,24.7,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.4,994
1930-08-31,1930,8,31,1929,340,0.42,3,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,41.5,0.0,0.0,0.0,40.5,971
1930-09-01,1930,9,1,1929,340,0.42,3,40,6,4,3,65,118,0.35,222,0,0,0,0,0,0,40,6,4,3,65,272,111,111,0,0,990.0,965.1,0.13,0.01,989.9,2,24.7,24.7,24.8,24.8,0.89,0.89,0.0,0.0,24.1,24.1,0.0,0.0,46.7,1119
1930-09-02,1930,9,2,1929,338,0.42,3,40,6,4,3,65,118,0.35,220,0,0,0,0,0,0,40,6,4,3,65,270,110,110,0,0,990.0,965.1,0.13,0.01,989.9,2,24.7,24.7,24.8,24.8,0.89,0.89,0.0,0.0,23.8,23.8,0.0,0.0,46.1,1107
1930-09-03,1930,9,3,1929,329,0.42,3,40,6,4,3,65,118,0.36,211,0,0,0,0,0,0,40,6,4,3,65,261,211,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1119
1930-09-04,1930,9,4,1929,325,0.42,3,40,6,4,3,65,118,0.36,207,0,0,0,0,0,0,40,6,4,3,65,257,207,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.9,1100
1930-09-05,1930,9,5,1929,325,0.42,3,40,6,4,3,65,118,0.36,207,0,0,0,0,0,0,40,6,4,3,65,257,207,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.9,1100
1930-09-06,1930,9,6,1929,323,0.42,3,40,6,4,3,65,118,0.36,205,0,0,0,0,0,0,40,6,4,3,65,255,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,45.4,1090
1930-09-07,1930,9,7,1929,309,0.42,3,40,6,4,3,65,118,0.38,191,0,0,0,0,0,0,40,6,4,3,65,241,191,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,42.1,1010
1930-09-08,1930,9,8,1929,306,0.42,3,40,6,4,3,65,118,0.39,188,0,0,0,0,0,0,40,6,4,3,65,238,188,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.4,993
1930-09-09,1930,9,9,1929,302,0.42,3,40,6,4,3,65,118,0.39,184,0,0,0,0,0,0,40,6,4,3,65,234,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.5,972
1930-09-10,1930,9,10,1929,290,0.42,3,40,6,4,3,65,118,0.41,172,0,0,0,0,0,0,40,6,4,3,65,222,172,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.7,904
1930-09-11,1930,9,11,1929,290,0.43,3,40,6,4,3,65,118,0.41,172,0,0,0,0,0,0,40,6,4,3,65,222,172,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.7,904
1930-09-12,1930,9,12,1929,287,0.43,3,40,6,4,3,65,118,0.41,169,0,0,0,0,0,0,40,6,4,3,65,219,169,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.0,886
1930-09-13,1930,9,13,1929,287,0.43,3,40,6,4,3,65,118,0.41,169,0,0,0,0,0,0,40,6,4,3,65,219,169,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.0,886
1930-09-14,1930,9,14,1929,283,0.43,3,40,6,4,3,65,118,0.42,165,0,0,0,0,0,0,40,6,4,3,65,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.92,0.0,0.0,0.0,37.3,0.0,0.0,0.0,36.2,867
1930-09-15,1930,9,15,1929,283,0.43,3,40,6,4,3,65,118,0.42,165,0,0,0,0,0,0,40,6,4,3,65,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.92,0.0,0.0,0.0,37.3,0.0,0.0,0.0,36.2,867
1930-09-16,1930,9,16,1929,290,0.43,3,40,6,4,3,65,118,0.41,172,0,0,0,0,0,0,40,6,4,3,65,222,172,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.7,904
1930-09-17,1930,9,17,1929,283,0.43,3,40,6,4,3,65,118,0.42,165,0,0,0,0,0,0,40,6,4,3,65,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.92,0.0,0.0,0.0,37.3,0.0,0.0,0.0,36.2,867
1930-09-18,1930,9,18,1929,271,0.43,3,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,801
1930-09-19,1930,9,19,1929,271,0.43,3,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,801
1930-09-20,1930,9,20,1929,271,0.43,3,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,801
1930-09-21,1930,9,21,1929,271,0.48,3,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,801
1930-09-22,1930,9,22,1929,270,0.48,3,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,796
1930-09-23,1930,9,23,1929,270,0.48,3,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,796
1930-09-24,1930,9,24,1929,270,0.48,3,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,796
1930-09-25,1930,9,25,1929,270,0.48,3,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,796
1930-09-26,1930,9,26,1929,266,0.48,3,40,6,4,3,65,118,0.44,148,0,0,0,0,0,0,40,6,4,3,65,198,148,0,0,0,990.0,964.8,0.11,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,777
1930-09-27,1930,9,27,1929,266,0.48,3,40,6,4,3,65,118,0.44,148,0,0,0,0,0,0,40,6,4,3,65,198,148,0,0,0,990.0,964.8,0.11,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,777
1930-09-28,1930,9,28,1929,266,0.48,3,40,6,4,3,65,118,0.44,148,0,0,0,0,0,0,40,6,4,3,65,198,148,0,0,0,990.0,964.8,0.11,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,777
1930-09-29,1930,9,29,1929,261,0.48,3,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.1,25.1,25.1,0.91,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.2,748
1930-09-30,1930,9,30,1929,258,0.48,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.6,0.0,0.0,0.0,30.6,734
1930-10-01,1930,10,1,1930,258,0.36,2,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,778
1930-10-02,1930,10,2,1930,258,0.36,2,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,778
1930-10-03,1930,10,3,1930,258,0.36,2,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,778
1930-10-04,1930,10,4,1930,256,0.36,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,767
1930-10-05,1930,10,5,1930,256,0.36,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,767
1930-10-06,1930,10,6,1930,256,0.36,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,767
1930-10-07,1930,10,7,1930,256,0.36,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,767
1930-10-08,1930,10,8,1930,256,0.36,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,767
1930-10-09,1930,10,9,1930,249,0.36,2,41,6,4,3,56,110,0.44,139,0,0,0,0,0,0,41,6,4,3,56,190,139,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.4,0.0,0.0,0.0,30.4,730
1930-10-10,1930,10,10,1930,246,0.36,2,41,6,4,3,56,110,0.45,136,0,0,0,0,0,0,41,6,4,3,56,187,136,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.6,710
1930-10-11,1930,10,11,1930,239,0.37,2,41,6,4,3,56,110,0.46,129,0,0,0,0,0,0,41,6,4,3,56,180,129,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.2,675
1930-10-12,1930,10,12,1930,236,0.37,2,41,6,4,3,56,110,0.47,126,0,0,0,0,0,0,41,6,4,3,56,177,126,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.4,657
1930-10-13,1930,10,13,1930,236,0.37,2,41,6,4,3,56,110,0.47,126,0,0,0,0,0,0,41,6,4,3,56,177,126,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.4,657
1930-10-14,1930,10,14,1930,236,0.37,2,41,6,4,3,56,110,0.47,126,0,0,0,0,0,0,41,6,4,3,56,177,126,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.4,657
1930-10-15,1930,10,15,1930,236,0.37,2,41,6,4,3,56,110,0.47,126,0,0,0,0,0,0,41,6,4,3,56,177,126,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.4,657
1930-10-16,1930,10,16,1930,236,0.37,2,41,6,4,3,56,110,0.47,126,0,0,0,0,0,0,41,6,4,3,56,177,126,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.4,657
1930-10-17,1930,10,17,1930,236,0.37,2,41,6,4,3,56,110,0.47,126,0,0,0,0,0,0,41,6,4,3,56,177,126,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.4,657
1930-10-18,1930,10,18,1930,236,0.37,2,41,6,4,3,56,110,0.47,126,0,0,0,0,0,0,41,6,4,3,56,177,126,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.4,657
1930-10-19,1930,10,19,1930,234,0.37,2,41,6,4,3,56,110,0.47,124,0,0,0,0,0,0,41,6,4,3,56,175,124,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.1,649
1930-10-20,1930,10,20,1930,234,0.37,2,41,6,4,3,56,110,0.47,124,0,0,0,0,0,0,41,6,4,3,56,175,124,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.1,649
1930-10-21,1930,10,21,1930,234,0.41,3,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
1930-10-22,1930,10,22,1930,234,0.41,3,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
1930-10-23,1930,10,23,1930,231,0.41,3,37,5,3,2,50,97,0.42,134,0,0,0,0,0,0,37,5,3,2,50,179,134,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,703
1930-10-24,1930,10,24,1930,226,0.41,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.2,676
1930-10-25,1930,10,25,1930,224,0.41,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
1930-10-26,1930,10,26,1930,224,0.41,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
1930-10-27,1930,10,27,1930,224,0.41,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
1930-10-28,1930,10,28,1930,224,0.41,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
1930-10-29,1930,10,29,1930,224,0.41,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
1930-10-30,1930,10,30,1930,222,0.41,3,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.1,0.0,0.0,0.0,27.3,654
1930-10-31,1930,10,31,1930,222,0.41,3,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.1,0.0,0.0,0.0,27.3,654
1930-11-01,1930,11,1,1930,222,0.5,3,36,5,3,2,47,93,0.42,129,0,0,0,0,0,0,36,5,3,2,47,173,129,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.2,676
1930-11-02,1930,11,2,1930,222,0.5,3,36,5,3,2,47,93,0.42,129,0,0,0,0,0,0,36,5,3,2,47,173,129,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.2,676
1930-11-03,1930,11,3,1930,220,0.5,3,36,5,3,2,47,93,0.42,127,0,0,0,0,0,0,36,5,3,2,47,171,127,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
1930-11-04,1930,11,4,1930,202,0.5,3,36,5,3,2,47,93,0.46,109,0,0,0,0,0,0,36,5,3,2,47,153,109,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.3,0.0,0.0,0.0,23.6,565
1930-11-05,1930,11,5,1930,201,0.5,3,36,5,3,2,47,93,0.46,108,0,0,0,0,0,0,36,5,3,2,47,152,108,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.0,0.0,0.0,0.0,23.3,559
1930-11-06,1930,11,6,1930,201,0.5,3,36,5,3,2,47,93,0.46,108,0,0,0,0,0,0,36,5,3,2,47,152,108,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.0,0.0,0.0,0.0,23.3,559
1930-11-07,1930,11,7,1930,201,0.5,3,36,5,3,2,47,93,0.46,108,0,0,0,0,0,0,36,5,3,2,47,152,108,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.0,0.0,0.0,0.0,23.3,559
1930-11-08,1930,11,8,1930,201,0.5,3,36,5,3,2,47,93,0.46,108,0,0,0,0,0,0,36,5,3,2,47,152,108,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.0,0.0,0.0,0.0,23.3,559
1930-11-09,1930,11,9,1930,201,0.5,3,36,5,3,2,47,93,0.46,108,0,0,0,0,0,0,36,5,3,2,47,152,108,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.0,0.0,0.0,0.0,23.3,559
1930-11-10,1930,11,10,1930,201,0.5,3,36,5,3,2,47,93,0.46,108,0,0,0,0,0,0,36,5,3,2,47,152,108,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.0,0.0,0.0,0.0,23.3,559
1930-11-11,1930,11,11,1930,202,0.75,4,29,4,2,2,30,67,0.33,135,0,0,0,0,0,0,29,4,2,2,30,170,135,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.6,0.0,0.0,0.0,29.7,713
1930-11-12,1930,11,12,1930,202,0.75,4,29,4,2,2,30,67,0.33,135,0,0,0,0,0,0,29,4,2,2,30,170,135,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.6,0.0,0.0,0.0,29.7,713
1930-11-13,1930,11,13,1930,206,0.75,4,29,4,2,2,30,67,0.32,139,0,0,0,0,0,0,29,4,2,2,30,174,139,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.7,736
1930-11-14,1930,11,14,1930,212,0.75,4,29,4,2,2,30,67,0.32,145,0,0,0,0,0,0,29,4,2,2,30,180,145,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,766
1930-11-15,1930,11,15,1930,220,0.75,4,29,4,2,2,30,67,0.3,153,0,0,0,0,0,0,29,4,2,2,30,188,153,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.8,811
1930-11-16,1930,11,16,1930,220,0.75,4,29,4,2,2,30,67,0.3,153,0,0,0,0,0,0,29,4,2,2,30,188,153,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.8,811
1930-11-17,1930,11,17,1930,220,0.75,4,29,4,2,2,30,67,0.3,153,0,0,0,0,0,0,29,4,2,2,30,188,153,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.8,811
1930-11-18,1930,11,18,1930,220,0.75,4,29,4,2,2,30,67,0.3,153,0,0,0,0,0,0,29,4,2,2,30,188,153,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.8,811
1930-11-19,1930,11,19,1930,220,0.75,4,29,4,2,2,30,67,0.3,153,0,0,0,0,0,0,29,4,2,2,30,188,153,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.8,811
1930-11-20,1930,11,20,1930,222,0.75,4,29,4,2,2,30,67,0.3,155,0,0,0,0,0,0,29,4,2,2,30,190,155,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1930-11-21,1930,11,21,1930,224,0.78,4,29,4,2,2,30,67,0.3,157,0,0,0,0,0,0,29,4,2,2,30,192,157,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.7,833
1930-11-22,1930,11,22,1930,224,0.78,4,29,4,2,2,30,67,0.3,157,0,0,0,0,0,0,29,4,2,2,30,192,157,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.7,833
1930-11-23,1930,11,23,1930,226,0.78,4,29,4,2,2,30,67,0.3,159,0,0,0,0,0,0,29,4,2,2,30,194,159,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,843
1930-11-24,1930,11,24,1930,231,0.78,4,29,4,2,2,30,67,0.29,164,0,0,0,0,0,0,29,4,2,2,30,199,164,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,37.4,0.0,0.0,0.0,36.3,870
1930-11-25,1930,11,25,1930,234,0.78,4,29,4,2,2,30,67,0.29,167,0,0,0,0,0,0,29,4,2,2,30,202,167,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.0,887
1930-11-26,1930,11,26,1930,236,0.78,4,29,4,2,2,30,67,0.28,169,0,0,0,0,0,0,29,4,2,2,30,204,169,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,38.5,0.0,0.0,0.0,37.3,895
1930-11-27,1930,11,27,1930,236,0.78,4,29,4,2,2,30,67,0.28,169,0,0,0,0,0,0,29,4,2,2,30,204,169,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,38.5,0.0,0.0,0.0,37.3,895
1930-11-28,1930,11,28,1930,239,0.78,4,29,4,2,2,30,67,0.28,172,0,0,0,0,0,0,29,4,2,2,30,207,172,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,39.3,0.0,0.0,0.0,38.1,913
1930-11-29,1930,11,29,1930,249,0.78,4,29,4,2,2,30,67,0.27,182,0,0,0,0,0,0,29,4,2,2,30,217,182,0,0,0,990.0,964.7,0.11,0.01,989.9,1,24.9,25.2,25.2,25.2,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.5,972
1930-11-30,1930,11,30,1930,258,0.78,4,29,4,2,2,30,67,0.26,191,0,0,0,0,0,0,29,4,2,2,30,226,191,0,0,0,990.0,964.7,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,43.6,0.0,0.0,0.0,42.7,1025
1930-12-01,1930,12,1,1930,266,0.8200000000000001,4,31,5,3,2,36,77,0.29,189,0,0,0,0,0,0,31,5,3,2,36,228,189,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,42.2,1011
1930-12-02,1930,12,2,1930,270,0.8200000000000001,4,31,5,3,2,36,77,0.28,193,0,0,0,0,0,0,31,5,3,2,36,232,193,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,43.9,0.0,0.0,0.0,43.0,1031
1930-12-03,1930,12,3,1930,271,0.8200000000000001,4,31,5,3,2,36,77,0.28,194,0,0,0,0,0,0,31,5,3,2,36,233,194,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,44.1,0.0,0.0,0.0,43.2,1037
1930-12-04,1930,12,4,1930,273,0.8200000000000001,4,31,5,3,2,36,77,0.28,196,0,0,0,0,0,0,31,5,3,2,36,235,196,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,44.7,0.0,0.0,0.0,43.8,1051
1930-12-05,1930,12,5,1930,273,0.8200000000000001,4,31,5,3,2,36,77,0.28,196,0,0,0,0,0,0,31,5,3,2,36,235,196,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,44.7,0.0,0.0,0.0,43.8,1051
1930-12-06,1930,12,6,1930,283,0.8200000000000001,4,31,5,3,2,36,77,0.27,206,0,0,0,0,0,0,31,5,3,2,36,245,206,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,46.0,1103
1930-12-07,1930,12,7,1930,290,0.8200000000000001,4,31,5,3,2,36,77,0.27,213,0,0,0,0,0,0,31,5,3,2,36,252,213,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.94,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.5,1140
1930-12-08,1930,12,8,1930,306,0.8200000000000001,4,31,5,3,2,36,77,0.25,229,0,0,0,0,0,0,31,5,3,2,36,268,114,114,0,0,990.0,964.9,0.13,0.02,989.9,2,24.8,24.8,24.9,24.9,0.9,0.9,0.0,0.0,25.0,25.0,0.0,0.0,48.5,1164
1930-12-09,1930,12,9,1930,325,0.8200000000000001,4,31,5,3,2,36,77,0.24,248,0,0,0,0,0,0,31,5,3,2,36,287,124,124,0,0,990.0,965.0,0.14,0.02,989.8,2,24.7,24.7,24.8,24.8,0.91,0.91,0.0,0.0,27.3,27.3,0.0,0.0,52.9,1269
1930-12-10,1930,12,10,1930,344,0.8200000000000001,4,31,5,3,2,36,77,0.22,267,0,0,0,0,0,0,31,5,3,2,36,306,133,133,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.91,0.91,0.0,0.0,29.3,29.3,0.0,0.0,56.9,1366
1930-12-11,1930,12,11,1930,360,0.75,4,31,5,3,2,36,77,0.21,283,0,0,0,0,0,0,31,5,3,2,36,322,141,141,0,0,990.0,965.2,0.15,0.03,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,31.1,31.1,0.0,0.0,60.3,1446
1930-12-12,1930,12,12,1930,370,0.75,4,31,5,3,2,36,77,0.21,293,0,0,0,0,0,0,31,5,3,2,36,332,146,146,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,24.6,24.6,0.92,0.92,0.0,0.0,32.1,32.1,0.0,0.0,62.4,1496
1930-12-13,1930,12,13,1930,380,0.75,4,31,5,3,2,36,77,0.2,303,0,0,0,0,0,0,31,5,3,2,36,342,151,151,0,0,990.0,965.3,0.16,0.03,989.8,2,24.3,24.3,24.5,24.5,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.6,1549
1930-12-14,1930,12,14,1930,377,0.75,4,31,5,3,2,36,77,0.2,300,0,0,0,0,0,0,31,5,3,2,36,339,150,150,0,0,990.0,965.3,0.16,0.03,989.8,2,24.4,24.4,24.5,24.5,0.92,0.92,0.0,0.0,32.9,32.9,0.0,0.0,63.8,1530
1930-12-15,1930,12,15,1930,370,0.75,4,31,5,3,2,36,77,0.21,293,0,0,0,0,0,0,31,5,3,2,36,332,146,146,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,24.6,24.6,0.92,0.92,0.0,0.0,32.1,32.1,0.0,0.0,62.4,1496
1930-12-16,1930,12,16,1930,370,0.75,4,31,5,3,2,36,77,0.21,293,0,0,0,0,0,0,31,5,3,2,36,332,146,146,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,24.6,24.6,0.92,0.92,0.0,0.0,32.1,32.1,0.0,0.0,62.4,1496
1930-12-17,1930,12,17,1930,370,0.75,4,31,5,3,2,36,77,0.21,293,0,0,0,0,0,0,31,5,3,2,36,332,146,146,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,24.6,24.6,0.92,0.92,0.0,0.0,32.1,32.1,0.0,0.0,62.4,1496
1930-12-18,1930,12,18,1930,373,0.75,4,31,5,3,2,36,77,0.21,296,0,0,0,0,0,0,31,5,3,2,36,335,148,148,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,24.6,24.6,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,62.9,1510
1930-12-19,1930,12,19,1930,380,0.75,4,31,5,3,2,36,77,0.2,303,0,0,0,0,0,0,31,5,3,2,36,342,151,151,0,0,990.0,965.3,0.16,0.03,989.8,2,24.3,24.3,24.5,24.5,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.6,1549
1930-12-20,1930,12,20,1930,380,0.75,4,31,5,3,2,36,77,0.2,303,0,0,0,0,0,0,31,5,3,2,36,342,151,151,0,0,990.0,965.3,0.16,0.03,989.8,2,24.3,24.3,24.5,24.5,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.6,1549
1930-12-21,1930,12,21,1930,380,0.71,4,31,5,3,2,36,77,0.2,303,0,0,0,0,0,0,31,5,3,2,36,342,151,151,0,0,990.0,965.3,0.16,0.03,989.8,2,24.3,24.3,24.5,24.5,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.6,1549
1930-12-22,1930,12,22,1930,380,0.71,4,31,5,3,2,36,77,0.2,303,0,0,0,0,0,0,31,5,3,2,36,342,151,151,0,0,990.0,965.3,0.16,0.03,989.8,2,24.3,24.3,24.5,24.5,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.6,1549
1930-12-23,1930,12,23,1930,386,0.71,4,31,5,3,2,36,77,0.2,309,0,0,0,0,0,0,31,5,3,2,36,348,154,154,0,0,990.0,965.3,0.16,0.03,989.8,2,24.3,24.3,24.5,24.5,0.92,0.92,0.0,0.0,33.9,33.9,0.0,0.0,65.7,1577
1930-12-24,1930,12,24,1930,389,0.71,4,31,5,3,2,36,77,0.2,312,0,0,0,0,0,0,31,5,3,2,36,351,156,156,0,0,990.0,965.3,0.16,0.03,989.8,2,24.3,24.3,24.5,24.5,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1590
1930-12-25,1930,12,25,1930,389,0.71,4,31,5,3,2,36,77,0.2,312,0,0,0,0,0,0,31,5,3,2,36,351,156,156,0,0,990.0,965.3,0.16,0.03,989.8,2,24.3,24.3,24.5,24.5,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1590
1930-12-26,1930,12,26,1930,398,0.71,4,31,5,3,2,36,77,0.19,321,0,0,0,0,0,0,31,5,3,2,36,360,160,160,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,35.1,35.1,0.0,0.0,68.2,1635
1930-12-27,1930,12,27,1930,389,0.71,4,31,5,3,2,36,77,0.2,312,0,0,0,0,0,0,31,5,3,2,36,351,156,156,0,0,990.0,965.3,0.16,0.03,989.8,2,24.3,24.3,24.5,24.5,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1590
1930-12-28,1930,12,28,1930,391,0.71,4,31,5,3,2,36,77,0.2,314,0,0,0,0,0,0,31,5,3,2,36,353,157,157,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,24.4,24.4,0.92,0.92,0.0,0.0,34.5,34.5,0.0,0.0,66.8,1604
1930-12-29,1930,12,29,1930,408,0.71,4,31,5,3,2,36,77,0.19,331,0,0,0,0,0,0,31,5,3,2,36,370,165,165,0,0,990.0,965.4,0.17,0.04,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,36.2,36.2,0.0,0.0,70.2,1685
1930-12-30,1930,12,30,1930,417,0.71,4,31,5,3,2,36,77,0.18,340,0,0,0,0,0,0,31,5,3,2,36,379,170,170,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,37.2,37.2,0.0,0.0,72.3,1734
1930-12-31,1930,12,31,1930,442,0.71,4,31,5,3,2,36,77,0.17,365,0,0,0,0,0,0,31,5,3,2,36,404,182,182,0,0,990.0,965.6,0.18,0.04,989.8,2,23.9,23.9,24.2,24.2,0.93,0.93,0.0,0.0,39.9,39.9,0.0,0.0,77.5,1860
1931-01-01,1931,1,1,1930,455,0.8200000000000001,4,34,5,4,3,45,91,0.2,364,0,0,0,0,0,0,34,5,4,3,45,407,182,182,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,39.7,39.7,0.0,0.0,77.0,1848
1931-01-02,1931,1,2,1930,445,0.8200000000000001,4,34,5,4,3,45,91,0.2,354,0,0,0,0,0,0,34,5,4,3,45,397,177,177,0,0,990.0,965.6,0.18,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,38.6,38.6,0.0,0.0,74.9,1797
1931-01-03,1931,1,3,1930,455,0.8200000000000001,4,34,5,4,3,45,91,0.2,364,0,0,0,0,0,0,34,5,4,3,45,407,182,182,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,39.7,39.7,0.0,0.0,77.0,1848
1931-01-04,1931,1,4,1930,442,0.8200000000000001,4,34,5,4,3,45,91,0.21,351,0,0,0,0,0,0,34,5,4,3,45,394,175,175,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,38.3,38.3,0.0,0.0,74.3,1783
1931-01-05,1931,1,5,1930,445,0.8200000000000001,4,34,5,4,3,45,91,0.2,354,0,0,0,0,0,0,34,5,4,3,45,397,177,177,0,0,990.0,965.6,0.18,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,38.6,38.6,0.0,0.0,74.9,1797
1931-01-06,1931,1,6,1930,459,0.8200000000000001,4,34,5,4,3,45,91,0.2,368,0,0,0,0,0,0,34,5,4,3,45,411,184,184,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,40.1,40.1,0.0,0.0,77.8,1867
1931-01-07,1931,1,7,1930,467,0.8200000000000001,4,34,5,4,3,45,91,0.19,376,0,0,0,0,0,0,34,5,4,3,45,419,188,188,0,0,990.0,965.7,0.18,0.05,989.8,2,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,40.9,40.9,0.0,0.0,79.6,1909
1931-01-08,1931,1,8,1930,472,0.8200000000000001,4,34,5,4,3,45,91,0.19,381,0,0,0,0,0,0,34,5,4,3,45,424,190,190,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,80.7,1937
1931-01-09,1931,1,9,1930,477,0.8200000000000001,4,34,5,4,3,45,91,0.19,386,0,0,0,0,0,0,34,5,4,3,45,429,193,193,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,41.9,41.9,0.0,0.0,81.8,1963
1931-01-10,1931,1,10,1930,477,0.8200000000000001,4,34,5,4,3,45,91,0.19,386,0,0,0,0,0,0,34,5,4,3,45,429,193,193,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,41.9,41.9,0.0,0.0,81.8,1963
1931-01-11,1931,1,11,1930,479,0.77,4,34,5,4,3,45,91,0.19,388,0,0,0,0,0,0,34,5,4,3,45,431,194,194,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,42.2,42.2,0.0,0.0,82.3,1975
1931-01-12,1931,1,12,1930,479,0.77,4,34,5,4,3,45,91,0.19,388,0,0,0,0,0,0,34,5,4,3,45,431,194,194,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,42.2,42.2,0.0,0.0,82.3,1975
1931-01-13,1931,1,13,1930,479,0.77,4,34,5,4,3,45,91,0.19,388,0,0,0,0,0,0,34,5,4,3,45,431,194,194,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,42.2,42.2,0.0,0.0,82.3,1975
1931-01-14,1931,1,14,1930,486,0.77,4,34,5,4,3,45,91,0.19,395,0,0,0,0,0,0,34,5,4,3,45,438,197,197,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,42.8,42.8,0.0,0.0,83.7,2009
1931-01-15,1931,1,15,1930,494,0.77,4,34,5,4,3,45,91,0.18,403,0,0,0,0,0,0,34,5,4,3,45,446,201,201,0,0,990.0,965.8,0.19,0.05,989.8,2,23.6,23.6,23.9,23.9,0.93,0.93,0.0,0.0,43.7,43.7,0.0,0.0,85.6,2055
1931-01-16,1931,1,16,1930,494,0.77,4,34,5,4,3,45,91,0.18,403,0,0,0,0,0,0,34,5,4,3,45,446,201,201,0,0,990.0,965.8,0.19,0.05,989.8,2,23.6,23.6,23.9,23.9,0.93,0.93,0.0,0.0,43.7,43.7,0.0,0.0,85.6,2055
1931-01-17,1931,1,17,1930,505,0.77,4,34,5,4,3,45,91,0.18,414,0,0,0,0,0,0,34,5,4,3,45,457,207,207,0,0,990.0,965.9,0.2,0.05,989.8,2,23.6,23.6,23.9,23.9,0.94,0.94,0.0,0.0,44.8,44.8,0.0,0.0,87.8,2107
1931-01-18,1931,1,18,1930,505,0.77,4,34,5,4,3,45,91,0.18,414,0,0,0,0,0,0,34,5,4,3,45,457,207,207,0,0,990.0,965.9,0.2,0.05,989.8,2,23.6,23.6,23.9,23.9,0.94,0.94,0.0,0.0,44.8,44.8,0.0,0.0,87.8,2107
1931-01-19,1931,1,19,1930,512,0.77,4,34,5,4,3,45,91,0.18,421,0,0,0,0,0,0,34,5,4,3,45,464,210,210,0,0,990.0,965.9,0.2,0.05,989.7,2,23.5,23.5,23.8,23.8,0.94,0.94,0.0,0.0,45.5,45.5,0.0,0.0,89.2,2140
1931-01-20,1931,1,20,1930,512,0.77,4,34,5,4,3,45,91,0.18,421,0,0,0,0,0,0,34,5,4,3,45,464,210,210,0,0,990.0,965.9,0.2,0.05,989.7,2,23.5,23.5,23.8,23.8,0.94,0.94,0.0,0.0,45.5,45.5,0.0,0.0,89.2,2140
1931-01-21,1931,1,21,1930,532,0.87,4,34,5,4,3,45,91,0.17,441,0,0,0,0,0,0,34,5,4,3,45,484,147,147,147,0,990.0,966.0,0.21,0.06,989.7,3,23.6,23.6,23.6,23.7,0.91,0.91,0.91,0.0,31.1,31.1,31.1,0.0,90.6,2174
1931-01-22,1931,1,22,1930,556,0.87,4,34,5,4,3,45,91,0.16,465,0,0,0,0,0,0,34,5,4,3,45,508,155,155,155,0,990.0,966.1,0.22,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,32.7,32.7,32.7,0.0,95.2,2285
1931-01-23,1931,1,23,1930,550,0.87,4,34,5,4,3,45,91,0.17,459,0,0,0,0,0,0,34,5,4,3,45,502,153,153,153,0,990.0,966.1,0.21,0.06,989.7,3,23.5,23.5,23.5,23.6,0.92,0.92,0.92,0.0,32.4,32.4,32.4,0.0,94.2,2261
1931-01-24,1931,1,24,1930,562,0.87,4,34,5,4,3,45,91,0.16,471,0,0,0,0,0,0,34,5,4,3,45,514,157,157,157,0,990.0,966.1,0.22,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,33.2,33.2,33.2,0.0,96.5,2316
1931-01-25,1931,1,25,1930,589,0.87,4,34,5,4,3,45,91,0.15,498,0,0,0,0,0,0,34,5,4,3,45,541,166,166,166,0,990.0,966.3,0.23,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,34.9,34.9,34.9,0.0,101.6,2438
1931-01-26,1931,1,26,1930,589,0.87,4,34,5,4,3,45,91,0.15,498,0,0,0,0,0,0,34,5,4,3,45,541,166,166,166,0,990.0,966.3,0.23,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,34.9,34.9,34.9,0.0,101.6,2438
1931-01-27,1931,1,27,1930,589,0.87,4,34,5,4,3,45,91,0.15,498,0,0,0,0,0,0,34,5,4,3,45,541,166,166,166,0,990.0,966.3,0.23,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,34.9,34.9,34.9,0.0,101.6,2438
1931-01-28,1931,1,28,1930,589,0.87,4,34,5,4,3,45,91,0.15,498,0,0,0,0,0,0,34,5,4,3,45,541,166,166,166,0,990.0,966.3,0.23,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,34.9,34.9,34.9,0.0,101.6,2438
1931-01-29,1931,1,29,1930,583,0.87,4,34,5,4,3,45,91,0.16,492,0,0,0,0,0,0,34,5,4,3,45,535,164,164,164,0,990.0,966.2,0.23,0.07,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,34.5,34.5,34.5,0.0,100.4,2410
1931-01-30,1931,1,30,1930,571,0.87,4,34,5,4,3,45,91,0.16,480,0,0,0,0,0,0,34,5,4,3,45,523,160,160,160,0,990.0,966.2,0.22,0.07,989.7,3,23.4,23.4,23.4,23.5,0.92,0.92,0.92,0.0,33.8,33.8,33.8,0.0,98.3,2358
1931-01-31,1931,1,31,1930,571,0.87,4,34,5,4,3,45,91,0.16,480,0,0,0,0,0,0,34,5,4,3,45,523,160,160,160,0,990.0,966.2,0.22,0.07,989.7,3,23.4,23.4,23.4,23.5,0.92,0.92,0.92,0.0,33.8,33.8,33.8,0.0,98.3,2358
1931-02-01,1931,2,1,1930,571,0.84,4,36,6,5,4,54,105,0.18,466,0,0,0,0,0,0,36,6,5,4,54,513,155,155,155,0,990.0,966.2,0.22,0.06,989.7,3,23.4,23.4,23.4,23.5,0.92,0.92,0.92,0.0,32.7,32.7,32.7,0.0,95.3,2287
1931-02-02,1931,2,2,1930,571,0.84,4,36,6,5,4,54,105,0.18,466,0,0,0,0,0,0,36,6,5,4,54,513,155,155,155,0,990.0,966.2,0.22,0.06,989.7,3,23.4,23.4,23.4,23.5,0.92,0.92,0.92,0.0,32.7,32.7,32.7,0.0,95.3,2287
1931-02-03,1931,2,3,1930,571,0.84,4,36,6,5,4,54,105,0.18,466,0,0,0,0,0,0,36,6,5,4,54,513,155,155,155,0,990.0,966.2,0.22,0.06,989.7,3,23.4,23.4,23.4,23.5,0.92,0.92,0.92,0.0,32.7,32.7,32.7,0.0,95.3,2287
1931-02-04,1931,2,4,1930,577,0.84,4,36,6,5,4,54,105,0.18,472,0,0,0,0,0,0,36,6,5,4,54,519,157,157,157,0,990.0,966.2,0.22,0.06,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,33.2,33.2,33.2,0.0,96.5,2315
1931-02-05,1931,2,5,1930,589,0.84,4,36,6,5,4,54,105,0.18,484,0,0,0,0,0,0,36,6,5,4,54,531,161,161,161,0,990.0,966.3,0.23,0.07,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,33.9,33.9,33.9,0.0,98.6,2367
1931-02-06,1931,2,6,1930,589,0.84,4,36,6,5,4,54,105,0.18,484,0,0,0,0,0,0,36,6,5,4,54,531,161,161,161,0,990.0,966.3,0.23,0.07,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,33.9,33.9,33.9,0.0,98.6,2367
1931-02-07,1931,2,7,1930,589,0.84,4,36,6,5,4,54,105,0.18,484,0,0,0,0,0,0,36,6,5,4,54,531,161,161,161,0,990.0,966.3,0.23,0.07,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,33.9,33.9,33.9,0.0,98.6,2367
1931-02-08,1931,2,8,1930,589,0.84,4,36,6,5,4,54,105,0.18,484,0,0,0,0,0,0,36,6,5,4,54,531,161,161,161,0,990.0,966.3,0.23,0.07,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,33.9,33.9,33.9,0.0,98.6,2367
1931-02-09,1931,2,9,1930,595,0.84,4,36,6,5,4,54,105,0.18,490,0,0,0,0,0,0,36,6,5,4,54,537,163,163,163,0,990.0,966.3,0.23,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,34.3,34.3,34.3,0.0,99.9,2397
1931-02-10,1931,2,10,1930,615,0.84,4,36,6,5,4,54,105,0.17,510,0,0,0,0,0,0,36,6,5,4,54,557,170,170,170,0,990.0,966.4,0.24,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,35.6,35.6,35.6,0.0,103.7,2488
1931-02-11,1931,2,11,1930,630,0.92,5,31,6,4,3,41,85,0.13,545,0,0,0,0,0,0,31,6,4,3,41,586,181,181,181,0,990.0,966.4,0.26,0.09,989.7,3,23.0,23.0,23.0,23.2,0.93,0.93,0.93,0.0,38.0,38.0,38.0,0.0,110.6,2655
1931-02-12,1931,2,12,1930,647,0.92,5,31,6,4,3,41,85,0.13,562,0,0,0,0,0,0,31,6,4,3,41,603,187,187,187,0,990.0,966.5,0.27,0.1,989.6,3,22.9,22.9,22.9,23.1,0.93,0.93,0.93,0.0,39.1,39.1,39.1,0.0,113.9,2733
1931-02-13,1931,2,13,1930,654,0.92,5,31,6,4,3,41,85,0.13,569,0,0,0,0,0,0,31,6,4,3,41,610,189,189,189,0,990.0,966.5,0.27,0.1,989.6,3,22.9,22.9,22.9,23.1,0.93,0.93,0.93,0.0,39.6,39.6,39.6,0.0,115.2,2764
1931-02-14,1931,2,14,1930,673,0.92,5,31,6,4,3,41,85,0.13,588,0,0,0,0,0,0,31,6,4,3,41,629,196,196,196,0,990.0,966.6,0.28,0.11,989.6,3,22.7,22.7,22.7,23.0,0.93,0.93,0.93,0.0,40.8,40.8,40.8,0.0,119.0,2854
1931-02-15,1931,2,15,1930,682,0.92,5,31,6,4,3,41,85,0.12,597,0,0,0,0,0,0,31,6,4,3,41,638,199,199,199,0,990.0,966.6,0.29,0.11,989.6,3,22.7,22.7,22.7,23.0,0.93,0.93,0.93,0.0,41.3,41.3,41.3,0.0,120.8,2898
1931-02-16,1931,2,16,1930,682,0.92,5,31,6,4,3,41,85,0.12,597,0,0,0,0,0,0,31,6,4,3,41,638,199,199,199,0,990.0,966.6,0.29,0.11,989.6,3,22.7,22.7,22.7,23.0,0.93,0.93,0.93,0.0,41.3,41.3,41.3,0.0,120.8,2898
1931-02-17,1931,2,17,1930,691,0.92,5,31,6,4,3,41,85,0.12,606,0,0,0,0,0,0,31,6,4,3,41,647,202,202,202,0,990.0,966.7,0.29,0.11,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,41.9,41.9,41.9,0.0,122.7,2944
1931-02-18,1931,2,18,1930,702,0.92,5,31,6,4,3,41,85,0.12,617,0,0,0,0,0,0,31,6,4,3,41,658,205,205,205,0,990.0,966.7,0.3,0.12,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,42.6,42.6,42.6,0.0,124.8,2996
1931-02-19,1931,2,19,1930,702,0.92,5,31,6,4,3,41,85,0.12,617,0,0,0,0,0,0,31,6,4,3,41,658,205,205,205,0,990.0,966.7,0.3,0.12,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,42.6,42.6,42.6,0.0,124.8,2996
1931-02-20,1931,2,20,1930,720,0.92,5,31,6,4,3,41,85,0.12,635,0,0,0,0,0,0,31,6,4,3,41,676,211,211,211,0,990.0,966.8,0.31,0.12,989.6,3,22.5,22.5,22.5,22.8,0.94,0.94,0.94,0.0,43.7,43.7,43.7,0.0,128.3,3078
1931-02-21,1931,2,21,1930,720,0.91,5,31,6,4,3,41,85,0.12,635,0,0,0,0,0,0,31,6,4,3,41,676,211,211,211,0,990.0,966.8,0.31,0.12,989.6,3,22.5,22.5,22.5,22.8,0.94,0.94,0.94,0.0,43.7,43.7,43.7,0.0,128.3,3078
1931-02-22,1931,2,22,1930,728,0.91,5,31,6,4,3,41,85,0.12,643,0,0,0,0,0,0,31,6,4,3,41,684,214,214,214,0,990.0,966.8,0.32,0.12,989.6,3,22.4,22.4,22.4,22.7,0.94,0.94,0.94,0.0,44.2,44.2,44.2,0.0,129.9,3117
1931-02-23,1931,2,23,1930,739,0.91,5,31,6,4,3,41,85,0.11,654,0,0,0,0,0,0,31,6,4,3,41,695,218,218,218,0,990.0,966.9,0.32,0.13,989.6,3,22.4,22.4,22.4,22.7,0.94,0.94,0.94,0.0,44.8,44.8,44.8,0.0,131.9,3164
1931-02-24,1931,2,24,1930,748,0.91,5,31,6,4,3,41,85,0.11,663,0,0,0,0,0,0,31,6,4,3,41,704,165,165,165,165,990.0,966.9,0.33,0.13,989.5,4,22.5,22.5,22.5,22.5,0.92,0.92,0.92,0.92,33.6,33.6,33.6,33.6,130.4,3130
1931-02-25,1931,2,25,1930,760,0.91,5,31,6,4,3,41,85,0.11,675,0,0,0,0,0,0,31,6,4,3,41,716,168,168,168,168,990.0,966.9,0.33,0.13,989.5,4,22.4,22.4,22.4,22.4,0.92,0.92,0.92,0.92,34.2,34.2,34.2,34.2,132.6,3182
1931-02-26,1931,2,26,1930,768,0.91,5,31,6,4,3,41,85,0.11,683,0,0,0,0,0,0,31,6,4,3,41,724,170,170,170,170,990.0,967.0,0.34,0.14,989.5,4,22.3,22.3,22.3,22.3,0.92,0.92,0.92,0.92,34.5,34.5,34.5,34.5,134.0,3215
1931-02-27,1931,2,27,1930,779,0.91,5,31,6,4,3,41,85,0.11,694,0,0,0,0,0,0,31,6,4,3,41,735,173,173,173,173,990.0,967.0,0.34,0.14,989.5,4,22.3,22.3,22.3,22.3,0.92,0.92,0.92,0.92,35.0,35.0,35.0,35.0,135.9,3261
1931-02-28,1931,2,28,1930,779,0.91,5,31,6,4,3,41,85,0.11,694,0,0,0,0,0,0,31,6,4,3,41,735,173,173,173,173,990.0,967.0,0.34,0.14,989.5,4,22.3,22.3,22.3,22.3,0.92,0.92,0.92,0.92,35.0,35.0,35.0,35.0,135.9,3261
1931-03-01,1931,3,1,1930,779,0.89,4,41,8,7,6,67,129,0.17,650,0,0,0,0,0,0,41,8,7,6,67,706,216,216,216,0,990.0,967.0,0.33,0.13,989.5,3,22.2,22.2,22.2,22.5,0.94,0.94,0.94,0.0,44.2,44.2,44.2,0.0,130.0,3119
1931-03-02,1931,3,2,1930,794,0.89,4,41,8,7,6,67,129,0.16,665,0,0,0,0,0,0,41,8,7,6,67,721,166,166,166,166,990.0,967.1,0.34,0.13,989.5,4,22.3,22.3,22.3,22.3,0.92,0.92,0.92,0.92,33.4,33.4,33.4,33.4,129.6,3111
