Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1932-05-31,1932,5,31,1931,1291,0.73,4,47,10,10,10,115,192,0.15,1099,0,0,0,0,0,0,47,10,10,10,115,1166,274,274,274,274,990.0,968.8,0.8,0.48,988.7,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,192.1,4609
1932-06-01,1932,6,1,1931,1231,0.75,4,45,10,9,9,88,161,0.13,1070,0,0,0,0,0,0,45,10,9,9,88,1134,267,267,267,267,990.0,968.6,0.75,0.44,988.8,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.2,4564
1932-06-02,1932,6,2,1931,1208,0.75,4,45,10,9,9,88,161,0.13,1047,0,0,0,0,0,0,45,10,9,9,88,1111,261,261,261,261,990.0,968.6,0.71,0.41,988.9,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.6,4501
1932-06-03,1932,6,3,1931,1199,0.75,4,45,10,9,9,88,161,0.13,1038,0,0,0,0,0,0,45,10,9,9,88,1102,259,259,259,259,990.0,968.5,0.7,0.4,988.9,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.6,4477
1932-06-04,1932,6,4,1931,1186,0.75,4,45,10,9,9,88,161,0.14,1025,0,0,0,0,0,0,45,10,9,9,88,1089,256,256,256,256,990.0,968.5,0.68,0.38,988.9,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,185.1,4441
1932-06-05,1932,6,5,1931,1186,0.75,4,45,10,9,9,88,161,0.14,1025,0,0,0,0,0,0,45,10,9,9,88,1089,256,256,256,256,990.0,968.5,0.68,0.38,988.9,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,185.1,4441
1932-06-06,1932,6,6,1931,1166,0.75,4,45,10,9,9,88,161,0.14,1005,0,0,0,0,0,0,45,10,9,9,88,1069,251,251,251,251,990.0,968.4,0.65,0.36,989.0,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.7,4384
1932-06-07,1932,6,7,1931,1141,0.75,4,45,10,9,9,88,161,0.14,980,0,0,0,0,0,0,45,10,9,9,88,1044,245,245,245,245,990.0,968.3,0.62,0.33,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.8,45.8,45.8,45.8,179.6,4309
1932-06-08,1932,6,8,1931,1127,0.75,4,45,10,9,9,88,161,0.14,966,0,0,0,0,0,0,45,10,9,9,88,1030,241,241,241,241,990.0,968.3,0.6,0.32,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,177.7,4264
1932-06-09,1932,6,9,1931,1125,0.75,4,45,10,9,9,88,161,0.14,964,0,0,0,0,0,0,45,10,9,9,88,1028,241,241,241,241,990.0,968.3,0.6,0.32,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,177.4,4257
1932-06-10,1932,6,10,1931,1089,0.75,4,45,10,9,9,88,161,0.15,928,0,0,0,0,0,0,45,10,9,9,88,992,232,232,232,232,990.0,968.2,0.56,0.29,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,172.2,4131
1932-06-11,1932,6,11,1931,1096,0.7000000000000001,4,45,10,9,9,88,161,0.15,935,0,0,0,0,0,0,45,10,9,9,88,999,233,233,233,233,990.0,968.2,0.57,0.3,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,173.3,4158
1932-06-12,1932,6,12,1931,1086,0.7000000000000001,4,45,10,9,9,88,161,0.15,925,0,0,0,0,0,0,45,10,9,9,88,989,231,231,231,231,990.0,968.2,0.56,0.29,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.8,43.8,43.8,43.8,171.7,4120
1932-06-13,1932,6,13,1931,1073,0.7000000000000001,4,45,10,9,9,88,161,0.15,912,0,0,0,0,0,0,45,10,9,9,88,976,228,228,228,228,990.0,968.1,0.55,0.28,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,169.6,4070
1932-06-14,1932,6,14,1931,1042,0.7000000000000001,4,45,10,9,9,88,161,0.15,881,0,0,0,0,0,0,45,10,9,9,88,945,220,220,220,220,990.0,968.0,0.52,0.26,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,164.7,3952
1932-06-15,1932,6,15,1931,1022,0.7000000000000001,4,45,10,9,9,88,161,0.16,861,0,0,0,0,0,0,45,10,9,9,88,925,215,215,215,215,990.0,968.0,0.5,0.24,989.3,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.4,41.4,41.4,41.4,161.4,3873
1932-06-16,1932,6,16,1931,957,0.7000000000000001,4,45,10,9,9,88,161,0.17,796,0,0,0,0,0,0,45,10,9,9,88,860,199,199,199,199,990.0,967.7,0.44,0.19,989.4,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,38.9,38.9,38.9,38.9,150.8,3618
1932-06-17,1932,6,17,1931,941,0.7000000000000001,4,45,10,9,9,88,161,0.17,780,0,0,0,0,0,0,45,10,9,9,88,844,195,195,195,195,990.0,967.7,0.43,0.18,989.4,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,38.2,38.2,38.2,38.2,148.1,3554
1932-06-18,1932,6,18,1931,906,0.7000000000000001,4,45,10,9,9,88,161,0.18,745,0,0,0,0,0,0,45,10,9,9,88,809,186,186,186,186,990.0,967.5,0.4,0.16,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,36.7,36.7,36.7,36.7,142.5,3418
1932-06-19,1932,6,19,1931,891,0.7000000000000001,4,45,10,9,9,88,161,0.18,730,0,0,0,0,0,0,45,10,9,9,88,794,182,182,182,182,990.0,967.5,0.38,0.16,989.5,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,36.1,36.1,36.1,36.1,140.0,3361
1932-06-20,1932,6,20,1931,876,0.7000000000000001,4,45,10,9,9,88,161,0.18,715,0,0,0,0,0,0,45,10,9,9,88,779,178,178,178,178,990.0,967.4,0.37,0.15,989.5,4,21.8,21.8,21.8,21.8,0.92,0.92,0.92,0.92,35.5,35.5,35.5,35.5,137.6,3301
1932-06-21,1932,6,21,1931,834,0.7000000000000001,4,45,10,9,9,88,161,0.19,673,0,0,0,0,0,0,45,10,9,9,88,737,168,168,168,168,990.0,967.2,0.35,0.13,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,33.6,33.6,33.6,33.6,130.3,3126
1932-06-22,1932,6,22,1931,819,0.7000000000000001,4,45,10,9,9,88,161,0.2,658,0,0,0,0,0,0,45,10,9,9,88,722,219,219,219,0,990.0,967.2,0.34,0.13,989.5,3,22.0,22.0,22.0,22.4,0.94,0.94,0.94,0.0,44.4,44.4,44.4,0.0,130.6,3133
1932-06-23,1932,6,23,1931,803,0.7000000000000001,4,45,10,9,9,88,161,0.2,642,0,0,0,0,0,0,45,10,9,9,88,706,214,214,214,0,990.0,967.1,0.33,0.12,989.5,3,22.1,22.1,22.1,22.4,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,127.7,3064
1932-06-24,1932,6,24,1931,760,0.7000000000000001,4,45,10,9,9,88,161,0.21,599,0,0,0,0,0,0,45,10,9,9,88,663,199,199,199,0,990.0,966.9,0.3,0.11,989.6,3,22.4,22.4,22.4,22.6,0.93,0.93,0.93,0.0,40.9,40.9,40.9,0.0,119.3,2864
1932-06-25,1932,6,25,1931,733,0.7000000000000001,4,45,10,9,9,88,161,0.22,572,0,0,0,0,0,0,45,10,9,9,88,636,190,190,190,0,990.0,966.8,0.29,0.1,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,39.2,39.2,39.2,0.0,114.1,2738
1932-06-26,1932,6,26,1931,705,0.7000000000000001,4,45,10,9,9,88,161,0.23,544,0,0,0,0,0,0,45,10,9,9,88,608,181,181,181,0,990.0,966.7,0.27,0.09,989.6,3,22.7,22.7,22.7,22.9,0.93,0.93,0.93,0.0,37.4,37.4,37.4,0.0,109.0,2615
1932-06-27,1932,6,27,1931,691,0.7000000000000001,4,45,10,9,9,88,161,0.23,530,0,0,0,0,0,0,45,10,9,9,88,594,176,176,176,0,990.0,966.7,0.26,0.08,989.7,3,22.8,22.8,22.8,23.0,0.93,0.93,0.93,0.0,36.6,36.6,36.6,0.0,106.4,2553
1932-06-28,1932,6,28,1931,705,0.7000000000000001,4,45,10,9,9,88,161,0.23,544,0,0,0,0,0,0,45,10,9,9,88,608,181,181,181,0,990.0,966.7,0.27,0.09,989.6,3,22.7,22.7,22.7,22.9,0.93,0.93,0.93,0.0,37.4,37.4,37.4,0.0,109.0,2615
1932-06-29,1932,6,29,1931,666,0.7000000000000001,4,45,10,9,9,88,161,0.24,505,0,0,0,0,0,0,45,10,9,9,88,569,168,168,168,0,990.0,966.6,0.25,0.07,989.7,3,22.9,22.9,22.9,23.1,0.92,0.92,0.92,0.0,34.9,34.9,34.9,0.0,101.7,2440
1932-06-30,1932,6,30,1931,647,0.7000000000000001,4,45,10,9,9,88,161,0.25,486,0,0,0,0,0,0,45,10,9,9,88,550,162,162,162,0,990.0,966.5,0.24,0.07,989.7,3,23.0,23.0,23.0,23.2,0.92,0.92,0.92,0.0,33.7,33.7,33.7,0.0,98.1,2353
1932-07-01,1932,7,1,1931,647,0.61,3,50,10,9,9,108,186,0.29,461,0,0,0,0,0,0,50,10,9,9,108,530,153,153,153,0,990.0,966.5,0.23,0.06,989.7,3,23.1,23.1,23.1,23.2,0.92,0.92,0.92,0.0,31.9,31.9,31.9,0.0,92.8,2227
1932-07-02,1932,7,2,1931,636,0.61,3,50,10,9,9,108,186,0.29,450,0,0,0,0,0,0,50,10,9,9,108,519,150,150,150,0,990.0,966.4,0.22,0.06,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,31.2,31.2,31.2,0.0,90.8,2178
1932-07-03,1932,7,3,1931,623,0.61,3,50,10,9,9,108,186,0.3,437,0,0,0,0,0,0,50,10,9,9,108,506,218,218,0,0,990.0,966.4,0.21,0.06,989.7,2,23.0,23.0,23.3,23.3,0.94,0.94,0.0,0.0,46.3,46.3,0.0,0.0,90.8,2178
1932-07-04,1932,7,4,1931,608,0.61,3,50,10,9,9,108,186,0.31,422,0,0,0,0,0,0,50,10,9,9,108,491,211,211,0,0,990.0,966.3,0.21,0.05,989.7,2,23.1,23.1,23.4,23.4,0.94,0.94,0.0,0.0,44.8,44.8,0.0,0.0,87.8,2108
1932-07-05,1932,7,5,1931,595,0.61,3,50,10,9,9,108,186,0.31,409,0,0,0,0,0,0,50,10,9,9,108,478,204,204,0,0,990.0,966.3,0.2,0.05,989.7,2,23.2,23.2,23.5,23.5,0.94,0.94,0.0,0.0,43.5,43.5,0.0,0.0,85.2,2044
1932-07-06,1932,7,6,1931,583,0.61,3,50,10,9,9,108,186,0.32,397,0,0,0,0,0,0,50,10,9,9,108,466,198,198,0,0,990.0,966.2,0.2,0.05,989.8,2,23.2,23.2,23.5,23.5,0.93,0.93,0.0,0.0,42.2,42.2,0.0,0.0,82.4,1978
1932-07-07,1932,7,7,1931,571,0.61,3,50,10,9,9,108,186,0.33,385,0,0,0,0,0,0,50,10,9,9,108,454,192,192,0,0,990.0,966.2,0.2,0.05,989.8,2,23.3,23.3,23.6,23.6,0.93,0.93,0.0,0.0,41.1,41.1,0.0,0.0,80.0,1921
1932-07-08,1932,7,8,1931,563,0.61,3,50,10,9,9,108,186,0.33,377,0,0,0,0,0,0,50,10,9,9,108,446,188,188,0,0,990.0,966.1,0.19,0.05,989.8,2,23.4,23.4,23.6,23.6,0.93,0.93,0.0,0.0,40.3,40.3,0.0,0.0,78.3,1880
1932-07-09,1932,7,9,1931,550,0.61,3,50,10,9,9,108,186,0.34,364,0,0,0,0,0,0,50,10,9,9,108,433,182,182,0,0,990.0,966.1,0.19,0.04,989.8,2,23.5,23.5,23.7,23.7,0.93,0.93,0.0,0.0,39.0,39.0,0.0,0.0,75.6,1814
1932-07-10,1932,7,10,1931,550,0.61,3,50,10,9,9,108,186,0.34,364,0,0,0,0,0,0,50,10,9,9,108,433,182,182,0,0,990.0,966.1,0.19,0.04,989.8,2,23.5,23.5,23.7,23.7,0.93,0.93,0.0,0.0,39.0,39.0,0.0,0.0,75.6,1814
1932-07-11,1932,7,11,1931,548,0.56,3,50,10,9,9,108,186,0.34,362,0,0,0,0,0,0,50,10,9,9,108,431,181,181,0,0,990.0,966.1,0.19,0.04,989.8,2,23.5,23.5,23.7,23.7,0.93,0.93,0.0,0.0,38.7,38.7,0.0,0.0,75.0,1800
1932-07-12,1932,7,12,1931,537,0.56,3,50,10,9,9,108,186,0.35,351,0,0,0,0,0,0,50,10,9,9,108,420,175,175,0,0,990.0,966.0,0.18,0.04,989.8,2,23.5,23.5,23.8,23.8,0.93,0.93,0.0,0.0,37.6,37.6,0.0,0.0,72.9,1750
1932-07-13,1932,7,13,1931,532,0.56,3,50,10,9,9,108,186,0.35,346,0,0,0,0,0,0,50,10,9,9,108,415,173,173,0,0,990.0,966.0,0.18,0.04,989.8,2,23.6,23.6,23.8,23.8,0.93,0.93,0.0,0.0,37.0,37.0,0.0,0.0,71.9,1724
1932-07-14,1932,7,14,1931,523,0.56,3,50,10,9,9,108,186,0.36,337,0,0,0,0,0,0,50,10,9,9,108,406,168,168,0,0,990.0,966.0,0.18,0.04,989.8,2,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,36.1,36.1,0.0,0.0,70.0,1678
1932-07-15,1932,7,15,1931,512,0.56,3,50,10,9,9,108,186,0.36,326,0,0,0,0,0,0,50,10,9,9,108,395,163,163,0,0,990.0,965.9,0.17,0.04,989.8,2,23.7,23.7,23.9,23.9,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,67.7,1625
1932-07-16,1932,7,16,1931,505,0.56,3,50,10,9,9,108,186,0.37,319,0,0,0,0,0,0,50,10,9,9,108,388,159,159,0,0,990.0,965.9,0.17,0.03,989.8,2,23.7,23.7,23.9,23.9,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1590
1932-07-17,1932,7,17,1931,494,0.56,3,50,10,9,9,108,186,0.38,308,0,0,0,0,0,0,50,10,9,9,108,377,154,154,0,0,990.0,965.8,0.17,0.03,989.8,2,23.8,23.8,24.0,24.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,64.2,1539
1932-07-18,1932,7,18,1931,479,0.56,3,50,10,9,9,108,186,0.39,293,0,0,0,0,0,0,50,10,9,9,108,362,146,146,0,0,990.0,965.8,0.16,0.03,989.8,2,23.9,23.9,24.0,24.0,0.91,0.91,0.0,0.0,31.5,31.5,0.0,0.0,61.1,1465
1932-07-19,1932,7,19,1931,472,0.56,3,50,10,9,9,108,186,0.39,286,0,0,0,0,0,0,50,10,9,9,108,355,143,143,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,24.1,24.1,0.91,0.91,0.0,0.0,30.7,30.7,0.0,0.0,59.6,1430
1932-07-20,1932,7,20,1931,467,0.56,3,50,10,9,9,108,186,0.4,281,0,0,0,0,0,0,50,10,9,9,108,350,140,140,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,30.1,30.1,0.0,0.0,58.5,1403
1932-07-21,1932,7,21,1931,462,0.56,3,50,10,9,9,108,186,0.4,276,0,0,0,0,0,0,50,10,9,9,108,345,138,138,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,29.7,29.7,0.0,0.0,57.5,1380
1932-07-22,1932,7,22,1931,455,0.56,3,50,10,9,9,108,186,0.41,269,0,0,0,0,0,0,50,10,9,9,108,338,134,134,0,0,990.0,965.7,0.16,0.02,989.8,2,24.0,24.0,24.2,24.2,0.91,0.91,0.0,0.0,28.9,28.9,0.0,0.0,56.1,1346
1932-07-23,1932,7,23,1931,453,0.56,3,50,10,9,9,108,186,0.41,267,0,0,0,0,0,0,50,10,9,9,108,336,133,133,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,28.6,28.6,0.0,0.0,55.5,1333
1932-07-24,1932,7,24,1931,445,0.56,3,50,10,9,9,108,186,0.42,259,0,0,0,0,0,0,50,10,9,9,108,328,129,129,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,27.8,27.8,0.0,0.0,54.0,1295
1932-07-25,1932,7,25,1931,442,0.56,3,50,10,9,9,108,186,0.42,256,0,0,0,0,0,0,50,10,9,9,108,325,128,128,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,27.5,27.5,0.0,0.0,53.4,1281
1932-07-26,1932,7,26,1931,442,0.56,3,50,10,9,9,108,186,0.42,256,0,0,0,0,0,0,50,10,9,9,108,325,128,128,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,27.5,27.5,0.0,0.0,53.4,1281
1932-07-27,1932,7,27,1931,440,0.56,3,50,10,9,9,108,186,0.42,254,0,0,0,0,0,0,50,10,9,9,108,323,127,127,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,27.2,27.2,0.0,0.0,52.8,1268
1932-07-28,1932,7,28,1931,440,0.56,3,50,10,9,9,108,186,0.42,254,0,0,0,0,0,0,50,10,9,9,108,323,127,127,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,27.2,27.2,0.0,0.0,52.8,1268
1932-07-29,1932,7,29,1931,426,0.56,3,50,10,9,9,108,186,0.44,240,0,0,0,0,0,0,50,10,9,9,108,309,120,120,0,0,990.0,965.5,0.14,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,25.7,25.7,0.0,0.0,50.0,1198
1932-07-30,1932,7,30,1931,426,0.56,3,50,10,9,9,108,186,0.44,240,0,0,0,0,0,0,50,10,9,9,108,309,120,120,0,0,990.0,965.5,0.14,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,25.7,25.7,0.0,0.0,50.0,1198
1932-07-31,1932,7,31,1931,426,0.56,3,50,10,9,9,108,186,0.44,240,0,0,0,0,0,0,50,10,9,9,108,309,120,120,0,0,990.0,965.5,0.14,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,25.7,25.7,0.0,0.0,50.0,1198
1932-08-01,1932,8,1,1931,422,0.53,3,47,8,6,5,89,155,0.37,267,0,0,0,0,0,0,47,8,6,5,89,328,133,133,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,28.9,28.9,0.0,0.0,56.0,1343
1932-08-02,1932,8,2,1931,420,0.53,3,47,8,6,5,89,155,0.37,265,0,0,0,0,0,0,47,8,6,5,89,326,132,132,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,28.6,28.6,0.0,0.0,55.5,1332
1932-08-03,1932,8,3,1931,413,0.53,3,47,8,6,5,89,155,0.37,258,0,0,0,0,0,0,47,8,6,5,89,319,129,129,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.4,24.4,0.91,0.91,0.0,0.0,27.9,27.9,0.0,0.0,54.1,1299
1932-08-04,1932,8,4,1931,408,0.53,3,47,8,6,5,89,155,0.38,253,0,0,0,0,0,0,47,8,6,5,89,314,126,126,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,27.3,27.3,0.0,0.0,52.9,1270
1932-08-05,1932,8,5,1931,408,0.53,3,47,8,6,5,89,155,0.38,253,0,0,0,0,0,0,47,8,6,5,89,314,126,126,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,27.3,27.3,0.0,0.0,52.9,1270
1932-08-06,1932,8,6,1931,402,0.53,3,47,8,6,5,89,155,0.38,247,0,0,0,0,0,0,47,8,6,5,89,308,123,123,0,0,990.0,965.4,0.14,0.02,989.8,2,24.3,24.3,24.4,24.4,0.9,0.9,0.0,0.0,26.7,26.7,0.0,0.0,51.9,1244
1932-08-07,1932,8,7,1931,402,0.53,3,47,8,6,5,89,155,0.38,247,0,0,0,0,0,0,47,8,6,5,89,308,123,123,0,0,990.0,965.4,0.14,0.02,989.8,2,24.3,24.3,24.4,24.4,0.9,0.9,0.0,0.0,26.7,26.7,0.0,0.0,51.9,1244
1932-08-08,1932,8,8,1931,398,0.53,3,47,8,6,5,89,155,0.39,243,0,0,0,0,0,0,47,8,6,5,89,304,121,121,0,0,990.0,965.4,0.14,0.02,989.8,2,24.3,24.3,24.4,24.4,0.9,0.9,0.0,0.0,26.2,26.2,0.0,0.0,50.8,1219
1932-08-09,1932,8,9,1931,389,0.53,3,47,8,6,5,89,155,0.4,234,0,0,0,0,0,0,47,8,6,5,89,295,117,117,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,25.2,25.2,0.0,0.0,48.8,1172
1932-08-10,1932,8,10,1931,386,0.53,3,47,8,6,5,89,155,0.4,231,0,0,0,0,0,0,47,8,6,5,89,292,115,115,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,24.9,24.9,0.0,0.0,48.3,1158
1932-08-11,1932,8,11,1931,386,0.52,3,47,8,6,5,89,155,0.4,231,0,0,0,0,0,0,47,8,6,5,89,292,115,115,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,24.9,24.9,0.0,0.0,48.3,1158
1932-08-12,1932,8,12,1931,380,0.52,3,47,8,6,5,89,155,0.41,225,0,0,0,0,0,0,47,8,6,5,89,286,112,112,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.5,24.5,0.9,0.9,0.0,0.0,24.2,24.2,0.0,0.0,47.0,1128
1932-08-13,1932,8,13,1931,380,0.52,3,47,8,6,5,89,155,0.41,225,0,0,0,0,0,0,47,8,6,5,89,286,112,112,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.5,24.5,0.9,0.9,0.0,0.0,24.2,24.2,0.0,0.0,47.0,1128
1932-08-14,1932,8,14,1931,377,0.52,3,47,8,6,5,89,155,0.41,222,0,0,0,0,0,0,47,8,6,5,89,283,111,111,0,0,990.0,965.3,0.14,0.01,989.9,2,24.5,24.5,24.6,24.6,0.89,0.89,0.0,0.0,23.8,23.8,0.0,0.0,46.2,1107
1932-08-15,1932,8,15,1931,370,0.52,3,47,8,6,5,89,155,0.42,215,0,0,0,0,0,0,47,8,6,5,89,276,215,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,47.2,1131
1932-08-16,1932,8,16,1931,370,0.52,3,47,8,6,5,89,155,0.42,215,0,0,0,0,0,0,47,8,6,5,89,276,215,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,47.2,1131
1932-08-17,1932,8,17,1931,370,0.52,3,47,8,6,5,89,155,0.42,215,0,0,0,0,0,0,47,8,6,5,89,276,215,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,47.2,1131
1932-08-18,1932,8,18,1931,364,0.52,3,47,8,6,5,89,155,0.43,209,0,0,0,0,0,0,47,8,6,5,89,270,209,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,45.9,1102
1932-08-19,1932,8,19,1931,364,0.52,3,47,8,6,5,89,155,0.43,209,0,0,0,0,0,0,47,8,6,5,89,270,209,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,45.9,1102
1932-08-20,1932,8,20,1931,360,0.52,3,47,8,6,5,89,155,0.43,205,0,0,0,0,0,0,47,8,6,5,89,266,205,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1080
1932-08-21,1932,8,21,1931,353,0.49,3,47,8,6,5,89,155,0.44,198,0,0,0,0,0,0,47,8,6,5,89,259,198,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.93,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1046
1932-08-22,1932,8,22,1931,344,0.49,3,47,8,6,5,89,155,0.45,189,0,0,0,0,0,0,47,8,6,5,89,250,189,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.7,24.7,24.7,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.4,994
1932-08-23,1932,8,23,1931,344,0.49,3,47,8,6,5,89,155,0.45,189,0,0,0,0,0,0,47,8,6,5,89,250,189,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.7,24.7,24.7,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.4,994
1932-08-24,1932,8,24,1931,340,0.49,3,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,41.5,0.0,0.0,0.0,40.5,971
1932-08-25,1932,8,25,1931,340,0.49,3,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,41.5,0.0,0.0,0.0,40.5,971
1932-08-26,1932,8,26,1931,338,0.49,3,47,8,6,5,89,155,0.46,183,0,0,0,0,0,0,47,8,6,5,89,244,183,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,41.0,0.0,0.0,0.0,39.9,958
1932-08-27,1932,8,27,1931,329,0.49,3,47,8,6,5,89,155,0.47,174,0,0,0,0,0,0,47,8,6,5,89,235,174,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,37.8,906
1932-08-28,1932,8,28,1931,329,0.49,3,47,8,6,5,89,155,0.47,174,0,0,0,0,0,0,47,8,6,5,89,235,174,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,37.8,906
1932-08-29,1932,8,29,1931,325,0.49,3,47,8,6,5,89,155,0.48,170,0,0,0,0,0,0,47,8,6,5,89,231,170,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.0,888
1932-08-30,1932,8,30,1931,325,0.49,3,47,8,6,5,89,155,0.48,170,0,0,0,0,0,0,47,8,6,5,89,231,170,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.0,888
1932-08-31,1932,8,31,1931,323,0.49,3,47,8,6,5,89,155,0.48,168,0,0,0,0,0,0,47,8,6,5,89,229,168,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,877
1932-09-01,1932,9,1,1931,323,0.5,3,40,6,4,3,65,118,0.36,205,0,0,0,0,0,0,40,6,4,3,65,255,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,45.4,1090
1932-09-02,1932,9,2,1931,311,0.5,3,40,6,4,3,65,118,0.38,193,0,0,0,0,0,0,40,6,4,3,65,243,193,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,43.7,0.0,0.0,0.0,42.8,1026
1932-09-03,1932,9,3,1931,311,0.5,3,40,6,4,3,65,118,0.38,193,0,0,0,0,0,0,40,6,4,3,65,243,193,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,43.7,0.0,0.0,0.0,42.8,1026
1932-09-04,1932,9,4,1931,309,0.5,3,40,6,4,3,65,118,0.38,191,0,0,0,0,0,0,40,6,4,3,65,241,191,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,42.1,1010
1932-09-05,1932,9,5,1931,309,0.5,3,40,6,4,3,65,118,0.38,191,0,0,0,0,0,0,40,6,4,3,65,241,191,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,42.1,1010
1932-09-06,1932,9,6,1931,306,0.5,3,40,6,4,3,65,118,0.39,188,0,0,0,0,0,0,40,6,4,3,65,238,188,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.4,993
1932-09-07,1932,9,7,1931,302,0.5,3,40,6,4,3,65,118,0.39,184,0,0,0,0,0,0,40,6,4,3,65,234,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.5,972
1932-09-08,1932,9,8,1931,302,0.5,3,40,6,4,3,65,118,0.39,184,0,0,0,0,0,0,40,6,4,3,65,234,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.5,972
1932-09-09,1932,9,9,1931,294,0.5,3,40,6,4,3,65,118,0.4,176,0,0,0,0,0,0,40,6,4,3,65,226,176,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.8,0.0,0.0,0.0,38.7,928
1932-09-10,1932,9,10,1931,290,0.5,3,40,6,4,3,65,118,0.41,172,0,0,0,0,0,0,40,6,4,3,65,222,172,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.7,904
1932-09-11,1932,9,11,1931,290,0.46,3,40,6,4,3,65,118,0.41,172,0,0,0,0,0,0,40,6,4,3,65,222,172,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.7,904
1932-09-12,1932,9,12,1931,290,0.46,3,40,6,4,3,65,118,0.41,172,0,0,0,0,0,0,40,6,4,3,65,222,172,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.7,904
1932-09-13,1932,9,13,1931,287,0.46,3,40,6,4,3,65,118,0.41,169,0,0,0,0,0,0,40,6,4,3,65,219,169,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.0,886
1932-09-14,1932,9,14,1931,287,0.46,3,40,6,4,3,65,118,0.41,169,0,0,0,0,0,0,40,6,4,3,65,219,169,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.0,886
1932-09-15,1932,9,15,1931,283,0.46,3,40,6,4,3,65,118,0.42,165,0,0,0,0,0,0,40,6,4,3,65,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.92,0.0,0.0,0.0,37.3,0.0,0.0,0.0,36.2,867
1932-09-16,1932,9,16,1931,281,0.46,3,40,6,4,3,65,118,0.42,163,0,0,0,0,0,0,40,6,4,3,65,213,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.7,0.0,0.0,0.0,35.6,855
1932-09-17,1932,9,17,1931,273,0.46,3,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,34.0,814
1932-09-18,1932,9,18,1931,273,0.46,3,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,34.0,814
1932-09-19,1932,9,19,1931,271,0.46,3,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,801
1932-09-20,1932,9,20,1931,271,0.46,3,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,801
1932-09-21,1932,9,21,1931,271,0.45,3,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,801
1932-09-22,1932,9,22,1931,270,0.45,3,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,796
1932-09-23,1932,9,23,1931,270,0.45,3,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,796
1932-09-24,1932,9,24,1931,270,0.45,3,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,796
1932-09-25,1932,9,25,1931,266,0.45,3,40,6,4,3,65,118,0.44,148,0,0,0,0,0,0,40,6,4,3,65,198,148,0,0,0,990.0,964.8,0.11,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,777
1932-09-26,1932,9,26,1931,266,0.45,3,40,6,4,3,65,118,0.44,148,0,0,0,0,0,0,40,6,4,3,65,198,148,0,0,0,990.0,964.8,0.11,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,777
1932-09-27,1932,9,27,1931,258,0.45,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.6,0.0,0.0,0.0,30.6,734
1932-09-28,1932,9,28,1931,258,0.45,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.6,0.0,0.0,0.0,30.6,734
1932-09-29,1932,9,29,1931,256,0.45,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.1,723
1932-09-30,1932,9,30,1931,256,0.45,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.1,723
1932-10-01,1932,10,1,1932,256,0.42,3,37,5,3,2,50,97,0.38,159,0,0,0,0,0,0,37,5,3,2,50,204,159,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,36.0,0.0,0.0,0.0,35.0,838
1932-10-02,1932,10,2,1932,249,0.42,3,37,5,3,2,50,97,0.39,152,0,0,0,0,0,0,37,5,3,2,50,197,152,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,801
1932-10-03,1932,10,3,1932,249,0.42,3,37,5,3,2,50,97,0.39,152,0,0,0,0,0,0,37,5,3,2,50,197,152,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,801
1932-10-04,1932,10,4,1932,246,0.42,3,37,5,3,2,50,97,0.39,149,0,0,0,0,0,0,37,5,3,2,50,194,149,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.6,782
1932-10-05,1932,10,5,1932,239,0.42,3,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.2,747
1932-10-06,1932,10,6,1932,236,0.42,3,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.4,729
1932-10-07,1932,10,7,1932,236,0.42,3,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.4,729
1932-10-08,1932,10,8,1932,234,0.42,3,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
1932-10-09,1932,10,9,1932,231,0.42,3,37,5,3,2,50,97,0.42,134,0,0,0,0,0,0,37,5,3,2,50,179,134,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,703
1932-10-10,1932,10,10,1932,226,0.42,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.2,676
1932-10-11,1932,10,11,1932,224,0.52,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
1932-10-12,1932,10,12,1932,222,0.52,3,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.1,0.0,0.0,0.0,27.3,654
1932-10-13,1932,10,13,1932,222,0.52,3,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.1,0.0,0.0,0.0,27.3,654
1932-10-14,1932,10,14,1932,222,0.52,3,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.1,0.0,0.0,0.0,27.3,654
1932-10-15,1932,10,15,1932,222,0.52,3,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.1,0.0,0.0,0.0,27.3,654
1932-10-16,1932,10,16,1932,222,0.52,3,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.1,0.0,0.0,0.0,27.3,654
1932-10-17,1932,10,17,1932,220,0.52,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,645
1932-10-18,1932,10,18,1932,220,0.52,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,645
1932-10-19,1932,10,19,1932,209,0.52,3,37,5,3,2,50,97,0.46,112,0,0,0,0,0,0,37,5,3,2,50,157,112,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.0,0.0,0.0,0.0,24.3,582
1932-10-20,1932,10,20,1932,206,0.52,3,37,5,3,2,50,97,0.47,109,0,0,0,0,0,0,37,5,3,2,50,154,109,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.4,0.0,0.0,0.0,23.6,567
1932-10-21,1932,10,21,1932,206,0.53,3,37,5,3,2,50,97,0.47,109,0,0,0,0,0,0,37,5,3,2,50,154,109,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.4,0.0,0.0,0.0,23.6,567
1932-10-22,1932,10,22,1932,202,0.53,3,37,5,3,2,50,97,0.48,105,0,0,0,0,0,0,37,5,3,2,50,150,105,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.3,0.0,0.0,0.0,22.6,541
1932-10-23,1932,10,23,1932,201,0.53,3,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.1,0.0,0.0,0.0,22.3,535
1932-10-24,1932,10,24,1932,201,0.53,3,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.1,0.0,0.0,0.0,22.3,535
1932-10-25,1932,10,25,1932,201,0.53,3,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.1,0.0,0.0,0.0,22.3,535
1932-10-26,1932,10,26,1932,200,0.53,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.1,529
1932-10-27,1932,10,27,1932,195,0.53,3,37,5,3,2,50,97,0.5,98,0,0,0,0,0,0,37,5,3,2,50,143,98,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,21.6,0.0,0.0,0.0,20.8,499
1932-10-28,1932,10,28,1932,195,0.53,3,37,5,3,2,50,97,0.5,98,0,0,0,0,0,0,37,5,3,2,50,143,98,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,21.6,0.0,0.0,0.0,20.8,499
1932-10-29,1932,10,29,1932,195,0.53,3,37,5,3,2,50,97,0.5,98,0,0,0,0,0,0,37,5,3,2,50,143,98,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,21.6,0.0,0.0,0.0,20.8,499
1932-10-30,1932,10,30,1932,195,0.53,3,37,5,3,2,50,97,0.5,98,0,0,0,0,0,0,37,5,3,2,50,143,98,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,21.6,0.0,0.0,0.0,20.8,499
1932-10-31,1932,10,31,1932,195,0.53,3,37,5,3,2,50,97,0.5,98,0,0,0,0,0,0,37,5,3,2,50,143,98,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,21.6,0.0,0.0,0.0,20.8,499
1932-11-01,1932,11,1,1932,195,0.7000000000000001,4,29,4,2,2,30,67,0.34,128,0,0,0,0,0,0,29,4,2,2,30,163,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
1932-11-02,1932,11,2,1932,195,0.7000000000000001,4,29,4,2,2,30,67,0.34,128,0,0,0,0,0,0,29,4,2,2,30,163,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
1932-11-03,1932,11,3,1932,195,0.7000000000000001,4,29,4,2,2,30,67,0.34,128,0,0,0,0,0,0,29,4,2,2,30,163,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
1932-11-04,1932,11,4,1932,195,0.7000000000000001,4,29,4,2,2,30,67,0.34,128,0,0,0,0,0,0,29,4,2,2,30,163,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
1932-11-05,1932,11,5,1932,195,0.7000000000000001,4,29,4,2,2,30,67,0.34,128,0,0,0,0,0,0,29,4,2,2,30,163,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
1932-11-06,1932,11,6,1932,195,0.7000000000000001,4,29,4,2,2,30,67,0.34,128,0,0,0,0,0,0,29,4,2,2,30,163,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
1932-11-07,1932,11,7,1932,195,0.7000000000000001,4,29,4,2,2,30,67,0.34,128,0,0,0,0,0,0,29,4,2,2,30,163,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
1932-11-08,1932,11,8,1932,195,0.7000000000000001,4,29,4,2,2,30,67,0.34,128,0,0,0,0,0,0,29,4,2,2,30,163,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
1932-11-09,1932,11,9,1932,195,0.7000000000000001,4,29,4,2,2,30,67,0.34,128,0,0,0,0,0,0,29,4,2,2,30,163,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
1932-11-10,1932,11,10,1932,195,0.7000000000000001,4,29,4,2,2,30,67,0.34,128,0,0,0,0,0,0,29,4,2,2,30,163,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
1932-11-11,1932,11,11,1932,195,0.8,4,29,4,2,2,30,67,0.34,128,0,0,0,0,0,0,29,4,2,2,30,163,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
1932-11-12,1932,11,12,1932,195,0.8,4,29,4,2,2,30,67,0.34,128,0,0,0,0,0,0,29,4,2,2,30,163,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
1932-11-13,1932,11,13,1932,195,0.8,4,29,4,2,2,30,67,0.34,128,0,0,0,0,0,0,29,4,2,2,30,163,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
1932-11-14,1932,11,14,1932,195,0.8,4,29,4,2,2,30,67,0.34,128,0,0,0,0,0,0,29,4,2,2,30,163,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
1932-11-15,1932,11,15,1932,201,0.8,4,29,4,2,2,30,67,0.33,134,0,0,0,0,0,0,29,4,2,2,30,169,134,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,29.5,707
1932-11-16,1932,11,16,1932,201,0.8,4,29,4,2,2,30,67,0.33,134,0,0,0,0,0,0,29,4,2,2,30,169,134,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,29.5,707
1932-11-17,1932,11,17,1932,202,0.8,4,29,4,2,2,30,67,0.33,135,0,0,0,0,0,0,29,4,2,2,30,170,135,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.6,0.0,0.0,0.0,29.7,713
1932-11-18,1932,11,18,1932,206,0.8,4,29,4,2,2,30,67,0.32,139,0,0,0,0,0,0,29,4,2,2,30,174,139,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.7,736
1932-11-19,1932,11,19,1932,206,0.8,4,29,4,2,2,30,67,0.32,139,0,0,0,0,0,0,29,4,2,2,30,174,139,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.7,736
1932-11-20,1932,11,20,1932,222,0.8,4,29,4,2,2,30,67,0.3,155,0,0,0,0,0,0,29,4,2,2,30,190,155,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1932-11-21,1932,11,21,1932,236,0.84,4,29,4,2,2,30,67,0.28,169,0,0,0,0,0,0,29,4,2,2,30,204,169,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,38.5,0.0,0.0,0.0,37.3,895
1932-11-22,1932,11,22,1932,243,0.84,4,29,4,2,2,30,67,0.28,176,0,0,0,0,0,0,29,4,2,2,30,211,176,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.0,934
1932-11-23,1932,11,23,1932,266,0.84,4,29,4,2,2,30,67,0.25,199,0,0,0,0,0,0,29,4,2,2,30,234,199,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.6,1069
1932-11-24,1932,11,24,1932,271,0.84,4,29,4,2,2,30,67,0.25,204,0,0,0,0,0,0,29,4,2,2,30,239,204,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,45.6,1093
1932-11-25,1932,11,25,1932,270,0.84,4,29,4,2,2,30,67,0.25,203,0,0,0,0,0,0,29,4,2,2,30,238,203,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,45.3,1088
1932-11-26,1932,11,26,1932,256,0.84,4,29,4,2,2,30,67,0.26,189,0,0,0,0,0,0,29,4,2,2,30,224,189,0,0,0,990.0,964.7,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.2,1012
1932-11-27,1932,11,27,1932,261,0.84,4,29,4,2,2,30,67,0.26,194,0,0,0,0,0,0,29,4,2,2,30,229,194,0,0,0,990.0,964.7,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,44.2,0.0,0.0,0.0,43.3,1040
1932-11-28,1932,11,28,1932,271,0.84,4,29,4,2,2,30,67,0.25,204,0,0,0,0,0,0,29,4,2,2,30,239,204,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,45.6,1093
1932-11-29,1932,11,29,1932,283,0.84,4,29,4,2,2,30,67,0.24,216,0,0,0,0,0,0,29,4,2,2,30,251,216,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.94,0.0,0.0,0.0,49.3,0.0,0.0,0.0,48.2,1156
1932-11-30,1932,11,30,1932,281,0.84,4,29,4,2,2,30,67,0.24,214,0,0,0,0,0,0,29,4,2,2,30,249,214,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.94,0.0,0.0,0.0,48.8,0.0,0.0,0.0,47.8,1146
1932-12-01,1932,12,1,1932,273,0.68,3,38,5,4,3,54,104,0.38,169,0,0,0,0,0,0,38,5,4,3,54,216,169,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.2,892
1932-12-02,1932,12,2,1932,270,0.68,3,38,5,4,3,54,104,0.38,166,0,0,0,0,0,0,38,5,4,3,54,213,166,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.4,873
1932-12-03,1932,12,3,1932,270,0.68,3,38,5,4,3,54,104,0.38,166,0,0,0,0,0,0,38,5,4,3,54,213,166,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.4,873
1932-12-04,1932,12,4,1932,270,0.68,3,38,5,4,3,54,104,0.38,166,0,0,0,0,0,0,38,5,4,3,54,213,166,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.4,873
1932-12-05,1932,12,5,1932,271,0.68,3,38,5,4,3,54,104,0.38,167,0,0,0,0,0,0,38,5,4,3,54,214,167,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,878
1932-12-06,1932,12,6,1932,273,0.68,3,38,5,4,3,54,104,0.38,169,0,0,0,0,0,0,38,5,4,3,54,216,169,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.2,892
1932-12-07,1932,12,7,1932,273,0.68,3,38,5,4,3,54,104,0.38,169,0,0,0,0,0,0,38,5,4,3,54,216,169,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.2,892
1932-12-08,1932,12,8,1932,273,0.68,3,38,5,4,3,54,104,0.38,169,0,0,0,0,0,0,38,5,4,3,54,216,169,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.2,892
1932-12-09,1932,12,9,1932,283,0.68,3,38,5,4,3,54,104,0.37,179,0,0,0,0,0,0,38,5,4,3,54,226,179,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.6,0.0,0.0,0.0,39.5,947
1932-12-10,1932,12,10,1932,287,0.68,3,38,5,4,3,54,104,0.36,183,0,0,0,0,0,0,38,5,4,3,54,230,183,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.3,968
1932-12-11,1932,12,11,1932,294,0.84,4,31,5,3,2,36,77,0.26,217,0,0,0,0,0,0,31,5,3,2,36,256,217,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.6,25.0,25.0,25.0,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.2,1156
1932-12-12,1932,12,12,1932,306,0.84,4,31,5,3,2,36,77,0.25,229,0,0,0,0,0,0,31,5,3,2,36,268,114,114,0,0,990.0,964.9,0.13,0.02,989.9,2,24.8,24.8,24.9,24.9,0.9,0.9,0.0,0.0,25.0,25.0,0.0,0.0,48.5,1164
1932-12-13,1932,12,13,1932,309,0.84,4,31,5,3,2,36,77,0.25,232,0,0,0,0,0,0,31,5,3,2,36,271,116,116,0,0,990.0,964.9,0.13,0.02,989.9,2,24.8,24.8,24.9,24.9,0.9,0.9,0.0,0.0,25.4,25.4,0.0,0.0,49.2,1180
1932-12-14,1932,12,14,1932,311,0.84,4,31,5,3,2,36,77,0.25,234,0,0,0,0,0,0,31,5,3,2,36,273,117,117,0,0,990.0,965.0,0.13,0.02,989.9,2,24.8,24.8,24.9,24.9,0.9,0.9,0.0,0.0,25.7,25.7,0.0,0.0,49.8,1195
1932-12-15,1932,12,15,1932,323,0.84,4,31,5,3,2,36,77,0.24,246,0,0,0,0,0,0,31,5,3,2,36,285,123,123,0,0,990.0,965.0,0.14,0.02,989.8,2,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,27.0,27.0,0.0,0.0,52.4,1258
1932-12-16,1932,12,16,1932,329,0.84,4,31,5,3,2,36,77,0.23,252,0,0,0,0,0,0,31,5,3,2,36,291,126,126,0,0,990.0,965.0,0.14,0.02,989.8,2,24.7,24.7,24.8,24.8,0.91,0.91,0.0,0.0,27.7,27.7,0.0,0.0,53.7,1287
1932-12-17,1932,12,17,1932,344,0.84,4,31,5,3,2,36,77,0.22,267,0,0,0,0,0,0,31,5,3,2,36,306,133,133,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.91,0.91,0.0,0.0,29.3,29.3,0.0,0.0,56.9,1366
1932-12-18,1932,12,18,1932,360,0.84,4,31,5,3,2,36,77,0.21,283,0,0,0,0,0,0,31,5,3,2,36,322,141,141,0,0,990.0,965.2,0.15,0.03,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,31.1,31.1,0.0,0.0,60.3,1446
1932-12-19,1932,12,19,1932,364,0.84,4,31,5,3,2,36,77,0.21,287,0,0,0,0,0,0,31,5,3,2,36,326,143,143,0,0,990.0,965.2,0.15,0.03,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,31.5,31.5,0.0,0.0,61.2,1468
1932-12-20,1932,12,20,1932,380,0.84,4,31,5,3,2,36,77,0.2,303,0,0,0,0,0,0,31,5,3,2,36,342,151,151,0,0,990.0,965.3,0.16,0.03,989.8,2,24.3,24.3,24.5,24.5,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.6,1549
1932-12-21,1932,12,21,1932,380,0.74,4,31,5,3,2,36,77,0.2,303,0,0,0,0,0,0,31,5,3,2,36,342,151,151,0,0,990.0,965.3,0.16,0.03,989.8,2,24.3,24.3,24.5,24.5,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.6,1549
1932-12-22,1932,12,22,1932,380,0.74,4,31,5,3,2,36,77,0.2,303,0,0,0,0,0,0,31,5,3,2,36,342,151,151,0,0,990.0,965.3,0.16,0.03,989.8,2,24.3,24.3,24.5,24.5,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.6,1549
1932-12-23,1932,12,23,1932,386,0.74,4,31,5,3,2,36,77,0.2,309,0,0,0,0,0,0,31,5,3,2,36,348,154,154,0,0,990.0,965.3,0.16,0.03,989.8,2,24.3,24.3,24.5,24.5,0.92,0.92,0.0,0.0,33.9,33.9,0.0,0.0,65.7,1577
1932-12-24,1932,12,24,1932,389,0.74,4,31,5,3,2,36,77,0.2,312,0,0,0,0,0,0,31,5,3,2,36,351,156,156,0,0,990.0,965.3,0.16,0.03,989.8,2,24.3,24.3,24.5,24.5,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1590
1932-12-25,1932,12,25,1932,402,0.74,4,31,5,3,2,36,77,0.19,325,0,0,0,0,0,0,31,5,3,2,36,364,162,162,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,69.2,1659
1932-12-26,1932,12,26,1932,413,0.74,4,31,5,3,2,36,77,0.19,336,0,0,0,0,0,0,31,5,3,2,36,375,168,168,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,36.8,36.8,0.0,0.0,71.4,1713
1932-12-27,1932,12,27,1932,422,0.74,4,31,5,3,2,36,77,0.18,345,0,0,0,0,0,0,31,5,3,2,36,384,172,172,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.93,0.93,0.0,0.0,37.7,37.7,0.0,0.0,73.2,1757
1932-12-28,1932,12,28,1932,430,0.74,4,31,5,3,2,36,77,0.18,353,0,0,0,0,0,0,31,5,3,2,36,392,176,176,0,0,990.0,965.5,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,38.6,38.6,0.0,0.0,75.0,1799
1932-12-29,1932,12,29,1932,453,0.74,4,31,5,3,2,36,77,0.17,376,0,0,0,0,0,0,31,5,3,2,36,415,188,188,0,0,990.0,965.6,0.18,0.05,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,41.0,41.0,0.0,0.0,79.8,1914
1932-12-30,1932,12,30,1932,453,0.74,4,31,5,3,2,36,77,0.17,376,0,0,0,0,0,0,31,5,3,2,36,415,188,188,0,0,990.0,965.6,0.18,0.05,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,41.0,41.0,0.0,0.0,79.8,1914
1932-12-31,1932,12,31,1932,459,0.74,4,31,5,3,2,36,77,0.17,382,0,0,0,0,0,0,31,5,3,2,36,421,191,191,0,0,990.0,965.7,0.18,0.05,989.8,2,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,41.6,41.6,0.0,0.0,81.2,1947
1933-01-01,1933,1,1,1932,462,0.68,3,41,6,4,3,66,120,0.26,342,0,0,0,0,0,0,41,6,4,3,66,393,171,171,0,0,990.0,965.7,0.17,0.04,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,37.1,37.1,0.0,0.0,72.0,1728
1933-01-02,1933,1,2,1932,467,0.68,3,41,6,4,3,66,120,0.26,347,0,0,0,0,0,0,41,6,4,3,66,398,173,173,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,37.6,37.6,0.0,0.0,72.9,1750
1933-01-03,1933,1,3,1932,477,0.68,3,41,6,4,3,66,120,0.25,357,0,0,0,0,0,0,41,6,4,3,66,408,178,178,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,38.7,38.7,0.0,0.0,75.0,1800
1933-01-04,1933,1,4,1932,486,0.68,3,41,6,4,3,66,120,0.25,366,0,0,0,0,0,0,41,6,4,3,66,417,183,183,0,0,990.0,965.8,0.18,0.04,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,76.8,1844
1933-01-05,1933,1,5,1932,512,0.68,3,41,6,4,3,66,120,0.23,392,0,0,0,0,0,0,41,6,4,3,66,443,196,196,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,23.9,23.9,0.93,0.93,0.0,0.0,42.3,42.3,0.0,0.0,82.6,1981
1933-01-06,1933,1,6,1932,505,0.68,3,41,6,4,3,66,120,0.24,385,0,0,0,0,0,0,41,6,4,3,66,436,192,192,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,23.9,23.9,0.93,0.93,0.0,0.0,41.6,41.6,0.0,0.0,81.0,1944
1933-01-07,1933,1,7,1932,532,0.68,3,41,6,4,3,66,120,0.23,412,0,0,0,0,0,0,41,6,4,3,66,463,206,206,0,0,990.0,966.0,0.2,0.05,989.7,2,23.5,23.5,23.8,23.8,0.94,0.94,0.0,0.0,44.4,44.4,0.0,0.0,87.0,2087
1933-01-08,1933,1,8,1932,571,0.68,3,41,6,4,3,66,120,0.21,451,0,0,0,0,0,0,41,6,4,3,66,502,150,150,150,0,990.0,966.2,0.21,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,31.7,31.7,31.7,0.0,92.1,2210
1933-01-09,1933,1,9,1932,550,0.68,3,41,6,4,3,66,120,0.22,430,0,0,0,0,0,0,41,6,4,3,66,481,215,215,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,23.7,23.7,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,90.6,2174
1933-01-10,1933,1,10,1932,562,0.68,3,41,6,4,3,66,120,0.21,442,0,0,0,0,0,0,41,6,4,3,66,493,147,147,147,0,990.0,966.1,0.21,0.06,989.7,3,23.4,23.4,23.4,23.6,0.91,0.91,0.91,0.0,31.0,31.0,31.0,0.0,90.3,2168
1933-01-11,1933,1,11,1932,601,0.45,3,41,6,4,3,66,120,0.2,481,0,0,0,0,0,0,41,6,4,3,66,532,160,160,160,0,990.0,966.3,0.23,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,33.6,33.6,33.6,0.0,97.9,2348
1933-01-12,1933,1,12,1932,583,0.45,3,41,6,4,3,66,120,0.21,463,0,0,0,0,0,0,41,6,4,3,66,514,154,154,154,0,990.0,966.2,0.22,0.06,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,32.4,32.4,32.4,0.0,94.3,2262
1933-01-13,1933,1,13,1932,566,0.45,3,41,6,4,3,66,120,0.21,446,0,0,0,0,0,0,41,6,4,3,66,497,148,148,148,0,990.0,966.2,0.21,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,31.3,31.3,31.3,0.0,91.1,2187
1933-01-14,1933,1,14,1932,589,0.45,3,41,6,4,3,66,120,0.2,469,0,0,0,0,0,0,41,6,4,3,66,520,156,156,156,0,990.0,966.3,0.22,0.06,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,32.8,32.8,32.8,0.0,95.5,2291
1933-01-15,1933,1,15,1932,595,0.45,3,41,6,4,3,66,120,0.2,475,0,0,0,0,0,0,41,6,4,3,66,526,158,158,158,0,990.0,966.3,0.23,0.07,989.7,3,23.3,23.3,23.3,23.4,0.92,0.92,0.92,0.0,33.2,33.2,33.2,0.0,96.7,2320
1933-01-16,1933,1,16,1932,615,0.45,3,41,6,4,3,66,120,0.19,495,0,0,0,0,0,0,41,6,4,3,66,546,165,165,165,0,990.0,966.4,0.24,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,34.6,34.6,34.6,0.0,100.6,2413
1933-01-17,1933,1,17,1932,647,0.45,3,41,6,4,3,66,120,0.19,527,0,0,0,0,0,0,41,6,4,3,66,578,175,175,175,0,990.0,966.5,0.26,0.08,989.7,3,23.0,23.0,23.0,23.2,0.93,0.93,0.93,0.0,36.6,36.6,36.6,0.0,106.6,2558
1933-01-18,1933,1,18,1932,682,0.45,3,41,6,4,3,66,120,0.18,562,0,0,0,0,0,0,41,6,4,3,66,613,187,187,187,0,990.0,966.6,0.28,0.09,989.6,3,22.8,22.8,22.8,23.0,0.93,0.93,0.93,0.0,38.9,38.9,38.9,0.0,113.1,2713
1933-01-19,1933,1,19,1932,702,0.45,3,41,6,4,3,66,120,0.17,582,0,0,0,0,0,0,41,6,4,3,66,633,194,194,194,0,990.0,966.7,0.29,0.1,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,40.1,40.1,40.1,0.0,117.0,2808
1933-01-20,1933,1,20,1932,702,0.45,3,41,6,4,3,66,120,0.17,582,0,0,0,0,0,0,41,6,4,3,66,633,194,194,194,0,990.0,966.7,0.29,0.1,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,40.1,40.1,40.1,0.0,117.0,2808
1933-01-21,1933,1,21,1932,720,0.44,3,41,6,4,3,66,120,0.17,600,0,0,0,0,0,0,41,6,4,3,66,651,200,200,200,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,41.2,41.2,41.2,0.0,120.5,2892
1933-01-22,1933,1,22,1932,720,0.44,3,41,6,4,3,66,120,0.17,600,0,0,0,0,0,0,41,6,4,3,66,651,200,200,200,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,41.2,41.2,41.2,0.0,120.5,2892
1933-01-23,1933,1,23,1932,705,0.44,3,41,6,4,3,66,120,0.17,585,0,0,0,0,0,0,41,6,4,3,66,636,195,195,195,0,990.0,966.7,0.29,0.1,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,40.3,40.3,40.3,0.0,117.6,2823
1933-01-24,1933,1,24,1932,702,0.44,3,41,6,4,3,66,120,0.17,582,0,0,0,0,0,0,41,6,4,3,66,633,194,194,194,0,990.0,966.7,0.29,0.1,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,40.1,40.1,40.1,0.0,117.0,2808
1933-01-25,1933,1,25,1932,691,0.44,3,41,6,4,3,66,120,0.17,571,0,0,0,0,0,0,41,6,4,3,66,622,190,190,190,0,990.0,966.7,0.28,0.1,989.6,3,22.7,22.7,22.7,23.0,0.93,0.93,0.93,0.0,39.5,39.5,39.5,0.0,114.9,2757
1933-01-26,1933,1,26,1932,666,0.44,3,41,6,4,3,66,120,0.18,546,0,0,0,0,0,0,41,6,4,3,66,597,182,182,182,0,990.0,966.6,0.27,0.09,989.6,3,22.8,22.8,22.8,23.1,0.93,0.93,0.93,0.0,37.9,37.9,37.9,0.0,110.2,2644
