Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1937-07-08,1937,7,8,1936,702,0.32,2,58,11,11,11,136,227,0.32,475,0,0,0,0,0,0,58,11,11,11,136,555,158,158,158,0,990.0,966.7,0.24,0.07,989.7,3,22.8,22.8,22.8,23.0,0.92,0.92,0.92,0.0,32.6,32.6,32.6,0.0,94.8,2274
1937-07-09,1937,7,9,1936,682,0.32,2,58,11,11,11,136,227,0.33,455,0,0,0,0,0,0,58,11,11,11,136,535,151,151,151,0,990.0,966.6,0.23,0.06,989.7,3,22.9,22.9,22.9,23.1,0.92,0.92,0.92,0.0,31.2,31.2,31.2,0.0,90.9,2181
1937-07-10,1937,7,10,1936,647,0.32,2,58,11,11,11,136,227,0.35,420,0,0,0,0,0,0,58,11,11,11,136,500,210,210,0,0,990.0,966.5,0.21,0.05,989.7,2,22.9,22.9,23.2,23.2,0.94,0.94,0.0,0.0,44.3,44.3,0.0,0.0,86.8,2082
1937-07-11,1937,7,11,1936,647,0.39,2,58,11,11,11,136,227,0.35,420,0,0,0,0,0,0,58,11,11,11,136,500,210,210,0,0,990.0,966.5,0.21,0.05,989.7,2,22.9,22.9,23.2,23.2,0.94,0.94,0.0,0.0,44.3,44.3,0.0,0.0,86.8,2082
1937-07-12,1937,7,12,1936,636,0.39,2,58,11,11,11,136,227,0.36,409,0,0,0,0,0,0,58,11,11,11,136,489,204,204,0,0,990.0,966.4,0.21,0.05,989.7,2,23.0,23.0,23.3,23.3,0.93,0.93,0.0,0.0,43.2,43.2,0.0,0.0,84.5,2028
1937-07-13,1937,7,13,1936,623,0.39,2,58,11,11,11,136,227,0.36,396,0,0,0,0,0,0,58,11,11,11,136,476,198,198,0,0,990.0,966.4,0.2,0.05,989.7,2,23.1,23.1,23.4,23.4,0.93,0.93,0.0,0.0,41.9,41.9,0.0,0.0,81.7,1960
1937-07-14,1937,7,14,1936,618,0.39,2,58,11,11,11,136,227,0.37,391,0,0,0,0,0,0,58,11,11,11,136,471,195,195,0,0,990.0,966.4,0.2,0.05,989.7,2,23.1,23.1,23.4,23.4,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,80.6,1934
1937-07-15,1937,7,15,1936,608,0.39,2,58,11,11,11,136,227,0.37,381,0,0,0,0,0,0,58,11,11,11,136,461,190,190,0,0,990.0,966.3,0.2,0.05,989.8,2,23.2,23.2,23.4,23.4,0.93,0.93,0.0,0.0,40.4,40.4,0.0,0.0,78.5,1883
1937-07-16,1937,7,16,1936,595,0.39,2,58,11,11,11,136,227,0.38,368,0,0,0,0,0,0,58,11,11,11,136,448,184,184,0,0,990.0,966.3,0.19,0.04,989.8,2,23.2,23.2,23.5,23.5,0.93,0.93,0.0,0.0,39.0,39.0,0.0,0.0,75.7,1817
1937-07-17,1937,7,17,1936,589,0.39,2,58,11,11,11,136,227,0.39,362,0,0,0,0,0,0,58,11,11,11,136,442,181,181,0,0,990.0,966.3,0.19,0.04,989.8,2,23.3,23.3,23.5,23.5,0.93,0.93,0.0,0.0,38.4,38.4,0.0,0.0,74.4,1786
1937-07-18,1937,7,18,1936,583,0.39,2,58,11,11,11,136,227,0.39,356,0,0,0,0,0,0,58,11,11,11,136,436,178,178,0,0,990.0,966.2,0.19,0.04,989.8,2,23.3,23.3,23.5,23.5,0.93,0.93,0.0,0.0,37.7,37.7,0.0,0.0,73.2,1756
1937-07-19,1937,7,19,1936,571,0.39,2,58,11,11,11,136,227,0.4,344,0,0,0,0,0,0,58,11,11,11,136,424,172,172,0,0,990.0,966.2,0.19,0.04,989.8,2,23.4,23.4,23.6,23.6,0.92,0.92,0.0,0.0,36.6,36.6,0.0,0.0,71.0,1702
1937-07-20,1937,7,20,1936,571,0.39,2,58,11,11,11,136,227,0.4,344,0,0,0,0,0,0,58,11,11,11,136,424,172,172,0,0,990.0,966.2,0.19,0.04,989.8,2,23.4,23.4,23.6,23.6,0.92,0.92,0.0,0.0,36.6,36.6,0.0,0.0,71.0,1702
1937-07-21,1937,7,21,1936,550,0.33,2,58,11,11,11,136,227,0.41,323,0,0,0,0,0,0,58,11,11,11,136,403,161,161,0,0,990.0,966.1,0.18,0.03,989.8,2,23.5,23.5,23.7,23.7,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,66.8,1602
1937-07-22,1937,7,22,1936,550,0.33,2,58,11,11,11,136,227,0.41,323,0,0,0,0,0,0,58,11,11,11,136,403,161,161,0,0,990.0,966.1,0.18,0.03,989.8,2,23.5,23.5,23.7,23.7,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,66.8,1602
1937-07-23,1937,7,23,1936,548,0.33,2,58,11,11,11,136,227,0.41,321,0,0,0,0,0,0,58,11,11,11,136,401,160,160,0,0,990.0,966.1,0.18,0.03,989.8,2,23.5,23.5,23.7,23.7,0.92,0.92,0.0,0.0,34.1,34.1,0.0,0.0,66.2,1588
1937-07-24,1937,7,24,1936,527,0.33,2,58,11,11,11,136,227,0.43,300,0,0,0,0,0,0,58,11,11,11,136,380,150,150,0,0,990.0,966.0,0.17,0.03,989.8,2,23.7,23.7,23.8,23.8,0.92,0.92,0.0,0.0,31.9,31.9,0.0,0.0,61.9,1486
1937-07-25,1937,7,25,1936,512,0.33,2,58,11,11,11,136,227,0.44,285,0,0,0,0,0,0,58,11,11,11,136,365,142,142,0,0,990.0,965.9,0.16,0.03,989.8,2,23.8,23.8,23.9,23.9,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,58.8,1411
1937-07-26,1937,7,26,1936,505,0.33,2,58,11,11,11,136,227,0.45,278,0,0,0,0,0,0,58,11,11,11,136,358,139,139,0,0,990.0,965.9,0.16,0.03,989.8,2,23.8,23.8,23.9,23.9,0.91,0.91,0.0,0.0,29.6,29.6,0.0,0.0,57.4,1376
1937-07-27,1937,7,27,1936,505,0.33,2,58,11,11,11,136,227,0.45,278,0,0,0,0,0,0,58,11,11,11,136,358,139,139,0,0,990.0,965.9,0.16,0.03,989.8,2,23.8,23.8,23.9,23.9,0.91,0.91,0.0,0.0,29.6,29.6,0.0,0.0,57.4,1376
1937-07-28,1937,7,28,1936,494,0.33,2,58,11,11,11,136,227,0.46,267,0,0,0,0,0,0,58,11,11,11,136,347,133,133,0,0,990.0,965.8,0.16,0.02,989.8,2,23.9,23.9,24.0,24.0,0.91,0.91,0.0,0.0,28.5,28.5,0.0,0.0,55.2,1325
1937-07-29,1937,7,29,1936,486,0.33,2,58,11,11,11,136,227,0.47,259,0,0,0,0,0,0,58,11,11,11,136,339,129,129,0,0,990.0,965.8,0.16,0.02,989.8,2,23.9,23.9,24.0,24.0,0.91,0.91,0.0,0.0,27.5,27.5,0.0,0.0,53.4,1282
1937-07-30,1937,7,30,1936,479,0.33,2,58,11,11,11,136,227,0.47,252,0,0,0,0,0,0,58,11,11,11,136,332,126,126,0,0,990.0,965.8,0.15,0.02,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,26.9,26.9,0.0,0.0,52.1,1250
1937-07-31,1937,7,31,1936,479,0.33,2,58,11,11,11,136,227,0.47,252,0,0,0,0,0,0,58,11,11,11,136,332,126,126,0,0,990.0,965.8,0.15,0.02,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,26.9,26.9,0.0,0.0,52.1,1250
1937-08-01,1937,8,1,1936,472,0.35,2,54,9,8,6,107,184,0.39,288,0,0,0,0,0,0,54,9,8,6,107,359,144,144,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,24.1,24.1,0.91,0.91,0.0,0.0,30.9,30.9,0.0,0.0,60.0,1440
1937-08-02,1937,8,2,1936,467,0.35,2,54,9,8,6,107,184,0.39,283,0,0,0,0,0,0,54,9,8,6,107,354,141,141,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,30.4,30.4,0.0,0.0,58.9,1414
1937-08-03,1937,8,3,1936,462,0.35,2,54,9,8,6,107,184,0.4,278,0,0,0,0,0,0,54,9,8,6,107,349,139,139,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,29.9,29.9,0.0,0.0,58.0,1391
1937-08-04,1937,8,4,1936,462,0.35,2,54,9,8,6,107,184,0.4,278,0,0,0,0,0,0,54,9,8,6,107,349,139,139,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,29.9,29.9,0.0,0.0,58.0,1391
1937-08-05,1937,8,5,1936,459,0.35,2,54,9,8,6,107,184,0.4,275,0,0,0,0,0,0,54,9,8,6,107,346,137,137,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.2,24.2,0.91,0.91,0.0,0.0,29.5,29.5,0.0,0.0,57.3,1374
1937-08-06,1937,8,6,1936,445,0.35,2,54,9,8,6,107,184,0.41,261,0,0,0,0,0,0,54,9,8,6,107,332,130,130,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,28.1,28.1,0.0,0.0,54.4,1306
1937-08-07,1937,8,7,1936,445,0.35,2,54,9,8,6,107,184,0.41,261,0,0,0,0,0,0,54,9,8,6,107,332,130,130,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,28.1,28.1,0.0,0.0,54.4,1306
1937-08-08,1937,8,8,1936,442,0.35,2,54,9,8,6,107,184,0.42,258,0,0,0,0,0,0,54,9,8,6,107,329,129,129,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,27.8,27.8,0.0,0.0,53.8,1292
1937-08-09,1937,8,9,1936,440,0.35,2,54,9,8,6,107,184,0.42,256,0,0,0,0,0,0,54,9,8,6,107,327,128,128,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,27.5,27.5,0.0,0.0,53.3,1278
1937-08-10,1937,8,10,1936,426,0.35,2,54,9,8,6,107,184,0.43,242,0,0,0,0,0,0,54,9,8,6,107,313,121,121,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,26.0,26.0,0.0,0.0,50.4,1209
1937-08-11,1937,8,11,1936,426,0.34,2,54,9,8,6,107,184,0.43,242,0,0,0,0,0,0,54,9,8,6,107,313,121,121,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,26.0,26.0,0.0,0.0,50.4,1209
1937-08-12,1937,8,12,1936,422,0.34,2,54,9,8,6,107,184,0.44,238,0,0,0,0,0,0,54,9,8,6,107,309,119,119,0,0,990.0,965.5,0.14,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,25.5,25.5,0.0,0.0,49.5,1187
1937-08-13,1937,8,13,1936,422,0.34,2,54,9,8,6,107,184,0.44,238,0,0,0,0,0,0,54,9,8,6,107,309,119,119,0,0,990.0,965.5,0.14,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,25.5,25.5,0.0,0.0,49.5,1187
1937-08-14,1937,8,14,1936,420,0.34,2,54,9,8,6,107,184,0.44,236,0,0,0,0,0,0,54,9,8,6,107,307,118,118,0,0,990.0,965.5,0.14,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,25.3,25.3,0.0,0.0,49.0,1176
1937-08-15,1937,8,15,1936,413,0.34,2,54,9,8,6,107,184,0.44,229,0,0,0,0,0,0,54,9,8,6,107,300,114,114,0,0,990.0,965.5,0.14,0.02,989.8,2,24.3,24.3,24.4,24.4,0.9,0.9,0.0,0.0,24.5,24.5,0.0,0.0,47.6,1142
1937-08-16,1937,8,16,1936,408,0.34,2,54,9,8,6,107,184,0.45,224,0,0,0,0,0,0,54,9,8,6,107,295,112,112,0,0,990.0,965.4,0.14,0.01,989.8,2,24.3,24.3,24.4,24.4,0.89,0.89,0.0,0.0,23.9,23.9,0.0,0.0,46.3,1110
1937-08-17,1937,8,17,1936,408,0.34,2,54,9,8,6,107,184,0.45,224,0,0,0,0,0,0,54,9,8,6,107,295,112,112,0,0,990.0,965.4,0.14,0.01,989.8,2,24.3,24.3,24.4,24.4,0.89,0.89,0.0,0.0,23.9,23.9,0.0,0.0,46.3,1110
1937-08-18,1937,8,18,1936,402,0.34,2,54,9,8,6,107,184,0.46,218,0,0,0,0,0,0,54,9,8,6,107,289,218,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.1,24.4,24.4,24.4,0.94,0.0,0.0,0.0,48.6,0.0,0.0,0.0,47.6,1142
1937-08-19,1937,8,19,1936,398,0.34,2,54,9,8,6,107,184,0.46,214,0,0,0,0,0,0,54,9,8,6,107,285,214,0,0,0,990.0,965.4,0.14,0.01,989.9,1,24.1,24.5,24.5,24.5,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1118
1937-08-20,1937,8,20,1936,389,0.34,2,54,9,8,6,107,184,0.47,205,0,0,0,0,0,0,54,9,8,6,107,276,205,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,45.6,0.0,0.0,0.0,44.7,1072
1937-08-21,1937,8,21,1936,386,0.34,2,54,9,8,6,107,184,0.48,202,0,0,0,0,0,0,54,9,8,6,107,273,202,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,45.0,0.0,0.0,0.0,44.1,1058
1937-08-22,1937,8,22,1936,389,0.34,2,54,9,8,6,107,184,0.47,205,0,0,0,0,0,0,54,9,8,6,107,276,205,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,45.6,0.0,0.0,0.0,44.7,1072
1937-08-23,1937,8,23,1936,380,0.34,2,54,9,8,6,107,184,0.48,196,0,0,0,0,0,0,54,9,8,6,107,267,196,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,42.8,1028
1937-08-24,1937,8,24,1936,380,0.34,2,54,9,8,6,107,184,0.48,196,0,0,0,0,0,0,54,9,8,6,107,267,196,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,42.8,1028
1937-08-25,1937,8,25,1936,370,0.34,2,54,9,8,6,107,184,0.5,186,0,0,0,0,0,0,54,9,8,6,107,257,186,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.4,969
1937-08-26,1937,8,26,1936,370,0.34,2,54,9,8,6,107,184,0.5,186,0,0,0,0,0,0,54,9,8,6,107,257,186,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.4,969
1937-08-27,1937,8,27,1936,364,0.34,2,54,9,8,6,107,184,0.5,180,0,0,0,0,0,0,54,9,8,6,107,251,180,0,0,0,990.0,965.2,0.12,0.01,989.9,1,24.4,24.6,24.6,24.6,0.93,0.0,0.0,0.0,40.2,0.0,0.0,0.0,39.0,936
1937-08-28,1937,8,28,1936,353,0.34,2,54,9,8,6,107,184,0.52,169,0,0,0,0,0,0,54,9,8,6,107,240,169,0,0,0,990.0,965.2,0.12,0.01,989.9,1,24.5,24.7,24.7,24.7,0.92,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.6,879
1937-08-29,1937,8,29,1936,344,0.34,2,54,9,8,6,107,184,0.53,160,0,0,0,0,0,0,54,9,8,6,107,231,160,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,34.6,830
1937-08-30,1937,8,30,1936,340,0.34,2,54,9,8,6,107,184,0.54,156,0,0,0,0,0,0,54,9,8,6,107,227,156,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.7,808
1937-08-31,1937,8,31,1936,338,0.34,2,54,9,8,6,107,184,0.54,154,0,0,0,0,0,0,54,9,8,6,107,225,154,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,796
1937-09-01,1937,9,1,1936,331,0.4,3,40,6,4,3,65,118,0.36,213,0,0,0,0,0,0,40,6,4,3,65,263,213,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,47.2,1131
1937-09-02,1937,9,2,1936,329,0.4,3,40,6,4,3,65,118,0.36,211,0,0,0,0,0,0,40,6,4,3,65,261,211,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1119
1937-09-03,1937,9,3,1936,329,0.4,3,40,6,4,3,65,118,0.36,211,0,0,0,0,0,0,40,6,4,3,65,261,211,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1119
1937-09-04,1937,9,4,1936,325,0.4,3,40,6,4,3,65,118,0.36,207,0,0,0,0,0,0,40,6,4,3,65,257,207,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.9,1100
1937-09-05,1937,9,5,1936,325,0.4,3,40,6,4,3,65,118,0.36,207,0,0,0,0,0,0,40,6,4,3,65,257,207,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.9,1100
1937-09-06,1937,9,6,1936,325,0.4,3,40,6,4,3,65,118,0.36,207,0,0,0,0,0,0,40,6,4,3,65,257,207,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.9,1100
1937-09-07,1937,9,7,1936,323,0.4,3,40,6,4,3,65,118,0.36,205,0,0,0,0,0,0,40,6,4,3,65,255,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,45.4,1090
1937-09-08,1937,9,8,1936,323,0.4,3,40,6,4,3,65,118,0.36,205,0,0,0,0,0,0,40,6,4,3,65,255,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,45.4,1090
1937-09-09,1937,9,9,1936,311,0.4,3,40,6,4,3,65,118,0.38,193,0,0,0,0,0,0,40,6,4,3,65,243,193,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,43.7,0.0,0.0,0.0,42.8,1026
1937-09-10,1937,9,10,1936,309,0.4,3,40,6,4,3,65,118,0.38,191,0,0,0,0,0,0,40,6,4,3,65,241,191,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,42.1,1010
1937-09-11,1937,9,11,1936,309,0.36,2,46,7,6,4,75,138,0.45,171,0,0,0,0,0,0,46,7,6,4,75,230,171,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,38.4,0.0,0.0,0.0,37.2,893
1937-09-12,1937,9,12,1936,306,0.36,2,46,7,6,4,75,138,0.45,168,0,0,0,0,0,0,46,7,6,4,75,227,168,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,877
1937-09-13,1937,9,13,1936,302,0.36,2,46,7,6,4,75,138,0.46,164,0,0,0,0,0,0,46,7,6,4,75,223,164,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,35.7,857
1937-09-14,1937,9,14,1936,302,0.36,2,46,7,6,4,75,138,0.46,164,0,0,0,0,0,0,46,7,6,4,75,223,164,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,35.7,857
1937-09-15,1937,9,15,1936,290,0.36,2,46,7,6,4,75,138,0.48,152,0,0,0,0,0,0,46,7,6,4,75,211,152,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,33.1,794
1937-09-16,1937,9,16,1936,290,0.36,2,46,7,6,4,75,138,0.48,152,0,0,0,0,0,0,46,7,6,4,75,211,152,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,33.1,794
1937-09-17,1937,9,17,1936,287,0.36,2,46,7,6,4,75,138,0.48,149,0,0,0,0,0,0,46,7,6,4,75,208,149,0,0,0,990.0,964.8,0.11,0.0,989.9,1,24.9,25.0,25.0,25.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,776
1937-09-18,1937,9,18,1936,287,0.36,2,46,7,6,4,75,138,0.48,149,0,0,0,0,0,0,46,7,6,4,75,208,149,0,0,0,990.0,964.8,0.11,0.0,989.9,1,24.9,25.0,25.0,25.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,776
1937-09-19,1937,9,19,1936,287,0.36,2,46,7,6,4,75,138,0.48,149,0,0,0,0,0,0,46,7,6,4,75,208,149,0,0,0,990.0,964.8,0.11,0.0,989.9,1,24.9,25.0,25.0,25.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,776
1937-09-20,1937,9,20,1936,283,0.36,2,46,7,6,4,75,138,0.49,145,0,0,0,0,0,0,46,7,6,4,75,204,145,0,0,0,990.0,964.8,0.11,0.0,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,32.6,0.0,0.0,0.0,31.6,757
1937-09-21,1937,9,21,1936,283,0.4,3,40,6,4,3,65,118,0.42,165,0,0,0,0,0,0,40,6,4,3,65,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.92,0.0,0.0,0.0,37.3,0.0,0.0,0.0,36.2,867
1937-09-22,1937,9,22,1936,281,0.4,3,40,6,4,3,65,118,0.42,163,0,0,0,0,0,0,40,6,4,3,65,213,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.7,0.0,0.0,0.0,35.6,855
1937-09-23,1937,9,23,1936,273,0.4,3,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,34.0,814
1937-09-24,1937,9,24,1936,271,0.4,3,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,801
1937-09-25,1937,9,25,1936,271,0.4,3,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,801
1937-09-26,1937,9,26,1936,271,0.4,3,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,801
1937-09-27,1937,9,27,1936,270,0.4,3,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,796
1937-09-28,1937,9,28,1936,270,0.4,3,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,796
1937-09-29,1937,9,29,1936,270,0.4,3,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,796
1937-09-30,1937,9,30,1936,270,0.4,3,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,796
1937-10-01,1937,10,1,1937,266,0.35,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1937-10-02,1937,10,2,1937,266,0.35,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1937-10-03,1937,10,3,1937,258,0.35,2,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,778
1937-10-04,1937,10,4,1937,258,0.35,2,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,778
1937-10-05,1937,10,5,1937,258,0.35,2,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,778
1937-10-06,1937,10,6,1937,256,0.35,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,767
1937-10-07,1937,10,7,1937,256,0.35,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,767
1937-10-08,1937,10,8,1937,256,0.35,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,767
1937-10-09,1937,10,9,1937,256,0.35,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,767
1937-10-10,1937,10,10,1937,256,0.35,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,767
1937-10-11,1937,10,11,1937,249,0.37,2,41,6,4,3,56,110,0.44,139,0,0,0,0,0,0,41,6,4,3,56,190,139,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.4,0.0,0.0,0.0,30.4,730
1937-10-12,1937,10,12,1937,249,0.37,2,41,6,4,3,56,110,0.44,139,0,0,0,0,0,0,41,6,4,3,56,190,139,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.4,0.0,0.0,0.0,30.4,730
1937-10-13,1937,10,13,1937,246,0.37,2,41,6,4,3,56,110,0.45,136,0,0,0,0,0,0,41,6,4,3,56,187,136,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.6,710
1937-10-14,1937,10,14,1937,239,0.37,2,41,6,4,3,56,110,0.46,129,0,0,0,0,0,0,41,6,4,3,56,180,129,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.2,675
1937-10-15,1937,10,15,1937,236,0.37,2,41,6,4,3,56,110,0.47,126,0,0,0,0,0,0,41,6,4,3,56,177,126,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.4,657
1937-10-16,1937,10,16,1937,236,0.37,2,41,6,4,3,56,110,0.47,126,0,0,0,0,0,0,41,6,4,3,56,177,126,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.4,657
1937-10-17,1937,10,17,1937,236,0.37,2,41,6,4,3,56,110,0.47,126,0,0,0,0,0,0,41,6,4,3,56,177,126,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.4,657
1937-10-18,1937,10,18,1937,236,0.37,2,41,6,4,3,56,110,0.47,126,0,0,0,0,0,0,41,6,4,3,56,177,126,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.4,657
1937-10-19,1937,10,19,1937,236,0.37,2,41,6,4,3,56,110,0.47,126,0,0,0,0,0,0,41,6,4,3,56,177,126,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.4,657
1937-10-20,1937,10,20,1937,236,0.37,2,41,6,4,3,56,110,0.47,126,0,0,0,0,0,0,41,6,4,3,56,177,126,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.4,657
1937-10-21,1937,10,21,1937,236,0.41,3,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.4,729
1937-10-22,1937,10,22,1937,236,0.41,3,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.4,729
1937-10-23,1937,10,23,1937,236,0.41,3,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.4,729
1937-10-24,1937,10,24,1937,236,0.41,3,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.4,729
1937-10-25,1937,10,25,1937,236,0.41,3,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.4,729
1937-10-26,1937,10,26,1937,234,0.41,3,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
1937-10-27,1937,10,27,1937,234,0.41,3,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
1937-10-28,1937,10,28,1937,231,0.41,3,37,5,3,2,50,97,0.42,134,0,0,0,0,0,0,37,5,3,2,50,179,134,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,703
1937-10-29,1937,10,29,1937,226,0.41,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.2,676
1937-10-30,1937,10,30,1937,224,0.41,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
1937-10-31,1937,10,31,1937,224,0.41,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
1937-11-01,1937,11,1,1937,224,0.44,3,36,5,3,2,47,93,0.41,131,0,0,0,0,0,0,36,5,3,2,47,175,131,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,28.7,689
1937-11-02,1937,11,2,1937,224,0.44,3,36,5,3,2,47,93,0.41,131,0,0,0,0,0,0,36,5,3,2,47,175,131,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,28.7,689
1937-11-03,1937,11,3,1937,224,0.44,3,36,5,3,2,47,93,0.41,131,0,0,0,0,0,0,36,5,3,2,47,175,131,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,28.7,689
1937-11-04,1937,11,4,1937,226,0.44,3,36,5,3,2,47,93,0.41,133,0,0,0,0,0,0,36,5,3,2,47,177,133,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,29.1,698
1937-11-05,1937,11,5,1937,236,0.44,3,36,5,3,2,47,93,0.39,143,0,0,0,0,0,0,36,5,3,2,47,187,143,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,751
1937-11-06,1937,11,6,1937,256,0.44,3,36,5,3,2,47,93,0.36,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,861
1937-11-07,1937,11,7,1937,266,0.44,3,36,5,3,2,47,93,0.35,173,0,0,0,0,0,0,36,5,3,2,47,217,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,39.3,0.0,0.0,0.0,38.1,915
1937-11-08,1937,11,8,1937,270,0.44,3,36,5,3,2,47,93,0.34,177,0,0,0,0,0,0,36,5,3,2,47,221,177,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.0,935
1937-11-09,1937,11,9,1937,270,0.44,3,36,5,3,2,47,93,0.34,177,0,0,0,0,0,0,36,5,3,2,47,221,177,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.0,935
1937-11-10,1937,11,10,1937,270,0.44,3,36,5,3,2,47,93,0.34,177,0,0,0,0,0,0,36,5,3,2,47,221,177,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.0,935
1937-11-11,1937,11,11,1937,270,0.29,2,40,6,4,3,53,106,0.39,164,0,0,0,0,0,0,40,6,4,3,53,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,862
1937-11-12,1937,11,12,1937,270,0.29,2,40,6,4,3,53,106,0.39,164,0,0,0,0,0,0,40,6,4,3,53,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,862
1937-11-13,1937,11,13,1937,266,0.29,2,40,6,4,3,53,106,0.4,160,0,0,0,0,0,0,40,6,4,3,53,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,843
1937-11-14,1937,11,14,1937,266,0.29,2,40,6,4,3,53,106,0.4,160,0,0,0,0,0,0,40,6,4,3,53,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,843
1937-11-15,1937,11,15,1937,266,0.29,2,40,6,4,3,53,106,0.4,160,0,0,0,0,0,0,40,6,4,3,53,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,843
1937-11-16,1937,11,16,1937,266,0.29,2,40,6,4,3,53,106,0.4,160,0,0,0,0,0,0,40,6,4,3,53,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,843
1937-11-17,1937,11,17,1937,261,0.29,2,40,6,4,3,53,106,0.41,155,0,0,0,0,0,0,40,6,4,3,53,205,155,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,33.9,814
1937-11-18,1937,11,18,1937,258,0.29,2,40,6,4,3,53,106,0.41,152,0,0,0,0,0,0,40,6,4,3,53,202,152,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,800
1937-11-19,1937,11,19,1937,258,0.29,2,40,6,4,3,53,106,0.41,152,0,0,0,0,0,0,40,6,4,3,53,202,152,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,800
1937-11-20,1937,11,20,1937,264,0.29,2,40,6,4,3,53,106,0.4,158,0,0,0,0,0,0,40,6,4,3,53,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.5,829
1937-11-21,1937,11,21,1937,266,0.54,3,36,5,3,2,47,93,0.35,173,0,0,0,0,0,0,36,5,3,2,47,217,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,39.3,0.0,0.0,0.0,38.1,915
1937-11-22,1937,11,22,1937,270,0.54,3,36,5,3,2,47,93,0.34,177,0,0,0,0,0,0,36,5,3,2,47,221,177,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.0,935
1937-11-23,1937,11,23,1937,271,0.54,3,36,5,3,2,47,93,0.34,178,0,0,0,0,0,0,36,5,3,2,47,222,178,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,39.2,941
1937-11-24,1937,11,24,1937,273,0.54,3,36,5,3,2,47,93,0.34,180,0,0,0,0,0,0,36,5,3,2,47,224,180,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,956
1937-11-25,1937,11,25,1937,283,0.54,3,36,5,3,2,47,93,0.33,190,0,0,0,0,0,0,36,5,3,2,47,234,190,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.2,1013
1937-11-26,1937,11,26,1937,294,0.54,3,36,5,3,2,47,93,0.32,201,0,0,0,0,0,0,36,5,3,2,47,245,201,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.94,0.0,0.0,0.0,45.7,0.0,0.0,0.0,44.8,1075
1937-11-27,1937,11,27,1937,306,0.54,3,36,5,3,2,47,93,0.3,213,0,0,0,0,0,0,36,5,3,2,47,257,213,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,48.2,0.0,0.0,0.0,47.3,1134
1937-11-28,1937,11,28,1937,311,0.54,3,36,5,3,2,47,93,0.3,218,0,0,0,0,0,0,36,5,3,2,47,262,218,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,49.5,0.0,0.0,0.0,48.2,1156
1937-11-29,1937,11,29,1937,311,0.54,3,36,5,3,2,47,93,0.3,218,0,0,0,0,0,0,36,5,3,2,47,262,218,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,49.5,0.0,0.0,0.0,48.2,1156
1937-11-30,1937,11,30,1937,323,0.54,3,36,5,3,2,47,93,0.29,230,0,0,0,0,0,0,36,5,3,2,47,274,115,115,0,0,990.0,965.0,0.13,0.02,989.9,2,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,25.1,25.1,0.0,0.0,48.7,1169
1937-12-01,1937,12,1,1937,329,0.46,3,38,5,4,3,54,104,0.32,225,0,0,0,0,0,0,38,5,4,3,54,272,112,112,0,0,990.0,965.0,0.13,0.02,989.9,2,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,24.4,24.4,0.0,0.0,47.4,1137
1937-12-02,1937,12,2,1937,340,0.46,3,38,5,4,3,54,104,0.31,236,0,0,0,0,0,0,38,5,4,3,54,283,118,118,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,25.7,25.7,0.0,0.0,49.9,1198
1937-12-03,1937,12,3,1937,344,0.46,3,38,5,4,3,54,104,0.3,240,0,0,0,0,0,0,38,5,4,3,54,287,120,120,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,26.2,26.2,0.0,0.0,50.8,1219
1937-12-04,1937,12,4,1937,364,0.46,3,38,5,4,3,54,104,0.29,260,0,0,0,0,0,0,38,5,4,3,54,307,130,130,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,28.4,28.4,0.0,0.0,55.1,1323
1937-12-05,1937,12,5,1937,380,0.46,3,38,5,4,3,54,104,0.27,276,0,0,0,0,0,0,38,5,4,3,54,323,138,138,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,30.2,30.2,0.0,0.0,58.5,1404
1937-12-06,1937,12,6,1937,380,0.46,3,38,5,4,3,54,104,0.27,276,0,0,0,0,0,0,38,5,4,3,54,323,138,138,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,30.2,30.2,0.0,0.0,58.5,1404
1937-12-07,1937,12,7,1937,386,0.46,3,38,5,4,3,54,104,0.27,282,0,0,0,0,0,0,38,5,4,3,54,329,141,141,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,59.7,1433
1937-12-08,1937,12,8,1937,389,0.46,3,38,5,4,3,54,104,0.27,285,0,0,0,0,0,0,38,5,4,3,54,332,142,142,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,31.1,31.1,0.0,0.0,60.3,1446
1937-12-09,1937,12,9,1937,402,0.46,3,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.2,1515
1937-12-10,1937,12,10,1937,402,0.46,3,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.2,1515
1937-12-11,1937,12,11,1937,408,0.42,3,38,5,4,3,54,104,0.25,304,0,0,0,0,0,0,38,5,4,3,54,351,152,152,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,64.2,1541
1937-12-12,1937,12,12,1937,408,0.42,3,38,5,4,3,54,104,0.25,304,0,0,0,0,0,0,38,5,4,3,54,351,152,152,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,64.2,1541
1937-12-13,1937,12,13,1937,413,0.42,3,38,5,4,3,54,104,0.25,309,0,0,0,0,0,0,38,5,4,3,54,356,154,154,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,65.4,1570
1937-12-14,1937,12,14,1937,422,0.42,3,38,5,4,3,54,104,0.25,318,0,0,0,0,0,0,38,5,4,3,54,365,159,159,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,67.2,1613
1937-12-15,1937,12,15,1937,426,0.42,3,38,5,4,3,54,104,0.24,322,0,0,0,0,0,0,38,5,4,3,54,369,161,161,0,0,990.0,965.5,0.17,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,35.1,35.1,0.0,0.0,68.1,1634
1937-12-16,1937,12,16,1937,430,0.42,3,38,5,4,3,54,104,0.24,326,0,0,0,0,0,0,38,5,4,3,54,373,163,163,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,69.0,1656
1937-12-17,1937,12,17,1937,435,0.42,3,38,5,4,3,54,104,0.24,331,0,0,0,0,0,0,38,5,4,3,54,378,165,165,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,36.1,36.1,0.0,0.0,70.0,1678
1937-12-18,1937,12,18,1937,426,0.42,3,38,5,4,3,54,104,0.24,322,0,0,0,0,0,0,38,5,4,3,54,369,161,161,0,0,990.0,965.5,0.17,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,35.1,35.1,0.0,0.0,68.1,1634
1937-12-19,1937,12,19,1937,442,0.42,3,38,5,4,3,54,104,0.23,338,0,0,0,0,0,0,38,5,4,3,54,385,169,169,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,36.8,36.8,0.0,0.0,71.5,1714
1937-12-20,1937,12,20,1937,445,0.42,3,38,5,4,3,54,104,0.23,341,0,0,0,0,0,0,38,5,4,3,54,388,170,170,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,37.1,37.1,0.0,0.0,72.0,1728
1937-12-21,1937,12,21,1937,453,0.45,3,38,5,4,3,54,104,0.23,349,0,0,0,0,0,0,38,5,4,3,54,396,174,174,0,0,990.0,965.6,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,37.9,37.9,0.0,0.0,73.6,1765
1937-12-22,1937,12,22,1937,459,0.45,3,38,5,4,3,54,104,0.23,355,0,0,0,0,0,0,38,5,4,3,54,402,177,177,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,38.6,38.6,0.0,0.0,74.8,1796
1937-12-23,1937,12,23,1937,462,0.45,3,38,5,4,3,54,104,0.22,358,0,0,0,0,0,0,38,5,4,3,54,405,179,179,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,38.9,38.9,0.0,0.0,75.5,1812
1937-12-24,1937,12,24,1937,467,0.45,3,38,5,4,3,54,104,0.22,363,0,0,0,0,0,0,38,5,4,3,54,410,181,181,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,39.4,39.4,0.0,0.0,76.5,1835
1937-12-25,1937,12,25,1937,472,0.45,3,38,5,4,3,54,104,0.22,368,0,0,0,0,0,0,38,5,4,3,54,415,184,184,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,40.0,40.0,0.0,0.0,77.7,1863
1937-12-26,1937,12,26,1937,477,0.45,3,38,5,4,3,54,104,0.22,373,0,0,0,0,0,0,38,5,4,3,54,420,186,186,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,40.5,40.5,0.0,0.0,78.7,1889
1937-12-27,1937,12,27,1937,486,0.45,3,38,5,4,3,54,104,0.21,382,0,0,0,0,0,0,38,5,4,3,54,429,191,191,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,80.6,1935
1937-12-28,1937,12,28,1937,489,0.45,3,38,5,4,3,54,104,0.21,385,0,0,0,0,0,0,38,5,4,3,54,432,192,192,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,41.7,41.7,0.0,0.0,81.4,1952
1937-12-29,1937,12,29,1937,494,0.45,3,38,5,4,3,54,104,0.21,390,0,0,0,0,0,0,38,5,4,3,54,437,195,195,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,23.9,23.9,0.93,0.93,0.0,0.0,42.3,42.3,0.0,0.0,82.5,1980
1937-12-30,1937,12,30,1937,512,0.45,3,38,5,4,3,54,104,0.2,408,0,0,0,0,0,0,38,5,4,3,54,455,204,204,0,0,990.0,965.9,0.2,0.05,989.8,2,23.6,23.6,23.8,23.8,0.94,0.94,0.0,0.0,44.1,44.1,0.0,0.0,86.4,2072
1937-12-31,1937,12,31,1937,516,0.45,3,38,5,4,3,54,104,0.2,412,0,0,0,0,0,0,38,5,4,3,54,459,206,206,0,0,990.0,965.9,0.2,0.05,989.7,2,23.5,23.5,23.8,23.8,0.94,0.94,0.0,0.0,44.6,44.6,0.0,0.0,87.3,2095
1938-01-01,1938,1,1,1937,527,0.43,3,41,6,4,3,66,120,0.23,407,0,0,0,0,0,0,41,6,4,3,66,458,203,203,0,0,990.0,966.0,0.2,0.05,989.8,2,23.5,23.5,23.8,23.8,0.93,0.93,0.0,0.0,43.9,43.9,0.0,0.0,85.9,2061
1938-01-02,1938,1,2,1937,532,0.43,3,41,6,4,3,66,120,0.23,412,0,0,0,0,0,0,41,6,4,3,66,463,206,206,0,0,990.0,966.0,0.2,0.05,989.7,2,23.5,23.5,23.8,23.8,0.94,0.94,0.0,0.0,44.4,44.4,0.0,0.0,87.0,2087
1938-01-03,1938,1,3,1937,537,0.43,3,41,6,4,3,66,120,0.22,417,0,0,0,0,0,0,41,6,4,3,66,468,208,208,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,23.7,23.7,0.94,0.94,0.0,0.0,44.9,44.9,0.0,0.0,88.0,2112
1938-01-04,1938,1,4,1937,548,0.43,3,41,6,4,3,66,120,0.22,428,0,0,0,0,0,0,41,6,4,3,66,479,214,214,0,0,990.0,966.1,0.2,0.06,989.7,2,23.3,23.3,23.7,23.7,0.94,0.94,0.0,0.0,46.0,46.0,0.0,0.0,90.1,2161
1938-01-05,1938,1,5,1937,550,0.43,3,41,6,4,3,66,120,0.22,430,0,0,0,0,0,0,41,6,4,3,66,481,215,215,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,23.7,23.7,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,90.6,2174
1938-01-06,1938,1,6,1937,556,0.43,3,41,6,4,3,66,120,0.22,436,0,0,0,0,0,0,41,6,4,3,66,487,218,218,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,23.6,23.6,0.94,0.94,0.0,0.0,46.8,46.8,0.0,0.0,91.6,2199
1938-01-07,1938,1,7,1937,562,0.43,3,41,6,4,3,66,120,0.21,442,0,0,0,0,0,0,41,6,4,3,66,493,147,147,147,0,990.0,966.1,0.21,0.06,989.7,3,23.4,23.4,23.4,23.6,0.91,0.91,0.91,0.0,31.0,31.0,31.0,0.0,90.3,2168
1938-01-08,1938,1,8,1937,566,0.43,3,41,6,4,3,66,120,0.21,446,0,0,0,0,0,0,41,6,4,3,66,497,148,148,148,0,990.0,966.2,0.21,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,31.3,31.3,31.3,0.0,91.1,2187
1938-01-09,1938,1,9,1937,571,0.43,3,41,6,4,3,66,120,0.21,451,0,0,0,0,0,0,41,6,4,3,66,502,150,150,150,0,990.0,966.2,0.21,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,31.7,31.7,31.7,0.0,92.1,2210
1938-01-10,1938,1,10,1937,577,0.43,3,41,6,4,3,66,120,0.21,457,0,0,0,0,0,0,41,6,4,3,66,508,152,152,152,0,990.0,966.2,0.22,0.06,989.7,3,23.4,23.4,23.4,23.5,0.92,0.92,0.92,0.0,32.1,32.1,32.1,0.0,93.3,2238
1938-01-11,1938,1,11,1937,583,0.46,3,41,6,4,3,66,120,0.21,463,0,0,0,0,0,0,41,6,4,3,66,514,154,154,154,0,990.0,966.2,0.22,0.06,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,32.4,32.4,32.4,0.0,94.3,2262
1938-01-12,1938,1,12,1937,595,0.46,3,41,6,4,3,66,120,0.2,475,0,0,0,0,0,0,41,6,4,3,66,526,158,158,158,0,990.0,966.3,0.23,0.07,989.7,3,23.3,23.3,23.3,23.4,0.92,0.92,0.92,0.0,33.2,33.2,33.2,0.0,96.7,2320
1938-01-13,1938,1,13,1937,601,0.46,3,41,6,4,3,66,120,0.2,481,0,0,0,0,0,0,41,6,4,3,66,532,160,160,160,0,990.0,966.3,0.23,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,33.6,33.6,33.6,0.0,97.9,2348
1938-01-14,1938,1,14,1937,608,0.46,3,41,6,4,3,66,120,0.2,488,0,0,0,0,0,0,41,6,4,3,66,539,162,162,162,0,990.0,966.3,0.23,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,34.1,34.1,34.1,0.0,99.2,2381
1938-01-15,1938,1,15,1937,615,0.46,3,41,6,4,3,66,120,0.19,495,0,0,0,0,0,0,41,6,4,3,66,546,165,165,165,0,990.0,966.4,0.24,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,34.6,34.6,34.6,0.0,100.6,2413
1938-01-16,1938,1,16,1937,618,0.46,3,41,6,4,3,66,120,0.19,498,0,0,0,0,0,0,41,6,4,3,66,549,166,166,166,0,990.0,966.4,0.24,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,34.8,34.8,34.8,0.0,101.1,2427
1938-01-17,1938,1,17,1937,630,0.46,3,41,6,4,3,66,120,0.19,510,0,0,0,0,0,0,41,6,4,3,66,561,170,170,170,0,990.0,966.4,0.25,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,35.5,35.5,35.5,0.0,103.3,2479
1938-01-18,1938,1,18,1937,636,0.46,3,41,6,4,3,66,120,0.19,516,0,0,0,0,0,0,41,6,4,3,66,567,172,172,172,0,990.0,966.4,0.25,0.08,989.7,3,23.0,23.0,23.0,23.2,0.92,0.92,0.92,0.0,35.9,35.9,35.9,0.0,104.6,2510
1938-01-19,1938,1,19,1937,647,0.46,3,41,6,4,3,66,120,0.19,527,0,0,0,0,0,0,41,6,4,3,66,578,175,175,175,0,990.0,966.5,0.26,0.08,989.7,3,23.0,23.0,23.0,23.2,0.93,0.93,0.93,0.0,36.6,36.6,36.6,0.0,106.6,2558
1938-01-20,1938,1,20,1937,654,0.46,3,41,6,4,3,66,120,0.18,534,0,0,0,0,0,0,41,6,4,3,66,585,178,178,178,0,990.0,966.5,0.26,0.08,989.7,3,22.9,22.9,22.9,23.1,0.93,0.93,0.93,0.0,37.1,37.1,37.1,0.0,107.9,2588
1938-01-21,1938,1,21,1937,659,0.49,3,41,6,4,3,66,120,0.18,539,0,0,0,0,0,0,41,6,4,3,66,590,179,179,179,0,990.0,966.5,0.26,0.09,989.7,3,22.9,22.9,22.9,23.1,0.93,0.93,0.93,0.0,37.4,37.4,37.4,0.0,108.9,2614
1938-01-22,1938,1,22,1937,673,0.49,3,41,6,4,3,66,120,0.18,553,0,0,0,0,0,0,41,6,4,3,66,604,184,184,184,0,990.0,966.6,0.27,0.09,989.6,3,22.8,22.8,22.8,23.0,0.93,0.93,0.93,0.0,38.3,38.3,38.3,0.0,111.4,2673
1938-01-23,1938,1,23,1937,682,0.49,3,41,6,4,3,66,120,0.18,562,0,0,0,0,0,0,41,6,4,3,66,613,187,187,187,0,990.0,966.6,0.28,0.09,989.6,3,22.8,22.8,22.8,23.0,0.93,0.93,0.93,0.0,38.9,38.9,38.9,0.0,113.1,2713
1938-01-24,1938,1,24,1937,684,0.49,3,41,6,4,3,66,120,0.18,564,0,0,0,0,0,0,41,6,4,3,66,615,188,188,188,0,990.0,966.6,0.28,0.1,989.6,3,22.7,22.7,22.7,23.0,0.93,0.93,0.93,0.0,39.0,39.0,39.0,0.0,113.5,2724
1938-01-25,1938,1,25,1937,691,0.49,3,41,6,4,3,66,120,0.17,571,0,0,0,0,0,0,41,6,4,3,66,622,190,190,190,0,990.0,966.7,0.28,0.1,989.6,3,22.7,22.7,22.7,23.0,0.93,0.93,0.93,0.0,39.5,39.5,39.5,0.0,114.9,2757
1938-01-26,1938,1,26,1937,702,0.49,3,41,6,4,3,66,120,0.17,582,0,0,0,0,0,0,41,6,4,3,66,633,194,194,194,0,990.0,966.7,0.29,0.1,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,40.1,40.1,40.1,0.0,117.0,2808
1938-01-27,1938,1,27,1937,705,0.49,3,41,6,4,3,66,120,0.17,585,0,0,0,0,0,0,41,6,4,3,66,636,195,195,195,0,990.0,966.7,0.29,0.1,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,40.3,40.3,40.3,0.0,117.6,2823
1938-01-28,1938,1,28,1937,712,0.49,3,41,6,4,3,66,120,0.17,592,0,0,0,0,0,0,41,6,4,3,66,643,197,197,197,0,990.0,966.7,0.29,0.11,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,40.7,40.7,40.7,0.0,118.9,2853
1938-01-29,1938,1,29,1937,728,0.49,3,41,6,4,3,66,120,0.16,608,0,0,0,0,0,0,41,6,4,3,66,659,202,202,202,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,41.8,41.8,41.8,0.0,122.1,2931
1938-01-30,1938,1,30,1937,733,0.49,3,41,6,4,3,66,120,0.16,613,0,0,0,0,0,0,41,6,4,3,66,664,204,204,204,0,990.0,966.8,0.3,0.11,989.6,3,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.0,42.1,42.1,42.1,0.0,123.2,2956
1938-01-31,1938,1,31,1937,739,0.49,3,41,6,4,3,66,120,0.16,619,0,0,0,0,0,0,41,6,4,3,66,670,206,206,206,0,990.0,966.9,0.31,0.12,989.6,3,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.0,42.4,42.4,42.4,0.0,124.3,2983
1938-02-01,1938,2,1,1937,748,0.58,3,43,7,5,4,78,137,0.18,611,0,0,0,0,0,0,43,7,5,4,78,666,203,203,203,0,990.0,966.9,0.31,0.11,989.6,3,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.0,41.8,41.8,41.8,0.0,122.3,2934
1938-02-02,1938,2,2,1937,751,0.58,3,43,7,5,4,78,137,0.18,614,0,0,0,0,0,0,43,7,5,4,78,669,204,204,204,0,990.0,966.9,0.31,0.11,989.6,3,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.0,42.0,42.0,42.0,0.0,122.9,2950
1938-02-03,1938,2,3,1937,760,0.58,3,43,7,5,4,78,137,0.18,623,0,0,0,0,0,0,43,7,5,4,78,678,207,207,207,0,990.0,966.9,0.31,0.12,989.6,3,22.3,22.3,22.3,22.6,0.93,0.93,0.93,0.0,42.5,42.5,42.5,0.0,124.6,2991
1938-02-04,1938,2,4,1937,768,0.58,3,43,7,5,4,78,137,0.18,631,0,0,0,0,0,0,43,7,5,4,78,686,210,210,210,0,990.0,967.0,0.32,0.12,989.6,3,22.3,22.3,22.3,22.6,0.94,0.94,0.94,0.0,43.0,43.0,43.0,0.0,126.2,3028
1938-02-05,1938,2,5,1937,779,0.58,3,43,7,5,4,78,137,0.18,642,0,0,0,0,0,0,43,7,5,4,78,697,214,214,214,0,990.0,967.0,0.32,0.12,989.6,3,22.2,22.2,22.2,22.5,0.94,0.94,0.94,0.0,43.7,43.7,43.7,0.0,128.3,3078
1938-02-06,1938,2,6,1937,794,0.58,3,43,7,5,4,78,137,0.17,657,0,0,0,0,0,0,43,7,5,4,78,712,219,219,219,0,990.0,967.1,0.33,0.13,989.5,3,22.1,22.1,22.1,22.5,0.94,0.94,0.94,0.0,44.6,44.6,44.6,0.0,131.0,3144
1938-02-07,1938,2,7,1937,801,0.58,3,43,7,5,4,78,137,0.17,664,0,0,0,0,0,0,43,7,5,4,78,719,166,166,166,166,990.0,967.1,0.34,0.13,989.5,4,22.2,22.2,22.2,22.2,0.92,0.92,0.92,0.92,33.3,33.3,33.3,33.3,129.2,3101
1938-02-08,1938,2,8,1937,803,0.58,3,43,7,5,4,78,137,0.17,666,0,0,0,0,0,0,43,7,5,4,78,721,166,166,166,166,990.0,967.1,0.34,0.13,989.5,4,22.2,22.2,22.2,22.2,0.92,0.92,0.92,0.92,33.4,33.4,33.4,33.4,129.7,3112
1938-02-09,1938,2,9,1937,819,0.58,3,43,7,5,4,78,137,0.17,682,0,0,0,0,0,0,43,7,5,4,78,737,170,170,170,170,990.0,967.2,0.35,0.13,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,34.1,34.1,34.1,34.1,132.4,3177
1938-02-10,1938,2,10,1937,834,0.58,3,43,7,5,4,78,137,0.16,697,0,0,0,0,0,0,43,7,5,4,78,752,174,174,174,174,990.0,967.2,0.35,0.14,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,34.8,34.8,34.8,34.8,135.1,3241
1938-02-11,1938,2,11,1937,843,0.59,3,43,7,5,4,78,137,0.16,706,0,0,0,0,0,0,43,7,5,4,78,761,176,176,176,176,990.0,967.3,0.36,0.14,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.2,35.2,35.2,35.2,136.6,3278
1938-02-12,1938,2,12,1937,847,0.59,3,43,7,5,4,78,137,0.16,710,0,0,0,0,0,0,43,7,5,4,78,765,177,177,177,177,990.0,967.3,0.36,0.15,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.4,35.4,35.4,35.4,137.2,3292
1938-02-13,1938,2,13,1937,858,0.59,3,43,7,5,4,78,137,0.16,721,0,0,0,0,0,0,43,7,5,4,78,776,180,180,180,180,990.0,967.3,0.37,0.15,989.5,4,21.9,21.9,21.9,21.9,0.93,0.93,0.93,0.93,35.9,35.9,35.9,35.9,139.2,3339
1938-02-14,1938,2,14,1937,863,0.59,3,43,7,5,4,78,137,0.16,726,0,0,0,0,0,0,43,7,5,4,78,781,181,181,181,181,990.0,967.4,0.37,0.15,989.5,4,21.9,21.9,21.9,21.9,0.93,0.93,0.93,0.93,36.1,36.1,36.1,36.1,140.0,3359
1938-02-15,1938,2,15,1937,876,0.59,3,43,7,5,4,78,137,0.16,739,0,0,0,0,0,0,43,7,5,4,78,794,184,184,184,184,990.0,967.4,0.38,0.16,989.5,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,36.7,36.7,36.7,36.7,142.2,3413
1938-02-16,1938,2,16,1937,885,0.59,3,43,7,5,4,78,137,0.15,748,0,0,0,0,0,0,43,7,5,4,78,803,187,187,187,187,990.0,967.4,0.39,0.16,989.4,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,37.0,37.0,37.0,37.0,143.6,3446
1938-02-17,1938,2,17,1937,891,0.59,3,43,7,5,4,78,137,0.15,754,0,0,0,0,0,0,43,7,5,4,78,809,188,188,188,188,990.0,967.5,0.4,0.17,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,37.3,37.3,37.3,37.3,144.7,3473
1938-02-18,1938,2,18,1937,905,0.59,3,43,7,5,4,78,137,0.15,768,0,0,0,0,0,0,43,7,5,4,78,823,192,192,192,192,990.0,967.5,0.41,0.17,989.4,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,37.9,37.9,37.9,37.9,146.9,3526
1938-02-19,1938,2,19,1937,924,0.59,3,43,7,5,4,78,137,0.15,787,0,0,0,0,0,0,43,7,5,4,78,842,196,196,196,196,990.0,967.6,0.43,0.18,989.4,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,150.1,3601
1938-02-20,1938,2,20,1937,924,0.59,3,43,7,5,4,78,137,0.15,787,0,0,0,0,0,0,43,7,5,4,78,842,196,196,196,196,990.0,967.6,0.43,0.18,989.4,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,150.1,3601
1938-02-21,1938,2,21,1937,924,0.61,3,43,7,5,4,78,137,0.15,787,0,0,0,0,0,0,43,7,5,4,78,842,196,196,196,196,990.0,967.6,0.43,0.18,989.4,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,150.1,3601
1938-02-22,1938,2,22,1937,957,0.61,3,43,7,5,4,78,137,0.14,820,0,0,0,0,0,0,43,7,5,4,78,875,205,205,205,205,990.0,967.7,0.46,0.21,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,40.0,40.0,40.0,40.0,155.6,3733
1938-02-23,1938,2,23,1937,971,0.61,3,43,7,5,4,78,137,0.14,834,0,0,0,0,0,0,43,7,5,4,78,889,208,208,208,208,990.0,967.8,0.47,0.22,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,157.8,3786
1938-02-24,1938,2,24,1937,971,0.61,3,43,7,5,4,78,137,0.14,834,0,0,0,0,0,0,43,7,5,4,78,889,208,208,208,208,990.0,967.8,0.47,0.22,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,157.8,3786
1938-02-25,1938,2,25,1937,971,0.61,3,43,7,5,4,78,137,0.14,834,0,0,0,0,0,0,43,7,5,4,78,889,208,208,208,208,990.0,967.8,0.47,0.22,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,157.8,3786
1938-02-26,1938,2,26,1937,1022,0.61,3,43,7,5,4,78,137,0.13,885,0,0,0,0,0,0,43,7,5,4,78,940,221,221,221,221,990.0,968.0,0.52,0.26,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.5,42.5,42.5,42.5,166.1,3986
1938-02-27,1938,2,27,1937,1022,0.61,3,43,7,5,4,78,137,0.13,885,0,0,0,0,0,0,43,7,5,4,78,940,221,221,221,221,990.0,968.0,0.52,0.26,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.5,42.5,42.5,42.5,166.1,3986
1938-02-28,1938,2,28,1937,1025,0.61,3,43,7,5,4,78,137,0.13,888,0,0,0,0,0,0,43,7,5,4,78,943,222,222,222,222,990.0,968.0,0.52,0.26,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,166.5,3995
1938-03-01,1938,3,1,1937,1042,0.6900000000000001,3,49,9,9,9,107,183,0.18,859,0,0,0,0,0,0,49,9,9,9,107,926,214,214,214,214,990.0,968.0,0.5,0.24,989.3,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,41.2,41.2,41.2,41.2,160.5,3851
1938-03-02,1938,3,2,1937,1042,0.6900000000000001,3,49,9,9,9,107,183,0.18,859,0,0,0,0,0,0,49,9,9,9,107,926,214,214,214,214,990.0,968.0,0.5,0.24,989.3,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,41.2,41.2,41.2,41.2,160.5,3851
1938-03-03,1938,3,3,1937,1042,0.6900000000000001,3,49,9,9,9,107,183,0.18,859,0,0,0,0,0,0,49,9,9,9,107,926,214,214,214,214,990.0,968.0,0.5,0.24,989.3,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,41.2,41.2,41.2,41.2,160.5,3851
1938-03-04,1938,3,4,1937,1059,0.6900000000000001,3,49,9,9,9,107,183,0.17,876,0,0,0,0,0,0,49,9,9,9,107,943,219,219,219,219,990.0,968.1,0.52,0.25,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,163.3,3918
1938-03-05,1938,3,5,1937,1080,0.6900000000000001,3,49,9,9,9,107,183,0.17,897,0,0,0,0,0,0,49,9,9,9,107,964,224,224,224,224,990.0,968.2,0.54,0.27,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,166.5,3996
