Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1938-03-06,1938,3,6,1937,1080,0.6900000000000001,3,49,9,9,9,107,183,0.17,897,0,0,0,0,0,0,49,9,9,9,107,964,224,224,224,224,990.0,968.2,0.54,0.27,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,166.5,3996
1938-03-07,1938,3,7,1937,1082,0.6900000000000001,3,49,9,9,9,107,183,0.17,899,0,0,0,0,0,0,49,9,9,9,107,966,224,224,224,224,990.0,968.2,0.54,0.27,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.7,42.7,42.7,42.7,167.0,4007
1938-03-08,1938,3,8,1937,1107,0.6900000000000001,3,49,9,9,9,107,183,0.17,924,0,0,0,0,0,0,49,9,9,9,107,991,231,231,231,231,990.0,968.2,0.56,0.29,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,43.6,43.6,43.6,43.6,170.9,4101
1938-03-09,1938,3,9,1937,1107,0.6900000000000001,3,49,9,9,9,107,183,0.17,924,0,0,0,0,0,0,49,9,9,9,107,991,231,231,231,231,990.0,968.2,0.56,0.29,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,43.6,43.6,43.6,43.6,170.9,4101
1938-03-10,1938,3,10,1937,1107,0.6900000000000001,3,49,9,9,9,107,183,0.17,924,0,0,0,0,0,0,49,9,9,9,107,991,231,231,231,231,990.0,968.2,0.56,0.29,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,43.6,43.6,43.6,43.6,170.9,4101
1938-03-11,1938,3,11,1937,1107,0.71,4,41,8,7,6,67,129,0.12,978,0,0,0,0,0,0,41,8,7,6,67,1034,244,244,244,244,990.0,968.2,0.6,0.33,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,46.0,46.0,46.0,46.0,180.3,4327
1938-03-12,1938,3,12,1937,1107,0.71,4,41,8,7,6,67,129,0.12,978,0,0,0,0,0,0,41,8,7,6,67,1034,244,244,244,244,990.0,968.2,0.6,0.33,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,46.0,46.0,46.0,46.0,180.3,4327
1938-03-13,1938,3,13,1937,1107,0.71,4,41,8,7,6,67,129,0.12,978,0,0,0,0,0,0,41,8,7,6,67,1034,244,244,244,244,990.0,968.2,0.6,0.33,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,46.0,46.0,46.0,46.0,180.3,4327
1938-03-14,1938,3,14,1937,1125,0.71,4,41,8,7,6,67,129,0.11,996,0,0,0,0,0,0,41,8,7,6,67,1052,249,249,249,249,990.0,968.3,0.63,0.35,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.7,4383
1938-03-15,1938,3,15,1937,1166,0.71,4,41,8,7,6,67,129,0.11,1037,0,0,0,0,0,0,41,8,7,6,67,1093,259,259,259,259,990.0,968.4,0.69,0.4,988.9,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.6,4502
1938-03-16,1938,3,16,1937,1172,0.71,4,41,8,7,6,67,129,0.11,1043,0,0,0,0,0,0,41,8,7,6,67,1099,260,260,260,260,990.0,968.4,0.7,0.41,988.9,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.2,4517
1938-03-17,1938,3,17,1937,1172,0.71,4,41,8,7,6,67,129,0.11,1043,0,0,0,0,0,0,41,8,7,6,67,1099,260,260,260,260,990.0,968.4,0.7,0.41,988.9,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.2,4517
1938-03-18,1938,3,18,1937,1172,0.71,4,41,8,7,6,67,129,0.11,1043,0,0,0,0,0,0,41,8,7,6,67,1099,260,260,260,260,990.0,968.4,0.7,0.41,988.9,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.2,4517
1938-03-19,1938,3,19,1937,1186,0.71,4,41,8,7,6,67,129,0.11,1057,0,0,0,0,0,0,41,8,7,6,67,1113,264,264,264,264,990.0,968.5,0.72,0.42,988.9,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.9,4557
1938-03-20,1938,3,20,1937,1186,0.71,4,41,8,7,6,67,129,0.11,1057,0,0,0,0,0,0,41,8,7,6,67,1113,264,264,264,264,990.0,968.5,0.72,0.42,988.9,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.9,4557
1938-03-21,1938,3,21,1937,1208,0.74,4,41,8,7,6,67,129,0.11,1079,0,0,0,0,0,0,41,8,7,6,67,1135,269,269,269,269,990.0,968.6,0.75,0.45,988.8,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,192.2,4613
1938-03-22,1938,3,22,1937,1297,0.74,4,41,8,7,6,67,129,0.1,1100,68,21,4,3,3,35,62,12,10,9,102,1185,275,275,275,275,990.0,968.8,0.82,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.7,4599
1938-03-23,1938,3,23,1937,1297,0.74,4,41,8,7,6,67,129,0.1,1100,68,21,4,3,3,35,62,12,10,9,102,1185,275,275,275,275,990.0,968.8,0.82,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.7,4599
1938-03-24,1938,3,24,1937,1297,0.74,4,41,8,7,6,67,129,0.1,1100,68,21,4,3,3,35,62,12,10,9,102,1185,275,275,275,275,990.0,968.8,0.82,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.7,4599
1938-03-25,1938,3,25,1937,1341,0.74,4,41,8,7,6,67,129,0.1,1100,112,35,6,6,5,58,76,14,13,11,125,1204,275,275,275,275,990.0,969.0,0.85,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.9,4557
1938-03-26,1938,3,26,1937,1454,0.74,4,41,8,7,6,67,129,0.09,1100,225,59,10,12,10,133,100,18,19,16,200,1237,275,275,275,275,990.0,969.3,0.91,0.48,988.6,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.4,4450
1938-03-27,1938,3,27,1937,1466,0.74,4,41,8,7,6,67,129,0.09,1100,237,59,9,12,11,144,100,18,19,17,211,1237,275,275,275,275,990.0,969.4,0.91,0.48,988.6,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,185.0,4440
1938-03-28,1938,3,28,1937,1551,0.74,4,41,8,7,6,67,129,0.08,1100,322,58,10,17,14,220,100,18,24,20,287,1242,275,275,275,275,990.0,969.6,0.92,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,182.0,4368
1938-03-29,1938,3,29,1937,1832,0.74,4,41,8,7,6,67,129,0.07,1100,603,59,10,18,28,488,100,18,25,34,555,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,172.2,4133
1938-03-30,1938,3,30,1937,1860,0.74,4,41,8,7,6,67,129,0.07,1100,631,59,10,18,29,514,100,18,25,35,581,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,171.2,4108
1938-03-31,1938,3,31,1937,1860,0.74,4,41,8,7,6,67,129,0.07,1100,631,59,10,18,29,514,100,18,25,35,581,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,171.2,4108
1938-04-01,1938,4,1,1937,2041,0.77,4,45,11,10,10,72,148,0.07,1100,793,55,7,15,53,663,100,18,25,63,735,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,164.7,3953
1938-04-02,1938,4,2,1937,2616,0.77,4,45,11,10,10,72,148,0.06,1100,1368,55,7,15,70,1221,100,18,25,80,1293,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.6,3567
1938-04-03,1938,4,3,1937,2671,0.77,4,45,11,10,10,72,148,0.06,1100,1423,55,7,15,70,1276,100,18,25,80,1348,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,147.1,3531
1938-04-04,1938,4,4,1937,2742,0.77,4,45,11,10,10,72,148,0.05,1100,1494,55,7,15,70,1347,100,18,25,80,1419,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.2,3484
1938-04-05,1938,4,5,1937,3049,0.77,4,45,11,10,10,72,148,0.05,1100,1801,55,7,14,69,1654,100,18,25,80,1726,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.3,35.3,35.3,35.3,136.9,3284
1938-04-06,1938,4,6,1937,3080,0.77,4,45,11,10,10,72,148,0.05,1100,1832,55,7,15,70,1685,100,18,25,80,1757,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,136.0,3265
1938-04-07,1938,4,7,1937,3080,0.77,4,45,11,10,10,72,148,0.05,1100,1832,55,7,15,70,1685,100,18,25,80,1757,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,136.0,3265
1938-04-08,1938,4,8,1937,3122,0.77,4,45,11,10,10,72,148,0.05,1100,1874,55,7,15,70,1727,100,18,25,80,1799,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.8,34.8,34.8,34.8,134.9,3237
1938-04-09,1938,4,9,1937,3210,0.77,4,45,11,10,10,72,148,0.05,1100,1962,55,7,15,70,1815,100,18,25,80,1887,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,132.7,3185
1938-04-10,1938,4,10,1937,3227,0.77,4,45,11,10,10,72,148,0.05,1100,1979,55,7,15,70,1832,100,18,25,80,1904,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.1,34.1,34.1,34.1,132.3,3175
1938-04-11,1938,4,11,1937,3185,0.44,3,54,13,14,19,117,217,0.07,1100,1868,45,5,11,61,1745,100,18,25,80,1862,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,133.3,3199
1938-04-12,1938,4,12,1937,3112,0.44,3,54,13,14,19,117,217,0.07,1100,1795,46,5,11,61,1672,100,18,25,80,1789,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.8,34.8,34.8,34.8,135.2,3244
1938-04-13,1938,4,13,1937,3080,0.44,3,54,13,14,19,117,217,0.07,1100,1763,46,5,11,61,1640,100,18,25,80,1757,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,136.0,3265
1938-04-14,1938,4,14,1937,3080,0.44,3,54,13,14,19,117,217,0.07,1100,1763,46,5,11,61,1640,100,18,25,80,1757,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,136.0,3265
1938-04-15,1938,4,15,1937,3049,0.44,3,54,13,14,19,117,217,0.07,1100,1732,46,5,11,61,1609,100,18,25,80,1726,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.3,35.3,35.3,35.3,136.9,3284
1938-04-16,1938,4,16,1937,2959,0.44,3,54,13,14,19,117,217,0.07,1100,1642,46,5,11,61,1519,100,18,25,80,1636,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.3,3343
1938-04-17,1938,4,17,1937,2942,0.44,3,54,13,14,19,117,217,0.07,1100,1625,46,5,11,61,1502,100,18,25,80,1619,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,139.8,3354
1938-04-18,1938,4,18,1937,2931,0.44,3,54,13,14,19,117,217,0.07,1100,1614,46,5,11,61,1491,100,18,25,80,1608,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.1,36.1,36.1,36.1,140.1,3361
1938-04-19,1938,4,19,1937,2802,0.44,3,54,13,14,19,117,217,0.08,1100,1485,46,5,11,61,1362,100,18,25,80,1479,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,143.6,3445
1938-04-20,1938,4,20,1937,2742,0.44,3,54,13,14,19,117,217,0.08,1100,1425,46,5,11,60,1302,100,18,25,80,1419,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.2,3484
1938-04-21,1938,4,21,1937,2742,0.55,3,54,13,14,19,117,217,0.08,1100,1425,46,5,11,60,1302,100,18,25,80,1419,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.2,3484
1938-04-22,1938,4,22,1937,2680,0.55,3,54,13,14,19,117,217,0.08,1100,1363,46,5,11,61,1240,100,18,25,80,1357,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,146.9,3525
1938-04-23,1938,4,23,1937,2411,0.55,3,54,13,14,19,117,217,0.09,1100,1094,46,5,11,61,971,100,18,25,80,1088,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.4,3706
1938-04-24,1938,4,24,1937,2395,0.55,3,54,13,14,19,117,217,0.09,1100,1078,46,5,11,61,955,100,18,25,80,1072,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,154.9,3717
1938-04-25,1938,4,25,1937,2363,0.55,3,54,13,14,19,117,217,0.09,1100,1046,46,5,11,61,923,100,18,25,80,1040,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,155.8,3738
1938-04-26,1938,4,26,1937,2266,0.55,3,54,13,14,19,117,217,0.1,1100,949,46,5,11,61,826,100,18,25,80,943,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.5,3803
1938-04-27,1938,4,27,1937,2261,0.55,3,54,13,14,19,117,217,0.1,1100,944,46,5,11,61,821,100,18,25,80,938,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1938-04-28,1938,4,28,1937,2261,0.55,3,54,13,14,19,117,217,0.1,1100,944,46,5,11,61,821,100,18,25,80,938,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1938-04-29,1938,4,29,1937,2261,0.55,3,54,13,14,19,117,217,0.1,1100,944,46,5,11,61,821,100,18,25,80,938,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1938-04-30,1938,4,30,1937,2217,0.55,3,54,13,14,19,117,217,0.1,1100,900,46,5,10,61,777,100,18,25,80,894,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.8,3835
1938-05-01,1938,5,1,1937,2217,0.6900000000000001,3,55,13,13,17,178,276,0.12,1100,841,45,5,12,51,727,100,18,25,68,905,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.8,3835
1938-05-02,1938,5,2,1937,2187,0.6900000000000001,3,55,13,13,17,178,276,0.13,1100,811,45,5,12,50,699,100,18,25,67,877,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3855
1938-05-03,1938,5,3,1937,2067,0.6900000000000001,3,55,13,13,17,178,276,0.13,1100,691,45,5,12,42,586,100,18,25,59,764,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,164.0,3936
1938-05-04,1938,5,4,1937,2067,0.6900000000000001,3,55,13,13,17,178,276,0.13,1100,691,45,5,12,42,586,100,18,25,59,764,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,164.0,3936
1938-05-05,1938,5,5,1937,2067,0.6900000000000001,3,55,13,13,17,178,276,0.13,1100,691,45,5,12,42,586,100,18,25,59,764,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,164.0,3936
1938-05-06,1938,5,6,1937,2004,0.6900000000000001,3,55,13,13,17,178,276,0.14,1100,628,44,4,11,38,527,100,18,25,55,705,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.8,3978
1938-05-07,1938,5,7,1937,1860,0.6900000000000001,3,55,13,13,17,178,276,0.15,1100,484,45,5,12,29,392,100,18,25,46,570,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,171.2,4108
1938-05-08,1938,5,8,1937,1860,0.6900000000000001,3,55,13,13,17,178,276,0.15,1100,484,45,5,12,29,392,100,18,25,46,570,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,171.2,4108
1938-05-09,1938,5,9,1937,1835,0.6900000000000001,3,55,13,13,17,178,276,0.15,1100,459,45,4,11,28,369,100,18,25,45,547,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,172.1,4130
1938-05-10,1938,5,10,1937,1807,0.6900000000000001,3,55,13,13,17,178,276,0.15,1100,431,45,5,12,26,343,100,18,25,43,521,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.2,4155
1938-05-11,1938,5,11,1937,1807,0.73,4,47,10,10,10,115,192,0.11,1100,515,52,8,15,26,412,100,18,25,36,527,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.2,4155
1938-05-12,1938,5,12,1937,1807,0.73,4,47,10,10,10,115,192,0.11,1100,515,52,8,15,26,412,100,18,25,36,527,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.2,4155
1938-05-13,1938,5,13,1937,1783,0.73,4,47,10,10,10,115,192,0.11,1100,491,53,8,15,25,389,100,18,25,35,504,1243,275,275,275,275,990.0,970.4,0.93,0.48,988.6,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.4,44.4,44.4,44.4,174.0,4176
1938-05-14,1938,5,14,1937,1707,0.73,4,47,10,10,10,115,192,0.11,1100,415,52,8,15,21,318,100,18,25,31,433,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.7,4239
1938-05-15,1938,5,15,1937,1707,0.73,4,47,10,10,10,115,192,0.11,1100,415,52,8,15,21,318,100,18,25,31,433,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.7,4239
1938-05-16,1938,5,16,1937,1677,0.73,4,47,10,10,10,115,192,0.11,1100,385,53,8,15,20,289,100,18,25,30,404,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.7,4265
1938-05-17,1938,5,17,1937,1589,0.73,4,47,10,10,10,115,192,0.12,1100,297,53,7,14,15,205,100,18,25,25,320,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.7,4337
1938-05-18,1938,5,18,1937,1589,0.73,4,47,10,10,10,115,192,0.12,1100,297,53,7,14,15,205,100,18,25,25,320,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.7,4337
1938-05-19,1938,5,19,1937,1570,0.73,4,47,10,10,10,115,192,0.12,1100,278,53,7,14,14,188,100,18,24,24,303,1242,275,275,275,275,990.0,969.7,0.92,0.48,988.6,4,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.4,4352
1938-05-20,1938,5,20,1937,1511,0.73,4,47,10,10,10,115,192,0.13,1100,219,53,8,11,11,135,100,18,21,21,250,1239,275,275,275,275,990.0,969.5,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.5,4403
1938-05-21,1938,5,21,1937,1466,0.79,4,47,10,10,10,115,192,0.13,1100,174,42,8,9,9,105,89,18,19,19,220,1226,275,275,275,275,990.0,969.4,0.88,0.48,988.6,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.3,4447
1938-05-22,1938,5,22,1937,1466,0.79,4,47,10,10,10,115,192,0.13,1100,174,42,8,9,9,105,89,18,19,19,220,1226,275,275,275,275,990.0,969.4,0.88,0.48,988.6,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.3,4447
1938-05-23,1938,5,23,1937,1446,0.79,4,47,10,10,10,115,192,0.13,1100,154,37,8,8,8,92,84,18,18,18,207,1220,275,275,275,275,990.0,969.3,0.88,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.1,4466
1938-05-24,1938,5,24,1937,1383,0.79,4,47,10,10,10,115,192,0.14,1100,91,22,4,4,4,54,69,14,14,14,169,1198,275,275,275,275,990.0,969.1,0.84,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.6,4525
1938-05-25,1938,5,25,1937,1383,0.79,4,47,10,10,10,115,192,0.14,1100,91,22,4,4,4,54,69,14,14,14,169,1198,275,275,275,275,990.0,969.1,0.84,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.6,4525
1938-05-26,1938,5,26,1937,1355,0.79,4,47,10,10,10,115,192,0.14,1100,63,15,3,3,3,38,62,13,13,13,153,1189,275,275,275,275,990.0,969.0,0.83,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.7,4552
1938-05-27,1938,5,27,1937,1269,0.79,4,47,10,10,10,115,192,0.15,1077,0,0,0,0,0,0,47,10,10,10,115,1144,269,269,269,269,990.0,968.7,0.76,0.45,988.8,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.9,4556
1938-05-28,1938,5,28,1937,1246,0.79,4,47,10,10,10,115,192,0.15,1054,0,0,0,0,0,0,47,10,10,10,115,1121,263,263,263,263,990.0,968.7,0.73,0.42,988.9,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.3,4495
1938-05-29,1938,5,29,1937,1246,0.79,4,47,10,10,10,115,192,0.15,1054,0,0,0,0,0,0,47,10,10,10,115,1121,263,263,263,263,990.0,968.7,0.73,0.42,988.9,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.3,4495
1938-05-30,1938,5,30,1937,1231,0.79,4,47,10,10,10,115,192,0.16,1039,0,0,0,0,0,0,47,10,10,10,115,1106,259,259,259,259,990.0,968.6,0.71,0.4,988.9,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.7,4457
1938-05-31,1938,5,31,1937,1208,0.79,4,47,10,10,10,115,192,0.16,1016,0,0,0,0,0,0,47,10,10,10,115,1083,254,254,254,254,990.0,968.6,0.67,0.37,989.0,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.0,4391
1938-06-01,1938,6,1,1937,1208,0.8,4,45,10,9,9,88,161,0.13,1047,0,0,0,0,0,0,45,10,9,9,88,1111,261,261,261,261,990.0,968.6,0.71,0.41,988.9,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.6,4501
1938-06-02,1938,6,2,1937,1208,0.8,4,45,10,9,9,88,161,0.13,1047,0,0,0,0,0,0,45,10,9,9,88,1111,261,261,261,261,990.0,968.6,0.71,0.41,988.9,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.6,4501
1938-06-03,1938,6,3,1937,1186,0.8,4,45,10,9,9,88,161,0.14,1025,0,0,0,0,0,0,45,10,9,9,88,1089,256,256,256,256,990.0,968.5,0.68,0.38,988.9,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,185.1,4441
1938-06-04,1938,6,4,1937,1117,0.8,4,45,10,9,9,88,161,0.14,956,0,0,0,0,0,0,45,10,9,9,88,1020,239,239,239,239,990.0,968.3,0.59,0.31,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.9,44.9,44.9,44.9,176.2,4228
1938-06-05,1938,6,5,1937,1107,0.8,4,45,10,9,9,88,161,0.15,946,0,0,0,0,0,0,45,10,9,9,88,1010,236,236,236,236,990.0,968.2,0.58,0.31,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,174.9,4196
1938-06-06,1938,6,6,1937,1089,0.8,4,45,10,9,9,88,161,0.15,928,0,0,0,0,0,0,45,10,9,9,88,992,232,232,232,232,990.0,968.2,0.56,0.29,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,172.2,4131
1938-06-07,1938,6,7,1937,1050,0.8,4,45,10,9,9,88,161,0.15,889,0,0,0,0,0,0,45,10,9,9,88,953,222,222,222,222,990.0,968.1,0.53,0.26,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.5,42.5,42.5,42.5,166.0,3982
1938-06-08,1938,6,8,1937,1042,0.8,4,45,10,9,9,88,161,0.15,881,0,0,0,0,0,0,45,10,9,9,88,945,220,220,220,220,990.0,968.0,0.52,0.26,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,164.7,3952
1938-06-09,1938,6,9,1937,1042,0.8,4,45,10,9,9,88,161,0.15,881,0,0,0,0,0,0,45,10,9,9,88,945,220,220,220,220,990.0,968.0,0.52,0.26,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,164.7,3952
1938-06-10,1938,6,10,1937,1022,0.8,4,45,10,9,9,88,161,0.16,861,0,0,0,0,0,0,45,10,9,9,88,925,215,215,215,215,990.0,968.0,0.5,0.24,989.3,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.4,41.4,41.4,41.4,161.4,3873
1938-06-11,1938,6,11,1937,947,0.77,4,45,10,9,9,88,161,0.17,786,0,0,0,0,0,0,45,10,9,9,88,850,196,196,196,196,990.0,967.7,0.43,0.18,989.4,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,38.4,38.4,38.4,38.4,149.0,3577
1938-06-12,1938,6,12,1937,947,0.77,4,45,10,9,9,88,161,0.17,786,0,0,0,0,0,0,45,10,9,9,88,850,196,196,196,196,990.0,967.7,0.43,0.18,989.4,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,38.4,38.4,38.4,38.4,149.0,3577
1938-06-13,1938,6,13,1937,914,0.77,4,45,10,9,9,88,161,0.18,753,0,0,0,0,0,0,45,10,9,9,88,817,188,188,188,188,990.0,967.6,0.4,0.17,989.4,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,37.0,37.0,37.0,37.0,143.7,3448
1938-06-14,1938,6,14,1937,817,0.77,4,45,10,9,9,88,161,0.2,656,0,0,0,0,0,0,45,10,9,9,88,720,218,218,218,0,990.0,967.2,0.34,0.13,989.5,3,22.0,22.0,22.0,22.4,0.94,0.94,0.94,0.0,44.3,44.3,44.3,0.0,130.3,3127
1938-06-15,1938,6,15,1937,817,0.77,4,45,10,9,9,88,161,0.2,656,0,0,0,0,0,0,45,10,9,9,88,720,218,218,218,0,990.0,967.2,0.34,0.13,989.5,3,22.0,22.0,22.0,22.4,0.94,0.94,0.94,0.0,44.3,44.3,44.3,0.0,130.3,3127
1938-06-16,1938,6,16,1937,817,0.77,4,45,10,9,9,88,161,0.2,656,0,0,0,0,0,0,45,10,9,9,88,720,218,218,218,0,990.0,967.2,0.34,0.13,989.5,3,22.0,22.0,22.0,22.4,0.94,0.94,0.94,0.0,44.3,44.3,44.3,0.0,130.3,3127
1938-06-17,1938,6,17,1937,794,0.77,4,45,10,9,9,88,161,0.2,633,0,0,0,0,0,0,45,10,9,9,88,697,211,211,211,0,990.0,967.1,0.32,0.12,989.6,3,22.2,22.2,22.2,22.5,0.94,0.94,0.94,0.0,42.9,42.9,42.9,0.0,125.9,3021
1938-06-18,1938,6,18,1937,760,0.77,4,45,10,9,9,88,161,0.21,599,0,0,0,0,0,0,45,10,9,9,88,663,199,199,199,0,990.0,966.9,0.3,0.11,989.6,3,22.4,22.4,22.4,22.6,0.93,0.93,0.93,0.0,40.9,40.9,40.9,0.0,119.3,2864
1938-06-19,1938,6,19,1937,760,0.77,4,45,10,9,9,88,161,0.21,599,0,0,0,0,0,0,45,10,9,9,88,663,199,199,199,0,990.0,966.9,0.3,0.11,989.6,3,22.4,22.4,22.4,22.6,0.93,0.93,0.93,0.0,40.9,40.9,40.9,0.0,119.3,2864
1938-06-20,1938,6,20,1937,720,0.77,4,45,10,9,9,88,161,0.22,559,0,0,0,0,0,0,45,10,9,9,88,623,186,186,186,0,990.0,966.8,0.28,0.09,989.6,3,22.6,22.6,22.6,22.8,0.93,0.93,0.93,0.0,38.4,38.4,38.4,0.0,111.6,2679
1938-06-21,1938,6,21,1937,666,0.74,4,45,10,9,9,88,161,0.24,505,0,0,0,0,0,0,45,10,9,9,88,569,168,168,168,0,990.0,966.6,0.25,0.07,989.7,3,22.9,22.9,22.9,23.1,0.92,0.92,0.92,0.0,34.9,34.9,34.9,0.0,101.7,2440
1938-06-22,1938,6,22,1937,666,0.74,4,45,10,9,9,88,161,0.24,505,0,0,0,0,0,0,45,10,9,9,88,569,168,168,168,0,990.0,966.6,0.25,0.07,989.7,3,22.9,22.9,22.9,23.1,0.92,0.92,0.92,0.0,34.9,34.9,34.9,0.0,101.7,2440
1938-06-23,1938,6,23,1937,666,0.74,4,45,10,9,9,88,161,0.24,505,0,0,0,0,0,0,45,10,9,9,88,569,168,168,168,0,990.0,966.6,0.25,0.07,989.7,3,22.9,22.9,22.9,23.1,0.92,0.92,0.92,0.0,34.9,34.9,34.9,0.0,101.7,2440
1938-06-24,1938,6,24,1937,636,0.74,4,45,10,9,9,88,161,0.25,475,0,0,0,0,0,0,45,10,9,9,88,539,158,158,158,0,990.0,966.4,0.23,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,33.0,33.0,33.0,0.0,96.0,2304
1938-06-25,1938,6,25,1937,563,0.74,4,45,10,9,9,88,161,0.29,402,0,0,0,0,0,0,45,10,9,9,88,466,201,201,0,0,990.0,966.1,0.2,0.05,989.7,2,23.3,23.3,23.6,23.6,0.93,0.93,0.0,0.0,43.0,43.0,0.0,0.0,84.2,2020
1938-06-26,1938,6,26,1937,562,0.74,4,45,10,9,9,88,161,0.29,401,0,0,0,0,0,0,45,10,9,9,88,465,200,200,0,0,990.0,966.1,0.2,0.05,989.7,2,23.3,23.3,23.6,23.6,0.93,0.93,0.0,0.0,42.9,42.9,0.0,0.0,83.9,2014
1938-06-27,1938,6,27,1937,562,0.74,4,45,10,9,9,88,161,0.29,401,0,0,0,0,0,0,45,10,9,9,88,465,200,200,0,0,990.0,966.1,0.2,0.05,989.7,2,23.3,23.3,23.6,23.6,0.93,0.93,0.0,0.0,42.9,42.9,0.0,0.0,83.9,2014
1938-06-28,1938,6,28,1937,548,0.74,4,45,10,9,9,88,161,0.29,387,0,0,0,0,0,0,45,10,9,9,88,451,193,193,0,0,990.0,966.1,0.19,0.05,989.8,2,23.4,23.4,23.7,23.7,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,80.8,1938
1938-06-29,1938,6,29,1937,548,0.74,4,45,10,9,9,88,161,0.29,387,0,0,0,0,0,0,45,10,9,9,88,451,193,193,0,0,990.0,966.1,0.19,0.05,989.8,2,23.4,23.4,23.7,23.7,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,80.8,1938
1938-06-30,1938,6,30,1937,548,0.74,4,45,10,9,9,88,161,0.29,387,0,0,0,0,0,0,45,10,9,9,88,451,193,193,0,0,990.0,966.1,0.19,0.05,989.8,2,23.4,23.4,23.7,23.7,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,80.8,1938
1938-07-01,1938,7,1,1937,537,0.81,4,42,9,8,6,70,135,0.25,402,0,0,0,0,0,0,42,9,8,6,70,461,201,201,0,0,990.0,966.0,0.2,0.05,989.8,2,23.4,23.4,23.7,23.7,0.93,0.93,0.0,0.0,43.3,43.3,0.0,0.0,84.6,2030
1938-07-02,1938,7,2,1937,512,0.81,4,42,9,8,6,70,135,0.26,377,0,0,0,0,0,0,42,9,8,6,70,436,188,188,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,23.9,23.9,0.93,0.93,0.0,0.0,40.6,40.6,0.0,0.0,79.0,1896
1938-07-03,1938,7,3,1937,512,0.81,4,42,9,8,6,70,135,0.26,377,0,0,0,0,0,0,42,9,8,6,70,436,188,188,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,23.9,23.9,0.93,0.93,0.0,0.0,40.6,40.6,0.0,0.0,79.0,1896
1938-07-04,1938,7,4,1937,505,0.81,4,42,9,8,6,70,135,0.27,370,0,0,0,0,0,0,42,9,8,6,70,429,185,185,0,0,990.0,965.9,0.19,0.04,989.8,2,23.7,23.7,23.9,23.9,0.93,0.93,0.0,0.0,39.9,39.9,0.0,0.0,77.5,1859
1938-07-05,1938,7,5,1937,479,0.81,4,42,9,8,6,70,135,0.28,344,0,0,0,0,0,0,42,9,8,6,70,403,172,172,0,0,990.0,965.8,0.18,0.04,989.8,2,23.8,23.8,24.0,24.0,0.92,0.92,0.0,0.0,37.2,37.2,0.0,0.0,72.2,1732
1938-07-06,1938,7,6,1937,479,0.81,4,42,9,8,6,70,135,0.28,344,0,0,0,0,0,0,42,9,8,6,70,403,172,172,0,0,990.0,965.8,0.18,0.04,989.8,2,23.8,23.8,24.0,24.0,0.92,0.92,0.0,0.0,37.2,37.2,0.0,0.0,72.2,1732
1938-07-07,1938,7,7,1937,479,0.81,4,42,9,8,6,70,135,0.28,344,0,0,0,0,0,0,42,9,8,6,70,403,172,172,0,0,990.0,965.8,0.18,0.04,989.8,2,23.8,23.8,24.0,24.0,0.92,0.92,0.0,0.0,37.2,37.2,0.0,0.0,72.2,1732
1938-07-08,1938,7,8,1937,472,0.81,4,42,9,8,6,70,135,0.29,337,0,0,0,0,0,0,42,9,8,6,70,396,168,168,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,36.5,36.5,0.0,0.0,70.8,1698
1938-07-09,1938,7,9,1937,455,0.81,4,42,9,8,6,70,135,0.3,320,0,0,0,0,0,0,42,9,8,6,70,379,160,160,0,0,990.0,965.7,0.17,0.03,989.8,2,24.0,24.0,24.1,24.1,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,67.3,1614
1938-07-10,1938,7,10,1937,455,0.81,4,42,9,8,6,70,135,0.3,320,0,0,0,0,0,0,42,9,8,6,70,379,160,160,0,0,990.0,965.7,0.17,0.03,989.8,2,24.0,24.0,24.1,24.1,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,67.3,1614
1938-07-11,1938,7,11,1937,453,0.8,4,42,9,8,6,70,135,0.3,318,0,0,0,0,0,0,42,9,8,6,70,377,159,159,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,66.8,1602
1938-07-12,1938,7,12,1937,440,0.8,4,42,9,8,6,70,135,0.31,305,0,0,0,0,0,0,42,9,8,6,70,364,152,152,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,24.2,24.2,0.92,0.92,0.0,0.0,33.0,33.0,0.0,0.0,64.0,1537
1938-07-13,1938,7,13,1937,435,0.8,4,42,9,8,6,70,135,0.31,300,0,0,0,0,0,0,42,9,8,6,70,359,150,150,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,24.2,24.2,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,63.1,1514
1938-07-14,1938,7,14,1937,435,0.8,4,42,9,8,6,70,135,0.31,300,0,0,0,0,0,0,42,9,8,6,70,359,150,150,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,24.2,24.2,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,63.1,1514
1938-07-15,1938,7,15,1937,435,0.8,4,42,9,8,6,70,135,0.31,300,0,0,0,0,0,0,42,9,8,6,70,359,150,150,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,24.2,24.2,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,63.1,1514
1938-07-16,1938,7,16,1937,430,0.8,4,42,9,8,6,70,135,0.31,295,0,0,0,0,0,0,42,9,8,6,70,354,147,147,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,62.2,1491
1938-07-17,1938,7,17,1937,430,0.8,4,42,9,8,6,70,135,0.31,295,0,0,0,0,0,0,42,9,8,6,70,354,147,147,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,62.2,1491
1938-07-18,1938,7,18,1937,426,0.8,4,42,9,8,6,70,135,0.32,291,0,0,0,0,0,0,42,9,8,6,70,350,145,145,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.91,0.91,0.0,0.0,31.6,31.6,0.0,0.0,61.3,1470
1938-07-19,1938,7,19,1937,420,0.8,4,42,9,8,6,70,135,0.32,285,0,0,0,0,0,0,42,9,8,6,70,344,142,142,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,30.9,30.9,0.0,0.0,59.9,1438
1938-07-20,1938,7,20,1937,420,0.8,4,42,9,8,6,70,135,0.32,285,0,0,0,0,0,0,42,9,8,6,70,344,142,142,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,30.9,30.9,0.0,0.0,59.9,1438
1938-07-21,1938,7,21,1937,420,0.74,4,42,9,8,6,70,135,0.32,285,0,0,0,0,0,0,42,9,8,6,70,344,142,142,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,30.9,30.9,0.0,0.0,59.9,1438
1938-07-22,1938,7,22,1937,417,0.74,4,42,9,8,6,70,135,0.32,282,0,0,0,0,0,0,42,9,8,6,70,341,141,141,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,30.6,30.6,0.0,0.0,59.4,1426
1938-07-23,1938,7,23,1937,402,0.74,4,42,9,8,6,70,135,0.34,267,0,0,0,0,0,0,42,9,8,6,70,326,133,133,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,29.0,29.0,0.0,0.0,56.3,1350
1938-07-24,1938,7,24,1937,402,0.74,4,42,9,8,6,70,135,0.34,267,0,0,0,0,0,0,42,9,8,6,70,326,133,133,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,29.0,29.0,0.0,0.0,56.3,1350
1938-07-25,1938,7,25,1937,398,0.74,4,42,9,8,6,70,135,0.34,263,0,0,0,0,0,0,42,9,8,6,70,322,131,131,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,28.5,28.5,0.0,0.0,55.3,1326
1938-07-26,1938,7,26,1937,386,0.74,4,42,9,8,6,70,135,0.35,251,0,0,0,0,0,0,42,9,8,6,70,310,125,125,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,27.2,27.2,0.0,0.0,52.9,1268
1938-07-27,1938,7,27,1937,386,0.74,4,42,9,8,6,70,135,0.35,251,0,0,0,0,0,0,42,9,8,6,70,310,125,125,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,27.2,27.2,0.0,0.0,52.9,1268
1938-07-28,1938,7,28,1937,386,0.74,4,42,9,8,6,70,135,0.35,251,0,0,0,0,0,0,42,9,8,6,70,310,125,125,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,27.2,27.2,0.0,0.0,52.9,1268
1938-07-29,1938,7,29,1937,380,0.74,4,42,9,8,6,70,135,0.35,245,0,0,0,0,0,0,42,9,8,6,70,304,122,122,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,26.6,26.6,0.0,0.0,51.6,1238
1938-07-30,1938,7,30,1937,360,0.74,4,42,9,8,6,70,135,0.37,225,0,0,0,0,0,0,42,9,8,6,70,284,112,112,0,0,990.0,965.2,0.14,0.02,989.8,2,24.6,24.6,24.6,24.6,0.9,0.9,0.0,0.0,24.3,24.3,0.0,0.0,47.1,1130
1938-07-31,1938,7,31,1937,360,0.74,4,42,9,8,6,70,135,0.37,225,0,0,0,0,0,0,42,9,8,6,70,284,112,112,0,0,990.0,965.2,0.14,0.02,989.8,2,24.6,24.6,24.6,24.6,0.9,0.9,0.0,0.0,24.3,24.3,0.0,0.0,47.1,1130
1938-08-01,1938,8,1,1937,360,0.75,4,39,7,5,4,60,115,0.32,245,0,0,0,0,0,0,39,7,5,4,60,296,122,122,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,26.7,26.7,0.0,0.0,51.7,1241
1938-08-02,1938,8,2,1937,360,0.75,4,39,7,5,4,60,115,0.32,245,0,0,0,0,0,0,39,7,5,4,60,296,122,122,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,26.7,26.7,0.0,0.0,51.7,1241
1938-08-03,1938,8,3,1937,360,0.75,4,39,7,5,4,60,115,0.32,245,0,0,0,0,0,0,39,7,5,4,60,296,122,122,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,26.7,26.7,0.0,0.0,51.7,1241
1938-08-04,1938,8,4,1937,360,0.75,4,39,7,5,4,60,115,0.32,245,0,0,0,0,0,0,39,7,5,4,60,296,122,122,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,26.7,26.7,0.0,0.0,51.7,1241
1938-08-05,1938,8,5,1937,360,0.75,4,39,7,5,4,60,115,0.32,245,0,0,0,0,0,0,39,7,5,4,60,296,122,122,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,26.7,26.7,0.0,0.0,51.7,1241
1938-08-06,1938,8,6,1937,350,0.75,4,39,7,5,4,60,115,0.33,235,0,0,0,0,0,0,39,7,5,4,60,286,117,117,0,0,990.0,965.2,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,25.5,25.5,0.0,0.0,49.5,1188
1938-08-07,1938,8,7,1937,350,0.75,4,39,7,5,4,60,115,0.33,235,0,0,0,0,0,0,39,7,5,4,60,286,117,117,0,0,990.0,965.2,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,25.5,25.5,0.0,0.0,49.5,1188
1938-08-08,1938,8,8,1937,350,0.75,4,39,7,5,4,60,115,0.33,235,0,0,0,0,0,0,39,7,5,4,60,286,117,117,0,0,990.0,965.2,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,25.5,25.5,0.0,0.0,49.5,1188
1938-08-09,1938,8,9,1937,344,0.75,4,39,7,5,4,60,115,0.33,229,0,0,0,0,0,0,39,7,5,4,60,280,114,114,0,0,990.0,965.1,0.13,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,24.9,24.9,0.0,0.0,48.3,1158
1938-08-10,1938,8,10,1937,344,0.75,4,39,7,5,4,60,115,0.33,229,0,0,0,0,0,0,39,7,5,4,60,280,114,114,0,0,990.0,965.1,0.13,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,24.9,24.9,0.0,0.0,48.3,1158
1938-08-11,1938,8,11,1937,344,0.7000000000000001,4,39,7,5,4,60,115,0.33,229,0,0,0,0,0,0,39,7,5,4,60,280,114,114,0,0,990.0,965.1,0.13,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,24.9,24.9,0.0,0.0,48.3,1158
1938-08-12,1938,8,12,1937,340,0.7000000000000001,4,39,7,5,4,60,115,0.34,225,0,0,0,0,0,0,39,7,5,4,60,276,112,112,0,0,990.0,965.1,0.13,0.02,989.9,2,24.7,24.7,24.7,24.7,0.9,0.9,0.0,0.0,24.4,24.4,0.0,0.0,47.4,1136
1938-08-13,1938,8,13,1937,331,0.7000000000000001,4,39,7,5,4,60,115,0.35,216,0,0,0,0,0,0,39,7,5,4,60,267,216,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,48.8,0.0,0.0,0.0,47.8,1147
1938-08-14,1938,8,14,1937,331,0.7000000000000001,4,39,7,5,4,60,115,0.35,216,0,0,0,0,0,0,39,7,5,4,60,267,216,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,48.8,0.0,0.0,0.0,47.8,1147
1938-08-15,1938,8,15,1937,331,0.7000000000000001,4,39,7,5,4,60,115,0.35,216,0,0,0,0,0,0,39,7,5,4,60,267,216,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,48.8,0.0,0.0,0.0,47.8,1147
1938-08-16,1938,8,16,1937,325,0.7000000000000001,4,39,7,5,4,60,115,0.35,210,0,0,0,0,0,0,39,7,5,4,60,261,210,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,47.5,0.0,0.0,0.0,46.5,1117
1938-08-17,1938,8,17,1937,325,0.7000000000000001,4,39,7,5,4,60,115,0.35,210,0,0,0,0,0,0,39,7,5,4,60,261,210,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,47.5,0.0,0.0,0.0,46.5,1117
1938-08-18,1938,8,18,1937,325,0.7000000000000001,4,39,7,5,4,60,115,0.35,210,0,0,0,0,0,0,39,7,5,4,60,261,210,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,47.5,0.0,0.0,0.0,46.5,1117
1938-08-19,1938,8,19,1937,325,0.7000000000000001,4,39,7,5,4,60,115,0.35,210,0,0,0,0,0,0,39,7,5,4,60,261,210,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,47.5,0.0,0.0,0.0,46.5,1117
1938-08-20,1938,8,20,1937,316,0.7000000000000001,4,39,7,5,4,60,115,0.36,201,0,0,0,0,0,0,39,7,5,4,60,252,201,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.5,1069
1938-08-21,1938,8,21,1937,311,0.67,3,47,8,6,5,89,155,0.5,156,0,0,0,0,0,0,47,8,6,5,89,217,156,0,0,0,990.0,965.0,0.11,0.01,989.9,1,24.7,24.9,24.9,24.9,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,34.0,815
1938-08-22,1938,8,22,1937,311,0.67,3,47,8,6,5,89,155,0.5,156,0,0,0,0,0,0,47,8,6,5,89,217,156,0,0,0,990.0,965.0,0.11,0.01,989.9,1,24.7,24.9,24.9,24.9,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,34.0,815
1938-08-23,1938,8,23,1937,306,0.67,3,47,8,6,5,89,155,0.51,151,0,0,0,0,0,0,47,8,6,5,89,212,151,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,784
1938-08-24,1938,8,24,1937,306,0.67,3,47,8,6,5,89,155,0.51,151,0,0,0,0,0,0,47,8,6,5,89,212,151,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,784
1938-08-25,1938,8,25,1937,306,0.67,3,47,8,6,5,89,155,0.51,151,0,0,0,0,0,0,47,8,6,5,89,212,151,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,784
1938-08-26,1938,8,26,1937,306,0.67,3,47,8,6,5,89,155,0.51,151,0,0,0,0,0,0,47,8,6,5,89,212,151,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,784
1938-08-27,1938,8,27,1937,294,0.67,3,47,8,6,5,89,155,0.53,139,0,0,0,0,0,0,47,8,6,5,89,200,139,0,0,0,990.0,964.9,0.11,0.0,989.9,1,24.9,25.0,25.0,25.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.2,724
1938-08-28,1938,8,28,1937,290,0.67,3,47,8,6,5,89,155,0.53,135,0,0,0,0,0,0,47,8,6,5,89,196,135,0,0,0,990.0,964.9,0.1,0.0,989.9,1,24.9,25.0,25.0,25.0,0.91,0.0,0.0,0.0,30.1,0.0,0.0,0.0,29.2,701
1938-08-29,1938,8,29,1937,290,0.67,3,47,8,6,5,89,155,0.53,135,0,0,0,0,0,0,47,8,6,5,89,196,135,0,0,0,990.0,964.9,0.1,0.0,989.9,1,24.9,25.0,25.0,25.0,0.91,0.0,0.0,0.0,30.1,0.0,0.0,0.0,29.2,701
1938-08-30,1938,8,30,1937,281,0.67,3,47,8,6,5,89,155,0.55,126,0,0,0,0,0,0,47,8,6,5,89,187,126,0,0,0,990.0,964.8,0.1,0.0,989.9,1,25.0,25.1,25.1,25.1,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.2,652
1938-08-31,1938,8,31,1937,281,0.67,3,47,8,6,5,89,155,0.55,126,0,0,0,0,0,0,47,8,6,5,89,187,126,0,0,0,990.0,964.8,0.1,0.0,989.9,1,25.0,25.1,25.1,25.1,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.2,652
1938-09-01,1938,9,1,1937,281,0.6900000000000001,3,40,6,4,3,65,118,0.42,163,0,0,0,0,0,0,40,6,4,3,65,213,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.7,0.0,0.0,0.0,35.6,855
1938-09-02,1938,9,2,1937,281,0.6900000000000001,3,40,6,4,3,65,118,0.42,163,0,0,0,0,0,0,40,6,4,3,65,213,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.7,0.0,0.0,0.0,35.6,855
1938-09-03,1938,9,3,1937,273,0.6900000000000001,3,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,34.0,814
1938-09-04,1938,9,4,1937,273,0.6900000000000001,3,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,34.0,814
1938-09-05,1938,9,5,1937,273,0.6900000000000001,3,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,34.0,814
1938-09-06,1938,9,6,1937,270,0.6900000000000001,3,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,796
1938-09-07,1938,9,7,1937,270,0.6900000000000001,3,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,796
1938-09-08,1938,9,8,1937,270,0.6900000000000001,3,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,796
1938-09-09,1938,9,9,1937,270,0.6900000000000001,3,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,796
1938-09-10,1938,9,10,1937,264,0.6900000000000001,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.1,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,763
1938-09-11,1938,9,11,1937,264,0.65,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.1,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,763
1938-09-12,1938,9,12,1937,264,0.65,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.1,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,763
1938-09-13,1938,9,13,1937,264,0.65,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.1,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,763
1938-09-14,1938,9,14,1937,264,0.65,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.1,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,763
1938-09-15,1938,9,15,1937,261,0.65,3,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.1,25.1,25.1,0.91,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.2,748
1938-09-16,1938,9,16,1937,256,0.65,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.1,723
1938-09-17,1938,9,17,1937,256,0.65,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.1,723
1938-09-18,1938,9,18,1937,256,0.65,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.1,723
1938-09-19,1938,9,19,1937,256,0.65,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.1,723
1938-09-20,1938,9,20,1937,256,0.65,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.1,723
1938-09-21,1938,9,21,1937,256,0.61,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.1,723
1938-09-22,1938,9,22,1937,256,0.61,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.1,723
1938-09-23,1938,9,23,1937,256,0.61,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.1,723
1938-09-24,1938,9,24,1937,249,0.61,3,40,6,4,3,65,118,0.47,131,0,0,0,0,0,0,40,6,4,3,65,181,131,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,28.6,686
1938-09-25,1938,9,25,1937,249,0.61,3,40,6,4,3,65,118,0.47,131,0,0,0,0,0,0,40,6,4,3,65,181,131,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,28.6,686
1938-09-26,1938,9,26,1937,249,0.61,3,40,6,4,3,65,118,0.47,131,0,0,0,0,0,0,40,6,4,3,65,181,131,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,28.6,686
1938-09-27,1938,9,27,1937,243,0.61,3,40,6,4,3,65,118,0.49,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.1,651
1938-09-28,1938,9,28,1937,243,0.61,3,40,6,4,3,65,118,0.49,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.1,651
1938-09-29,1938,9,29,1937,243,0.61,3,40,6,4,3,65,118,0.49,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.1,651
1938-09-30,1938,9,30,1937,239,0.61,3,40,6,4,3,65,118,0.49,121,0,0,0,0,0,0,40,6,4,3,65,171,121,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,631
1938-10-01,1938,10,1,1938,231,0.5700000000000001,3,37,5,3,2,50,97,0.42,134,0,0,0,0,0,0,37,5,3,2,50,179,134,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,703
1938-10-02,1938,10,2,1938,231,0.5700000000000001,3,37,5,3,2,50,97,0.42,134,0,0,0,0,0,0,37,5,3,2,50,179,134,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,703
1938-10-03,1938,10,3,1938,229,0.5700000000000001,3,37,5,3,2,50,97,0.42,132,0,0,0,0,0,0,37,5,3,2,50,177,132,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,29.8,0.0,0.0,0.0,28.9,692
1938-10-04,1938,10,4,1938,228,0.5700000000000001,3,37,5,3,2,50,97,0.42,131,0,0,0,0,0,0,37,5,3,2,50,176,131,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,28.7,688
1938-10-05,1938,10,5,1938,226,0.5700000000000001,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.2,676
1938-10-06,1938,10,6,1938,226,0.5700000000000001,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.2,676
1938-10-07,1938,10,7,1938,226,0.5700000000000001,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.2,676
1938-10-08,1938,10,8,1938,224,0.5700000000000001,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
1938-10-09,1938,10,9,1938,224,0.5700000000000001,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
1938-10-10,1938,10,10,1938,224,0.5700000000000001,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
1938-10-11,1938,10,11,1938,222,0.5700000000000001,3,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.1,0.0,0.0,0.0,27.3,654
1938-10-12,1938,10,12,1938,220,0.5700000000000001,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,645
1938-10-13,1938,10,13,1938,220,0.5700000000000001,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,645
1938-10-14,1938,10,14,1938,222,0.5700000000000001,3,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.1,0.0,0.0,0.0,27.3,654
1938-10-15,1938,10,15,1938,224,0.5700000000000001,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
1938-10-16,1938,10,16,1938,224,0.5700000000000001,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
1938-10-17,1938,10,17,1938,226,0.5700000000000001,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.2,676
1938-10-18,1938,10,18,1938,226,0.5700000000000001,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.2,676
1938-10-19,1938,10,19,1938,226,0.5700000000000001,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.2,676
1938-10-20,1938,10,20,1938,226,0.5700000000000001,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.2,676
