Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1943-04-15,1943,4,15,1942,1677,0.8,4,45,11,10,10,72,148,0.09,1100,429,55,7,15,29,323,100,18,25,39,395,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.7,4265
1943-04-16,1943,4,16,1942,1707,0.8,4,45,11,10,10,72,148,0.09,1100,459,55,7,15,31,351,100,18,25,41,423,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.7,4239
1943-04-17,1943,4,17,1942,1677,0.8,4,45,11,10,10,72,148,0.09,1100,429,55,7,15,29,323,100,18,25,39,395,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.7,4265
1943-04-18,1943,4,18,1942,1677,0.8,4,45,11,10,10,72,148,0.09,1100,429,55,7,15,29,323,100,18,25,39,395,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.7,4265
1943-04-19,1943,4,19,1942,1707,0.8,4,45,11,10,10,72,148,0.09,1100,459,55,7,15,31,351,100,18,25,41,423,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.7,4239
1943-04-20,1943,4,20,1942,1707,0.8,4,45,11,10,10,72,148,0.09,1100,459,55,7,15,31,351,100,18,25,41,423,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.7,4239
1943-04-21,1943,4,21,1942,1707,0.8200000000000001,4,45,11,10,10,72,148,0.09,1100,459,55,7,15,31,351,100,18,25,41,423,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.7,4239
1943-04-22,1943,4,22,1942,1707,0.8200000000000001,4,45,11,10,10,72,148,0.09,1100,459,55,7,15,31,351,100,18,25,41,423,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.7,4239
1943-04-23,1943,4,23,1942,1677,0.8200000000000001,4,45,11,10,10,72,148,0.09,1100,429,55,7,15,29,323,100,18,25,39,395,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.7,4265
1943-04-24,1943,4,24,1942,1659,0.8200000000000001,4,45,11,10,10,72,148,0.09,1100,411,55,7,15,27,306,100,18,25,37,378,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.5,45.5,45.5,45.5,178.3,4279
1943-04-25,1943,4,25,1942,1659,0.8200000000000001,4,45,11,10,10,72,148,0.09,1100,411,55,7,15,27,306,100,18,25,37,378,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.5,45.5,45.5,45.5,178.3,4279
1943-04-26,1943,4,26,1942,1659,0.8200000000000001,4,45,11,10,10,72,148,0.09,1100,411,55,7,15,27,306,100,18,25,37,378,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.5,45.5,45.5,45.5,178.3,4279
1943-04-27,1943,4,27,1942,1677,0.8200000000000001,4,45,11,10,10,72,148,0.09,1100,429,55,7,15,29,323,100,18,25,39,395,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.7,4265
1943-04-28,1943,4,28,1942,1707,0.8200000000000001,4,45,11,10,10,72,148,0.09,1100,459,55,7,15,31,351,100,18,25,41,423,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.7,4239
1943-04-29,1943,4,29,1942,1707,0.8200000000000001,4,45,11,10,10,72,148,0.09,1100,459,55,7,15,31,351,100,18,25,41,423,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.7,4239
1943-04-30,1943,4,30,1942,1707,0.8200000000000001,4,45,11,10,10,72,148,0.09,1100,459,55,7,15,31,351,100,18,25,41,423,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.7,4239
1943-05-01,1943,5,1,1942,1707,0.8200000000000001,4,47,10,10,10,115,192,0.11,1100,415,52,8,15,21,318,100,18,25,31,433,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.7,4239
1943-05-02,1943,5,2,1942,1707,0.8200000000000001,4,47,10,10,10,115,192,0.11,1100,415,52,8,15,21,318,100,18,25,31,433,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.7,4239
1943-05-03,1943,5,3,1942,1707,0.8200000000000001,4,47,10,10,10,115,192,0.11,1100,415,52,8,15,21,318,100,18,25,31,433,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.7,4239
1943-05-04,1943,5,4,1942,1707,0.8200000000000001,4,47,10,10,10,115,192,0.11,1100,415,52,8,15,21,318,100,18,25,31,433,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.7,4239
1943-05-05,1943,5,5,1942,1707,0.8200000000000001,4,47,10,10,10,115,192,0.11,1100,415,52,8,15,21,318,100,18,25,31,433,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.7,4239
1943-05-06,1943,5,6,1942,1707,0.8200000000000001,4,47,10,10,10,115,192,0.11,1100,415,52,8,15,21,318,100,18,25,31,433,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.7,4239
1943-05-07,1943,5,7,1942,1707,0.8200000000000001,4,47,10,10,10,115,192,0.11,1100,415,52,8,15,21,318,100,18,25,31,433,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.7,4239
1943-05-08,1943,5,8,1942,1707,0.8200000000000001,4,47,10,10,10,115,192,0.11,1100,415,52,8,15,21,318,100,18,25,31,433,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.7,4239
1943-05-09,1943,5,9,1942,1707,0.8200000000000001,4,47,10,10,10,115,192,0.11,1100,415,52,8,15,21,318,100,18,25,31,433,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.7,4239
1943-05-10,1943,5,10,1942,1707,0.8200000000000001,4,47,10,10,10,115,192,0.11,1100,415,52,8,15,21,318,100,18,25,31,433,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.7,4239
1943-05-11,1943,5,11,1942,1707,0.79,4,47,10,10,10,115,192,0.11,1100,415,52,8,15,21,318,100,18,25,31,433,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.7,4239
1943-05-12,1943,5,12,1942,1677,0.79,4,47,10,10,10,115,192,0.11,1100,385,53,8,15,20,289,100,18,25,30,404,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.7,4265
1943-05-13,1943,5,13,1942,1659,0.79,4,47,10,10,10,115,192,0.12,1100,367,53,8,15,19,272,100,18,25,29,387,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.5,45.5,45.5,45.5,178.3,4279
1943-05-14,1943,5,14,1942,1659,0.79,4,47,10,10,10,115,192,0.12,1100,367,53,8,15,19,272,100,18,25,29,387,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.5,45.5,45.5,45.5,178.3,4279
1943-05-15,1943,5,15,1942,1659,0.79,4,47,10,10,10,115,192,0.12,1100,367,53,8,15,19,272,100,18,25,29,387,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.5,45.5,45.5,45.5,178.3,4279
1943-05-16,1943,5,16,1942,1645,0.79,4,47,10,10,10,115,192,0.12,1100,353,52,8,15,18,259,100,18,25,28,374,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.8,4291
1943-05-17,1943,5,17,1942,1617,0.79,4,47,10,10,10,115,192,0.12,1100,325,53,8,15,16,232,100,18,25,26,347,1243,275,275,275,275,990.0,969.9,0.93,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,179.8,4314
1943-05-18,1943,5,18,1942,1609,0.79,4,47,10,10,10,115,192,0.12,1100,317,53,8,15,16,224,100,18,25,26,339,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,180.0,4320
1943-05-19,1943,5,19,1942,1589,0.79,4,47,10,10,10,115,192,0.12,1100,297,53,7,14,15,205,100,18,25,25,320,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.7,4337
1943-05-20,1943,5,20,1942,1589,0.79,4,47,10,10,10,115,192,0.12,1100,297,53,7,14,15,205,100,18,25,25,320,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.7,4337
1943-05-21,1943,5,21,1942,1589,0.73,4,47,10,10,10,115,192,0.12,1100,297,53,7,14,15,205,100,18,25,25,320,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.7,4337
1943-05-22,1943,5,22,1942,1551,0.73,4,47,10,10,10,115,192,0.12,1100,259,53,8,13,13,171,100,18,23,23,286,1241,275,275,275,275,990.0,969.6,0.92,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,182.1,4369
1943-05-23,1943,5,23,1942,1528,0.73,4,47,10,10,10,115,192,0.13,1100,236,52,7,12,12,151,100,18,22,22,266,1240,275,275,275,275,990.0,969.6,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.8,4388
1943-05-24,1943,5,24,1942,1511,0.73,4,47,10,10,10,115,192,0.13,1100,219,53,8,11,11,135,100,18,21,21,250,1239,275,275,275,275,990.0,969.5,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.5,4403
1943-05-25,1943,5,25,1942,1484,0.73,4,47,10,10,10,115,192,0.13,1100,192,47,8,10,10,117,94,18,20,20,232,1232,275,275,275,275,990.0,969.4,0.9,0.48,988.6,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.6,4429
1943-05-26,1943,5,26,1942,1466,0.73,4,47,10,10,10,115,192,0.13,1100,174,42,8,9,9,105,89,18,19,19,220,1226,275,275,275,275,990.0,969.4,0.88,0.48,988.6,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.3,4447
1943-05-27,1943,5,27,1942,1466,0.73,4,47,10,10,10,115,192,0.13,1100,174,42,8,9,9,105,89,18,19,19,220,1226,275,275,275,275,990.0,969.4,0.88,0.48,988.6,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.3,4447
1943-05-28,1943,5,28,1942,1446,0.73,4,47,10,10,10,115,192,0.13,1100,154,37,8,8,8,92,84,18,18,18,207,1220,275,275,275,275,990.0,969.3,0.88,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.1,4466
1943-05-29,1943,5,29,1942,1431,0.73,4,47,10,10,10,115,192,0.13,1100,139,34,7,7,7,83,81,17,17,17,198,1215,275,275,275,275,990.0,969.3,0.87,0.48,988.7,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.7,4480
1943-05-30,1943,5,30,1942,1392,0.73,4,47,10,10,10,115,192,0.14,1100,100,24,5,5,5,59,71,15,15,15,174,1201,275,275,275,275,990.0,969.1,0.85,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.2,4517
1943-05-31,1943,5,31,1942,1383,0.73,4,47,10,10,10,115,192,0.14,1100,91,22,4,4,4,54,69,14,14,14,169,1198,275,275,275,275,990.0,969.1,0.84,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.6,4525
1943-06-01,1943,6,1,1942,1355,0.71,4,45,10,9,9,88,161,0.12,1100,94,26,5,5,5,51,71,15,14,14,139,1201,275,275,275,275,990.0,969.0,0.85,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.5,4547
1943-06-02,1943,6,2,1942,1327,0.71,4,45,10,9,9,88,161,0.12,1100,66,18,4,3,3,36,63,14,12,12,124,1190,275,275,275,275,990.0,968.9,0.83,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.6,4574
1943-06-03,1943,6,3,1942,1297,0.71,4,45,10,9,9,88,161,0.12,1100,36,10,2,2,2,19,55,12,11,11,107,1178,275,275,275,275,990.0,968.8,0.81,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.8,4602
1943-06-04,1943,6,4,1942,1291,0.71,4,45,10,9,9,88,161,0.12,1100,30,8,1,1,1,16,53,11,10,10,104,1176,275,275,275,275,990.0,968.8,0.81,0.48,988.7,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,192.0,4608
1943-06-05,1943,6,5,1942,1246,0.71,4,45,10,9,9,88,161,0.13,1085,0,0,0,0,0,0,45,10,9,9,88,1149,271,271,271,271,990.0,968.7,0.77,0.46,988.8,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.7,4600
1943-06-06,1943,6,6,1942,1231,0.71,4,45,10,9,9,88,161,0.13,1070,0,0,0,0,0,0,45,10,9,9,88,1134,267,267,267,267,990.0,968.6,0.75,0.44,988.8,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.2,4564
1943-06-07,1943,6,7,1942,1199,0.71,4,45,10,9,9,88,161,0.13,1038,0,0,0,0,0,0,45,10,9,9,88,1102,259,259,259,259,990.0,968.5,0.7,0.4,988.9,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.6,4477
1943-06-08,1943,6,8,1942,1186,0.71,4,45,10,9,9,88,161,0.14,1025,0,0,0,0,0,0,45,10,9,9,88,1089,256,256,256,256,990.0,968.5,0.68,0.38,988.9,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,185.1,4441
1943-06-09,1943,6,9,1942,1172,0.71,4,45,10,9,9,88,161,0.14,1011,0,0,0,0,0,0,45,10,9,9,88,1075,252,252,252,252,990.0,968.4,0.66,0.36,989.0,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.4,4400
1943-06-10,1943,6,10,1942,1141,0.71,4,45,10,9,9,88,161,0.14,980,0,0,0,0,0,0,45,10,9,9,88,1044,245,245,245,245,990.0,968.3,0.62,0.33,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.8,45.8,45.8,45.8,179.6,4309
1943-06-11,1943,6,11,1942,1125,0.64,3,53,12,12,13,120,210,0.19,915,0,0,0,0,0,0,53,12,12,13,120,992,228,228,228,228,990.0,968.3,0.56,0.28,989.2,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,168.6,4046
1943-06-12,1943,6,12,1942,1096,0.64,3,53,12,12,13,120,210,0.19,886,0,0,0,0,0,0,53,12,12,13,120,963,221,221,221,221,990.0,968.2,0.54,0.26,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,164.0,3935
1943-06-13,1943,6,13,1942,1086,0.64,3,53,12,12,13,120,210,0.19,876,0,0,0,0,0,0,53,12,12,13,120,953,219,219,219,219,990.0,968.2,0.53,0.25,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,41.6,41.6,41.6,41.6,162.3,3896
1943-06-14,1943,6,14,1942,1073,0.64,3,53,12,12,13,120,210,0.2,863,0,0,0,0,0,0,53,12,12,13,120,940,215,215,215,215,990.0,968.1,0.52,0.24,989.2,4,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.2,3844
1943-06-15,1943,6,15,1942,1050,0.64,3,53,12,12,13,120,210,0.2,840,0,0,0,0,0,0,53,12,12,13,120,917,210,210,210,210,990.0,968.1,0.49,0.22,989.3,4,20.9,20.9,20.9,20.9,0.93,0.93,0.93,0.93,40.2,40.2,40.2,40.2,156.5,3755
1943-06-16,1943,6,16,1942,1022,0.64,3,53,12,12,13,120,210,0.21,812,0,0,0,0,0,0,53,12,12,13,120,889,203,203,203,203,990.0,968.0,0.47,0.2,989.3,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,39.1,39.1,39.1,39.1,151.9,3645
1943-06-17,1943,6,17,1942,976,0.64,3,53,12,12,13,120,210,0.21,766,0,0,0,0,0,0,53,12,12,13,120,843,191,191,191,191,990.0,967.8,0.43,0.17,989.4,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,37.2,37.2,37.2,37.2,144.5,3468
1943-06-18,1943,6,18,1942,947,0.64,3,53,12,12,13,120,210,0.22,737,0,0,0,0,0,0,53,12,12,13,120,814,184,184,184,184,990.0,967.7,0.4,0.16,989.4,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,36.0,36.0,36.0,36.0,139.7,3352
1943-06-19,1943,6,19,1942,941,0.64,3,53,12,12,13,120,210,0.22,731,0,0,0,0,0,0,53,12,12,13,120,808,182,182,182,182,990.0,967.7,0.39,0.16,989.4,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,35.8,35.8,35.8,35.8,138.7,3329
1943-06-20,1943,6,20,1942,885,0.64,3,53,12,12,13,120,210,0.24,675,0,0,0,0,0,0,53,12,12,13,120,752,168,168,168,168,990.0,967.4,0.35,0.13,989.5,4,21.9,21.9,21.9,21.9,0.92,0.92,0.92,0.92,33.3,33.3,33.3,33.3,129.3,3103
1943-06-21,1943,6,21,1942,847,0.65,3,53,12,12,13,120,210,0.25,637,0,0,0,0,0,0,53,12,12,13,120,714,212,212,212,0,990.0,967.3,0.33,0.12,989.5,3,21.9,21.9,21.9,22.3,0.94,0.94,0.94,0.0,42.8,42.8,42.8,0.0,125.3,3007
1943-06-22,1943,6,22,1942,803,0.65,3,53,12,12,13,120,210,0.26,593,0,0,0,0,0,0,53,12,12,13,120,670,197,197,197,0,990.0,967.1,0.31,0.11,989.6,3,22.2,22.2,22.2,22.5,0.93,0.93,0.93,0.0,40.1,40.1,40.1,0.0,117.0,2807
1943-06-23,1943,6,23,1942,760,0.65,3,53,12,12,13,120,210,0.28,550,0,0,0,0,0,0,53,12,12,13,120,627,183,183,183,0,990.0,966.9,0.28,0.09,989.6,3,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.0,37.5,37.5,37.5,0.0,109.0,2615
1943-06-24,1943,6,24,1942,739,0.65,3,53,12,12,13,120,210,0.28,529,0,0,0,0,0,0,53,12,12,13,120,606,176,176,176,0,990.0,966.9,0.27,0.08,989.6,3,22.6,22.6,22.6,22.8,0.92,0.92,0.92,0.0,36.1,36.1,36.1,0.0,105.2,2523
1943-06-25,1943,6,25,1942,720,0.65,3,53,12,12,13,120,210,0.29,510,0,0,0,0,0,0,53,12,12,13,120,587,170,170,170,0,990.0,966.8,0.26,0.07,989.7,3,22.7,22.7,22.7,22.9,0.92,0.92,0.92,0.0,34.9,34.9,34.9,0.0,101.6,2438
1943-06-26,1943,6,26,1942,691,0.65,3,53,12,12,13,120,210,0.3,481,0,0,0,0,0,0,53,12,12,13,120,558,160,160,160,0,990.0,966.7,0.24,0.07,989.7,3,22.8,22.8,22.8,23.0,0.92,0.92,0.92,0.0,33.1,33.1,33.1,0.0,96.3,2310
1943-06-27,1943,6,27,1942,666,0.65,3,53,12,12,13,120,210,0.31,456,0,0,0,0,0,0,53,12,12,13,120,533,152,152,152,0,990.0,966.6,0.23,0.06,989.7,3,23.0,23.0,23.0,23.1,0.92,0.92,0.92,0.0,31.4,31.4,31.4,0.0,91.5,2195
1943-06-28,1943,6,28,1942,647,0.65,3,53,12,12,13,120,210,0.32,437,0,0,0,0,0,0,53,12,12,13,120,514,218,218,0,0,990.0,966.5,0.22,0.06,989.7,2,22.9,22.9,23.2,23.2,0.94,0.94,0.0,0.0,46.1,46.1,0.0,0.0,90.3,2167
1943-06-29,1943,6,29,1942,623,0.65,3,53,12,12,13,120,210,0.34,413,0,0,0,0,0,0,53,12,12,13,120,490,206,206,0,0,990.0,966.4,0.21,0.05,989.7,2,23.0,23.0,23.3,23.3,0.94,0.94,0.0,0.0,43.7,43.7,0.0,0.0,85.6,2055
1943-06-30,1943,6,30,1942,608,0.65,3,53,12,12,13,120,210,0.34,398,0,0,0,0,0,0,53,12,12,13,120,475,199,199,0,0,990.0,966.3,0.2,0.05,989.7,2,23.1,23.1,23.4,23.4,0.93,0.93,0.0,0.0,42.2,42.2,0.0,0.0,82.4,1977
1943-07-01,1943,7,1,1942,595,0.6900000000000001,3,50,10,9,9,108,186,0.31,409,0,0,0,0,0,0,50,10,9,9,108,478,204,204,0,0,990.0,966.3,0.2,0.05,989.7,2,23.2,23.2,23.5,23.5,0.94,0.94,0.0,0.0,43.5,43.5,0.0,0.0,85.2,2044
1943-07-02,1943,7,2,1942,583,0.6900000000000001,3,50,10,9,9,108,186,0.32,397,0,0,0,0,0,0,50,10,9,9,108,466,198,198,0,0,990.0,966.2,0.2,0.05,989.8,2,23.2,23.2,23.5,23.5,0.93,0.93,0.0,0.0,42.2,42.2,0.0,0.0,82.4,1978
1943-07-03,1943,7,3,1942,563,0.6900000000000001,3,50,10,9,9,108,186,0.33,377,0,0,0,0,0,0,50,10,9,9,108,446,188,188,0,0,990.0,966.1,0.19,0.05,989.8,2,23.4,23.4,23.6,23.6,0.93,0.93,0.0,0.0,40.3,40.3,0.0,0.0,78.3,1880
1943-07-04,1943,7,4,1942,562,0.6900000000000001,3,50,10,9,9,108,186,0.33,376,0,0,0,0,0,0,50,10,9,9,108,445,188,188,0,0,990.0,966.1,0.19,0.05,989.8,2,23.4,23.4,23.6,23.6,0.93,0.93,0.0,0.0,40.2,40.2,0.0,0.0,78.1,1874
1943-07-05,1943,7,5,1942,548,0.6900000000000001,3,50,10,9,9,108,186,0.34,362,0,0,0,0,0,0,50,10,9,9,108,431,181,181,0,0,990.0,966.1,0.19,0.04,989.8,2,23.5,23.5,23.7,23.7,0.93,0.93,0.0,0.0,38.7,38.7,0.0,0.0,75.0,1800
1943-07-06,1943,7,6,1942,542,0.6900000000000001,3,50,10,9,9,108,186,0.34,356,0,0,0,0,0,0,50,10,9,9,108,425,178,178,0,0,990.0,966.0,0.19,0.04,989.8,2,23.5,23.5,23.7,23.7,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,73.8,1770
1943-07-07,1943,7,7,1942,527,0.6900000000000001,3,50,10,9,9,108,186,0.35,341,0,0,0,0,0,0,50,10,9,9,108,410,170,170,0,0,990.0,966.0,0.18,0.04,989.8,2,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,36.5,36.5,0.0,0.0,70.8,1699
1943-07-08,1943,7,8,1942,512,0.6900000000000001,3,50,10,9,9,108,186,0.36,326,0,0,0,0,0,0,50,10,9,9,108,395,163,163,0,0,990.0,965.9,0.17,0.04,989.8,2,23.7,23.7,23.9,23.9,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,67.7,1625
1943-07-09,1943,7,9,1942,505,0.6900000000000001,3,50,10,9,9,108,186,0.37,319,0,0,0,0,0,0,50,10,9,9,108,388,159,159,0,0,990.0,965.9,0.17,0.03,989.8,2,23.7,23.7,23.9,23.9,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1590
1943-07-10,1943,7,10,1942,494,0.6900000000000001,3,50,10,9,9,108,186,0.38,308,0,0,0,0,0,0,50,10,9,9,108,377,154,154,0,0,990.0,965.8,0.17,0.03,989.8,2,23.8,23.8,24.0,24.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,64.2,1539
1943-07-11,1943,7,11,1942,479,0.71,4,42,9,8,6,70,135,0.28,344,0,0,0,0,0,0,42,9,8,6,70,403,172,172,0,0,990.0,965.8,0.18,0.04,989.8,2,23.8,23.8,24.0,24.0,0.92,0.92,0.0,0.0,37.2,37.2,0.0,0.0,72.2,1732
1943-07-12,1943,7,12,1942,472,0.71,4,42,9,8,6,70,135,0.29,337,0,0,0,0,0,0,42,9,8,6,70,396,168,168,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,36.5,36.5,0.0,0.0,70.8,1698
1943-07-13,1943,7,13,1942,470,0.71,4,42,9,8,6,70,135,0.29,335,0,0,0,0,0,0,42,9,8,6,70,394,167,167,0,0,990.0,965.7,0.17,0.04,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,36.2,36.2,0.0,0.0,70.3,1686
1943-07-14,1943,7,14,1942,462,0.71,4,42,9,8,6,70,135,0.29,327,0,0,0,0,0,0,42,9,8,6,70,386,163,163,0,0,990.0,965.7,0.17,0.04,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,35.4,35.4,0.0,0.0,68.7,1649
1943-07-15,1943,7,15,1942,459,0.71,4,42,9,8,6,70,135,0.29,324,0,0,0,0,0,0,42,9,8,6,70,383,162,162,0,0,990.0,965.7,0.17,0.03,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,35.1,35.1,0.0,0.0,68.0,1632
1943-07-16,1943,7,16,1942,453,0.71,4,42,9,8,6,70,135,0.3,318,0,0,0,0,0,0,42,9,8,6,70,377,159,159,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,66.8,1602
1943-07-17,1943,7,17,1942,442,0.71,4,42,9,8,6,70,135,0.3,307,0,0,0,0,0,0,42,9,8,6,70,366,153,153,0,0,990.0,965.6,0.16,0.03,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.6,1550
1943-07-18,1943,7,18,1942,440,0.71,4,42,9,8,6,70,135,0.31,305,0,0,0,0,0,0,42,9,8,6,70,364,152,152,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,24.2,24.2,0.92,0.92,0.0,0.0,33.0,33.0,0.0,0.0,64.0,1537
1943-07-19,1943,7,19,1942,435,0.71,4,42,9,8,6,70,135,0.31,300,0,0,0,0,0,0,42,9,8,6,70,359,150,150,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,24.2,24.2,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,63.1,1514
1943-07-20,1943,7,20,1942,430,0.71,4,42,9,8,6,70,135,0.31,295,0,0,0,0,0,0,42,9,8,6,70,354,147,147,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,62.2,1491
1943-07-21,1943,7,21,1942,422,0.72,4,42,9,8,6,70,135,0.32,287,0,0,0,0,0,0,42,9,8,6,70,346,143,143,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,31.1,31.1,0.0,0.0,60.4,1449
1943-07-22,1943,7,22,1942,420,0.72,4,42,9,8,6,70,135,0.32,285,0,0,0,0,0,0,42,9,8,6,70,344,142,142,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,30.9,30.9,0.0,0.0,59.9,1438
1943-07-23,1943,7,23,1942,417,0.72,4,42,9,8,6,70,135,0.32,282,0,0,0,0,0,0,42,9,8,6,70,341,141,141,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,30.6,30.6,0.0,0.0,59.4,1426
1943-07-24,1943,7,24,1942,417,0.72,4,42,9,8,6,70,135,0.32,282,0,0,0,0,0,0,42,9,8,6,70,341,141,141,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,30.6,30.6,0.0,0.0,59.4,1426
1943-07-25,1943,7,25,1942,408,0.72,4,42,9,8,6,70,135,0.33,273,0,0,0,0,0,0,42,9,8,6,70,332,136,136,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,29.6,29.6,0.0,0.0,57.4,1376
1943-07-26,1943,7,26,1942,402,0.72,4,42,9,8,6,70,135,0.34,267,0,0,0,0,0,0,42,9,8,6,70,326,133,133,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,29.0,29.0,0.0,0.0,56.3,1350
1943-07-27,1943,7,27,1942,402,0.72,4,42,9,8,6,70,135,0.34,267,0,0,0,0,0,0,42,9,8,6,70,326,133,133,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,29.0,29.0,0.0,0.0,56.3,1350
1943-07-28,1943,7,28,1942,398,0.72,4,42,9,8,6,70,135,0.34,263,0,0,0,0,0,0,42,9,8,6,70,322,131,131,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,28.5,28.5,0.0,0.0,55.3,1326
1943-07-29,1943,7,29,1942,389,0.72,4,42,9,8,6,70,135,0.35,254,0,0,0,0,0,0,42,9,8,6,70,313,127,127,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,27.5,27.5,0.0,0.0,53.4,1281
1943-07-30,1943,7,30,1942,386,0.72,4,42,9,8,6,70,135,0.35,251,0,0,0,0,0,0,42,9,8,6,70,310,125,125,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,27.2,27.2,0.0,0.0,52.9,1268
1943-07-31,1943,7,31,1942,380,0.72,4,42,9,8,6,70,135,0.35,245,0,0,0,0,0,0,42,9,8,6,70,304,122,122,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,26.6,26.6,0.0,0.0,51.6,1238
1943-08-01,1943,8,1,1942,377,0.72,4,39,7,5,4,60,115,0.3,262,0,0,0,0,0,0,39,7,5,4,60,313,131,131,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,28.5,28.5,0.0,0.0,55.3,1327
1943-08-02,1943,8,2,1942,373,0.72,4,39,7,5,4,60,115,0.31,258,0,0,0,0,0,0,39,7,5,4,60,309,129,129,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,28.1,28.1,0.0,0.0,54.4,1306
1943-08-03,1943,8,3,1942,373,0.72,4,39,7,5,4,60,115,0.31,258,0,0,0,0,0,0,39,7,5,4,60,309,129,129,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,28.1,28.1,0.0,0.0,54.4,1306
1943-08-04,1943,8,4,1942,370,0.72,4,39,7,5,4,60,115,0.31,255,0,0,0,0,0,0,39,7,5,4,60,306,127,127,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,27.8,27.8,0.0,0.0,53.9,1293
1943-08-05,1943,8,5,1942,364,0.72,4,39,7,5,4,60,115,0.32,249,0,0,0,0,0,0,39,7,5,4,60,300,124,124,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,27.2,27.2,0.0,0.0,52.7,1264
1943-08-06,1943,8,6,1942,360,0.72,4,39,7,5,4,60,115,0.32,245,0,0,0,0,0,0,39,7,5,4,60,296,122,122,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,26.7,26.7,0.0,0.0,51.7,1241
1943-08-07,1943,8,7,1942,353,0.72,4,39,7,5,4,60,115,0.32,238,0,0,0,0,0,0,39,7,5,4,60,289,119,119,0,0,990.0,965.2,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,25.9,25.9,0.0,0.0,50.3,1207
1943-08-08,1943,8,8,1942,346,0.72,4,39,7,5,4,60,115,0.33,231,0,0,0,0,0,0,39,7,5,4,60,282,115,115,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,25.1,25.1,0.0,0.0,48.8,1170
1943-08-09,1943,8,9,1942,344,0.72,4,39,7,5,4,60,115,0.33,229,0,0,0,0,0,0,39,7,5,4,60,280,114,114,0,0,990.0,965.1,0.13,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,24.9,24.9,0.0,0.0,48.3,1158
1943-08-10,1943,8,10,1942,340,0.72,4,39,7,5,4,60,115,0.34,225,0,0,0,0,0,0,39,7,5,4,60,276,112,112,0,0,990.0,965.1,0.13,0.02,989.9,2,24.7,24.7,24.7,24.7,0.9,0.9,0.0,0.0,24.4,24.4,0.0,0.0,47.4,1136
1943-08-11,1943,8,11,1942,338,0.72,4,39,7,5,4,60,115,0.34,223,0,0,0,0,0,0,39,7,5,4,60,274,111,111,0,0,990.0,965.1,0.13,0.01,989.9,2,24.7,24.7,24.8,24.8,0.89,0.89,0.0,0.0,24.2,24.2,0.0,0.0,46.8,1124
1943-08-12,1943,8,12,1942,335,0.72,4,39,7,5,4,60,115,0.34,220,0,0,0,0,0,0,39,7,5,4,60,271,110,110,0,0,990.0,965.1,0.13,0.01,989.9,2,24.7,24.7,24.8,24.8,0.89,0.89,0.0,0.0,23.8,23.8,0.0,0.0,46.2,1108
1943-08-13,1943,8,13,1942,329,0.72,4,39,7,5,4,60,115,0.35,214,0,0,0,0,0,0,39,7,5,4,60,265,214,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,48.3,0.0,0.0,0.0,47.3,1135
1943-08-14,1943,8,14,1942,325,0.72,4,39,7,5,4,60,115,0.35,210,0,0,0,0,0,0,39,7,5,4,60,261,210,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,47.5,0.0,0.0,0.0,46.5,1117
1943-08-15,1943,8,15,1942,325,0.72,4,39,7,5,4,60,115,0.35,210,0,0,0,0,0,0,39,7,5,4,60,261,210,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,47.5,0.0,0.0,0.0,46.5,1117
1943-08-16,1943,8,16,1942,323,0.72,4,39,7,5,4,60,115,0.36,208,0,0,0,0,0,0,39,7,5,4,60,259,208,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,47.0,0.0,0.0,0.0,46.1,1106
1943-08-17,1943,8,17,1942,320,0.72,4,39,7,5,4,60,115,0.36,205,0,0,0,0,0,0,39,7,5,4,60,256,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,45.4,1088
1943-08-18,1943,8,18,1942,316,0.72,4,39,7,5,4,60,115,0.36,201,0,0,0,0,0,0,39,7,5,4,60,252,201,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.5,1069
1943-08-19,1943,8,19,1942,311,0.72,4,39,7,5,4,60,115,0.37,196,0,0,0,0,0,0,39,7,5,4,60,247,196,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,44.4,0.0,0.0,0.0,43.5,1044
1943-08-20,1943,8,20,1942,309,0.72,4,39,7,5,4,60,115,0.37,194,0,0,0,0,0,0,39,7,5,4,60,245,194,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,42.9,1028
1943-08-21,1943,8,21,1942,302,0.71,4,39,7,5,4,60,115,0.38,187,0,0,0,0,0,0,39,7,5,4,60,238,187,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,41.3,990
1943-08-22,1943,8,22,1942,302,0.71,4,39,7,5,4,60,115,0.38,187,0,0,0,0,0,0,39,7,5,4,60,238,187,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,41.3,990
1943-08-23,1943,8,23,1942,302,0.71,4,39,7,5,4,60,115,0.38,187,0,0,0,0,0,0,39,7,5,4,60,238,187,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,41.3,990
1943-08-24,1943,8,24,1942,299,0.71,4,39,7,5,4,60,115,0.38,184,0,0,0,0,0,0,39,7,5,4,60,235,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.5,972
1943-08-25,1943,8,25,1942,299,0.71,4,39,7,5,4,60,115,0.38,184,0,0,0,0,0,0,39,7,5,4,60,235,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.5,972
1943-08-26,1943,8,26,1942,294,0.71,4,39,7,5,4,60,115,0.39,179,0,0,0,0,0,0,39,7,5,4,60,230,179,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.4,946
1943-08-27,1943,8,27,1942,294,0.71,4,39,7,5,4,60,115,0.39,179,0,0,0,0,0,0,39,7,5,4,60,230,179,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.4,946
1943-08-28,1943,8,28,1942,290,0.71,4,39,7,5,4,60,115,0.4,175,0,0,0,0,0,0,39,7,5,4,60,226,175,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.4,921
1943-08-29,1943,8,29,1942,287,0.71,4,39,7,5,4,60,115,0.4,172,0,0,0,0,0,0,39,7,5,4,60,223,172,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,38.8,0.0,0.0,0.0,37.6,903
1943-08-30,1943,8,30,1942,283,0.71,4,39,7,5,4,60,115,0.41,168,0,0,0,0,0,0,39,7,5,4,60,219,168,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,38.0,0.0,0.0,0.0,36.8,884
1943-08-31,1943,8,31,1942,281,0.71,4,39,7,5,4,60,115,0.41,166,0,0,0,0,0,0,39,7,5,4,60,217,166,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.3,871
1943-09-01,1943,9,1,1942,273,0.6900000000000001,3,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,34.0,814
1943-09-02,1943,9,2,1942,273,0.6900000000000001,3,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,34.0,814
1943-09-03,1943,9,3,1942,270,0.6900000000000001,3,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,796
1943-09-04,1943,9,4,1942,270,0.6900000000000001,3,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,796
1943-09-05,1943,9,5,1942,266,0.6900000000000001,3,40,6,4,3,65,118,0.44,148,0,0,0,0,0,0,40,6,4,3,65,198,148,0,0,0,990.0,964.8,0.11,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,777
1943-09-06,1943,9,6,1942,266,0.6900000000000001,3,40,6,4,3,65,118,0.44,148,0,0,0,0,0,0,40,6,4,3,65,198,148,0,0,0,990.0,964.8,0.11,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,777
1943-09-07,1943,9,7,1942,264,0.6900000000000001,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.1,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,763
1943-09-08,1943,9,8,1942,261,0.6900000000000001,3,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.1,25.1,25.1,0.91,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.2,748
1943-09-09,1943,9,9,1942,258,0.6900000000000001,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.6,0.0,0.0,0.0,30.6,734
1943-09-10,1943,9,10,1942,258,0.6900000000000001,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.6,0.0,0.0,0.0,30.6,734
1943-09-11,1943,9,11,1942,256,0.74,4,34,6,4,3,44,91,0.35,165,0,0,0,0,0,0,34,6,4,3,44,209,165,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.3,872
1943-09-12,1943,9,12,1942,249,0.74,4,34,6,4,3,44,91,0.36,158,0,0,0,0,0,0,34,6,4,3,44,202,158,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.8,834
1943-09-13,1943,9,13,1942,246,0.74,4,34,6,4,3,44,91,0.37,155,0,0,0,0,0,0,34,6,4,3,44,199,155,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,34.0,815
1943-09-14,1943,9,14,1942,243,0.74,4,34,6,4,3,44,91,0.37,152,0,0,0,0,0,0,34,6,4,3,44,196,152,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.3,800
1943-09-15,1943,9,15,1942,239,0.74,4,34,6,4,3,44,91,0.38,148,0,0,0,0,0,0,34,6,4,3,44,192,148,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,780
1943-09-16,1943,9,16,1942,236,0.74,4,34,6,4,3,44,91,0.39,145,0,0,0,0,0,0,34,6,4,3,44,189,145,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,762
1943-09-17,1943,9,17,1942,234,0.74,4,34,6,4,3,44,91,0.39,143,0,0,0,0,0,0,34,6,4,3,44,187,143,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.4,0.0,0.0,0.0,31.5,754
1943-09-18,1943,9,18,1942,234,0.74,4,34,6,4,3,44,91,0.39,143,0,0,0,0,0,0,34,6,4,3,44,187,143,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.4,0.0,0.0,0.0,31.5,754
1943-09-19,1943,9,19,1942,231,0.74,4,34,6,4,3,44,91,0.39,140,0,0,0,0,0,0,34,6,4,3,44,184,140,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.7,737
1943-09-20,1943,9,20,1942,229,0.74,4,34,6,4,3,44,91,0.4,138,0,0,0,0,0,0,34,6,4,3,44,182,138,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.2,0.0,0.0,0.0,30.2,725
1943-09-21,1943,9,21,1942,228,0.73,4,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
1943-09-22,1943,9,22,1942,226,0.73,4,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.6,709
1943-09-23,1943,9,23,1942,222,0.73,4,34,6,4,3,44,91,0.41,131,0,0,0,0,0,0,34,6,4,3,44,175,131,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,28.7,687
1943-09-24,1943,9,24,1942,220,0.73,4,34,6,4,3,44,91,0.41,129,0,0,0,0,0,0,34,6,4,3,44,173,129,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,678
1943-09-25,1943,9,25,1942,214,0.73,4,34,6,4,3,44,91,0.42,123,0,0,0,0,0,0,34,6,4,3,44,167,123,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.0,647
1943-09-26,1943,9,26,1942,212,0.73,4,34,6,4,3,44,91,0.43,121,0,0,0,0,0,0,34,6,4,3,44,165,121,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.3,632
1943-09-27,1943,9,27,1942,212,0.73,4,34,6,4,3,44,91,0.43,121,0,0,0,0,0,0,34,6,4,3,44,165,121,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.3,632
1943-09-28,1943,9,28,1942,209,0.73,4,34,6,4,3,44,91,0.43,118,0,0,0,0,0,0,34,6,4,3,44,162,118,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,616
1943-09-29,1943,9,29,1942,206,0.73,4,34,6,4,3,44,91,0.44,115,0,0,0,0,0,0,34,6,4,3,44,159,115,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.1,601
1943-09-30,1943,9,30,1942,206,0.73,4,34,6,4,3,44,91,0.44,115,0,0,0,0,0,0,34,6,4,3,44,159,115,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.1,601
1943-10-01,1943,10,1,1943,202,0.79,4,31,4,3,2,33,73,0.36,129,0,0,0,0,0,0,31,4,3,2,33,167,129,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,679
1943-10-02,1943,10,2,1943,201,0.79,4,31,4,3,2,33,73,0.36,128,0,0,0,0,0,0,31,4,3,2,33,166,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
1943-10-03,1943,10,3,1943,200,0.79,4,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,27.9,669
1943-10-04,1943,10,4,1943,200,0.79,4,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,27.9,669
1943-10-05,1943,10,5,1943,199,0.79,4,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.6,662
1943-10-06,1943,10,6,1943,199,0.79,4,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.6,662
1943-10-07,1943,10,7,1943,199,0.79,4,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.6,662
1943-10-08,1943,10,8,1943,199,0.79,4,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.6,662
1943-10-09,1943,10,9,1943,195,0.79,4,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,640
1943-10-10,1943,10,10,1943,195,0.79,4,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,640
1943-10-11,1943,10,11,1943,195,0.78,4,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,640
1943-10-12,1943,10,12,1943,195,0.78,4,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,640
1943-10-13,1943,10,13,1943,194,0.78,4,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
1943-10-14,1943,10,14,1943,192,0.78,4,31,4,3,2,33,73,0.38,119,0,0,0,0,0,0,31,4,3,2,33,157,119,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.1,627
1943-10-15,1943,10,15,1943,193,0.78,4,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.0,0.0,0.0,0.0,26.2,629
1943-10-16,1943,10,16,1943,191,0.78,4,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,617
1943-10-17,1943,10,17,1943,188,0.78,4,31,4,3,2,33,73,0.39,115,0,0,0,0,0,0,31,4,3,2,33,153,115,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.1,602
1943-10-18,1943,10,18,1943,188,0.78,4,31,4,3,2,33,73,0.39,115,0,0,0,0,0,0,31,4,3,2,33,153,115,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.1,602
1943-10-19,1943,10,19,1943,185,0.78,4,31,4,3,2,33,73,0.39,112,0,0,0,0,0,0,31,4,3,2,33,150,112,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.2,0.0,0.0,0.0,24.4,586
1943-10-20,1943,10,20,1943,185,0.78,4,31,4,3,2,33,73,0.39,112,0,0,0,0,0,0,31,4,3,2,33,150,112,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.2,0.0,0.0,0.0,24.4,586
1943-10-21,1943,10,21,1943,179,0.86,4,31,4,3,2,33,73,0.41,106,0,0,0,0,0,0,31,4,3,2,33,144,106,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.0,551
1943-10-22,1943,10,22,1943,179,0.86,4,31,4,3,2,33,73,0.41,106,0,0,0,0,0,0,31,4,3,2,33,144,106,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.0,551
1943-10-23,1943,10,23,1943,179,0.86,4,31,4,3,2,33,73,0.41,106,0,0,0,0,0,0,31,4,3,2,33,144,106,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.0,551
1943-10-24,1943,10,24,1943,179,0.86,4,31,4,3,2,33,73,0.41,106,0,0,0,0,0,0,31,4,3,2,33,144,106,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.0,551
1943-10-25,1943,10,25,1943,178,0.86,4,31,4,3,2,33,73,0.41,105,0,0,0,0,0,0,31,4,3,2,33,143,105,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.3,0.0,0.0,0.0,22.6,541
1943-10-26,1943,10,26,1943,178,0.86,4,31,4,3,2,33,73,0.41,105,0,0,0,0,0,0,31,4,3,2,33,143,105,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.3,0.0,0.0,0.0,22.6,541
1943-10-27,1943,10,27,1943,178,0.86,4,31,4,3,2,33,73,0.41,105,0,0,0,0,0,0,31,4,3,2,33,143,105,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.3,0.0,0.0,0.0,22.6,541
1943-10-28,1943,10,28,1943,178,0.86,4,31,4,3,2,33,73,0.41,105,0,0,0,0,0,0,31,4,3,2,33,143,105,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.3,0.0,0.0,0.0,22.6,541
1943-10-29,1943,10,29,1943,178,0.86,4,31,4,3,2,33,73,0.41,105,0,0,0,0,0,0,31,4,3,2,33,143,105,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.3,0.0,0.0,0.0,22.6,541
1943-10-30,1943,10,30,1943,178,0.86,4,31,4,3,2,33,73,0.41,105,0,0,0,0,0,0,31,4,3,2,33,143,105,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.3,0.0,0.0,0.0,22.6,541
1943-10-31,1943,10,31,1943,182,0.86,4,31,4,3,2,33,73,0.4,109,0,0,0,0,0,0,31,4,3,2,33,147,109,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.4,0.0,0.0,0.0,23.7,568
1943-11-01,1943,11,1,1943,188,0.87,4,29,4,2,2,30,67,0.36,121,0,0,0,0,0,0,29,4,2,2,30,156,121,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,637
1943-11-02,1943,11,2,1943,191,0.87,4,29,4,2,2,30,67,0.35,124,0,0,0,0,0,0,29,4,2,2,30,159,124,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.2,652
1943-11-03,1943,11,3,1943,192,0.87,4,29,4,2,2,30,67,0.35,125,0,0,0,0,0,0,29,4,2,2,30,160,125,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.6,661
1943-11-04,1943,11,4,1943,195,0.87,4,29,4,2,2,30,67,0.34,128,0,0,0,0,0,0,29,4,2,2,30,163,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
1943-11-05,1943,11,5,1943,200,0.87,4,29,4,2,2,30,67,0.33,133,0,0,0,0,0,0,29,4,2,2,30,168,133,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,702
1943-11-06,1943,11,6,1943,200,0.87,4,29,4,2,2,30,67,0.33,133,0,0,0,0,0,0,29,4,2,2,30,168,133,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,702
1943-11-07,1943,11,7,1943,199,0.87,4,29,4,2,2,30,67,0.34,132,0,0,0,0,0,0,29,4,2,2,30,167,132,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,696
1943-11-08,1943,11,8,1943,194,0.87,4,29,4,2,2,30,67,0.34,127,0,0,0,0,0,0,29,4,2,2,30,162,127,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.0,672
1943-11-09,1943,11,9,1943,194,0.87,4,29,4,2,2,30,67,0.34,127,0,0,0,0,0,0,29,4,2,2,30,162,127,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.0,672
1943-11-10,1943,11,10,1943,195,0.87,4,29,4,2,2,30,67,0.34,128,0,0,0,0,0,0,29,4,2,2,30,163,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
1943-11-11,1943,11,11,1943,195,0.81,4,29,4,2,2,30,67,0.34,128,0,0,0,0,0,0,29,4,2,2,30,163,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
1943-11-12,1943,11,12,1943,199,0.81,4,29,4,2,2,30,67,0.34,132,0,0,0,0,0,0,29,4,2,2,30,167,132,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,696
1943-11-13,1943,11,13,1943,199,0.81,4,29,4,2,2,30,67,0.34,132,0,0,0,0,0,0,29,4,2,2,30,167,132,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,696
1943-11-14,1943,11,14,1943,200,0.81,4,29,4,2,2,30,67,0.33,133,0,0,0,0,0,0,29,4,2,2,30,168,133,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,702
1943-11-15,1943,11,15,1943,201,0.81,4,29,4,2,2,30,67,0.33,134,0,0,0,0,0,0,29,4,2,2,30,169,134,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,29.5,707
1943-11-16,1943,11,16,1943,202,0.81,4,29,4,2,2,30,67,0.33,135,0,0,0,0,0,0,29,4,2,2,30,170,135,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.6,0.0,0.0,0.0,29.7,713
1943-11-17,1943,11,17,1943,206,0.81,4,29,4,2,2,30,67,0.32,139,0,0,0,0,0,0,29,4,2,2,30,174,139,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.7,736
1943-11-18,1943,11,18,1943,212,0.81,4,29,4,2,2,30,67,0.32,145,0,0,0,0,0,0,29,4,2,2,30,180,145,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,766
1943-11-19,1943,11,19,1943,214,0.81,4,29,4,2,2,30,67,0.31,147,0,0,0,0,0,0,29,4,2,2,30,182,147,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,780
1943-11-20,1943,11,20,1943,231,0.81,4,29,4,2,2,30,67,0.29,164,0,0,0,0,0,0,29,4,2,2,30,199,164,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,37.4,0.0,0.0,0.0,36.3,870
1943-11-21,1943,11,21,1943,228,0.8200000000000001,4,29,4,2,2,30,67,0.29,161,0,0,0,0,0,0,29,4,2,2,30,196,161,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,36.7,0.0,0.0,0.0,35.6,854
1943-11-22,1943,11,22,1943,228,0.8200000000000001,4,29,4,2,2,30,67,0.29,161,0,0,0,0,0,0,29,4,2,2,30,196,161,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,36.7,0.0,0.0,0.0,35.6,854
1943-11-23,1943,11,23,1943,231,0.8200000000000001,4,29,4,2,2,30,67,0.29,164,0,0,0,0,0,0,29,4,2,2,30,199,164,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,37.4,0.0,0.0,0.0,36.3,870
1943-11-24,1943,11,24,1943,234,0.8200000000000001,4,29,4,2,2,30,67,0.29,167,0,0,0,0,0,0,29,4,2,2,30,202,167,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.0,887
1943-11-25,1943,11,25,1943,239,0.8200000000000001,4,29,4,2,2,30,67,0.28,172,0,0,0,0,0,0,29,4,2,2,30,207,172,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,39.3,0.0,0.0,0.0,38.1,913
1943-11-26,1943,11,26,1943,249,0.8200000000000001,4,29,4,2,2,30,67,0.27,182,0,0,0,0,0,0,29,4,2,2,30,217,182,0,0,0,990.0,964.7,0.11,0.01,989.9,1,24.9,25.2,25.2,25.2,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.5,972
1943-11-27,1943,11,27,1943,264,0.8200000000000001,4,29,4,2,2,30,67,0.25,197,0,0,0,0,0,0,29,4,2,2,30,232,197,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.0,1055
1943-11-28,1943,11,28,1943,271,0.8200000000000001,4,29,4,2,2,30,67,0.25,204,0,0,0,0,0,0,29,4,2,2,30,239,204,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,45.6,1093
1943-11-29,1943,11,29,1943,266,0.8200000000000001,4,29,4,2,2,30,67,0.25,199,0,0,0,0,0,0,29,4,2,2,30,234,199,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.6,1069
1943-11-30,1943,11,30,1943,264,0.8200000000000001,4,29,4,2,2,30,67,0.25,197,0,0,0,0,0,0,29,4,2,2,30,232,197,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.0,1055
1943-12-01,1943,12,1,1943,261,0.68,3,38,5,4,3,54,104,0.4,157,0,0,0,0,0,0,38,5,4,3,54,204,157,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,825
1943-12-02,1943,12,2,1943,266,0.68,3,38,5,4,3,54,104,0.39,162,0,0,0,0,0,0,38,5,4,3,54,209,162,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.7,0.0,0.0,0.0,35.6,854
1943-12-03,1943,12,3,1943,283,0.68,3,38,5,4,3,54,104,0.37,179,0,0,0,0,0,0,38,5,4,3,54,226,179,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.6,0.0,0.0,0.0,39.5,947
