Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1946-06-15,1946,6,15,1945,803,0.78,4,45,10,9,9,88,161,0.2,642,0,0,0,0,0,0,45,10,9,9,88,706,214,214,214,0,990.0,967.1,0.33,0.12,989.5,3,22.1,22.1,22.1,22.4,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,127.7,3064
1946-06-16,1946,6,16,1945,760,0.78,4,45,10,9,9,88,161,0.21,599,0,0,0,0,0,0,45,10,9,9,88,663,199,199,199,0,990.0,966.9,0.3,0.11,989.6,3,22.4,22.4,22.4,22.6,0.93,0.93,0.93,0.0,40.9,40.9,40.9,0.0,119.3,2864
1946-06-17,1946,6,17,1945,728,0.78,4,45,10,9,9,88,161,0.22,567,0,0,0,0,0,0,45,10,9,9,88,631,189,189,189,0,990.0,966.8,0.29,0.1,989.6,3,22.6,22.6,22.6,22.8,0.93,0.93,0.93,0.0,38.9,38.9,38.9,0.0,113.1,2715
1946-06-18,1946,6,18,1945,705,0.78,4,45,10,9,9,88,161,0.23,544,0,0,0,0,0,0,45,10,9,9,88,608,181,181,181,0,990.0,966.7,0.27,0.09,989.6,3,22.7,22.7,22.7,22.9,0.93,0.93,0.93,0.0,37.4,37.4,37.4,0.0,109.0,2615
1946-06-19,1946,6,19,1945,691,0.78,4,45,10,9,9,88,161,0.23,530,0,0,0,0,0,0,45,10,9,9,88,594,176,176,176,0,990.0,966.7,0.26,0.08,989.7,3,22.8,22.8,22.8,23.0,0.93,0.93,0.93,0.0,36.6,36.6,36.6,0.0,106.4,2553
1946-06-20,1946,6,20,1945,673,0.78,4,45,10,9,9,88,161,0.24,512,0,0,0,0,0,0,45,10,9,9,88,576,170,170,170,0,990.0,966.6,0.25,0.07,989.7,3,22.9,22.9,22.9,23.1,0.92,0.92,0.92,0.0,35.4,35.4,35.4,0.0,102.9,2469
1946-06-21,1946,6,21,1945,659,0.8200000000000001,4,45,10,9,9,88,161,0.24,498,0,0,0,0,0,0,45,10,9,9,88,562,166,166,166,0,990.0,966.5,0.25,0.07,989.7,3,22.9,22.9,22.9,23.1,0.92,0.92,0.92,0.0,34.5,34.5,34.5,0.0,100.4,2409
1946-06-22,1946,6,22,1945,636,0.8200000000000001,4,45,10,9,9,88,161,0.25,475,0,0,0,0,0,0,45,10,9,9,88,539,158,158,158,0,990.0,966.4,0.23,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,33.0,33.0,33.0,0.0,96.0,2304
1946-06-23,1946,6,23,1945,623,0.8200000000000001,4,45,10,9,9,88,161,0.26,462,0,0,0,0,0,0,45,10,9,9,88,526,154,154,154,0,990.0,966.4,0.23,0.06,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,32.1,32.1,32.1,0.0,93.5,2243
1946-06-24,1946,6,24,1945,608,0.8200000000000001,4,45,10,9,9,88,161,0.26,447,0,0,0,0,0,0,45,10,9,9,88,511,149,149,149,0,990.0,966.3,0.22,0.06,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,31.1,31.1,31.1,0.0,90.6,2173
1946-06-25,1946,6,25,1945,601,0.8200000000000001,4,45,10,9,9,88,161,0.27,440,0,0,0,0,0,0,45,10,9,9,88,504,146,146,146,0,990.0,966.3,0.21,0.06,989.7,3,23.3,23.3,23.3,23.4,0.91,0.91,0.91,0.0,30.7,30.7,30.7,0.0,89.2,2140
1946-06-26,1946,6,26,1945,583,0.8200000000000001,4,45,10,9,9,88,161,0.28,422,0,0,0,0,0,0,45,10,9,9,88,486,211,211,0,0,990.0,966.2,0.21,0.05,989.7,2,23.2,23.2,23.5,23.5,0.94,0.94,0.0,0.0,45.0,45.0,0.0,0.0,88.1,2114
1946-06-27,1946,6,27,1945,571,0.8200000000000001,4,45,10,9,9,88,161,0.28,410,0,0,0,0,0,0,45,10,9,9,88,474,205,205,0,0,990.0,966.2,0.2,0.05,989.7,2,23.3,23.3,23.6,23.6,0.94,0.94,0.0,0.0,43.9,43.9,0.0,0.0,85.9,2061
1946-06-28,1946,6,28,1945,562,0.8200000000000001,4,45,10,9,9,88,161,0.29,401,0,0,0,0,0,0,45,10,9,9,88,465,200,200,0,0,990.0,966.1,0.2,0.05,989.7,2,23.3,23.3,23.6,23.6,0.93,0.93,0.0,0.0,42.9,42.9,0.0,0.0,83.9,2014
1946-06-29,1946,6,29,1945,548,0.8200000000000001,4,45,10,9,9,88,161,0.29,387,0,0,0,0,0,0,45,10,9,9,88,451,193,193,0,0,990.0,966.1,0.19,0.05,989.8,2,23.4,23.4,23.7,23.7,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,80.8,1938
1946-06-30,1946,6,30,1945,523,0.8200000000000001,4,45,10,9,9,88,161,0.31,362,0,0,0,0,0,0,45,10,9,9,88,426,181,181,0,0,990.0,966.0,0.19,0.04,989.8,2,23.6,23.6,23.8,23.8,0.93,0.93,0.0,0.0,38.8,38.8,0.0,0.0,75.4,1808
1946-07-01,1946,7,1,1945,494,0.77,4,42,9,8,6,70,135,0.27,359,0,0,0,0,0,0,42,9,8,6,70,418,179,179,0,0,990.0,965.8,0.18,0.04,989.8,2,23.7,23.7,23.9,23.9,0.93,0.93,0.0,0.0,38.8,38.8,0.0,0.0,75.3,1806
1946-07-02,1946,7,2,1945,479,0.77,4,42,9,8,6,70,135,0.28,344,0,0,0,0,0,0,42,9,8,6,70,403,172,172,0,0,990.0,965.8,0.18,0.04,989.8,2,23.8,23.8,24.0,24.0,0.92,0.92,0.0,0.0,37.2,37.2,0.0,0.0,72.2,1732
1946-07-03,1946,7,3,1945,472,0.77,4,42,9,8,6,70,135,0.29,337,0,0,0,0,0,0,42,9,8,6,70,396,168,168,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,36.5,36.5,0.0,0.0,70.8,1698
1946-07-04,1946,7,4,1945,467,0.77,4,42,9,8,6,70,135,0.29,332,0,0,0,0,0,0,42,9,8,6,70,391,166,166,0,0,990.0,965.7,0.17,0.04,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,35.9,35.9,0.0,0.0,69.7,1671
1946-07-05,1946,7,5,1945,455,0.77,4,42,9,8,6,70,135,0.3,320,0,0,0,0,0,0,42,9,8,6,70,379,160,160,0,0,990.0,965.7,0.17,0.03,989.8,2,24.0,24.0,24.1,24.1,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,67.3,1614
1946-07-06,1946,7,6,1945,445,0.77,4,42,9,8,6,70,135,0.3,310,0,0,0,0,0,0,42,9,8,6,70,369,155,155,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,33.6,33.6,0.0,0.0,65.2,1564
1946-07-07,1946,7,7,1945,440,0.77,4,42,9,8,6,70,135,0.31,305,0,0,0,0,0,0,42,9,8,6,70,364,152,152,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,24.2,24.2,0.92,0.92,0.0,0.0,33.0,33.0,0.0,0.0,64.0,1537
1946-07-08,1946,7,8,1945,430,0.77,4,42,9,8,6,70,135,0.31,295,0,0,0,0,0,0,42,9,8,6,70,354,147,147,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,62.2,1491
1946-07-09,1946,7,9,1945,422,0.77,4,42,9,8,6,70,135,0.32,287,0,0,0,0,0,0,42,9,8,6,70,346,143,143,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,31.1,31.1,0.0,0.0,60.4,1449
1946-07-10,1946,7,10,1945,420,0.77,4,42,9,8,6,70,135,0.32,285,0,0,0,0,0,0,42,9,8,6,70,344,142,142,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,30.9,30.9,0.0,0.0,59.9,1438
1946-07-11,1946,7,11,1945,417,0.85,4,42,9,8,6,70,135,0.32,282,0,0,0,0,0,0,42,9,8,6,70,341,141,141,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,30.6,30.6,0.0,0.0,59.4,1426
1946-07-12,1946,7,12,1945,413,0.85,4,42,9,8,6,70,135,0.33,278,0,0,0,0,0,0,42,9,8,6,70,337,139,139,0,0,990.0,965.5,0.15,0.03,989.8,2,24.2,24.2,24.4,24.4,0.91,0.91,0.0,0.0,30.2,30.2,0.0,0.0,58.6,1405
1946-07-13,1946,7,13,1945,408,0.85,4,42,9,8,6,70,135,0.33,273,0,0,0,0,0,0,42,9,8,6,70,332,136,136,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,29.6,29.6,0.0,0.0,57.4,1376
1946-07-14,1946,7,14,1945,402,0.85,4,42,9,8,6,70,135,0.34,267,0,0,0,0,0,0,42,9,8,6,70,326,133,133,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,29.0,29.0,0.0,0.0,56.3,1350
1946-07-15,1946,7,15,1945,402,0.85,4,42,9,8,6,70,135,0.34,267,0,0,0,0,0,0,42,9,8,6,70,326,133,133,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,29.0,29.0,0.0,0.0,56.3,1350
1946-07-16,1946,7,16,1945,398,0.85,4,42,9,8,6,70,135,0.34,263,0,0,0,0,0,0,42,9,8,6,70,322,131,131,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,28.5,28.5,0.0,0.0,55.3,1326
1946-07-17,1946,7,17,1945,391,0.85,4,42,9,8,6,70,135,0.34,256,0,0,0,0,0,0,42,9,8,6,70,315,128,128,0,0,990.0,965.4,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,27.8,27.8,0.0,0.0,54.0,1295
1946-07-18,1946,7,18,1945,389,0.85,4,42,9,8,6,70,135,0.35,254,0,0,0,0,0,0,42,9,8,6,70,313,127,127,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,27.5,27.5,0.0,0.0,53.4,1281
1946-07-19,1946,7,19,1945,380,0.85,4,42,9,8,6,70,135,0.35,245,0,0,0,0,0,0,42,9,8,6,70,304,122,122,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,26.6,26.6,0.0,0.0,51.6,1238
1946-07-20,1946,7,20,1945,380,0.85,4,42,9,8,6,70,135,0.35,245,0,0,0,0,0,0,42,9,8,6,70,304,122,122,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,26.6,26.6,0.0,0.0,51.6,1238
1946-07-21,1946,7,21,1945,377,0.85,4,42,9,8,6,70,135,0.36,242,0,0,0,0,0,0,42,9,8,6,70,301,121,121,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,26.2,26.2,0.0,0.0,50.8,1219
1946-07-22,1946,7,22,1945,373,0.85,4,42,9,8,6,70,135,0.36,238,0,0,0,0,0,0,42,9,8,6,70,297,119,119,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,25.7,25.7,0.0,0.0,49.9,1197
1946-07-23,1946,7,23,1945,364,0.85,4,42,9,8,6,70,135,0.37,229,0,0,0,0,0,0,42,9,8,6,70,288,114,114,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,24.8,24.8,0.0,0.0,48.1,1153
1946-07-24,1946,7,24,1945,360,0.85,4,42,9,8,6,70,135,0.37,225,0,0,0,0,0,0,42,9,8,6,70,284,112,112,0,0,990.0,965.2,0.14,0.02,989.8,2,24.6,24.6,24.6,24.6,0.9,0.9,0.0,0.0,24.3,24.3,0.0,0.0,47.1,1130
1946-07-25,1946,7,25,1945,353,0.85,4,42,9,8,6,70,135,0.38,218,0,0,0,0,0,0,42,9,8,6,70,277,218,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.3,24.7,24.7,24.7,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1946-07-26,1946,7,26,1945,346,0.85,4,42,9,8,6,70,135,0.39,211,0,0,0,0,0,0,42,9,8,6,70,270,211,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1118
1946-07-27,1946,7,27,1945,344,0.85,4,42,9,8,6,70,135,0.39,209,0,0,0,0,0,0,42,9,8,6,70,268,209,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.94,0.0,0.0,0.0,47.1,0.0,0.0,0.0,46.1,1106
1946-07-28,1946,7,28,1945,340,0.85,4,42,9,8,6,70,135,0.4,205,0,0,0,0,0,0,42,9,8,6,70,264,205,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,46.2,0.0,0.0,0.0,45.2,1085
1946-07-29,1946,7,29,1945,340,0.85,4,42,9,8,6,70,135,0.4,205,0,0,0,0,0,0,42,9,8,6,70,264,205,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,46.2,0.0,0.0,0.0,45.2,1085
1946-07-30,1946,7,30,1945,338,0.85,4,42,9,8,6,70,135,0.4,203,0,0,0,0,0,0,42,9,8,6,70,262,203,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,45.7,0.0,0.0,0.0,44.8,1074
1946-07-31,1946,7,31,1945,335,0.85,4,42,9,8,6,70,135,0.4,200,0,0,0,0,0,0,42,9,8,6,70,259,200,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,45.0,0.0,0.0,0.0,44.1,1059
1946-08-01,1946,8,1,1945,331,0.89,4,39,7,5,4,60,115,0.35,216,0,0,0,0,0,0,39,7,5,4,60,267,216,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,48.8,0.0,0.0,0.0,47.8,1147
1946-08-02,1946,8,2,1945,331,0.89,4,39,7,5,4,60,115,0.35,216,0,0,0,0,0,0,39,7,5,4,60,267,216,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,48.8,0.0,0.0,0.0,47.8,1147
1946-08-03,1946,8,3,1945,329,0.89,4,39,7,5,4,60,115,0.35,214,0,0,0,0,0,0,39,7,5,4,60,265,214,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,48.3,0.0,0.0,0.0,47.3,1135
1946-08-04,1946,8,4,1945,323,0.89,4,39,7,5,4,60,115,0.36,208,0,0,0,0,0,0,39,7,5,4,60,259,208,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,47.0,0.0,0.0,0.0,46.1,1106
1946-08-05,1946,8,5,1945,316,0.89,4,39,7,5,4,60,115,0.36,201,0,0,0,0,0,0,39,7,5,4,60,252,201,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.5,1069
1946-08-06,1946,8,6,1945,311,0.89,4,39,7,5,4,60,115,0.37,196,0,0,0,0,0,0,39,7,5,4,60,247,196,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,44.4,0.0,0.0,0.0,43.5,1044
1946-08-07,1946,8,7,1945,311,0.89,4,39,7,5,4,60,115,0.37,196,0,0,0,0,0,0,39,7,5,4,60,247,196,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,44.4,0.0,0.0,0.0,43.5,1044
1946-08-08,1946,8,8,1945,309,0.89,4,39,7,5,4,60,115,0.37,194,0,0,0,0,0,0,39,7,5,4,60,245,194,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,42.9,1028
1946-08-09,1946,8,9,1945,302,0.89,4,39,7,5,4,60,115,0.38,187,0,0,0,0,0,0,39,7,5,4,60,238,187,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,41.3,990
1946-08-10,1946,8,10,1945,302,0.89,4,39,7,5,4,60,115,0.38,187,0,0,0,0,0,0,39,7,5,4,60,238,187,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,41.3,990
1946-08-11,1946,8,11,1945,299,0.86,4,39,7,5,4,60,115,0.38,184,0,0,0,0,0,0,39,7,5,4,60,235,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.5,972
1946-08-12,1946,8,12,1945,294,0.86,4,39,7,5,4,60,115,0.39,179,0,0,0,0,0,0,39,7,5,4,60,230,179,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.4,946
1946-08-13,1946,8,13,1945,290,0.86,4,39,7,5,4,60,115,0.4,175,0,0,0,0,0,0,39,7,5,4,60,226,175,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.4,921
1946-08-14,1946,8,14,1945,290,0.86,4,39,7,5,4,60,115,0.4,175,0,0,0,0,0,0,39,7,5,4,60,226,175,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.4,921
1946-08-15,1946,8,15,1945,290,0.86,4,39,7,5,4,60,115,0.4,175,0,0,0,0,0,0,39,7,5,4,60,226,175,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.4,921
1946-08-16,1946,8,16,1945,287,0.86,4,39,7,5,4,60,115,0.4,172,0,0,0,0,0,0,39,7,5,4,60,223,172,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,38.8,0.0,0.0,0.0,37.6,903
1946-08-17,1946,8,17,1945,283,0.86,4,39,7,5,4,60,115,0.41,168,0,0,0,0,0,0,39,7,5,4,60,219,168,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,38.0,0.0,0.0,0.0,36.8,884
1946-08-18,1946,8,18,1945,283,0.86,4,39,7,5,4,60,115,0.41,168,0,0,0,0,0,0,39,7,5,4,60,219,168,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,38.0,0.0,0.0,0.0,36.8,884
1946-08-19,1946,8,19,1945,281,0.86,4,39,7,5,4,60,115,0.41,166,0,0,0,0,0,0,39,7,5,4,60,217,166,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.3,871
1946-08-20,1946,8,20,1945,281,0.86,4,39,7,5,4,60,115,0.41,166,0,0,0,0,0,0,39,7,5,4,60,217,166,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.3,871
1946-08-21,1946,8,21,1945,273,0.86,4,39,7,5,4,60,115,0.42,158,0,0,0,0,0,0,39,7,5,4,60,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,34.6,831
1946-08-22,1946,8,22,1945,273,0.86,4,39,7,5,4,60,115,0.42,158,0,0,0,0,0,0,39,7,5,4,60,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,34.6,831
1946-08-23,1946,8,23,1945,270,0.86,4,39,7,5,4,60,115,0.43,155,0,0,0,0,0,0,39,7,5,4,60,206,155,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.9,812
1946-08-24,1946,8,24,1945,270,0.86,4,39,7,5,4,60,115,0.43,155,0,0,0,0,0,0,39,7,5,4,60,206,155,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.9,812
1946-08-25,1946,8,25,1945,266,0.86,4,39,7,5,4,60,115,0.43,151,0,0,0,0,0,0,39,7,5,4,60,202,151,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,33.1,793
1946-08-26,1946,8,26,1945,266,0.86,4,39,7,5,4,60,115,0.43,151,0,0,0,0,0,0,39,7,5,4,60,202,151,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,33.1,793
1946-08-27,1946,8,27,1945,264,0.86,4,39,7,5,4,60,115,0.44,149,0,0,0,0,0,0,39,7,5,4,60,200,149,0,0,0,990.0,964.8,0.11,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,779
1946-08-28,1946,8,28,1945,264,0.86,4,39,7,5,4,60,115,0.44,149,0,0,0,0,0,0,39,7,5,4,60,200,149,0,0,0,990.0,964.8,0.11,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,779
1946-08-29,1946,8,29,1945,258,0.86,4,39,7,5,4,60,115,0.44,143,0,0,0,0,0,0,39,7,5,4,60,194,143,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,751
1946-08-30,1946,8,30,1945,256,0.86,4,39,7,5,4,60,115,0.45,141,0,0,0,0,0,0,39,7,5,4,60,192,141,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.8,739
1946-08-31,1946,8,31,1945,249,0.86,4,39,7,5,4,60,115,0.46,134,0,0,0,0,0,0,39,7,5,4,60,185,134,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,702
1946-09-01,1946,9,1,1945,249,0.84,4,34,6,4,3,44,91,0.36,158,0,0,0,0,0,0,34,6,4,3,44,202,158,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.8,834
1946-09-02,1946,9,2,1945,246,0.84,4,34,6,4,3,44,91,0.37,155,0,0,0,0,0,0,34,6,4,3,44,199,155,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,34.0,815
1946-09-03,1946,9,3,1945,243,0.84,4,34,6,4,3,44,91,0.37,152,0,0,0,0,0,0,34,6,4,3,44,196,152,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.3,800
1946-09-04,1946,9,4,1945,236,0.84,4,34,6,4,3,44,91,0.39,145,0,0,0,0,0,0,34,6,4,3,44,189,145,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,762
1946-09-05,1946,9,5,1945,234,0.84,4,34,6,4,3,44,91,0.39,143,0,0,0,0,0,0,34,6,4,3,44,187,143,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.4,0.0,0.0,0.0,31.5,754
1946-09-06,1946,9,6,1945,234,0.84,4,34,6,4,3,44,91,0.39,143,0,0,0,0,0,0,34,6,4,3,44,187,143,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.4,0.0,0.0,0.0,31.5,754
1946-09-07,1946,9,7,1945,231,0.84,4,34,6,4,3,44,91,0.39,140,0,0,0,0,0,0,34,6,4,3,44,184,140,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.7,737
1946-09-08,1946,9,8,1945,231,0.84,4,34,6,4,3,44,91,0.39,140,0,0,0,0,0,0,34,6,4,3,44,184,140,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.7,737
1946-09-09,1946,9,9,1945,229,0.84,4,34,6,4,3,44,91,0.4,138,0,0,0,0,0,0,34,6,4,3,44,182,138,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.2,0.0,0.0,0.0,30.2,725
1946-09-10,1946,9,10,1945,228,0.84,4,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
1946-09-11,1946,9,11,1945,226,0.87,4,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.6,709
1946-09-12,1946,9,12,1945,224,0.87,4,34,6,4,3,44,91,0.41,133,0,0,0,0,0,0,34,6,4,3,44,177,133,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.1,0.0,0.0,0.0,29.2,700
1946-09-13,1946,9,13,1945,222,0.87,4,34,6,4,3,44,91,0.41,131,0,0,0,0,0,0,34,6,4,3,44,175,131,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,28.7,687
1946-09-14,1946,9,14,1945,220,0.87,4,34,6,4,3,44,91,0.41,129,0,0,0,0,0,0,34,6,4,3,44,173,129,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,678
1946-09-15,1946,9,15,1945,220,0.87,4,34,6,4,3,44,91,0.41,129,0,0,0,0,0,0,34,6,4,3,44,173,129,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,678
1946-09-16,1946,9,16,1945,214,0.87,4,34,6,4,3,44,91,0.42,123,0,0,0,0,0,0,34,6,4,3,44,167,123,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.0,647
1946-09-17,1946,9,17,1945,212,0.87,4,34,6,4,3,44,91,0.43,121,0,0,0,0,0,0,34,6,4,3,44,165,121,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.3,632
1946-09-18,1946,9,18,1945,212,0.87,4,34,6,4,3,44,91,0.43,121,0,0,0,0,0,0,34,6,4,3,44,165,121,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.3,632
1946-09-19,1946,9,19,1945,209,0.87,4,34,6,4,3,44,91,0.43,118,0,0,0,0,0,0,34,6,4,3,44,162,118,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,616
1946-09-20,1946,9,20,1945,209,0.87,4,34,6,4,3,44,91,0.43,118,0,0,0,0,0,0,34,6,4,3,44,162,118,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,616
1946-09-21,1946,9,21,1945,206,0.9,5,30,6,4,2,30,72,0.35,134,0,0,0,0,0,0,30,6,4,2,30,174,134,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.5,709
1946-09-22,1946,9,22,1945,206,0.9,5,30,6,4,2,30,72,0.35,134,0,0,0,0,0,0,30,6,4,2,30,174,134,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.5,709
1946-09-23,1946,9,23,1945,202,0.9,5,30,6,4,2,30,72,0.36,130,0,0,0,0,0,0,30,6,4,2,30,170,130,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.6,685
1946-09-24,1946,9,24,1945,202,0.9,5,30,6,4,2,30,72,0.36,130,0,0,0,0,0,0,30,6,4,2,30,170,130,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.6,685
1946-09-25,1946,9,25,1945,201,0.9,5,30,6,4,2,30,72,0.36,129,0,0,0,0,0,0,30,6,4,2,30,169,129,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,679
1946-09-26,1946,9,26,1945,201,0.9,5,30,6,4,2,30,72,0.36,129,0,0,0,0,0,0,30,6,4,2,30,169,129,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,679
1946-09-27,1946,9,27,1945,200,0.9,5,30,6,4,2,30,72,0.36,128,0,0,0,0,0,0,30,6,4,2,30,168,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
1946-09-28,1946,9,28,1945,200,0.9,5,30,6,4,2,30,72,0.36,128,0,0,0,0,0,0,30,6,4,2,30,168,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
1946-09-29,1946,9,29,1945,200,0.9,5,30,6,4,2,30,72,0.36,128,0,0,0,0,0,0,30,6,4,2,30,168,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
1946-09-30,1946,9,30,1945,200,0.9,5,30,6,4,2,30,72,0.36,128,0,0,0,0,0,0,30,6,4,2,30,168,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
1946-10-01,1946,10,1,1946,199,0.84,4,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.6,662
1946-10-02,1946,10,2,1946,199,0.84,4,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.6,662
1946-10-03,1946,10,3,1946,199,0.84,4,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.6,662
1946-10-04,1946,10,4,1946,199,0.84,4,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.6,662
1946-10-05,1946,10,5,1946,199,0.84,4,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.6,662
1946-10-06,1946,10,6,1946,199,0.84,4,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.6,662
1946-10-07,1946,10,7,1946,195,0.84,4,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,640
1946-10-08,1946,10,8,1946,195,0.84,4,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,640
1946-10-09,1946,10,9,1946,195,0.84,4,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,640
1946-10-10,1946,10,10,1946,195,0.84,4,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,640
1946-10-11,1946,10,11,1946,195,0.81,4,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,640
1946-10-12,1946,10,12,1946,195,0.81,4,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,640
1946-10-13,1946,10,13,1946,194,0.81,4,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
1946-10-14,1946,10,14,1946,194,0.81,4,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
1946-10-15,1946,10,15,1946,194,0.81,4,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
1946-10-16,1946,10,16,1946,194,0.81,4,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
1946-10-17,1946,10,17,1946,194,0.81,4,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
1946-10-18,1946,10,18,1946,194,0.81,4,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
1946-10-19,1946,10,19,1946,194,0.81,4,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
1946-10-20,1946,10,20,1946,194,0.81,4,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
1946-10-21,1946,10,21,1946,194,0.77,4,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
1946-10-22,1946,10,22,1946,194,0.77,4,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
1946-10-23,1946,10,23,1946,194,0.77,4,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
1946-10-24,1946,10,24,1946,192,0.77,4,31,4,3,2,33,73,0.38,119,0,0,0,0,0,0,31,4,3,2,33,157,119,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.1,627
1946-10-25,1946,10,25,1946,192,0.77,4,31,4,3,2,33,73,0.38,119,0,0,0,0,0,0,31,4,3,2,33,157,119,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.1,627
1946-10-26,1946,10,26,1946,192,0.77,4,31,4,3,2,33,73,0.38,119,0,0,0,0,0,0,31,4,3,2,33,157,119,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.1,627
1946-10-27,1946,10,27,1946,192,0.77,4,31,4,3,2,33,73,0.38,119,0,0,0,0,0,0,31,4,3,2,33,157,119,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.1,627
1946-10-28,1946,10,28,1946,192,0.77,4,31,4,3,2,33,73,0.38,119,0,0,0,0,0,0,31,4,3,2,33,157,119,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.1,627
1946-10-29,1946,10,29,1946,192,0.77,4,31,4,3,2,33,73,0.38,119,0,0,0,0,0,0,31,4,3,2,33,157,119,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.1,627
1946-10-30,1946,10,30,1946,192,0.77,4,31,4,3,2,33,73,0.38,119,0,0,0,0,0,0,31,4,3,2,33,157,119,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.1,627
1946-10-31,1946,10,31,1946,192,0.77,4,31,4,3,2,33,73,0.38,119,0,0,0,0,0,0,31,4,3,2,33,157,119,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.1,627
1946-11-01,1946,11,1,1946,192,0.8,4,29,4,2,2,30,67,0.35,125,0,0,0,0,0,0,29,4,2,2,30,160,125,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.6,661
1946-11-02,1946,11,2,1946,192,0.8,4,29,4,2,2,30,67,0.35,125,0,0,0,0,0,0,29,4,2,2,30,160,125,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.6,661
1946-11-03,1946,11,3,1946,192,0.8,4,29,4,2,2,30,67,0.35,125,0,0,0,0,0,0,29,4,2,2,30,160,125,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.6,661
1946-11-04,1946,11,4,1946,192,0.8,4,29,4,2,2,30,67,0.35,125,0,0,0,0,0,0,29,4,2,2,30,160,125,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.6,661
1946-11-05,1946,11,5,1946,192,0.8,4,29,4,2,2,30,67,0.35,125,0,0,0,0,0,0,29,4,2,2,30,160,125,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.6,661
1946-11-06,1946,11,6,1946,192,0.8,4,29,4,2,2,30,67,0.35,125,0,0,0,0,0,0,29,4,2,2,30,160,125,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.6,661
1946-11-07,1946,11,7,1946,192,0.8,4,29,4,2,2,30,67,0.35,125,0,0,0,0,0,0,29,4,2,2,30,160,125,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.6,661
1946-11-08,1946,11,8,1946,192,0.8,4,29,4,2,2,30,67,0.35,125,0,0,0,0,0,0,29,4,2,2,30,160,125,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.6,661
1946-11-09,1946,11,9,1946,192,0.8,4,29,4,2,2,30,67,0.35,125,0,0,0,0,0,0,29,4,2,2,30,160,125,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.6,661
1946-11-10,1946,11,10,1946,192,0.8,4,29,4,2,2,30,67,0.35,125,0,0,0,0,0,0,29,4,2,2,30,160,125,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.6,661
1946-11-11,1946,11,11,1946,192,0.85,4,29,4,2,2,30,67,0.35,125,0,0,0,0,0,0,29,4,2,2,30,160,125,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.6,661
1946-11-12,1946,11,12,1946,192,0.85,4,29,4,2,2,30,67,0.35,125,0,0,0,0,0,0,29,4,2,2,30,160,125,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.6,661
1946-11-13,1946,11,13,1946,192,0.85,4,29,4,2,2,30,67,0.35,125,0,0,0,0,0,0,29,4,2,2,30,160,125,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.6,661
1946-11-14,1946,11,14,1946,192,0.85,4,29,4,2,2,30,67,0.35,125,0,0,0,0,0,0,29,4,2,2,30,160,125,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.6,661
1946-11-15,1946,11,15,1946,192,0.85,4,29,4,2,2,30,67,0.35,125,0,0,0,0,0,0,29,4,2,2,30,160,125,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.6,661
1946-11-16,1946,11,16,1946,194,0.85,4,29,4,2,2,30,67,0.34,127,0,0,0,0,0,0,29,4,2,2,30,162,127,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.0,672
1946-11-17,1946,11,17,1946,195,0.85,4,29,4,2,2,30,67,0.34,128,0,0,0,0,0,0,29,4,2,2,30,163,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
1946-11-18,1946,11,18,1946,199,0.85,4,29,4,2,2,30,67,0.34,132,0,0,0,0,0,0,29,4,2,2,30,167,132,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,696
1946-11-19,1946,11,19,1946,200,0.85,4,29,4,2,2,30,67,0.33,133,0,0,0,0,0,0,29,4,2,2,30,168,133,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,702
1946-11-20,1946,11,20,1946,202,0.85,4,29,4,2,2,30,67,0.33,135,0,0,0,0,0,0,29,4,2,2,30,170,135,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.6,0.0,0.0,0.0,29.7,713
1946-11-21,1946,11,21,1946,212,0.91,5,23,4,2,2,19,50,0.24,162,0,0,0,0,0,0,23,4,2,2,19,191,162,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.92,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,860
1946-11-22,1946,11,22,1946,220,0.91,5,23,4,2,2,19,50,0.23,170,0,0,0,0,0,0,23,4,2,2,19,199,170,0,0,0,990.0,964.5,0.11,0.01,989.9,1,25.2,25.4,25.4,25.4,0.93,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.8,906
1946-11-23,1946,11,23,1946,226,0.91,5,23,4,2,2,19,50,0.22,176,0,0,0,0,0,0,23,4,2,2,19,205,176,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.93,0.0,0.0,0.0,40.3,0.0,0.0,0.0,39.2,939
1946-11-24,1946,11,24,1946,231,0.91,5,23,4,2,2,19,50,0.22,181,0,0,0,0,0,0,23,4,2,2,19,210,181,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.4,969
1946-11-25,1946,11,25,1946,236,0.91,5,23,4,2,2,19,50,0.21,186,0,0,0,0,0,0,23,4,2,2,19,215,186,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.0,25.3,25.3,25.3,0.93,0.0,0.0,0.0,42.5,0.0,0.0,0.0,41.5,997
1946-11-26,1946,11,26,1946,239,0.91,5,23,4,2,2,19,50,0.21,189,0,0,0,0,0,0,23,4,2,2,19,218,189,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,43.3,0.0,0.0,0.0,42.4,1016
1946-11-27,1946,11,27,1946,243,0.91,5,23,4,2,2,19,50,0.21,193,0,0,0,0,0,0,23,4,2,2,19,222,193,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,44.1,0.0,0.0,0.0,43.2,1037
1946-11-28,1946,11,28,1946,249,0.91,5,23,4,2,2,19,50,0.2,199,0,0,0,0,0,0,23,4,2,2,19,228,199,0,0,0,990.0,964.7,0.12,0.01,989.9,1,24.9,25.2,25.2,25.2,0.93,0.0,0.0,0.0,45.6,0.0,0.0,0.0,44.7,1072
1946-11-29,1946,11,29,1946,256,0.91,5,23,4,2,2,19,50,0.19,206,0,0,0,0,0,0,23,4,2,2,19,235,206,0,0,0,990.0,964.7,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.94,0.0,0.0,0.0,47.2,0.0,0.0,0.0,46.2,1109
1946-11-30,1946,11,30,1946,264,0.91,5,23,4,2,2,19,50,0.19,214,0,0,0,0,0,0,23,4,2,2,19,243,214,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.94,0.0,0.0,0.0,48.8,0.0,0.0,0.0,47.9,1148
1946-12-01,1946,12,1,1946,270,0.78,4,31,5,3,2,36,77,0.28,193,0,0,0,0,0,0,31,5,3,2,36,232,193,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,43.9,0.0,0.0,0.0,43.0,1031
1946-12-02,1946,12,2,1946,273,0.78,4,31,5,3,2,36,77,0.28,196,0,0,0,0,0,0,31,5,3,2,36,235,196,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,44.7,0.0,0.0,0.0,43.8,1051
1946-12-03,1946,12,3,1946,283,0.78,4,31,5,3,2,36,77,0.27,206,0,0,0,0,0,0,31,5,3,2,36,245,206,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,46.0,1103
1946-12-04,1946,12,4,1946,294,0.78,4,31,5,3,2,36,77,0.26,217,0,0,0,0,0,0,31,5,3,2,36,256,217,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.6,25.0,25.0,25.0,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.2,1156
1946-12-05,1946,12,5,1946,302,0.78,4,31,5,3,2,36,77,0.25,225,0,0,0,0,0,0,31,5,3,2,36,264,112,112,0,0,990.0,964.9,0.13,0.02,989.9,2,24.9,24.9,24.9,24.9,0.9,0.9,0.0,0.0,24.6,24.6,0.0,0.0,47.7,1144
1946-12-06,1946,12,6,1946,309,0.78,4,31,5,3,2,36,77,0.25,232,0,0,0,0,0,0,31,5,3,2,36,271,116,116,0,0,990.0,964.9,0.13,0.02,989.9,2,24.8,24.8,24.9,24.9,0.9,0.9,0.0,0.0,25.4,25.4,0.0,0.0,49.2,1180
1946-12-07,1946,12,7,1946,316,0.78,4,31,5,3,2,36,77,0.24,239,0,0,0,0,0,0,31,5,3,2,36,278,119,119,0,0,990.0,965.0,0.13,0.02,989.8,2,24.8,24.8,24.9,24.9,0.9,0.9,0.0,0.0,26.2,26.2,0.0,0.0,50.9,1220
1946-12-08,1946,12,8,1946,325,0.78,4,31,5,3,2,36,77,0.24,248,0,0,0,0,0,0,31,5,3,2,36,287,124,124,0,0,990.0,965.0,0.14,0.02,989.8,2,24.7,24.7,24.8,24.8,0.91,0.91,0.0,0.0,27.3,27.3,0.0,0.0,52.9,1269
1946-12-09,1946,12,9,1946,331,0.78,4,31,5,3,2,36,77,0.23,254,0,0,0,0,0,0,31,5,3,2,36,293,127,127,0,0,990.0,965.1,0.14,0.02,989.8,2,24.7,24.7,24.8,24.8,0.91,0.91,0.0,0.0,27.9,27.9,0.0,0.0,54.2,1300
1946-12-10,1946,12,10,1946,338,0.78,4,31,5,3,2,36,77,0.23,261,0,0,0,0,0,0,31,5,3,2,36,300,130,130,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.91,0.91,0.0,0.0,28.7,28.7,0.0,0.0,55.6,1334
1946-12-11,1946,12,11,1946,344,0.65,3,38,5,4,3,54,104,0.3,240,0,0,0,0,0,0,38,5,4,3,54,287,120,120,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,26.2,26.2,0.0,0.0,50.8,1219
1946-12-12,1946,12,12,1946,350,0.65,3,38,5,4,3,54,104,0.3,246,0,0,0,0,0,0,38,5,4,3,54,293,123,123,0,0,990.0,965.2,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,26.8,26.8,0.0,0.0,52.1,1249
1946-12-13,1946,12,13,1946,360,0.65,3,38,5,4,3,54,104,0.29,256,0,0,0,0,0,0,38,5,4,3,54,303,128,128,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,28.0,28.0,0.0,0.0,54.2,1301
1946-12-14,1946,12,14,1946,370,0.65,3,38,5,4,3,54,104,0.28,266,0,0,0,0,0,0,38,5,4,3,54,313,133,133,0,0,990.0,965.3,0.15,0.02,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,29.0,29.0,0.0,0.0,56.3,1352
1946-12-15,1946,12,15,1946,373,0.65,3,38,5,4,3,54,104,0.28,269,0,0,0,0,0,0,38,5,4,3,54,316,134,134,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.6,24.6,0.91,0.91,0.0,0.0,29.3,29.3,0.0,0.0,56.9,1365
1946-12-16,1946,12,16,1946,377,0.65,3,38,5,4,3,54,104,0.28,273,0,0,0,0,0,0,38,5,4,3,54,320,136,136,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,29.8,29.8,0.0,0.0,57.8,1386
1946-12-17,1946,12,17,1946,380,0.65,3,38,5,4,3,54,104,0.27,276,0,0,0,0,0,0,38,5,4,3,54,323,138,138,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,30.2,30.2,0.0,0.0,58.5,1404
1946-12-18,1946,12,18,1946,386,0.65,3,38,5,4,3,54,104,0.27,282,0,0,0,0,0,0,38,5,4,3,54,329,141,141,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,59.7,1433
1946-12-19,1946,12,19,1946,389,0.65,3,38,5,4,3,54,104,0.27,285,0,0,0,0,0,0,38,5,4,3,54,332,142,142,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,31.1,31.1,0.0,0.0,60.3,1446
1946-12-20,1946,12,20,1946,391,0.65,3,38,5,4,3,54,104,0.27,287,0,0,0,0,0,0,38,5,4,3,54,334,143,143,0,0,990.0,965.4,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,31.4,31.4,0.0,0.0,60.8,1460
1946-12-21,1946,12,21,1946,398,0.66,3,38,5,4,3,54,104,0.26,294,0,0,0,0,0,0,38,5,4,3,54,341,147,147,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,24.4,24.4,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,62.2,1492
1946-12-22,1946,12,22,1946,413,0.66,3,38,5,4,3,54,104,0.25,309,0,0,0,0,0,0,38,5,4,3,54,356,154,154,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,65.4,1570
1946-12-23,1946,12,23,1946,420,0.66,3,38,5,4,3,54,104,0.25,316,0,0,0,0,0,0,38,5,4,3,54,363,158,158,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,66.8,1602
1946-12-24,1946,12,24,1946,422,0.66,3,38,5,4,3,54,104,0.25,318,0,0,0,0,0,0,38,5,4,3,54,365,159,159,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,67.2,1613
1946-12-25,1946,12,25,1946,435,0.66,3,38,5,4,3,54,104,0.24,331,0,0,0,0,0,0,38,5,4,3,54,378,165,165,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,36.1,36.1,0.0,0.0,70.0,1678
1946-12-26,1946,12,26,1946,440,0.66,3,38,5,4,3,54,104,0.24,336,0,0,0,0,0,0,38,5,4,3,54,383,168,168,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,36.5,36.5,0.0,0.0,70.9,1701
1946-12-27,1946,12,27,1946,445,0.66,3,38,5,4,3,54,104,0.23,341,0,0,0,0,0,0,38,5,4,3,54,388,170,170,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,37.1,37.1,0.0,0.0,72.0,1728
1946-12-28,1946,12,28,1946,453,0.66,3,38,5,4,3,54,104,0.23,349,0,0,0,0,0,0,38,5,4,3,54,396,174,174,0,0,990.0,965.6,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,37.9,37.9,0.0,0.0,73.6,1765
1946-12-29,1946,12,29,1946,459,0.66,3,38,5,4,3,54,104,0.23,355,0,0,0,0,0,0,38,5,4,3,54,402,177,177,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,38.6,38.6,0.0,0.0,74.8,1796
1946-12-30,1946,12,30,1946,470,0.66,3,38,5,4,3,54,104,0.22,366,0,0,0,0,0,0,38,5,4,3,54,413,183,183,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,39.7,39.7,0.0,0.0,77.1,1851
1946-12-31,1946,12,31,1946,472,0.66,3,38,5,4,3,54,104,0.22,368,0,0,0,0,0,0,38,5,4,3,54,415,184,184,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,40.0,40.0,0.0,0.0,77.7,1863
1947-01-01,1947,1,1,1946,477,0.6,3,41,6,4,3,66,120,0.25,357,0,0,0,0,0,0,41,6,4,3,66,408,178,178,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,38.7,38.7,0.0,0.0,75.0,1800
1947-01-02,1947,1,2,1946,479,0.6,3,41,6,4,3,66,120,0.25,359,0,0,0,0,0,0,41,6,4,3,66,410,179,179,0,0,990.0,965.8,0.18,0.04,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,38.9,38.9,0.0,0.0,75.5,1811
1947-01-03,1947,1,3,1946,486,0.6,3,41,6,4,3,66,120,0.25,366,0,0,0,0,0,0,41,6,4,3,66,417,183,183,0,0,990.0,965.8,0.18,0.04,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,76.8,1844
1947-01-04,1947,1,4,1946,489,0.6,3,41,6,4,3,66,120,0.25,369,0,0,0,0,0,0,41,6,4,3,66,420,184,184,0,0,990.0,965.8,0.18,0.04,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,39.9,39.9,0.0,0.0,77.6,1861
1947-01-05,1947,1,5,1946,494,0.6,3,41,6,4,3,66,120,0.24,374,0,0,0,0,0,0,41,6,4,3,66,425,187,187,0,0,990.0,965.8,0.19,0.04,989.8,2,23.7,23.7,23.9,23.9,0.93,0.93,0.0,0.0,40.5,40.5,0.0,0.0,78.8,1890
1947-01-06,1947,1,6,1946,512,0.6,3,41,6,4,3,66,120,0.23,392,0,0,0,0,0,0,41,6,4,3,66,443,196,196,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,23.9,23.9,0.93,0.93,0.0,0.0,42.3,42.3,0.0,0.0,82.6,1981
1947-01-07,1947,1,7,1946,516,0.6,3,41,6,4,3,66,120,0.23,396,0,0,0,0,0,0,41,6,4,3,66,447,198,198,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,23.8,23.8,0.93,0.93,0.0,0.0,42.8,42.8,0.0,0.0,83.6,2006
1947-01-08,1947,1,8,1946,523,0.6,3,41,6,4,3,66,120,0.23,403,0,0,0,0,0,0,41,6,4,3,66,454,201,201,0,0,990.0,966.0,0.2,0.05,989.8,2,23.5,23.5,23.8,23.8,0.93,0.93,0.0,0.0,43.4,43.4,0.0,0.0,85.0,2038
1947-01-09,1947,1,9,1946,527,0.6,3,41,6,4,3,66,120,0.23,407,0,0,0,0,0,0,41,6,4,3,66,458,203,203,0,0,990.0,966.0,0.2,0.05,989.8,2,23.5,23.5,23.8,23.8,0.93,0.93,0.0,0.0,43.9,43.9,0.0,0.0,85.9,2061
1947-01-10,1947,1,10,1946,537,0.6,3,41,6,4,3,66,120,0.22,417,0,0,0,0,0,0,41,6,4,3,66,468,208,208,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,23.7,23.7,0.94,0.94,0.0,0.0,44.9,44.9,0.0,0.0,88.0,2112
1947-01-11,1947,1,11,1946,542,0.62,3,41,6,4,3,66,120,0.22,422,0,0,0,0,0,0,41,6,4,3,66,473,211,211,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,23.7,23.7,0.94,0.94,0.0,0.0,45.3,45.3,0.0,0.0,88.9,2132
1947-01-12,1947,1,12,1946,548,0.62,3,41,6,4,3,66,120,0.22,428,0,0,0,0,0,0,41,6,4,3,66,479,214,214,0,0,990.0,966.1,0.2,0.06,989.7,2,23.3,23.3,23.7,23.7,0.94,0.94,0.0,0.0,46.0,46.0,0.0,0.0,90.1,2161
1947-01-13,1947,1,13,1946,550,0.62,3,41,6,4,3,66,120,0.22,430,0,0,0,0,0,0,41,6,4,3,66,481,215,215,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,23.7,23.7,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,90.6,2174
1947-01-14,1947,1,14,1946,562,0.62,3,41,6,4,3,66,120,0.21,442,0,0,0,0,0,0,41,6,4,3,66,493,147,147,147,0,990.0,966.1,0.21,0.06,989.7,3,23.4,23.4,23.4,23.6,0.91,0.91,0.91,0.0,31.0,31.0,31.0,0.0,90.3,2168
1947-01-15,1947,1,15,1946,562,0.62,3,41,6,4,3,66,120,0.21,442,0,0,0,0,0,0,41,6,4,3,66,493,147,147,147,0,990.0,966.1,0.21,0.06,989.7,3,23.4,23.4,23.4,23.6,0.91,0.91,0.91,0.0,31.0,31.0,31.0,0.0,90.3,2168
1947-01-16,1947,1,16,1946,563,0.62,3,41,6,4,3,66,120,0.21,443,0,0,0,0,0,0,41,6,4,3,66,494,147,147,147,0,990.0,966.1,0.21,0.06,989.7,3,23.4,23.4,23.4,23.6,0.91,0.91,0.91,0.0,31.1,31.1,31.1,0.0,90.6,2173
1947-01-17,1947,1,17,1946,571,0.62,3,41,6,4,3,66,120,0.21,451,0,0,0,0,0,0,41,6,4,3,66,502,150,150,150,0,990.0,966.2,0.21,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,31.7,31.7,31.7,0.0,92.1,2210
1947-01-18,1947,1,18,1946,577,0.62,3,41,6,4,3,66,120,0.21,457,0,0,0,0,0,0,41,6,4,3,66,508,152,152,152,0,990.0,966.2,0.22,0.06,989.7,3,23.4,23.4,23.4,23.5,0.92,0.92,0.92,0.0,32.1,32.1,32.1,0.0,93.3,2238
1947-01-19,1947,1,19,1946,589,0.62,3,41,6,4,3,66,120,0.2,469,0,0,0,0,0,0,41,6,4,3,66,520,156,156,156,0,990.0,966.3,0.22,0.06,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,32.8,32.8,32.8,0.0,95.5,2291
1947-01-20,1947,1,20,1946,601,0.62,3,41,6,4,3,66,120,0.2,481,0,0,0,0,0,0,41,6,4,3,66,532,160,160,160,0,990.0,966.3,0.23,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,33.6,33.6,33.6,0.0,97.9,2348
1947-01-21,1947,1,21,1946,647,0.7000000000000001,4,34,5,4,3,45,91,0.14,556,0,0,0,0,0,0,34,5,4,3,45,599,185,185,185,0,990.0,966.5,0.27,0.09,989.6,3,22.9,22.9,22.9,23.1,0.93,0.93,0.93,0.0,38.7,38.7,38.7,0.0,112.7,2703
1947-01-22,1947,1,22,1946,705,0.7000000000000001,4,34,5,4,3,45,91,0.13,614,0,0,0,0,0,0,34,5,4,3,45,657,204,204,204,0,990.0,966.7,0.3,0.11,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,42.4,42.4,42.4,0.0,124.1,2979
1947-01-23,1947,1,23,1946,702,0.7000000000000001,4,34,5,4,3,45,91,0.13,611,0,0,0,0,0,0,34,5,4,3,45,654,203,203,203,0,990.0,966.7,0.3,0.11,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,42.2,42.2,42.2,0.0,123.5,2964
1947-01-24,1947,1,24,1946,666,0.7000000000000001,4,34,5,4,3,45,91,0.14,575,0,0,0,0,0,0,34,5,4,3,45,618,191,191,191,0,990.0,966.6,0.28,0.1,989.6,3,22.8,22.8,22.8,23.1,0.93,0.93,0.93,0.0,39.9,39.9,39.9,0.0,116.3,2792
1947-01-25,1947,1,25,1946,666,0.7000000000000001,4,34,5,4,3,45,91,0.14,575,0,0,0,0,0,0,34,5,4,3,45,618,191,191,191,0,990.0,966.6,0.28,0.1,989.6,3,22.8,22.8,22.8,23.1,0.93,0.93,0.93,0.0,39.9,39.9,39.9,0.0,116.3,2792
1947-01-26,1947,1,26,1946,666,0.7000000000000001,4,34,5,4,3,45,91,0.14,575,0,0,0,0,0,0,34,5,4,3,45,618,191,191,191,0,990.0,966.6,0.28,0.1,989.6,3,22.8,22.8,22.8,23.1,0.93,0.93,0.93,0.0,39.9,39.9,39.9,0.0,116.3,2792
1947-01-27,1947,1,27,1946,666,0.7000000000000001,4,34,5,4,3,45,91,0.14,575,0,0,0,0,0,0,34,5,4,3,45,618,191,191,191,0,990.0,966.6,0.28,0.1,989.6,3,22.8,22.8,22.8,23.1,0.93,0.93,0.93,0.0,39.9,39.9,39.9,0.0,116.3,2792
1947-01-28,1947,1,28,1946,666,0.7000000000000001,4,34,5,4,3,45,91,0.14,575,0,0,0,0,0,0,34,5,4,3,45,618,191,191,191,0,990.0,966.6,0.28,0.1,989.6,3,22.8,22.8,22.8,23.1,0.93,0.93,0.93,0.0,39.9,39.9,39.9,0.0,116.3,2792
1947-01-29,1947,1,29,1946,666,0.7000000000000001,4,34,5,4,3,45,91,0.14,575,0,0,0,0,0,0,34,5,4,3,45,618,191,191,191,0,990.0,966.6,0.28,0.1,989.6,3,22.8,22.8,22.8,23.1,0.93,0.93,0.93,0.0,39.9,39.9,39.9,0.0,116.3,2792
1947-01-30,1947,1,30,1946,673,0.7000000000000001,4,34,5,4,3,45,91,0.14,582,0,0,0,0,0,0,34,5,4,3,45,625,194,194,194,0,990.0,966.6,0.28,0.1,989.6,3,22.8,22.8,22.8,23.0,0.93,0.93,0.93,0.0,40.3,40.3,40.3,0.0,117.6,2822
1947-01-31,1947,1,31,1946,682,0.7000000000000001,4,34,5,4,3,45,91,0.13,591,0,0,0,0,0,0,34,5,4,3,45,634,197,197,197,0,990.0,966.6,0.29,0.11,989.6,3,22.7,22.7,22.7,23.0,0.93,0.93,0.93,0.0,40.9,40.9,40.9,0.0,119.4,2866
1947-02-01,1947,2,1,1946,702,0.7000000000000001,4,36,6,5,4,54,105,0.15,597,0,0,0,0,0,0,36,6,5,4,54,644,199,199,199,0,990.0,966.7,0.29,0.11,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,41.2,41.2,41.2,0.0,120.4,2888
1947-02-02,1947,2,2,1946,702,0.7000000000000001,4,36,6,5,4,54,105,0.15,597,0,0,0,0,0,0,36,6,5,4,54,644,199,199,199,0,990.0,966.7,0.29,0.11,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,41.2,41.2,41.2,0.0,120.4,2888
1947-02-03,1947,2,3,1946,702,0.7000000000000001,4,36,6,5,4,54,105,0.15,597,0,0,0,0,0,0,36,6,5,4,54,644,199,199,199,0,990.0,966.7,0.29,0.11,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,41.2,41.2,41.2,0.0,120.4,2888
1947-02-04,1947,2,4,1946,702,0.7000000000000001,4,36,6,5,4,54,105,0.15,597,0,0,0,0,0,0,36,6,5,4,54,644,199,199,199,0,990.0,966.7,0.29,0.11,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,41.2,41.2,41.2,0.0,120.4,2888
1947-02-05,1947,2,5,1946,702,0.7000000000000001,4,36,6,5,4,54,105,0.15,597,0,0,0,0,0,0,36,6,5,4,54,644,199,199,199,0,990.0,966.7,0.29,0.11,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,41.2,41.2,41.2,0.0,120.4,2888
1947-02-06,1947,2,6,1946,702,0.7000000000000001,4,36,6,5,4,54,105,0.15,597,0,0,0,0,0,0,36,6,5,4,54,644,199,199,199,0,990.0,966.7,0.29,0.11,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,41.2,41.2,41.2,0.0,120.4,2888
1947-02-07,1947,2,7,1946,702,0.7000000000000001,4,36,6,5,4,54,105,0.15,597,0,0,0,0,0,0,36,6,5,4,54,644,199,199,199,0,990.0,966.7,0.29,0.11,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,41.2,41.2,41.2,0.0,120.4,2888
1947-02-08,1947,2,8,1946,705,0.7000000000000001,4,36,6,5,4,54,105,0.15,600,0,0,0,0,0,0,36,6,5,4,54,647,200,200,200,0,990.0,966.7,0.29,0.11,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,41.4,41.4,41.4,0.0,121.0,2903
1947-02-09,1947,2,9,1946,720,0.7000000000000001,4,36,6,5,4,54,105,0.15,615,0,0,0,0,0,0,36,6,5,4,54,662,205,205,205,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,42.3,42.3,42.3,0.0,123.9,2973
1947-02-10,1947,2,10,1946,720,0.7000000000000001,4,36,6,5,4,54,105,0.15,615,0,0,0,0,0,0,36,6,5,4,54,662,205,205,205,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,42.3,42.3,42.3,0.0,123.9,2973
1947-02-11,1947,2,11,1946,733,0.77,4,36,6,5,4,54,105,0.14,628,0,0,0,0,0,0,36,6,5,4,54,675,209,209,209,0,990.0,966.8,0.31,0.12,989.6,3,22.4,22.4,22.4,22.7,0.94,0.94,0.94,0.0,43.1,43.1,43.1,0.0,126.5,3036
1947-02-12,1947,2,12,1946,739,0.77,4,36,6,5,4,54,105,0.14,634,0,0,0,0,0,0,36,6,5,4,54,681,211,211,211,0,990.0,966.9,0.31,0.12,989.6,3,22.4,22.4,22.4,22.7,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,127.6,3063
