Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1947-02-13,1947,2,13,1946,760,0.77,4,36,6,5,4,54,105,0.14,655,0,0,0,0,0,0,36,6,5,4,54,702,218,218,218,0,990.0,966.9,0.33,0.13,989.5,3,22.3,22.3,22.3,22.6,0.94,0.94,0.94,0.0,44.7,44.7,44.7,0.0,131.5,3156
1947-02-14,1947,2,14,1946,760,0.77,4,36,6,5,4,54,105,0.14,655,0,0,0,0,0,0,36,6,5,4,54,702,218,218,218,0,990.0,966.9,0.33,0.13,989.5,3,22.3,22.3,22.3,22.6,0.94,0.94,0.94,0.0,44.7,44.7,44.7,0.0,131.5,3156
1947-02-15,1947,2,15,1946,779,0.77,4,36,6,5,4,54,105,0.13,674,0,0,0,0,0,0,36,6,5,4,54,721,168,168,168,168,990.0,967.0,0.34,0.13,989.5,4,22.3,22.3,22.3,22.3,0.92,0.92,0.92,0.92,34.0,34.0,34.0,34.0,131.9,3164
1947-02-16,1947,2,16,1946,794,0.77,4,36,6,5,4,54,105,0.13,689,0,0,0,0,0,0,36,6,5,4,54,736,172,172,172,172,990.0,967.1,0.34,0.14,989.5,4,22.2,22.2,22.2,22.2,0.92,0.92,0.92,0.92,34.7,34.7,34.7,34.7,134.5,3227
1947-02-17,1947,2,17,1946,817,0.77,4,36,6,5,4,54,105,0.13,712,0,0,0,0,0,0,36,6,5,4,54,759,178,178,178,178,990.0,967.2,0.36,0.15,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,35.7,35.7,35.7,35.7,138.5,3324
1947-02-18,1947,2,18,1946,819,0.77,4,36,6,5,4,54,105,0.13,714,0,0,0,0,0,0,36,6,5,4,54,761,178,178,178,178,990.0,967.2,0.36,0.15,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,35.8,35.8,35.8,35.8,138.8,3330
1947-02-19,1947,2,19,1946,834,0.77,4,36,6,5,4,54,105,0.13,729,0,0,0,0,0,0,36,6,5,4,54,776,182,182,182,182,990.0,967.2,0.37,0.15,989.5,4,22.0,22.0,22.0,22.0,0.93,0.93,0.93,0.93,36.4,36.4,36.4,36.4,141.4,3393
1947-02-20,1947,2,20,1946,858,0.77,4,36,6,5,4,54,105,0.12,753,0,0,0,0,0,0,36,6,5,4,54,800,188,188,188,188,990.0,967.3,0.39,0.17,989.4,4,21.9,21.9,21.9,21.9,0.93,0.93,0.93,0.93,37.5,37.5,37.5,37.5,145.4,3489
1947-02-21,1947,2,21,1946,914,0.77,4,36,6,5,4,54,105,0.11,809,0,0,0,0,0,0,36,6,5,4,54,856,202,202,202,202,990.0,967.6,0.44,0.2,989.4,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,39.8,39.8,39.8,39.8,154.6,3710
1947-02-22,1947,2,22,1946,924,0.77,4,36,6,5,4,54,105,0.11,819,0,0,0,0,0,0,36,6,5,4,54,866,204,204,204,204,990.0,967.6,0.45,0.21,989.3,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,40.2,40.2,40.2,40.2,156.4,3754
1947-02-23,1947,2,23,1946,952,0.77,4,36,6,5,4,54,105,0.11,847,0,0,0,0,0,0,36,6,5,4,54,894,211,211,211,211,990.0,967.7,0.47,0.23,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,161.0,3863
1947-02-24,1947,2,24,1946,971,0.77,4,36,6,5,4,54,105,0.11,866,0,0,0,0,0,0,36,6,5,4,54,913,216,216,216,216,990.0,967.8,0.49,0.24,989.3,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,164.1,3937
1947-02-25,1947,2,25,1946,1025,0.77,4,36,6,5,4,54,105,0.1,920,0,0,0,0,0,0,36,6,5,4,54,967,230,230,230,230,990.0,968.0,0.54,0.29,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,172.7,4143
1947-02-26,1947,2,26,1946,1080,0.77,4,36,6,5,4,54,105,0.1,975,0,0,0,0,0,0,36,6,5,4,54,1022,243,243,243,243,990.0,968.2,0.59,0.33,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,46.1,46.1,46.1,46.1,180.6,4334
1947-02-27,1947,2,27,1946,1089,0.77,4,36,6,5,4,54,105,0.1,984,0,0,0,0,0,0,36,6,5,4,54,1031,246,246,246,246,990.0,968.2,0.6,0.34,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.9,4365
1947-02-28,1947,2,28,1946,1117,0.77,4,36,6,5,4,54,105,0.09,1012,0,0,0,0,0,0,36,6,5,4,54,1059,253,253,253,253,990.0,968.3,0.64,0.37,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.4,4449
1947-03-01,1947,3,1,1946,1127,0.6,3,49,9,9,9,107,183,0.16,944,0,0,0,0,0,0,49,9,9,9,107,1011,236,236,236,236,990.0,968.3,0.58,0.31,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,173.9,4174
1947-03-02,1947,3,2,1946,1172,0.6,3,49,9,9,9,107,183,0.16,989,0,0,0,0,0,0,49,9,9,9,107,1056,247,247,247,247,990.0,968.4,0.63,0.34,989.0,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,45.9,45.9,45.9,45.9,180.0,4319
1947-03-03,1947,3,3,1946,1216,0.6,3,49,9,9,9,107,183,0.15,1033,0,0,0,0,0,0,49,9,9,9,107,1100,258,258,258,258,990.0,968.6,0.7,0.39,988.9,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.3,4446
1947-03-04,1947,3,4,1946,1341,0.6,3,49,9,9,9,107,183,0.14,1100,58,15,2,2,2,34,64,11,11,11,141,1188,275,275,275,275,990.0,969.0,0.83,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.2,4564
1947-03-05,1947,3,5,1946,1399,0.6,3,49,9,9,9,107,183,0.13,1100,116,31,5,5,5,68,80,14,14,14,175,1209,275,275,275,275,990.0,969.2,0.86,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.9,4508
1947-03-06,1947,3,6,1946,1414,0.6,3,49,9,9,9,107,183,0.13,1100,131,35,6,6,6,76,84,15,15,15,183,1215,275,275,275,275,990.0,969.2,0.87,0.48,988.7,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.3,4494
1947-03-07,1947,3,7,1946,1436,0.6,3,49,9,9,9,107,183,0.13,1100,153,41,7,7,7,90,90,16,16,16,197,1223,275,275,275,275,990.0,969.3,0.88,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.4,4473
1947-03-08,1947,3,8,1946,1446,0.6,3,49,9,9,9,107,183,0.13,1100,163,43,8,8,8,95,92,17,17,17,202,1226,275,275,275,275,990.0,969.3,0.88,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,186.0,4463
1947-03-09,1947,3,9,1946,1466,0.6,3,49,9,9,9,107,183,0.12,1100,183,49,9,9,9,107,98,18,18,18,214,1234,275,275,275,275,990.0,969.4,0.9,0.48,988.6,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,185.1,4443
1947-03-10,1947,3,10,1946,1492,0.6,3,49,9,9,9,107,183,0.12,1100,209,51,9,10,10,129,100,18,19,19,236,1237,275,275,275,275,990.0,969.5,0.91,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.1,4419
1947-03-11,1947,3,11,1946,1528,0.6,3,49,9,9,9,107,183,0.12,1100,245,51,9,12,12,160,100,18,21,21,267,1239,275,275,275,275,990.0,969.6,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,182.9,4389
1947-03-12,1947,3,12,1946,1631,0.6,3,49,9,9,9,107,183,0.11,1100,348,51,9,16,17,255,100,18,25,26,362,1243,275,275,275,275,990.0,969.9,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,179.3,4302
1947-03-13,1947,3,13,1946,1745,0.6,3,49,9,9,9,107,183,0.1,1100,462,51,9,16,22,364,100,18,25,31,471,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.3,4207
1947-03-14,1947,3,14,1946,1783,0.6,3,49,9,9,9,107,183,0.1,1100,500,51,8,15,24,399,100,18,25,33,506,1243,275,275,275,275,990.0,970.4,0.93,0.48,988.6,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.4,44.4,44.4,44.4,174.0,4176
1947-03-15,1947,3,15,1946,1807,0.6,3,49,9,9,9,107,183,0.1,1100,524,51,8,15,25,422,100,18,25,34,529,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.2,4155
1947-03-16,1947,3,16,1946,1832,0.6,3,49,9,9,9,107,183,0.1,1100,549,51,8,15,27,446,100,18,25,36,553,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,172.2,4133
1947-03-17,1947,3,17,1946,1871,0.6,3,49,9,9,9,107,183,0.1,1100,588,51,9,16,28,483,100,18,25,37,590,1243,275,275,275,275,990.0,970.7,0.93,0.48,988.6,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,170.7,4097
1947-03-18,1947,3,18,1946,1921,0.6,3,49,9,9,9,107,183,0.1,1100,638,51,9,16,31,531,100,18,25,40,638,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,168.8,4052
1947-03-19,1947,3,19,1946,1971,0.6,3,49,9,9,9,107,183,0.09,1100,688,51,9,16,33,578,100,18,25,42,685,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,166.9,4006
1947-03-20,1947,3,20,1946,2028,0.6,3,49,9,9,9,107,183,0.09,1100,745,51,9,16,36,632,100,18,25,45,739,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,165.1,3962
1947-03-21,1947,3,21,1946,2130,0.62,3,49,9,9,9,107,183,0.09,1100,847,51,9,16,41,729,100,18,25,50,836,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.3,3894
1947-03-22,1947,3,22,1946,2266,0.62,3,49,9,9,9,107,183,0.08,1100,983,51,9,16,48,858,100,18,25,57,965,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.5,3803
1947-03-23,1947,3,23,1946,2423,0.62,3,49,9,9,9,107,183,0.08,1100,1140,51,9,16,56,1008,100,18,25,65,1115,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,154.1,3697
1947-03-24,1947,3,24,1946,2567,0.62,3,49,9,9,9,107,183,0.07,1100,1284,51,9,16,63,1145,100,18,25,72,1252,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.0,3599
1947-03-25,1947,3,25,1946,2895,0.62,3,49,9,9,9,107,183,0.06,1100,1612,51,9,16,71,1465,100,18,25,80,1572,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.4,36.4,36.4,36.4,141.0,3385
1947-03-26,1947,3,26,1946,2963,0.62,3,49,9,9,9,107,183,0.06,1100,1680,51,9,16,71,1533,100,18,25,80,1640,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.2,3340
1947-03-27,1947,3,27,1946,3080,0.62,3,49,9,9,9,107,183,0.06,1100,1797,50,9,16,71,1650,100,18,25,80,1757,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,136.0,3265
1947-03-28,1947,3,28,1946,3417,0.62,3,49,9,9,9,107,183,0.05,1100,2134,51,9,16,71,1987,100,18,25,80,2094,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,127.6,3062
1947-03-29,1947,3,29,1946,3496,0.62,3,49,9,9,9,107,183,0.05,1100,2213,51,9,16,71,2066,100,18,25,80,2173,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.6,3015
1947-03-30,1947,3,30,1946,3734,0.62,3,49,9,9,9,107,183,0.05,1100,2451,51,9,16,71,2304,100,18,25,80,2411,1243,275,275,275,275,990.0,975.1,0.93,0.48,988.6,4,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.9,30.9,30.9,30.9,119.8,2874
1947-03-31,1947,3,31,1946,3901,0.62,3,49,9,9,9,107,183,0.05,1100,2618,51,9,16,71,2471,100,18,25,80,2578,1243,275,275,275,275,990.0,975.5,0.93,0.48,988.6,4,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.8,29.8,29.8,29.8,115.5,2771
1947-04-01,1947,4,1,1946,4076,0.37,2,70,14,18,25,168,295,0.07,1100,2681,30,4,7,55,2585,100,18,25,80,2753,1243,275,275,275,275,990.0,975.8,0.93,0.48,988.6,4,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,28.7,28.7,28.7,28.7,111.3,2671
1947-04-02,1947,4,2,1946,4336,0.37,2,70,14,18,25,168,295,0.07,1100,2941,30,4,7,55,2845,100,18,25,80,3013,1243,275,275,275,275,990.0,976.3,0.93,0.48,988.6,4,11.8,11.8,11.8,11.8,0.85,0.85,0.85,0.85,26.9,26.9,26.9,26.9,104.2,2501
1947-04-03,1947,4,3,1946,4496,0.37,2,70,14,18,25,168,295,0.07,1100,3101,30,4,7,55,3005,100,18,25,80,3173,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.5,25.5,25.5,25.5,99.1,2378
1947-04-04,1947,4,4,1946,4515,0.37,2,70,14,18,25,168,295,0.07,1100,3120,30,4,7,55,3024,100,18,25,80,3192,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.4,11.4,11.4,11.4,0.82,0.82,0.82,0.82,25.4,25.4,25.4,25.4,98.5,2364
1947-04-05,1947,4,5,1946,4542,0.37,2,70,14,18,25,168,295,0.06,1100,3147,30,4,7,55,3051,100,18,25,80,3219,1243,275,275,275,275,990.0,976.7,0.93,0.48,988.6,4,11.4,11.4,11.4,11.4,0.82,0.82,0.82,0.82,25.2,25.2,25.2,25.2,97.7,2343
1947-04-06,1947,4,6,1946,4594,0.37,2,70,14,18,25,168,295,0.06,1100,3199,30,4,7,55,3103,100,18,25,80,3271,1243,275,275,275,275,990.0,976.8,0.93,0.48,988.6,4,11.3,11.3,11.3,11.3,0.81,0.81,0.81,0.81,24.7,24.7,24.7,24.7,96.0,2304
1947-04-07,1947,4,7,1946,4594,0.37,2,70,14,18,25,168,295,0.06,1100,3199,30,4,7,55,3103,100,18,25,80,3271,1243,275,275,275,275,990.0,976.8,0.93,0.48,988.6,4,11.3,11.3,11.3,11.3,0.81,0.81,0.81,0.81,24.7,24.7,24.7,24.7,96.0,2304
1947-04-08,1947,4,8,1946,4629,0.37,2,70,14,18,25,168,295,0.06,1100,3234,30,4,7,55,3138,100,18,25,80,3306,1243,275,275,275,275,990.0,976.8,0.93,0.48,988.6,4,11.2,11.2,11.2,11.2,0.81,0.81,0.81,0.81,24.5,24.5,24.5,24.5,94.9,2278
1947-04-09,1947,4,9,1946,4594,0.37,2,70,14,18,25,168,295,0.06,1100,3199,30,4,7,55,3103,100,18,25,80,3271,1243,275,275,275,275,990.0,976.8,0.93,0.48,988.6,4,11.3,11.3,11.3,11.3,0.81,0.81,0.81,0.81,24.7,24.7,24.7,24.7,96.0,2304
1947-04-10,1947,4,10,1946,4594,0.37,2,70,14,18,25,168,295,0.06,1100,3199,30,4,7,55,3103,100,18,25,80,3271,1243,275,275,275,275,990.0,976.8,0.93,0.48,988.6,4,11.3,11.3,11.3,11.3,0.81,0.81,0.81,0.81,24.7,24.7,24.7,24.7,96.0,2304
1947-04-11,1947,4,11,1946,4594,0.16,2,70,14,18,25,168,295,0.06,1100,3199,30,4,7,55,3103,100,18,25,80,3271,1243,275,275,275,275,990.0,976.8,0.93,0.48,988.6,4,11.3,11.3,11.3,11.3,0.81,0.81,0.81,0.81,24.7,24.7,24.7,24.7,96.0,2304
1947-04-12,1947,4,12,1946,4501,0.16,2,70,14,18,25,168,295,0.07,1100,3106,30,4,7,55,3010,100,18,25,80,3178,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.5,11.5,11.5,11.5,0.82,0.82,0.82,0.82,25.5,25.5,25.5,25.5,98.9,2374
1947-04-13,1947,4,13,1946,4479,0.16,2,70,14,18,25,168,295,0.07,1100,3084,30,4,7,55,2988,100,18,25,80,3156,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.7,25.7,25.7,25.7,99.6,2391
1947-04-14,1947,4,14,1946,4415,0.16,2,70,14,18,25,168,295,0.07,1100,3020,30,4,7,55,2924,100,18,25,80,3092,1243,275,275,275,275,990.0,976.4,0.93,0.48,988.6,4,11.6,11.6,11.6,11.6,0.84,0.84,0.84,0.84,26.2,26.2,26.2,26.2,101.7,2440
1947-04-15,1947,4,15,1946,4352,0.16,2,70,14,18,25,168,295,0.07,1100,2957,30,4,7,55,2861,100,18,25,80,3029,1243,275,275,275,275,990.0,976.3,0.93,0.48,988.6,4,11.7,11.7,11.7,11.7,0.84,0.84,0.84,0.84,26.7,26.7,26.7,26.7,103.7,2488
1947-04-16,1947,4,16,1946,4273,0.16,2,70,14,18,25,168,295,0.07,1100,2878,30,4,7,55,2782,100,18,25,80,2950,1243,275,275,275,275,990.0,976.2,0.93,0.48,988.6,4,11.9,11.9,11.9,11.9,0.85,0.85,0.85,0.85,27.4,27.4,27.4,27.4,106.3,2550
1947-04-17,1947,4,17,1946,4226,0.16,2,70,14,18,25,168,295,0.07,1100,2831,30,4,7,55,2735,100,18,25,80,2903,1243,275,275,275,275,990.0,976.1,0.93,0.48,988.6,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,27.8,27.8,27.8,27.8,107.8,2587
1947-04-18,1947,4,18,1946,4180,0.16,2,70,14,18,25,168,295,0.07,1100,2785,30,4,7,55,2689,100,18,25,80,2857,1243,275,275,275,275,990.0,976.0,0.93,0.48,988.6,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,28.1,28.1,28.1,28.1,109.0,2616
1947-04-19,1947,4,19,1946,4180,0.16,2,70,14,18,25,168,295,0.07,1100,2785,30,4,7,55,2689,100,18,25,80,2857,1243,275,275,275,275,990.0,976.0,0.93,0.48,988.6,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,28.1,28.1,28.1,28.1,109.0,2616
1947-04-20,1947,4,20,1946,4110,0.16,2,70,14,18,25,168,295,0.07,1100,2715,30,4,7,55,2619,100,18,25,80,2787,1243,275,275,275,275,990.0,975.9,0.93,0.48,988.6,4,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,28.5,28.5,28.5,28.5,110.5,2652
1947-04-21,1947,4,21,1946,4091,0.17,2,70,14,18,25,168,295,0.07,1100,2696,30,3,7,55,2600,100,18,25,80,2768,1243,275,275,275,275,990.0,975.8,0.93,0.48,988.6,4,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,28.6,28.6,28.6,28.6,111.0,2663
1947-04-22,1947,4,22,1946,4076,0.17,2,70,14,18,25,168,295,0.07,1100,2681,30,4,7,55,2585,100,18,25,80,2753,1243,275,275,275,275,990.0,975.8,0.93,0.48,988.6,4,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,28.7,28.7,28.7,28.7,111.3,2671
1947-04-23,1947,4,23,1946,4076,0.17,2,70,14,18,25,168,295,0.07,1100,2681,30,4,7,55,2585,100,18,25,80,2753,1243,275,275,275,275,990.0,975.8,0.93,0.48,988.6,4,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,28.7,28.7,28.7,28.7,111.3,2671
1947-04-24,1947,4,24,1946,4056,0.17,2,70,14,18,25,168,295,0.07,1100,2661,30,4,7,55,2565,100,18,25,80,2733,1243,275,275,275,275,990.0,975.8,0.93,0.48,988.6,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.8,28.8,28.8,28.8,111.7,2681
1947-04-25,1947,4,25,1946,4036,0.17,2,70,14,18,25,168,295,0.07,1100,2641,30,4,7,55,2545,100,18,25,80,2713,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.9,28.9,28.9,28.9,112.2,2691
1947-04-26,1947,4,26,1946,4036,0.17,2,70,14,18,25,168,295,0.07,1100,2641,30,4,7,55,2545,100,18,25,80,2713,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.9,28.9,28.9,28.9,112.2,2691
1947-04-27,1947,4,27,1946,4036,0.17,2,70,14,18,25,168,295,0.07,1100,2641,30,4,7,55,2545,100,18,25,80,2713,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.9,28.9,28.9,28.9,112.2,2691
1947-04-28,1947,4,28,1946,3988,0.17,2,70,14,18,25,168,295,0.07,1100,2593,30,4,7,55,2497,100,18,25,80,2665,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.2,29.2,29.2,29.2,113.3,2718
1947-04-29,1947,4,29,1946,3901,0.17,2,70,14,18,25,168,295,0.08,1100,2506,30,4,7,55,2410,100,18,25,80,2578,1243,275,275,275,275,990.0,975.5,0.93,0.48,988.6,4,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.8,29.8,29.8,29.8,115.5,2771
1947-04-30,1947,4,30,1946,3866,0.17,2,70,14,18,25,168,295,0.08,1100,2471,30,4,7,55,2375,100,18,25,80,2543,1243,275,275,275,275,990.0,975.4,0.93,0.48,988.6,4,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.0,30.0,30.0,30.0,116.4,2792
1947-05-01,1947,5,1,1946,3845,0.12,2,65,14,17,23,202,321,0.08,1100,2424,35,4,8,57,2320,100,18,25,80,2522,1243,275,275,275,275,990.0,975.4,0.93,0.48,988.6,4,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.1,30.1,30.1,30.1,116.9,2805
1947-05-02,1947,5,2,1946,3845,0.12,2,65,14,17,23,202,321,0.08,1100,2424,35,4,8,57,2320,100,18,25,80,2522,1243,275,275,275,275,990.0,975.4,0.93,0.48,988.6,4,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.1,30.1,30.1,30.1,116.9,2805
1947-05-03,1947,5,3,1946,3845,0.12,2,65,14,17,23,202,321,0.08,1100,2424,35,4,8,57,2320,100,18,25,80,2522,1243,275,275,275,275,990.0,975.4,0.93,0.48,988.6,4,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.1,30.1,30.1,30.1,116.9,2805
1947-05-04,1947,5,4,1946,3826,0.12,2,65,14,17,23,202,321,0.08,1100,2405,34,4,7,57,2301,100,18,25,80,2503,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,4,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.3,30.3,30.3,30.3,117.4,2817
1947-05-05,1947,5,5,1946,3811,0.12,2,65,14,17,23,202,321,0.08,1100,2390,35,4,8,57,2286,100,18,25,80,2488,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.4,30.4,30.4,30.4,117.8,2826
1947-05-06,1947,5,6,1946,3803,0.12,2,65,14,17,23,202,321,0.08,1100,2382,35,4,8,57,2278,100,18,25,80,2480,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.4,30.4,30.4,30.4,118.0,2832
1947-05-07,1947,5,7,1946,3709,0.12,2,65,14,17,23,202,321,0.09,1100,2288,34,4,8,57,2184,100,18,25,80,2386,1243,275,275,275,275,990.0,975.1,0.93,0.48,988.6,4,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.0,31.0,31.0,31.0,120.4,2889
1947-05-08,1947,5,8,1946,3600,0.12,2,65,14,17,23,202,321,0.09,1100,2179,35,4,8,57,2075,100,18,25,80,2277,1243,275,275,275,275,990.0,974.8,0.93,0.48,988.6,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.7,31.7,31.7,31.7,123.1,2954
1947-05-09,1947,5,9,1946,3537,0.12,2,65,14,17,23,202,321,0.09,1100,2116,35,4,8,57,2012,100,18,25,80,2214,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.1,32.1,32.1,32.1,124.6,2991
1947-05-10,1947,5,10,1946,3496,0.12,2,65,14,17,23,202,321,0.09,1100,2075,35,4,8,57,1971,100,18,25,80,2173,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.7,3015
1947-05-11,1947,5,11,1946,3452,0.1,2,65,14,17,23,202,321,0.09,1100,2031,35,4,8,57,1927,100,18,25,80,2129,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,126.7,3041
1947-05-12,1947,5,12,1946,3441,0.1,2,65,14,17,23,202,321,0.09,1100,2020,35,4,8,57,1916,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,127.0,3048
1947-05-13,1947,5,13,1946,3405,0.1,2,65,14,17,23,202,321,0.09,1100,1984,35,4,8,57,1880,100,18,25,80,2082,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,33.0,33.0,33.0,33.0,127.9,3069
1947-05-14,1947,5,14,1946,3313,0.1,2,65,14,17,23,202,321,0.1,1100,1892,35,4,8,57,1788,100,18,25,80,1990,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.6,33.6,33.6,33.6,130.2,3124
1947-05-15,1947,5,15,1946,3210,0.1,2,65,14,17,23,202,321,0.1,1100,1789,35,4,8,57,1685,100,18,25,80,1887,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,132.7,3185
1947-05-16,1947,5,16,1946,3080,0.1,2,65,14,17,23,202,321,0.1,1100,1659,35,4,8,57,1555,100,18,25,80,1757,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,136.0,3265
1947-05-17,1947,5,17,1946,3032,0.1,2,65,14,17,23,202,321,0.11,1100,1611,35,4,8,57,1507,100,18,25,80,1709,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,137.3,3296
1947-05-18,1947,5,18,1946,3004,0.1,2,65,14,17,23,202,321,0.11,1100,1583,35,4,8,57,1479,100,18,25,80,1681,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.6,35.6,35.6,35.6,138.1,3314
1947-05-19,1947,5,19,1946,2963,0.1,2,65,14,17,23,202,321,0.11,1100,1542,35,4,8,57,1438,100,18,25,80,1640,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.2,3340
1947-05-20,1947,5,20,1946,2914,0.1,2,65,14,17,23,202,321,0.11,1100,1493,35,4,8,57,1389,100,18,25,80,1591,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,140.5,3372
1947-05-21,1947,5,21,1946,2831,0.15,2,65,14,17,23,202,321,0.11,1100,1410,35,3,8,57,1306,100,18,25,80,1508,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,142.8,3426
1947-05-22,1947,5,22,1946,2742,0.15,2,65,14,17,23,202,321,0.12,1100,1321,35,4,8,57,1217,100,18,25,80,1419,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.2,3484
1947-05-23,1947,5,23,1946,2671,0.15,2,65,14,17,23,202,321,0.12,1100,1250,34,3,8,57,1146,100,18,25,80,1348,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,147.1,3531
1947-05-24,1947,5,24,1946,2616,0.15,2,65,14,17,23,202,321,0.12,1100,1195,35,4,8,57,1091,100,18,25,80,1293,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.6,3567
1947-05-25,1947,5,25,1946,2554,0.15,2,65,14,17,23,202,321,0.13,1100,1133,34,4,8,57,1029,100,18,25,80,1231,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.3,3608
1947-05-26,1947,5,26,1946,2496,0.15,2,65,14,17,23,202,321,0.13,1100,1075,35,4,8,57,971,100,18,25,80,1173,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,151.9,3646
1947-05-27,1947,5,27,1946,2467,0.15,2,65,14,17,23,202,321,0.13,1100,1046,34,4,8,57,942,100,18,25,80,1144,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,152.8,3666
1947-05-28,1947,5,28,1946,2395,0.15,2,65,14,17,23,202,321,0.13,1100,974,34,4,8,57,870,100,18,25,80,1072,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,154.9,3717
1947-05-29,1947,5,29,1946,2345,0.15,2,65,14,17,23,202,321,0.14,1100,924,35,4,8,57,820,100,18,25,80,1022,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.3,3750
1947-05-30,1947,5,30,1946,2327,0.15,2,65,14,17,23,202,321,0.14,1100,906,35,4,8,57,802,100,18,25,80,1004,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.8,3762
1947-05-31,1947,5,31,1946,2293,0.15,2,65,14,17,23,202,321,0.14,1100,872,35,4,8,56,768,100,18,25,80,970,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,157.7,3784
1947-06-01,1947,6,1,1946,2261,0.17,2,62,12,14,16,153,257,0.11,1100,904,37,6,11,56,792,100,18,25,72,945,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1947-06-02,1947,6,2,1946,2169,0.17,2,62,12,14,16,153,257,0.12,1100,812,38,6,11,50,706,100,18,25,66,859,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.2,3867
1947-06-03,1947,6,3,1946,2139,0.17,2,62,12,14,16,153,257,0.12,1100,782,38,6,11,48,678,100,18,25,64,831,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.0,3887
1947-06-04,1947,6,4,1946,2094,0.17,2,62,12,14,16,153,257,0.12,1100,737,38,6,11,45,636,100,18,25,61,789,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.2,3917
1947-06-05,1947,6,5,1946,2028,0.17,2,62,12,14,16,153,257,0.13,1100,671,38,6,11,41,574,100,18,25,57,727,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,165.1,3962
1947-06-06,1947,6,6,1946,2004,0.17,2,62,12,14,16,153,257,0.13,1100,647,38,6,11,40,551,100,18,25,56,704,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.8,3978
1947-06-07,1947,6,7,1946,1952,0.17,2,62,12,14,16,153,257,0.13,1100,595,38,6,11,37,503,100,18,25,53,656,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.7,4024
1947-06-08,1947,6,8,1946,1921,0.17,2,62,12,14,16,153,257,0.13,1100,564,38,6,10,35,474,100,18,25,51,627,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,168.8,4052
1947-06-09,1947,6,9,1946,1881,0.17,2,62,12,14,16,153,257,0.14,1100,524,38,6,11,32,436,100,18,25,48,589,1243,275,275,275,275,990.0,970.7,0.93,0.48,988.6,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.5,43.5,43.5,43.5,170.4,4089
1947-06-10,1947,6,10,1946,1807,0.17,2,62,12,14,16,153,257,0.14,1100,450,38,5,11,28,367,100,18,25,44,520,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.2,4155
1947-06-11,1947,6,11,1946,1631,0.17,2,62,12,14,16,153,257,0.16,1100,274,37,5,11,17,202,100,18,25,33,355,1243,275,275,275,275,990.0,969.9,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,179.3,4302
1947-06-12,1947,6,12,1946,1609,0.17,2,62,12,14,16,153,257,0.16,1100,252,37,5,11,15,181,100,18,25,31,334,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,180.0,4320
1947-06-13,1947,6,13,1946,1589,0.17,2,62,12,14,16,153,257,0.16,1100,232,37,6,10,14,162,100,18,25,30,315,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.7,4337
1947-06-14,1947,6,14,1946,1589,0.17,2,62,12,14,16,153,257,0.16,1100,232,37,6,10,14,162,100,18,25,30,315,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.7,4337
1947-06-15,1947,6,15,1946,1589,0.17,2,62,12,14,16,153,257,0.16,1100,232,37,6,10,14,162,100,18,25,30,315,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.7,4337
1947-06-16,1947,6,16,1946,1589,0.17,2,62,12,14,16,153,257,0.16,1100,232,37,6,10,14,162,100,18,25,30,315,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.7,4337
1947-06-17,1947,6,17,1946,1551,0.17,2,62,12,14,16,153,257,0.17,1100,194,38,6,10,12,127,100,18,24,28,280,1242,275,275,275,275,990.0,969.6,0.93,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,182.0,4368
1947-06-18,1947,6,18,1946,1528,0.17,2,62,12,14,16,153,257,0.17,1100,171,38,6,9,10,107,100,18,23,26,260,1241,275,275,275,275,990.0,969.6,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.8,4387
1947-06-19,1947,6,19,1946,1511,0.17,2,62,12,14,16,153,257,0.17,1100,154,37,6,8,9,92,99,18,22,25,245,1239,275,275,275,275,990.0,969.5,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.5,4403
1947-06-20,1947,6,20,1946,1431,0.17,2,62,12,14,16,153,257,0.18,1100,74,18,3,4,4,44,80,15,18,20,197,1213,275,275,275,275,990.0,969.3,0.86,0.48,988.7,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.7,4481
1947-06-21,1947,6,21,1946,1392,0.17,2,62,12,14,16,153,257,0.18,1100,35,8,1,1,2,20,70,13,15,18,173,1200,275,275,275,275,990.0,969.1,0.85,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.3,4518
1947-06-22,1947,6,22,1946,1365,0.17,2,62,12,14,16,153,257,0.19,1100,8,2,0,0,0,5,64,12,14,16,158,1191,275,275,275,275,990.0,969.1,0.83,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.3,4543
1947-06-23,1947,6,23,1946,1327,0.17,2,62,12,14,16,153,257,0.19,1070,0,0,0,0,0,0,62,12,14,16,153,1158,267,267,267,267,990.0,968.9,0.78,0.44,988.8,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.7,4481
1947-06-24,1947,6,24,1946,1291,0.17,2,62,12,14,16,153,257,0.2,1034,0,0,0,0,0,0,62,12,14,16,153,1122,258,258,258,258,990.0,968.8,0.73,0.39,988.9,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.7,4385
1947-06-25,1947,6,25,1946,1231,0.17,2,62,12,14,16,153,257,0.21,974,0,0,0,0,0,0,62,12,14,16,153,1062,243,243,243,243,990.0,968.6,0.64,0.33,989.0,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,44.8,44.8,44.8,44.8,175.7,4216
1947-06-26,1947,6,26,1946,1199,0.17,2,62,12,14,16,153,257,0.21,942,0,0,0,0,0,0,62,12,14,16,153,1030,235,235,235,235,990.0,968.5,0.6,0.3,989.1,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,171.2,4109
1947-06-27,1947,6,27,1946,1182,0.17,2,62,12,14,16,153,257,0.22,925,0,0,0,0,0,0,62,12,14,16,153,1013,231,231,231,231,990.0,968.5,0.58,0.29,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,168.7,4048
1947-06-28,1947,6,28,1946,1151,0.17,2,62,12,14,16,153,257,0.22,894,0,0,0,0,0,0,62,12,14,16,153,982,223,223,223,223,990.0,968.4,0.55,0.27,989.2,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,163.8,3931
1947-06-29,1947,6,29,1946,1127,0.17,2,62,12,14,16,153,257,0.23,870,0,0,0,0,0,0,62,12,14,16,153,958,217,217,217,217,990.0,968.3,0.53,0.25,989.2,4,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.0,3840
1947-06-30,1947,6,30,1946,1125,0.17,2,62,12,14,16,153,257,0.23,868,0,0,0,0,0,0,62,12,14,16,153,956,217,217,217,217,990.0,968.3,0.53,0.25,989.2,4,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.7,3833
1947-07-01,1947,7,1,1946,1096,0.18,2,58,11,11,11,136,227,0.21,869,0,0,0,0,0,0,58,11,11,11,136,949,217,217,217,217,990.0,968.2,0.52,0.25,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,41.3,41.3,41.3,41.3,160.7,3857
1947-07-02,1947,7,2,1946,1082,0.18,2,58,11,11,11,136,227,0.21,855,0,0,0,0,0,0,58,11,11,11,136,935,213,213,213,213,990.0,968.2,0.51,0.23,989.3,4,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.5,3804
1947-07-03,1947,7,3,1946,1073,0.18,2,58,11,11,11,136,227,0.21,846,0,0,0,0,0,0,58,11,11,11,136,926,211,211,211,211,990.0,968.1,0.5,0.23,989.3,4,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,40.4,40.4,40.4,40.4,156.9,3766
1947-07-04,1947,7,4,1946,1042,0.18,2,58,11,11,11,136,227,0.22,815,0,0,0,0,0,0,58,11,11,11,136,895,203,203,203,203,990.0,968.0,0.47,0.2,989.3,4,21.0,21.0,21.0,21.0,0.93,0.93,0.93,0.93,39.2,39.2,39.2,39.2,152.0,3647
1947-07-05,1947,7,5,1946,997,0.18,2,58,11,11,11,136,227,0.23,770,0,0,0,0,0,0,58,11,11,11,136,850,192,192,192,192,990.0,967.9,0.43,0.18,989.4,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,37.3,37.3,37.3,37.3,144.6,3471
1947-07-06,1947,7,6,1946,976,0.18,2,58,11,11,11,136,227,0.23,749,0,0,0,0,0,0,58,11,11,11,136,829,187,187,187,187,990.0,967.8,0.41,0.16,989.4,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,36.4,36.4,36.4,36.4,141.3,3391
1947-07-07,1947,7,7,1946,952,0.18,2,58,11,11,11,136,227,0.24,725,0,0,0,0,0,0,58,11,11,11,136,805,181,181,181,181,990.0,967.7,0.39,0.15,989.5,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,35.4,35.4,35.4,35.4,137.3,3296
1947-07-08,1947,7,8,1946,914,0.18,2,58,11,11,11,136,227,0.25,687,0,0,0,0,0,0,58,11,11,11,136,767,171,171,171,171,990.0,967.6,0.36,0.14,989.5,4,21.7,21.7,21.7,21.7,0.92,0.92,0.92,0.92,33.7,33.7,33.7,33.7,130.9,3142
1947-07-09,1947,7,9,1946,885,0.18,2,58,11,11,11,136,227,0.26,658,0,0,0,0,0,0,58,11,11,11,136,738,219,219,219,0,990.0,967.4,0.35,0.13,989.5,3,21.7,21.7,21.7,22.1,0.94,0.94,0.94,0.0,43.8,43.8,43.8,0.0,128.8,3090
1947-07-10,1947,7,10,1946,847,0.18,2,58,11,11,11,136,227,0.27,620,0,0,0,0,0,0,58,11,11,11,136,700,206,206,206,0,990.0,967.3,0.32,0.12,989.6,3,22.0,22.0,22.0,22.3,0.93,0.93,0.93,0.0,41.6,41.6,41.6,0.0,121.7,2920
1947-07-11,1947,7,11,1946,834,0.17,2,58,11,11,11,136,227,0.27,607,0,0,0,0,0,0,58,11,11,11,136,687,202,202,202,0,990.0,967.2,0.32,0.11,989.6,3,22.0,22.0,22.0,22.3,0.93,0.93,0.93,0.0,40.9,40.9,40.9,0.0,119.3,2863
1947-07-12,1947,7,12,1946,817,0.17,2,58,11,11,11,136,227,0.28,590,0,0,0,0,0,0,58,11,11,11,136,670,196,196,196,0,990.0,967.2,0.31,0.11,989.6,3,22.1,22.1,22.1,22.4,0.93,0.93,0.93,0.0,39.8,39.8,39.8,0.0,116.0,2784
1947-07-13,1947,7,13,1946,803,0.17,2,58,11,11,11,136,227,0.28,576,0,0,0,0,0,0,58,11,11,11,136,656,192,192,192,0,990.0,967.1,0.3,0.1,989.6,3,22.2,22.2,22.2,22.5,0.93,0.93,0.93,0.0,39.0,39.0,39.0,0.0,113.4,2720
1947-07-14,1947,7,14,1946,760,0.17,2,58,11,11,11,136,227,0.3,533,0,0,0,0,0,0,58,11,11,11,136,613,177,177,177,0,990.0,966.9,0.28,0.08,989.6,3,22.5,22.5,22.5,22.7,0.93,0.93,0.93,0.0,36.3,36.3,36.3,0.0,105.5,2532
1947-07-15,1947,7,15,1946,733,0.17,2,58,11,11,11,136,227,0.31,506,0,0,0,0,0,0,58,11,11,11,136,586,168,168,168,0,990.0,966.8,0.26,0.07,989.7,3,22.6,22.6,22.6,22.8,0.92,0.92,0.92,0.0,34.6,34.6,34.6,0.0,100.6,2414
1947-07-16,1947,7,16,1946,712,0.17,2,58,11,11,11,136,227,0.32,485,0,0,0,0,0,0,58,11,11,11,136,565,161,161,161,0,990.0,966.7,0.25,0.07,989.7,3,22.8,22.8,22.8,22.9,0.92,0.92,0.92,0.0,33.2,33.2,33.2,0.0,96.5,2317
1947-07-17,1947,7,17,1946,691,0.17,2,58,11,11,11,136,227,0.33,464,0,0,0,0,0,0,58,11,11,11,136,544,154,154,154,0,990.0,966.7,0.24,0.06,989.7,3,22.9,22.9,22.9,23.0,0.92,0.92,0.92,0.0,31.9,31.9,31.9,0.0,92.7,2225
1947-07-18,1947,7,18,1946,682,0.17,2,58,11,11,11,136,227,0.33,455,0,0,0,0,0,0,58,11,11,11,136,535,151,151,151,0,990.0,966.6,0.23,0.06,989.7,3,22.9,22.9,22.9,23.1,0.92,0.92,0.92,0.0,31.2,31.2,31.2,0.0,90.9,2181
1947-07-19,1947,7,19,1946,666,0.17,2,58,11,11,11,136,227,0.34,439,0,0,0,0,0,0,58,11,11,11,136,519,219,219,0,0,990.0,966.6,0.22,0.06,989.7,2,22.8,22.8,23.2,23.2,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,90.5,2171
1947-07-20,1947,7,20,1946,654,0.17,2,58,11,11,11,136,227,0.35,427,0,0,0,0,0,0,58,11,11,11,136,507,213,213,0,0,990.0,966.5,0.21,0.06,989.7,2,22.9,22.9,23.2,23.2,0.94,0.94,0.0,0.0,44.9,44.9,0.0,0.0,88.0,2113
1947-07-21,1947,7,21,1946,623,0.19,2,58,11,11,11,136,227,0.36,396,0,0,0,0,0,0,58,11,11,11,136,476,198,198,0,0,990.0,966.4,0.2,0.05,989.7,2,23.1,23.1,23.4,23.4,0.93,0.93,0.0,0.0,41.9,41.9,0.0,0.0,81.7,1960
1947-07-22,1947,7,22,1946,618,0.19,2,58,11,11,11,136,227,0.37,391,0,0,0,0,0,0,58,11,11,11,136,471,195,195,0,0,990.0,966.4,0.2,0.05,989.7,2,23.1,23.1,23.4,23.4,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,80.6,1934
1947-07-23,1947,7,23,1946,608,0.19,2,58,11,11,11,136,227,0.37,381,0,0,0,0,0,0,58,11,11,11,136,461,190,190,0,0,990.0,966.3,0.2,0.05,989.8,2,23.2,23.2,23.4,23.4,0.93,0.93,0.0,0.0,40.4,40.4,0.0,0.0,78.5,1883
1947-07-24,1947,7,24,1946,601,0.19,2,58,11,11,11,136,227,0.38,374,0,0,0,0,0,0,58,11,11,11,136,454,187,187,0,0,990.0,966.3,0.2,0.04,989.8,2,23.2,23.2,23.5,23.5,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,77.0,1847
1947-07-25,1947,7,25,1946,589,0.19,2,58,11,11,11,136,227,0.39,362,0,0,0,0,0,0,58,11,11,11,136,442,181,181,0,0,990.0,966.3,0.19,0.04,989.8,2,23.3,23.3,23.5,23.5,0.93,0.93,0.0,0.0,38.4,38.4,0.0,0.0,74.4,1786
1947-07-26,1947,7,26,1946,583,0.19,2,58,11,11,11,136,227,0.39,356,0,0,0,0,0,0,58,11,11,11,136,436,178,178,0,0,990.0,966.2,0.19,0.04,989.8,2,23.3,23.3,23.5,23.5,0.93,0.93,0.0,0.0,37.7,37.7,0.0,0.0,73.2,1756
1947-07-27,1947,7,27,1946,571,0.19,2,58,11,11,11,136,227,0.4,344,0,0,0,0,0,0,58,11,11,11,136,424,172,172,0,0,990.0,966.2,0.19,0.04,989.8,2,23.4,23.4,23.6,23.6,0.92,0.92,0.0,0.0,36.6,36.6,0.0,0.0,71.0,1702
1947-07-28,1947,7,28,1946,563,0.19,2,58,11,11,11,136,227,0.4,336,0,0,0,0,0,0,58,11,11,11,136,416,168,168,0,0,990.0,966.1,0.18,0.04,989.8,2,23.4,23.4,23.6,23.6,0.92,0.92,0.0,0.0,35.8,35.8,0.0,0.0,69.4,1664
1947-07-29,1947,7,29,1946,562,0.19,2,58,11,11,11,136,227,0.4,335,0,0,0,0,0,0,58,11,11,11,136,415,167,167,0,0,990.0,966.1,0.18,0.04,989.8,2,23.4,23.4,23.6,23.6,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,69.1,1659
1947-07-30,1947,7,30,1946,550,0.19,2,58,11,11,11,136,227,0.41,323,0,0,0,0,0,0,58,11,11,11,136,403,161,161,0,0,990.0,966.1,0.18,0.03,989.8,2,23.5,23.5,23.7,23.7,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,66.8,1602
1947-07-31,1947,7,31,1946,542,0.19,2,58,11,11,11,136,227,0.42,315,0,0,0,0,0,0,58,11,11,11,136,395,157,157,0,0,990.0,966.0,0.17,0.03,989.8,2,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,33.5,33.5,0.0,0.0,64.9,1558
1947-08-01,1947,8,1,1946,527,0.2,2,54,9,8,6,107,184,0.35,343,0,0,0,0,0,0,54,9,8,6,107,414,171,171,0,0,990.0,966.0,0.18,0.04,989.8,2,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,36.7,36.7,0.0,0.0,71.3,1710
1947-08-02,1947,8,2,1946,523,0.2,2,54,9,8,6,107,184,0.35,339,0,0,0,0,0,0,54,9,8,6,107,410,169,169,0,0,990.0,966.0,0.18,0.04,989.8,2,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,36.3,36.3,0.0,0.0,70.4,1689
1947-08-03,1947,8,3,1946,512,0.2,2,54,9,8,6,107,184,0.36,328,0,0,0,0,0,0,54,9,8,6,107,399,164,164,0,0,990.0,965.9,0.18,0.04,989.8,2,23.7,23.7,23.9,23.9,0.92,0.92,0.0,0.0,35.1,35.1,0.0,0.0,68.2,1636
1947-08-04,1947,8,4,1946,505,0.2,2,54,9,8,6,107,184,0.36,321,0,0,0,0,0,0,54,9,8,6,107,392,160,160,0,0,990.0,965.9,0.17,0.03,989.8,2,23.7,23.7,23.9,23.9,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,66.7,1601
1947-08-05,1947,8,5,1946,494,0.2,2,54,9,8,6,107,184,0.37,310,0,0,0,0,0,0,54,9,8,6,107,381,155,155,0,0,990.0,965.8,0.17,0.03,989.8,2,23.8,23.8,24.0,24.0,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.6,1550
1947-08-06,1947,8,6,1946,486,0.2,2,54,9,8,6,107,184,0.38,302,0,0,0,0,0,0,54,9,8,6,107,373,151,151,0,0,990.0,965.8,0.17,0.03,989.8,2,23.9,23.9,24.0,24.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,62.8,1507
1947-08-07,1947,8,7,1946,486,0.2,2,54,9,8,6,107,184,0.38,302,0,0,0,0,0,0,54,9,8,6,107,373,151,151,0,0,990.0,965.8,0.17,0.03,989.8,2,23.9,23.9,24.0,24.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,62.8,1507
1947-08-08,1947,8,8,1946,479,0.2,2,54,9,8,6,107,184,0.38,295,0,0,0,0,0,0,54,9,8,6,107,366,147,147,0,0,990.0,965.8,0.16,0.03,989.8,2,23.9,23.9,24.0,24.0,0.92,0.92,0.0,0.0,31.7,31.7,0.0,0.0,61.5,1475
1947-08-09,1947,8,9,1946,477,0.2,2,54,9,8,6,107,184,0.39,293,0,0,0,0,0,0,54,9,8,6,107,364,146,146,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,24.1,24.1,0.91,0.91,0.0,0.0,31.5,31.5,0.0,0.0,61.0,1464
1947-08-10,1947,8,10,1946,472,0.2,2,54,9,8,6,107,184,0.39,288,0,0,0,0,0,0,54,9,8,6,107,359,144,144,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,24.1,24.1,0.91,0.91,0.0,0.0,30.9,30.9,0.0,0.0,60.0,1440
1947-08-11,1947,8,11,1946,467,0.22,2,54,9,8,6,107,184,0.39,283,0,0,0,0,0,0,54,9,8,6,107,354,141,141,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,30.4,30.4,0.0,0.0,58.9,1414
1947-08-12,1947,8,12,1946,462,0.22,2,54,9,8,6,107,184,0.4,278,0,0,0,0,0,0,54,9,8,6,107,349,139,139,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,29.9,29.9,0.0,0.0,58.0,1391
1947-08-13,1947,8,13,1946,459,0.22,2,54,9,8,6,107,184,0.4,275,0,0,0,0,0,0,54,9,8,6,107,346,137,137,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.2,24.2,0.91,0.91,0.0,0.0,29.5,29.5,0.0,0.0,57.3,1374
1947-08-14,1947,8,14,1946,455,0.22,2,54,9,8,6,107,184,0.4,271,0,0,0,0,0,0,54,9,8,6,107,342,135,135,0,0,990.0,965.7,0.16,0.02,989.8,2,24.0,24.0,24.2,24.2,0.91,0.91,0.0,0.0,29.1,29.1,0.0,0.0,56.5,1356
1947-08-15,1947,8,15,1946,453,0.22,2,54,9,8,6,107,184,0.41,269,0,0,0,0,0,0,54,9,8,6,107,340,134,134,0,0,990.0,965.6,0.16,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,28.9,28.9,0.0,0.0,56.0,1343
1947-08-16,1947,8,16,1946,445,0.22,2,54,9,8,6,107,184,0.41,261,0,0,0,0,0,0,54,9,8,6,107,332,130,130,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,28.1,28.1,0.0,0.0,54.4,1306
1947-08-17,1947,8,17,1946,442,0.22,2,54,9,8,6,107,184,0.42,258,0,0,0,0,0,0,54,9,8,6,107,329,129,129,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,27.8,27.8,0.0,0.0,53.8,1292
1947-08-18,1947,8,18,1946,435,0.22,2,54,9,8,6,107,184,0.42,251,0,0,0,0,0,0,54,9,8,6,107,322,125,125,0,0,990.0,965.6,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,27.0,27.0,0.0,0.0,52.3,1255
1947-08-19,1947,8,19,1946,435,0.22,2,54,9,8,6,107,184,0.42,251,0,0,0,0,0,0,54,9,8,6,107,322,125,125,0,0,990.0,965.6,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,27.0,27.0,0.0,0.0,52.3,1255
1947-08-20,1947,8,20,1946,430,0.22,2,54,9,8,6,107,184,0.43,246,0,0,0,0,0,0,54,9,8,6,107,317,123,123,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,26.5,26.5,0.0,0.0,51.3,1232
1947-08-21,1947,8,21,1946,426,0.24,2,54,9,8,6,107,184,0.43,242,0,0,0,0,0,0,54,9,8,6,107,313,121,121,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,26.0,26.0,0.0,0.0,50.4,1209
1947-08-22,1947,8,22,1946,422,0.24,2,54,9,8,6,107,184,0.44,238,0,0,0,0,0,0,54,9,8,6,107,309,119,119,0,0,990.0,965.5,0.14,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,25.5,25.5,0.0,0.0,49.5,1187
1947-08-23,1947,8,23,1946,420,0.24,2,54,9,8,6,107,184,0.44,236,0,0,0,0,0,0,54,9,8,6,107,307,118,118,0,0,990.0,965.5,0.14,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,25.3,25.3,0.0,0.0,49.0,1176
1947-08-24,1947,8,24,1946,413,0.24,2,54,9,8,6,107,184,0.44,229,0,0,0,0,0,0,54,9,8,6,107,300,114,114,0,0,990.0,965.5,0.14,0.02,989.8,2,24.3,24.3,24.4,24.4,0.9,0.9,0.0,0.0,24.5,24.5,0.0,0.0,47.6,1142
1947-08-25,1947,8,25,1946,413,0.24,2,54,9,8,6,107,184,0.44,229,0,0,0,0,0,0,54,9,8,6,107,300,114,114,0,0,990.0,965.5,0.14,0.02,989.8,2,24.3,24.3,24.4,24.4,0.9,0.9,0.0,0.0,24.5,24.5,0.0,0.0,47.6,1142
1947-08-26,1947,8,26,1946,408,0.24,2,54,9,8,6,107,184,0.45,224,0,0,0,0,0,0,54,9,8,6,107,295,112,112,0,0,990.0,965.4,0.14,0.01,989.8,2,24.3,24.3,24.4,24.4,0.89,0.89,0.0,0.0,23.9,23.9,0.0,0.0,46.3,1110
1947-08-27,1947,8,27,1946,402,0.24,2,54,9,8,6,107,184,0.46,218,0,0,0,0,0,0,54,9,8,6,107,289,218,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.1,24.4,24.4,24.4,0.94,0.0,0.0,0.0,48.6,0.0,0.0,0.0,47.6,1142
1947-08-28,1947,8,28,1946,398,0.24,2,54,9,8,6,107,184,0.46,214,0,0,0,0,0,0,54,9,8,6,107,285,214,0,0,0,990.0,965.4,0.14,0.01,989.9,1,24.1,24.5,24.5,24.5,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1118
1947-08-29,1947,8,29,1946,389,0.24,2,54,9,8,6,107,184,0.47,205,0,0,0,0,0,0,54,9,8,6,107,276,205,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,45.6,0.0,0.0,0.0,44.7,1072
1947-08-30,1947,8,30,1946,386,0.24,2,54,9,8,6,107,184,0.48,202,0,0,0,0,0,0,54,9,8,6,107,273,202,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,45.0,0.0,0.0,0.0,44.1,1058
1947-08-31,1947,8,31,1946,380,0.24,2,54,9,8,6,107,184,0.48,196,0,0,0,0,0,0,54,9,8,6,107,267,196,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,42.8,1028
1947-09-01,1947,9,1,1946,377,0.22,2,46,7,6,4,75,138,0.37,239,0,0,0,0,0,0,46,7,6,4,75,298,119,119,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,25.8,25.8,0.0,0.0,50.1,1202
1947-09-02,1947,9,2,1946,373,0.22,2,46,7,6,4,75,138,0.37,235,0,0,0,0,0,0,46,7,6,4,75,294,117,117,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,25.4,25.4,0.0,0.0,49.2,1181
1947-09-03,1947,9,3,1946,370,0.22,2,46,7,6,4,75,138,0.37,232,0,0,0,0,0,0,46,7,6,4,75,291,116,116,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,25.1,25.1,0.0,0.0,48.6,1167
1947-09-04,1947,9,4,1946,364,0.22,2,46,7,6,4,75,138,0.38,226,0,0,0,0,0,0,46,7,6,4,75,285,113,113,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,24.4,24.4,0.0,0.0,47.4,1137
1947-09-05,1947,9,5,1946,360,0.22,2,46,7,6,4,75,138,0.38,222,0,0,0,0,0,0,46,7,6,4,75,281,111,111,0,0,990.0,965.2,0.13,0.01,989.9,2,24.6,24.6,24.6,24.6,0.89,0.89,0.0,0.0,23.9,23.9,0.0,0.0,46.4,1113
1947-09-06,1947,9,6,1946,353,0.22,2,46,7,6,4,75,138,0.39,215,0,0,0,0,0,0,46,7,6,4,75,274,215,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.5,1139
1947-09-07,1947,9,7,1946,350,0.22,2,46,7,6,4,75,138,0.39,212,0,0,0,0,0,0,46,7,6,4,75,271,212,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.7,1119
1947-09-08,1947,9,8,1946,344,0.22,2,46,7,6,4,75,138,0.4,206,0,0,0,0,0,0,46,7,6,4,75,265,206,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,45.4,1090
1947-09-09,1947,9,9,1946,340,0.22,2,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.6,1069
1947-09-10,1947,9,10,1946,338,0.22,2,46,7,6,4,75,138,0.41,200,0,0,0,0,0,0,46,7,6,4,75,259,200,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,45.0,0.0,0.0,0.0,44.1,1057
1947-09-11,1947,9,11,1946,335,0.28,2,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1042
1947-09-12,1947,9,12,1946,331,0.28,2,46,7,6,4,75,138,0.42,193,0,0,0,0,0,0,46,7,6,4,75,252,193,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,43.5,0.0,0.0,0.0,42.5,1020
1947-09-13,1947,9,13,1946,331,0.28,2,46,7,6,4,75,138,0.42,193,0,0,0,0,0,0,46,7,6,4,75,252,193,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,43.5,0.0,0.0,0.0,42.5,1020
1947-09-14,1947,9,14,1946,329,0.28,2,46,7,6,4,75,138,0.42,191,0,0,0,0,0,0,46,7,6,4,75,250,191,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.0,1007
1947-09-15,1947,9,15,1946,325,0.28,2,46,7,6,4,75,138,0.42,187,0,0,0,0,0,0,46,7,6,4,75,246,187,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,42.1,0.0,0.0,0.0,41.1,986
1947-09-16,1947,9,16,1946,323,0.28,2,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.6,975
1947-09-17,1947,9,17,1946,320,0.28,2,46,7,6,4,75,138,0.43,182,0,0,0,0,0,0,46,7,6,4,75,241,182,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,955
1947-09-18,1947,9,18,1946,316,0.28,2,46,7,6,4,75,138,0.44,178,0,0,0,0,0,0,46,7,6,4,75,237,178,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,38.9,934
1947-09-19,1947,9,19,1946,311,0.28,2,46,7,6,4,75,138,0.44,173,0,0,0,0,0,0,46,7,6,4,75,232,173,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,37.8,908
1947-09-20,1947,9,20,1946,311,0.28,2,46,7,6,4,75,138,0.44,173,0,0,0,0,0,0,46,7,6,4,75,232,173,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,37.8,908
1947-09-21,1947,9,21,1946,309,0.3,2,46,7,6,4,75,138,0.45,171,0,0,0,0,0,0,46,7,6,4,75,230,171,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,38.4,0.0,0.0,0.0,37.2,893
1947-09-22,1947,9,22,1946,309,0.3,2,46,7,6,4,75,138,0.45,171,0,0,0,0,0,0,46,7,6,4,75,230,171,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,38.4,0.0,0.0,0.0,37.2,893
1947-09-23,1947,9,23,1946,306,0.3,2,46,7,6,4,75,138,0.45,168,0,0,0,0,0,0,46,7,6,4,75,227,168,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,877
1947-09-24,1947,9,24,1946,302,0.3,2,46,7,6,4,75,138,0.46,164,0,0,0,0,0,0,46,7,6,4,75,223,164,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,35.7,857
