Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1949-01-05,1949,1,5,1948,420,0.78,4,34,5,4,3,45,91,0.22,329,0,0,0,0,0,0,34,5,4,3,45,372,164,164,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,35.9,35.9,0.0,0.0,69.7,1672
1949-01-06,1949,1,6,1948,426,0.78,4,34,5,4,3,45,91,0.21,335,0,0,0,0,0,0,34,5,4,3,45,378,167,167,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,36.6,36.6,0.0,0.0,71.0,1703
1949-01-07,1949,1,7,1948,435,0.78,4,34,5,4,3,45,91,0.21,344,0,0,0,0,0,0,34,5,4,3,45,387,172,172,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,37.5,37.5,0.0,0.0,72.8,1747
1949-01-08,1949,1,8,1948,440,0.78,4,34,5,4,3,45,91,0.21,349,0,0,0,0,0,0,34,5,4,3,45,392,174,174,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,73.7,1769
1949-01-09,1949,1,9,1948,440,0.78,4,34,5,4,3,45,91,0.21,349,0,0,0,0,0,0,34,5,4,3,45,392,174,174,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,73.7,1769
1949-01-10,1949,1,10,1948,440,0.78,4,34,5,4,3,45,91,0.21,349,0,0,0,0,0,0,34,5,4,3,45,392,174,174,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,73.7,1769
1949-01-11,1949,1,11,1948,440,0.86,4,34,5,4,3,45,91,0.21,349,0,0,0,0,0,0,34,5,4,3,45,392,174,174,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,73.7,1769
1949-01-12,1949,1,12,1948,440,0.86,4,34,5,4,3,45,91,0.21,349,0,0,0,0,0,0,34,5,4,3,45,392,174,174,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,73.7,1769
1949-01-13,1949,1,13,1948,440,0.86,4,34,5,4,3,45,91,0.21,349,0,0,0,0,0,0,34,5,4,3,45,392,174,174,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,73.7,1769
1949-01-14,1949,1,14,1948,440,0.86,4,34,5,4,3,45,91,0.21,349,0,0,0,0,0,0,34,5,4,3,45,392,174,174,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,73.7,1769
1949-01-15,1949,1,15,1948,440,0.86,4,34,5,4,3,45,91,0.21,349,0,0,0,0,0,0,34,5,4,3,45,392,174,174,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,73.7,1769
1949-01-16,1949,1,16,1948,440,0.86,4,34,5,4,3,45,91,0.21,349,0,0,0,0,0,0,34,5,4,3,45,392,174,174,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,73.7,1769
1949-01-17,1949,1,17,1948,440,0.86,4,34,5,4,3,45,91,0.21,349,0,0,0,0,0,0,34,5,4,3,45,392,174,174,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,73.7,1769
1949-01-18,1949,1,18,1948,440,0.86,4,34,5,4,3,45,91,0.21,349,0,0,0,0,0,0,34,5,4,3,45,392,174,174,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,73.7,1769
1949-01-19,1949,1,19,1948,440,0.86,4,34,5,4,3,45,91,0.21,349,0,0,0,0,0,0,34,5,4,3,45,392,174,174,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,73.7,1769
1949-01-20,1949,1,20,1948,440,0.86,4,34,5,4,3,45,91,0.21,349,0,0,0,0,0,0,34,5,4,3,45,392,174,174,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,73.7,1769
1949-01-21,1949,1,21,1948,467,0.95,5,29,5,4,2,33,73,0.16,394,0,0,0,0,0,0,29,5,4,2,33,432,197,197,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,42.9,42.9,0.0,0.0,83.9,2012
1949-01-22,1949,1,22,1948,472,0.95,5,29,5,4,2,33,73,0.15,399,0,0,0,0,0,0,29,5,4,2,33,437,199,199,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,43.5,43.5,0.0,0.0,85.0,2040
1949-01-23,1949,1,23,1948,472,0.95,5,29,5,4,2,33,73,0.15,399,0,0,0,0,0,0,29,5,4,2,33,437,199,199,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,43.5,43.5,0.0,0.0,85.0,2040
1949-01-24,1949,1,24,1948,472,0.95,5,29,5,4,2,33,73,0.15,399,0,0,0,0,0,0,29,5,4,2,33,437,199,199,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,43.5,43.5,0.0,0.0,85.0,2040
1949-01-25,1949,1,25,1948,472,0.95,5,29,5,4,2,33,73,0.15,399,0,0,0,0,0,0,29,5,4,2,33,437,199,199,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,43.5,43.5,0.0,0.0,85.0,2040
1949-01-26,1949,1,26,1948,472,0.95,5,29,5,4,2,33,73,0.15,399,0,0,0,0,0,0,29,5,4,2,33,437,199,199,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,43.5,43.5,0.0,0.0,85.0,2040
1949-01-27,1949,1,27,1948,472,0.95,5,29,5,4,2,33,73,0.15,399,0,0,0,0,0,0,29,5,4,2,33,437,199,199,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,43.5,43.5,0.0,0.0,85.0,2040
1949-01-28,1949,1,28,1948,472,0.95,5,29,5,4,2,33,73,0.15,399,0,0,0,0,0,0,29,5,4,2,33,437,199,199,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,43.5,43.5,0.0,0.0,85.0,2040
1949-01-29,1949,1,29,1948,472,0.95,5,29,5,4,2,33,73,0.15,399,0,0,0,0,0,0,29,5,4,2,33,437,199,199,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,43.5,43.5,0.0,0.0,85.0,2040
1949-01-30,1949,1,30,1948,472,0.95,5,29,5,4,2,33,73,0.15,399,0,0,0,0,0,0,29,5,4,2,33,437,199,199,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,43.5,43.5,0.0,0.0,85.0,2040
1949-01-31,1949,1,31,1948,472,0.95,5,29,5,4,2,33,73,0.15,399,0,0,0,0,0,0,29,5,4,2,33,437,199,199,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,43.5,43.5,0.0,0.0,85.0,2040
1949-02-01,1949,2,1,1948,472,0.97,5,31,6,4,3,41,85,0.18,387,0,0,0,0,0,0,31,6,4,3,41,428,193,193,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,42.1,42.1,0.0,0.0,82.2,1972
1949-02-02,1949,2,2,1948,472,0.97,5,31,6,4,3,41,85,0.18,387,0,0,0,0,0,0,31,6,4,3,41,428,193,193,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,42.1,42.1,0.0,0.0,82.2,1972
1949-02-03,1949,2,3,1948,472,0.97,5,31,6,4,3,41,85,0.18,387,0,0,0,0,0,0,31,6,4,3,41,428,193,193,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,42.1,42.1,0.0,0.0,82.2,1972
1949-02-04,1949,2,4,1948,472,0.97,5,31,6,4,3,41,85,0.18,387,0,0,0,0,0,0,31,6,4,3,41,428,193,193,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,42.1,42.1,0.0,0.0,82.2,1972
1949-02-05,1949,2,5,1948,472,0.97,5,31,6,4,3,41,85,0.18,387,0,0,0,0,0,0,31,6,4,3,41,428,193,193,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,42.1,42.1,0.0,0.0,82.2,1972
1949-02-06,1949,2,6,1948,472,0.97,5,31,6,4,3,41,85,0.18,387,0,0,0,0,0,0,31,6,4,3,41,428,193,193,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,42.1,42.1,0.0,0.0,82.2,1972
1949-02-07,1949,2,7,1948,472,0.97,5,31,6,4,3,41,85,0.18,387,0,0,0,0,0,0,31,6,4,3,41,428,193,193,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,42.1,42.1,0.0,0.0,82.2,1972
1949-02-08,1949,2,8,1948,472,0.97,5,31,6,4,3,41,85,0.18,387,0,0,0,0,0,0,31,6,4,3,41,428,193,193,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,42.1,42.1,0.0,0.0,82.2,1972
1949-02-09,1949,2,9,1948,472,0.97,5,31,6,4,3,41,85,0.18,387,0,0,0,0,0,0,31,6,4,3,41,428,193,193,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,42.1,42.1,0.0,0.0,82.2,1972
1949-02-10,1949,2,10,1948,477,0.97,5,31,6,4,3,41,85,0.18,392,0,0,0,0,0,0,31,6,4,3,41,433,196,196,0,0,990.0,965.7,0.19,0.05,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,42.6,42.6,0.0,0.0,83.2,1997
1949-02-11,1949,2,11,1948,494,0.98,5,31,6,4,3,41,85,0.17,409,0,0,0,0,0,0,31,6,4,3,41,450,204,204,0,0,990.0,965.8,0.19,0.05,989.8,2,23.6,23.6,23.9,23.9,0.94,0.94,0.0,0.0,44.4,44.4,0.0,0.0,87.0,2088
1949-02-12,1949,2,12,1948,505,0.98,5,31,6,4,3,41,85,0.17,420,0,0,0,0,0,0,31,6,4,3,41,461,210,210,0,0,990.0,965.9,0.2,0.05,989.7,2,23.6,23.6,23.9,23.9,0.94,0.94,0.0,0.0,45.5,45.5,0.0,0.0,89.1,2138
1949-02-13,1949,2,13,1948,512,0.98,5,31,6,4,3,41,85,0.17,427,0,0,0,0,0,0,31,6,4,3,41,468,213,213,0,0,990.0,965.9,0.2,0.06,989.7,2,23.5,23.5,23.8,23.8,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,90.5,2171
1949-02-14,1949,2,14,1948,516,0.98,5,31,6,4,3,41,85,0.16,431,0,0,0,0,0,0,31,6,4,3,41,472,215,215,0,0,990.0,965.9,0.2,0.06,989.7,2,23.5,23.5,23.8,23.8,0.94,0.94,0.0,0.0,46.6,46.6,0.0,0.0,91.4,2194
1949-02-15,1949,2,15,1948,523,0.98,5,31,6,4,3,41,85,0.16,438,0,0,0,0,0,0,31,6,4,3,41,479,219,219,0,0,990.0,966.0,0.2,0.06,989.7,2,23.4,23.4,23.8,23.8,0.94,0.94,0.0,0.0,47.3,47.3,0.0,0.0,92.6,2223
1949-02-16,1949,2,16,1948,523,0.98,5,31,6,4,3,41,85,0.16,438,0,0,0,0,0,0,31,6,4,3,41,479,219,219,0,0,990.0,966.0,0.2,0.06,989.7,2,23.4,23.4,23.8,23.8,0.94,0.94,0.0,0.0,47.3,47.3,0.0,0.0,92.6,2223
1949-02-17,1949,2,17,1948,527,0.98,5,31,6,4,3,41,85,0.16,442,0,0,0,0,0,0,31,6,4,3,41,483,147,147,147,0,990.0,966.0,0.21,0.06,989.7,3,23.6,23.6,23.6,23.8,0.91,0.91,0.91,0.0,31.2,31.2,31.2,0.0,90.9,2181
1949-02-18,1949,2,18,1948,537,0.98,5,31,6,4,3,41,85,0.16,452,0,0,0,0,0,0,31,6,4,3,41,493,150,150,150,0,990.0,966.0,0.21,0.06,989.7,3,23.5,23.5,23.5,23.7,0.92,0.92,0.92,0.0,31.9,31.9,31.9,0.0,92.9,2230
1949-02-19,1949,2,19,1948,550,0.98,5,31,6,4,3,41,85,0.15,465,0,0,0,0,0,0,31,6,4,3,41,506,155,155,155,0,990.0,966.1,0.21,0.06,989.7,3,23.5,23.5,23.5,23.6,0.92,0.92,0.92,0.0,32.8,32.8,32.8,0.0,95.5,2292
1949-02-20,1949,2,20,1948,562,0.98,5,31,6,4,3,41,85,0.15,477,0,0,0,0,0,0,31,6,4,3,41,518,159,159,159,0,990.0,966.1,0.22,0.07,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,33.6,33.6,33.6,0.0,97.8,2347
1949-02-21,1949,2,21,1948,562,0.98,5,31,6,4,3,41,85,0.15,477,0,0,0,0,0,0,31,6,4,3,41,518,159,159,159,0,990.0,966.1,0.22,0.07,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,33.6,33.6,33.6,0.0,97.8,2347
1949-02-22,1949,2,22,1948,562,0.98,5,31,6,4,3,41,85,0.15,477,0,0,0,0,0,0,31,6,4,3,41,518,159,159,159,0,990.0,966.1,0.22,0.07,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,33.6,33.6,33.6,0.0,97.8,2347
1949-02-23,1949,2,23,1948,562,0.98,5,31,6,4,3,41,85,0.15,477,0,0,0,0,0,0,31,6,4,3,41,518,159,159,159,0,990.0,966.1,0.22,0.07,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,33.6,33.6,33.6,0.0,97.8,2347
1949-02-24,1949,2,24,1948,562,0.98,5,31,6,4,3,41,85,0.15,477,0,0,0,0,0,0,31,6,4,3,41,518,159,159,159,0,990.0,966.1,0.22,0.07,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,33.6,33.6,33.6,0.0,97.8,2347
1949-02-25,1949,2,25,1948,563,0.98,5,31,6,4,3,41,85,0.15,478,0,0,0,0,0,0,31,6,4,3,41,519,159,159,159,0,990.0,966.1,0.22,0.07,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,33.7,33.7,33.7,0.0,98.0,2352
1949-02-26,1949,2,26,1948,583,0.98,5,31,6,4,3,41,85,0.15,498,0,0,0,0,0,0,31,6,4,3,41,539,166,166,166,0,990.0,966.2,0.23,0.07,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,34.9,34.9,34.9,0.0,101.7,2440
1949-02-27,1949,2,27,1948,595,0.98,5,31,6,4,3,41,85,0.14,510,0,0,0,0,0,0,31,6,4,3,41,551,170,170,170,0,990.0,966.3,0.24,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,35.8,35.8,35.8,0.0,104.1,2498
1949-02-28,1949,2,28,1948,608,0.98,5,31,6,4,3,41,85,0.14,523,0,0,0,0,0,0,31,6,4,3,41,564,174,174,174,0,990.0,966.3,0.25,0.08,989.7,3,23.1,23.1,23.1,23.3,0.93,0.93,0.93,0.0,36.6,36.6,36.6,0.0,106.6,2558
1949-03-01,1949,3,1,1948,608,0.98,5,36,8,6,4,53,107,0.18,501,0,0,0,0,0,0,36,8,6,4,53,551,167,167,167,0,990.0,966.3,0.24,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,35.0,35.0,35.0,0.0,102.0,2447
1949-03-02,1949,3,2,1948,608,0.98,5,36,8,6,4,53,107,0.18,501,0,0,0,0,0,0,36,8,6,4,53,551,167,167,167,0,990.0,966.3,0.24,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,35.0,35.0,35.0,0.0,102.0,2447
1949-03-03,1949,3,3,1948,608,0.98,5,36,8,6,4,53,107,0.18,501,0,0,0,0,0,0,36,8,6,4,53,551,167,167,167,0,990.0,966.3,0.24,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,35.0,35.0,35.0,0.0,102.0,2447
1949-03-04,1949,3,4,1948,608,0.98,5,36,8,6,4,53,107,0.18,501,0,0,0,0,0,0,36,8,6,4,53,551,167,167,167,0,990.0,966.3,0.24,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,35.0,35.0,35.0,0.0,102.0,2447
1949-03-05,1949,3,5,1948,608,0.98,5,36,8,6,4,53,107,0.18,501,0,0,0,0,0,0,36,8,6,4,53,551,167,167,167,0,990.0,966.3,0.24,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,35.0,35.0,35.0,0.0,102.0,2447
1949-03-06,1949,3,6,1948,615,0.98,5,36,8,6,4,53,107,0.17,508,0,0,0,0,0,0,36,8,6,4,53,558,169,169,169,0,990.0,966.4,0.24,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,35.5,35.5,35.5,0.0,103.3,2478
1949-03-07,1949,3,7,1948,636,0.98,5,36,8,6,4,53,107,0.17,529,0,0,0,0,0,0,36,8,6,4,53,579,176,176,176,0,990.0,966.4,0.26,0.08,989.7,3,23.0,23.0,23.0,23.2,0.93,0.93,0.93,0.0,36.9,36.9,36.9,0.0,107.3,2575
1949-03-08,1949,3,8,1948,654,0.98,5,36,8,6,4,53,107,0.16,547,0,0,0,0,0,0,36,8,6,4,53,597,182,182,182,0,990.0,966.5,0.27,0.09,989.6,3,22.9,22.9,22.9,23.1,0.93,0.93,0.93,0.0,38.0,38.0,38.0,0.0,110.5,2653
1949-03-09,1949,3,9,1948,673,0.98,5,36,8,6,4,53,107,0.16,566,0,0,0,0,0,0,36,8,6,4,53,616,188,188,188,0,990.0,966.6,0.28,0.1,989.6,3,22.8,22.8,22.8,23.0,0.93,0.93,0.93,0.0,39.2,39.2,39.2,0.0,114.1,2737
1949-03-10,1949,3,10,1948,705,0.98,5,36,8,6,4,53,107,0.15,598,0,0,0,0,0,0,36,8,6,4,53,648,199,199,199,0,990.0,966.7,0.3,0.11,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,41.3,41.3,41.3,0.0,120.5,2892
1949-03-11,1949,3,11,1948,720,0.98,5,36,8,6,4,53,107,0.15,613,0,0,0,0,0,0,36,8,6,4,53,663,204,204,204,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,42.2,42.2,42.2,0.0,123.4,2962
1949-03-12,1949,3,12,1948,720,0.98,5,36,8,6,4,53,107,0.15,613,0,0,0,0,0,0,36,8,6,4,53,663,204,204,204,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,42.2,42.2,42.2,0.0,123.4,2962
1949-03-13,1949,3,13,1948,720,0.98,5,36,8,6,4,53,107,0.15,613,0,0,0,0,0,0,36,8,6,4,53,663,204,204,204,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,42.2,42.2,42.2,0.0,123.4,2962
1949-03-14,1949,3,14,1948,720,0.98,5,36,8,6,4,53,107,0.15,613,0,0,0,0,0,0,36,8,6,4,53,663,204,204,204,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,42.2,42.2,42.2,0.0,123.4,2962
1949-03-15,1949,3,15,1948,720,0.98,5,36,8,6,4,53,107,0.15,613,0,0,0,0,0,0,36,8,6,4,53,663,204,204,204,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,42.2,42.2,42.2,0.0,123.4,2962
1949-03-16,1949,3,16,1948,720,0.98,5,36,8,6,4,53,107,0.15,613,0,0,0,0,0,0,36,8,6,4,53,663,204,204,204,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,42.2,42.2,42.2,0.0,123.4,2962
1949-03-17,1949,3,17,1948,720,0.98,5,36,8,6,4,53,107,0.15,613,0,0,0,0,0,0,36,8,6,4,53,663,204,204,204,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,42.2,42.2,42.2,0.0,123.4,2962
1949-03-18,1949,3,18,1948,720,0.98,5,36,8,6,4,53,107,0.15,613,0,0,0,0,0,0,36,8,6,4,53,663,204,204,204,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,42.2,42.2,42.2,0.0,123.4,2962
1949-03-19,1949,3,19,1948,720,0.98,5,36,8,6,4,53,107,0.15,613,0,0,0,0,0,0,36,8,6,4,53,663,204,204,204,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,42.2,42.2,42.2,0.0,123.4,2962
1949-03-20,1949,3,20,1948,720,0.98,5,36,8,6,4,53,107,0.15,613,0,0,0,0,0,0,36,8,6,4,53,663,204,204,204,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,42.2,42.2,42.2,0.0,123.4,2962
1949-03-21,1949,3,21,1948,720,0.99,5,36,8,6,4,53,107,0.15,613,0,0,0,0,0,0,36,8,6,4,53,663,204,204,204,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,42.2,42.2,42.2,0.0,123.4,2962
1949-03-22,1949,3,22,1948,720,0.99,5,36,8,6,4,53,107,0.15,613,0,0,0,0,0,0,36,8,6,4,53,663,204,204,204,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,42.2,42.2,42.2,0.0,123.4,2962
1949-03-23,1949,3,23,1948,720,0.99,5,36,8,6,4,53,107,0.15,613,0,0,0,0,0,0,36,8,6,4,53,663,204,204,204,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,42.2,42.2,42.2,0.0,123.4,2962
1949-03-24,1949,3,24,1948,728,0.99,5,36,8,6,4,53,107,0.15,621,0,0,0,0,0,0,36,8,6,4,53,671,207,207,207,0,990.0,966.8,0.31,0.12,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,42.7,42.7,42.7,0.0,125.0,3000
1949-03-25,1949,3,25,1948,760,0.99,5,36,8,6,4,53,107,0.14,653,0,0,0,0,0,0,36,8,6,4,53,703,217,217,217,0,990.0,966.9,0.33,0.13,989.5,3,22.3,22.3,22.3,22.6,0.94,0.94,0.94,0.0,44.6,44.6,44.6,0.0,131.1,3146
1949-03-26,1949,3,26,1948,760,0.99,5,36,8,6,4,53,107,0.14,653,0,0,0,0,0,0,36,8,6,4,53,703,217,217,217,0,990.0,966.9,0.33,0.13,989.5,3,22.3,22.3,22.3,22.6,0.94,0.94,0.94,0.0,44.6,44.6,44.6,0.0,131.1,3146
1949-03-27,1949,3,27,1948,760,0.99,5,36,8,6,4,53,107,0.14,653,0,0,0,0,0,0,36,8,6,4,53,703,217,217,217,0,990.0,966.9,0.33,0.13,989.5,3,22.3,22.3,22.3,22.6,0.94,0.94,0.94,0.0,44.6,44.6,44.6,0.0,131.1,3146
1949-03-28,1949,3,28,1948,768,0.99,5,36,8,6,4,53,107,0.14,661,0,0,0,0,0,0,36,8,6,4,53,711,165,165,165,165,990.0,967.0,0.33,0.13,989.5,4,22.4,22.4,22.4,22.4,0.92,0.92,0.92,0.92,33.4,33.4,33.4,33.4,129.5,3108
1949-03-29,1949,3,29,1948,779,0.99,5,36,8,6,4,53,107,0.14,672,0,0,0,0,0,0,36,8,6,4,53,722,168,168,168,168,990.0,967.0,0.34,0.13,989.5,4,22.3,22.3,22.3,22.3,0.92,0.92,0.92,0.92,33.9,33.9,33.9,33.9,131.5,3154
1949-03-30,1949,3,30,1948,779,0.99,5,36,8,6,4,53,107,0.14,672,0,0,0,0,0,0,36,8,6,4,53,722,168,168,168,168,990.0,967.0,0.34,0.13,989.5,4,22.3,22.3,22.3,22.3,0.92,0.92,0.92,0.92,33.9,33.9,33.9,33.9,131.5,3154
1949-03-31,1949,3,31,1948,779,0.99,5,36,8,6,4,53,107,0.14,672,0,0,0,0,0,0,36,8,6,4,53,722,168,168,168,168,990.0,967.0,0.34,0.13,989.5,4,22.3,22.3,22.3,22.3,0.92,0.92,0.92,0.92,33.9,33.9,33.9,33.9,131.5,3154
1949-04-01,1949,4,1,1948,779,0.99,5,40,10,8,5,62,125,0.16,654,0,0,0,0,0,0,40,10,8,5,62,712,218,218,218,0,990.0,967.0,0.33,0.13,989.5,3,22.2,22.2,22.2,22.5,0.94,0.94,0.94,0.0,44.5,44.5,44.5,0.0,130.8,3138
1949-04-02,1949,4,2,1948,779,0.99,5,40,10,8,5,62,125,0.16,654,0,0,0,0,0,0,40,10,8,5,62,712,218,218,218,0,990.0,967.0,0.33,0.13,989.5,3,22.2,22.2,22.2,22.5,0.94,0.94,0.94,0.0,44.5,44.5,44.5,0.0,130.8,3138
1949-04-03,1949,4,3,1948,779,0.99,5,40,10,8,5,62,125,0.16,654,0,0,0,0,0,0,40,10,8,5,62,712,218,218,218,0,990.0,967.0,0.33,0.13,989.5,3,22.2,22.2,22.2,22.5,0.94,0.94,0.94,0.0,44.5,44.5,44.5,0.0,130.8,3138
1949-04-04,1949,4,4,1948,779,0.99,5,40,10,8,5,62,125,0.16,654,0,0,0,0,0,0,40,10,8,5,62,712,218,218,218,0,990.0,967.0,0.33,0.13,989.5,3,22.2,22.2,22.2,22.5,0.94,0.94,0.94,0.0,44.5,44.5,44.5,0.0,130.8,3138
1949-04-05,1949,4,5,1948,779,0.99,5,40,10,8,5,62,125,0.16,654,0,0,0,0,0,0,40,10,8,5,62,712,218,218,218,0,990.0,967.0,0.33,0.13,989.5,3,22.2,22.2,22.2,22.5,0.94,0.94,0.94,0.0,44.5,44.5,44.5,0.0,130.8,3138
1949-04-06,1949,4,6,1948,794,0.99,5,40,10,8,5,62,125,0.16,669,0,0,0,0,0,0,40,10,8,5,62,727,167,167,167,167,990.0,967.1,0.34,0.13,989.5,4,22.3,22.3,22.3,22.3,0.92,0.92,0.92,0.92,33.6,33.6,33.6,33.6,130.4,3130
1949-04-07,1949,4,7,1948,834,0.99,5,40,10,8,5,62,125,0.15,709,0,0,0,0,0,0,40,10,8,5,62,767,177,177,177,177,990.0,967.2,0.36,0.14,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.4,35.4,35.4,35.4,137.4,3298
1949-04-08,1949,4,8,1948,834,0.99,5,40,10,8,5,62,125,0.15,709,0,0,0,0,0,0,40,10,8,5,62,767,177,177,177,177,990.0,967.2,0.36,0.14,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.4,35.4,35.4,35.4,137.4,3298
1949-04-09,1949,4,9,1948,843,0.99,5,40,10,8,5,62,125,0.15,718,0,0,0,0,0,0,40,10,8,5,62,776,179,179,179,179,990.0,967.3,0.37,0.15,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.8,35.8,35.8,35.8,138.9,3334
1949-04-10,1949,4,10,1948,876,0.99,5,40,10,8,5,62,125,0.14,751,0,0,0,0,0,0,40,10,8,5,62,809,187,187,187,187,990.0,967.4,0.4,0.17,989.4,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,37.3,37.3,37.3,37.3,144.5,3468
1949-04-11,1949,4,11,1948,885,0.99,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,190,190,190,190,990.0,967.4,0.4,0.17,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,37.6,37.6,37.6,37.6,145.9,3501
1949-04-12,1949,4,12,1948,885,0.99,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,190,190,190,190,990.0,967.4,0.4,0.17,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,37.6,37.6,37.6,37.6,145.9,3501
1949-04-13,1949,4,13,1948,885,0.99,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,190,190,190,190,990.0,967.4,0.4,0.17,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,37.6,37.6,37.6,37.6,145.9,3501
1949-04-14,1949,4,14,1948,885,0.99,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,190,190,190,190,990.0,967.4,0.4,0.17,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,37.6,37.6,37.6,37.6,145.9,3501
1949-04-15,1949,4,15,1948,885,0.99,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,190,190,190,190,990.0,967.4,0.4,0.17,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,37.6,37.6,37.6,37.6,145.9,3501
1949-04-16,1949,4,16,1948,885,0.99,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,190,190,190,190,990.0,967.4,0.4,0.17,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,37.6,37.6,37.6,37.6,145.9,3501
1949-04-17,1949,4,17,1948,885,0.99,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,190,190,190,190,990.0,967.4,0.4,0.17,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,37.6,37.6,37.6,37.6,145.9,3501
1949-04-18,1949,4,18,1948,885,0.99,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,190,190,190,190,990.0,967.4,0.4,0.17,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,37.6,37.6,37.6,37.6,145.9,3501
1949-04-19,1949,4,19,1948,885,0.99,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,190,190,190,190,990.0,967.4,0.4,0.17,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,37.6,37.6,37.6,37.6,145.9,3501
1949-04-20,1949,4,20,1948,885,0.99,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,190,190,190,190,990.0,967.4,0.4,0.17,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,37.6,37.6,37.6,37.6,145.9,3501
1949-04-21,1949,4,21,1948,885,0.97,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,190,190,190,190,990.0,967.4,0.4,0.17,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,37.6,37.6,37.6,37.6,145.9,3501
1949-04-22,1949,4,22,1948,885,0.97,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,190,190,190,190,990.0,967.4,0.4,0.17,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,37.6,37.6,37.6,37.6,145.9,3501
1949-04-23,1949,4,23,1948,885,0.97,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,190,190,190,190,990.0,967.4,0.4,0.17,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,37.6,37.6,37.6,37.6,145.9,3501
1949-04-24,1949,4,24,1948,885,0.97,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,190,190,190,190,990.0,967.4,0.4,0.17,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,37.6,37.6,37.6,37.6,145.9,3501
1949-04-25,1949,4,25,1948,885,0.97,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,190,190,190,190,990.0,967.4,0.4,0.17,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,37.6,37.6,37.6,37.6,145.9,3501
1949-04-26,1949,4,26,1948,905,0.97,5,40,10,8,5,62,125,0.14,780,0,0,0,0,0,0,40,10,8,5,62,838,195,195,195,195,990.0,967.5,0.42,0.18,989.4,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,38.5,38.5,38.5,38.5,149.2,3580
1949-04-27,1949,4,27,1948,905,0.97,5,40,10,8,5,62,125,0.14,780,0,0,0,0,0,0,40,10,8,5,62,838,195,195,195,195,990.0,967.5,0.42,0.18,989.4,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,38.5,38.5,38.5,38.5,149.2,3580
1949-04-28,1949,4,28,1948,905,0.97,5,40,10,8,5,62,125,0.14,780,0,0,0,0,0,0,40,10,8,5,62,838,195,195,195,195,990.0,967.5,0.42,0.18,989.4,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,38.5,38.5,38.5,38.5,149.2,3580
1949-04-29,1949,4,29,1948,905,0.97,5,40,10,8,5,62,125,0.14,780,0,0,0,0,0,0,40,10,8,5,62,838,195,195,195,195,990.0,967.5,0.42,0.18,989.4,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,38.5,38.5,38.5,38.5,149.2,3580
1949-04-30,1949,4,30,1948,891,0.97,5,40,10,8,5,62,125,0.14,766,0,0,0,0,0,0,40,10,8,5,62,824,191,191,191,191,990.0,967.5,0.41,0.17,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,37.9,37.9,37.9,37.9,147.0,3527
1949-05-01,1949,5,1,1948,885,0.97,5,42,9,8,6,82,147,0.17,738,0,0,0,0,0,0,42,9,8,6,82,797,184,184,184,184,990.0,967.4,0.38,0.16,989.5,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,36.5,36.5,36.5,36.5,141.7,3399
1949-05-02,1949,5,2,1948,885,0.97,5,42,9,8,6,82,147,0.17,738,0,0,0,0,0,0,42,9,8,6,82,797,184,184,184,184,990.0,967.4,0.38,0.16,989.5,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,36.5,36.5,36.5,36.5,141.7,3399
1949-05-03,1949,5,3,1948,885,0.97,5,42,9,8,6,82,147,0.17,738,0,0,0,0,0,0,42,9,8,6,82,797,184,184,184,184,990.0,967.4,0.38,0.16,989.5,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,36.5,36.5,36.5,36.5,141.7,3399
1949-05-04,1949,5,4,1948,885,0.97,5,42,9,8,6,82,147,0.17,738,0,0,0,0,0,0,42,9,8,6,82,797,184,184,184,184,990.0,967.4,0.38,0.16,989.5,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,36.5,36.5,36.5,36.5,141.7,3399
1949-05-05,1949,5,5,1948,885,0.97,5,42,9,8,6,82,147,0.17,738,0,0,0,0,0,0,42,9,8,6,82,797,184,184,184,184,990.0,967.4,0.38,0.16,989.5,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,36.5,36.5,36.5,36.5,141.7,3399
1949-05-06,1949,5,6,1948,885,0.97,5,42,9,8,6,82,147,0.17,738,0,0,0,0,0,0,42,9,8,6,82,797,184,184,184,184,990.0,967.4,0.38,0.16,989.5,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,36.5,36.5,36.5,36.5,141.7,3399
1949-05-07,1949,5,7,1948,876,0.97,5,42,9,8,6,82,147,0.17,729,0,0,0,0,0,0,42,9,8,6,82,788,182,182,182,182,990.0,967.4,0.38,0.15,989.5,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,36.2,36.2,36.2,36.2,140.3,3367
1949-05-08,1949,5,8,1948,843,0.97,5,42,9,8,6,82,147,0.17,696,0,0,0,0,0,0,42,9,8,6,82,755,174,174,174,174,990.0,967.3,0.36,0.14,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,34.7,34.7,34.7,34.7,134.6,3230
1949-05-09,1949,5,9,1948,834,0.97,5,42,9,8,6,82,147,0.18,687,0,0,0,0,0,0,42,9,8,6,82,746,171,171,171,171,990.0,967.2,0.35,0.14,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,34.3,34.3,34.3,34.3,133.1,3193
1949-05-10,1949,5,10,1948,819,0.97,5,42,9,8,6,82,147,0.18,672,0,0,0,0,0,0,42,9,8,6,82,731,168,168,168,168,990.0,967.2,0.34,0.13,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,33.6,33.6,33.6,33.6,130.4,3129
1949-05-11,1949,5,11,1948,803,0.98,5,42,9,8,6,82,147,0.18,656,0,0,0,0,0,0,42,9,8,6,82,715,218,218,218,0,990.0,967.1,0.33,0.13,989.5,3,22.1,22.1,22.1,22.4,0.94,0.94,0.94,0.0,44.4,44.4,44.4,0.0,130.7,3135
1949-05-12,1949,5,12,1948,768,0.98,5,42,9,8,6,82,147,0.19,621,0,0,0,0,0,0,42,9,8,6,82,680,207,207,207,0,990.0,967.0,0.31,0.12,989.6,3,22.3,22.3,22.3,22.6,0.93,0.93,0.93,0.0,42.3,42.3,42.3,0.0,124.0,2975
1949-05-13,1949,5,13,1948,751,0.98,5,42,9,8,6,82,147,0.2,604,0,0,0,0,0,0,42,9,8,6,82,663,201,201,201,0,990.0,966.9,0.3,0.11,989.6,3,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.0,41.3,41.3,41.3,0.0,120.7,2896
1949-05-14,1949,5,14,1948,728,0.98,5,42,9,8,6,82,147,0.2,581,0,0,0,0,0,0,42,9,8,6,82,640,193,193,193,0,990.0,966.8,0.29,0.1,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,39.9,39.9,39.9,0.0,116.1,2787
1949-05-15,1949,5,15,1948,720,0.98,5,42,9,8,6,82,147,0.2,573,0,0,0,0,0,0,42,9,8,6,82,632,191,191,191,0,990.0,966.8,0.29,0.1,989.6,3,22.6,22.6,22.6,22.8,0.93,0.93,0.93,0.0,39.3,39.3,39.3,0.0,114.5,2748
1949-05-16,1949,5,16,1948,720,0.98,5,42,9,8,6,82,147,0.2,573,0,0,0,0,0,0,42,9,8,6,82,632,191,191,191,0,990.0,966.8,0.29,0.1,989.6,3,22.6,22.6,22.6,22.8,0.93,0.93,0.93,0.0,39.3,39.3,39.3,0.0,114.5,2748
1949-05-17,1949,5,17,1948,702,0.98,5,42,9,8,6,82,147,0.21,555,0,0,0,0,0,0,42,9,8,6,82,614,185,185,185,0,990.0,966.7,0.28,0.09,989.6,3,22.7,22.7,22.7,22.9,0.93,0.93,0.93,0.0,38.2,38.2,38.2,0.0,111.3,2670
1949-05-18,1949,5,18,1948,666,0.98,5,42,9,8,6,82,147,0.22,519,0,0,0,0,0,0,42,9,8,6,82,578,173,173,173,0,990.0,966.6,0.26,0.08,989.7,3,22.9,22.9,22.9,23.1,0.92,0.92,0.92,0.0,35.9,35.9,35.9,0.0,104.6,2510
1949-05-19,1949,5,19,1948,666,0.98,5,42,9,8,6,82,147,0.22,519,0,0,0,0,0,0,42,9,8,6,82,578,173,173,173,0,990.0,966.6,0.26,0.08,989.7,3,22.9,22.9,22.9,23.1,0.92,0.92,0.92,0.0,35.9,35.9,35.9,0.0,104.6,2510
1949-05-20,1949,5,20,1948,654,0.98,5,42,9,8,6,82,147,0.22,507,0,0,0,0,0,0,42,9,8,6,82,566,169,169,169,0,990.0,966.5,0.25,0.07,989.7,3,23.0,23.0,23.0,23.2,0.92,0.92,0.92,0.0,35.1,35.1,35.1,0.0,102.2,2453
1949-05-21,1949,5,21,1948,608,0.99,5,42,9,8,6,82,147,0.24,461,0,0,0,0,0,0,42,9,8,6,82,520,153,153,153,0,990.0,966.3,0.22,0.06,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,32.1,32.1,32.1,0.0,93.5,2244
1949-05-22,1949,5,22,1948,608,0.99,5,42,9,8,6,82,147,0.24,461,0,0,0,0,0,0,42,9,8,6,82,520,153,153,153,0,990.0,966.3,0.22,0.06,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,32.1,32.1,32.1,0.0,93.5,2244
1949-05-23,1949,5,23,1948,601,0.99,5,42,9,8,6,82,147,0.24,454,0,0,0,0,0,0,42,9,8,6,82,513,151,151,151,0,990.0,966.3,0.22,0.06,989.7,3,23.3,23.3,23.3,23.4,0.92,0.92,0.92,0.0,31.7,31.7,31.7,0.0,92.2,2211
1949-05-24,1949,5,24,1948,583,0.99,5,42,9,8,6,82,147,0.25,436,0,0,0,0,0,0,42,9,8,6,82,495,218,218,0,0,990.0,966.2,0.21,0.06,989.7,2,23.2,23.2,23.5,23.5,0.94,0.94,0.0,0.0,46.5,46.5,0.0,0.0,91.1,2186
1949-05-25,1949,5,25,1948,566,0.99,5,42,9,8,6,82,147,0.26,419,0,0,0,0,0,0,42,9,8,6,82,478,209,209,0,0,990.0,966.2,0.2,0.05,989.7,2,23.3,23.3,23.6,23.6,0.94,0.94,0.0,0.0,44.9,44.9,0.0,0.0,88.0,2110
1949-05-26,1949,5,26,1948,556,0.99,5,42,9,8,6,82,147,0.26,409,0,0,0,0,0,0,42,9,8,6,82,468,204,204,0,0,990.0,966.1,0.2,0.05,989.7,2,23.3,23.3,23.6,23.6,0.94,0.94,0.0,0.0,43.8,43.8,0.0,0.0,85.8,2059
1949-05-27,1949,5,27,1948,542,0.99,5,42,9,8,6,82,147,0.27,395,0,0,0,0,0,0,42,9,8,6,82,454,197,197,0,0,990.0,966.0,0.2,0.05,989.8,2,23.4,23.4,23.7,23.7,0.93,0.93,0.0,0.0,42.4,42.4,0.0,0.0,82.7,1985
1949-05-28,1949,5,28,1948,527,0.99,5,42,9,8,6,82,147,0.28,380,0,0,0,0,0,0,42,9,8,6,82,439,190,190,0,0,990.0,966.0,0.19,0.05,989.8,2,23.5,23.5,23.8,23.8,0.93,0.93,0.0,0.0,40.9,40.9,0.0,0.0,79.5,1908
1949-05-29,1949,5,29,1948,527,0.99,5,42,9,8,6,82,147,0.28,380,0,0,0,0,0,0,42,9,8,6,82,439,190,190,0,0,990.0,966.0,0.19,0.05,989.8,2,23.5,23.5,23.8,23.8,0.93,0.93,0.0,0.0,40.9,40.9,0.0,0.0,79.5,1908
1949-05-30,1949,5,30,1948,523,0.99,5,42,9,8,6,82,147,0.28,376,0,0,0,0,0,0,42,9,8,6,82,435,188,188,0,0,990.0,966.0,0.19,0.05,989.8,2,23.6,23.6,23.8,23.8,0.93,0.93,0.0,0.0,40.4,40.4,0.0,0.0,78.6,1886
1949-05-31,1949,5,31,1948,494,0.99,5,42,9,8,6,82,147,0.3,347,0,0,0,0,0,0,42,9,8,6,82,406,173,173,0,0,990.0,965.8,0.18,0.04,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,37.5,37.5,0.0,0.0,72.7,1743
1949-06-01,1949,6,1,1948,477,0.97,5,39,9,7,5,59,119,0.25,358,0,0,0,0,0,0,39,9,7,5,59,413,179,179,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,38.8,38.8,0.0,0.0,75.2,1805
1949-06-02,1949,6,2,1948,470,0.97,5,39,9,7,5,59,119,0.25,351,0,0,0,0,0,0,39,9,7,5,59,406,175,175,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,73.8,1770
1949-06-03,1949,6,3,1948,462,0.97,5,39,9,7,5,59,119,0.26,343,0,0,0,0,0,0,39,9,7,5,59,398,171,171,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,37.2,37.2,0.0,0.0,72.2,1733
1949-06-04,1949,6,4,1948,459,0.97,5,39,9,7,5,59,119,0.26,340,0,0,0,0,0,0,39,9,7,5,59,395,170,170,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,36.9,36.9,0.0,0.0,71.5,1717
1949-06-05,1949,6,5,1948,453,0.97,5,39,9,7,5,59,119,0.26,334,0,0,0,0,0,0,39,9,7,5,59,389,167,167,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,36.2,36.2,0.0,0.0,70.3,1686
1949-06-06,1949,6,6,1948,445,0.97,5,39,9,7,5,59,119,0.27,326,0,0,0,0,0,0,39,9,7,5,59,381,163,163,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,35.4,35.4,0.0,0.0,68.7,1649
1949-06-07,1949,6,7,1948,440,0.97,5,39,9,7,5,59,119,0.27,321,0,0,0,0,0,0,39,9,7,5,59,376,160,160,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,34.8,34.8,0.0,0.0,67.6,1621
1949-06-08,1949,6,8,1948,435,0.97,5,39,9,7,5,59,119,0.27,316,0,0,0,0,0,0,39,9,7,5,59,371,158,158,0,0,990.0,965.6,0.17,0.03,989.8,2,24.1,24.1,24.2,24.2,0.92,0.92,0.0,0.0,34.3,34.3,0.0,0.0,66.6,1599
1949-06-09,1949,6,9,1948,426,0.97,5,39,9,7,5,59,119,0.28,307,0,0,0,0,0,0,39,9,7,5,59,362,153,153,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,33.4,33.4,0.0,0.0,64.8,1554
1949-06-10,1949,6,10,1948,440,0.97,5,39,9,7,5,59,119,0.27,321,0,0,0,0,0,0,39,9,7,5,59,376,160,160,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,34.8,34.8,0.0,0.0,67.6,1621
1949-06-11,1949,6,11,1948,440,0.97,5,39,9,7,5,59,119,0.27,321,0,0,0,0,0,0,39,9,7,5,59,376,160,160,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,34.8,34.8,0.0,0.0,67.6,1621
1949-06-12,1949,6,12,1948,435,0.97,5,39,9,7,5,59,119,0.27,316,0,0,0,0,0,0,39,9,7,5,59,371,158,158,0,0,990.0,965.6,0.17,0.03,989.8,2,24.1,24.1,24.2,24.2,0.92,0.92,0.0,0.0,34.3,34.3,0.0,0.0,66.6,1599
1949-06-13,1949,6,13,1948,426,0.97,5,39,9,7,5,59,119,0.28,307,0,0,0,0,0,0,39,9,7,5,59,362,153,153,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,33.4,33.4,0.0,0.0,64.8,1554
1949-06-14,1949,6,14,1948,420,0.97,5,39,9,7,5,59,119,0.28,301,0,0,0,0,0,0,39,9,7,5,59,356,150,150,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,32.7,32.7,0.0,0.0,63.5,1523
1949-06-15,1949,6,15,1948,417,0.97,5,39,9,7,5,59,119,0.28,298,0,0,0,0,0,0,39,9,7,5,59,353,149,149,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,63.0,1511
1949-06-16,1949,6,16,1948,408,0.97,5,39,9,7,5,59,119,0.29,289,0,0,0,0,0,0,39,9,7,5,59,344,144,144,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.91,0.91,0.0,0.0,31.4,31.4,0.0,0.0,60.9,1461
1949-06-17,1949,6,17,1948,402,0.97,5,39,9,7,5,59,119,0.3,283,0,0,0,0,0,0,39,9,7,5,59,338,141,141,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,59.8,1435
1949-06-18,1949,6,18,1948,402,0.97,5,39,9,7,5,59,119,0.3,283,0,0,0,0,0,0,39,9,7,5,59,338,141,141,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,59.8,1435
1949-06-19,1949,6,19,1948,402,0.97,5,39,9,7,5,59,119,0.3,283,0,0,0,0,0,0,39,9,7,5,59,338,141,141,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,59.8,1435
1949-06-20,1949,6,20,1948,391,0.97,5,39,9,7,5,59,119,0.3,272,0,0,0,0,0,0,39,9,7,5,59,327,136,136,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,29.6,29.6,0.0,0.0,57.5,1380
1949-06-21,1949,6,21,1948,380,0.97,5,39,9,7,5,59,119,0.31,261,0,0,0,0,0,0,39,9,7,5,59,316,130,130,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,28.5,28.5,0.0,0.0,55.2,1324
1949-06-22,1949,6,22,1948,377,0.97,5,39,9,7,5,59,119,0.32,258,0,0,0,0,0,0,39,9,7,5,59,313,129,129,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,28.1,28.1,0.0,0.0,54.4,1306
1949-06-23,1949,6,23,1948,370,0.97,5,39,9,7,5,59,119,0.32,251,0,0,0,0,0,0,39,9,7,5,59,306,125,125,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,27.3,27.3,0.0,0.0,53.0,1272
1949-06-24,1949,6,24,1948,360,0.97,5,39,9,7,5,59,119,0.33,241,0,0,0,0,0,0,39,9,7,5,59,296,120,120,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,26.2,26.2,0.0,0.0,50.8,1219
1949-06-25,1949,6,25,1948,360,0.97,5,39,9,7,5,59,119,0.33,241,0,0,0,0,0,0,39,9,7,5,59,296,120,120,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,26.2,26.2,0.0,0.0,50.8,1219
1949-06-26,1949,6,26,1948,360,0.97,5,39,9,7,5,59,119,0.33,241,0,0,0,0,0,0,39,9,7,5,59,296,120,120,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,26.2,26.2,0.0,0.0,50.8,1219
1949-06-27,1949,6,27,1948,360,0.97,5,39,9,7,5,59,119,0.33,241,0,0,0,0,0,0,39,9,7,5,59,296,120,120,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,26.2,26.2,0.0,0.0,50.8,1219
1949-06-28,1949,6,28,1948,360,0.97,5,39,9,7,5,59,119,0.33,241,0,0,0,0,0,0,39,9,7,5,59,296,120,120,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,26.2,26.2,0.0,0.0,50.8,1219
1949-06-29,1949,6,29,1948,360,0.97,5,39,9,7,5,59,119,0.33,241,0,0,0,0,0,0,39,9,7,5,59,296,120,120,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,26.2,26.2,0.0,0.0,50.8,1219
1949-06-30,1949,6,30,1948,360,0.97,5,39,9,7,5,59,119,0.33,241,0,0,0,0,0,0,39,9,7,5,59,296,120,120,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,26.2,26.2,0.0,0.0,50.8,1219
1949-07-01,1949,7,1,1948,360,0.97,5,37,8,6,4,53,108,0.3,252,0,0,0,0,0,0,37,8,6,4,53,303,126,126,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,27.5,27.5,0.0,0.0,53.3,1280
1949-07-02,1949,7,2,1948,360,0.97,5,37,8,6,4,53,108,0.3,252,0,0,0,0,0,0,37,8,6,4,53,303,126,126,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,27.5,27.5,0.0,0.0,53.3,1280
1949-07-03,1949,7,3,1948,360,0.97,5,37,8,6,4,53,108,0.3,252,0,0,0,0,0,0,37,8,6,4,53,303,126,126,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,27.5,27.5,0.0,0.0,53.3,1280
1949-07-04,1949,7,4,1948,360,0.97,5,37,8,6,4,53,108,0.3,252,0,0,0,0,0,0,37,8,6,4,53,303,126,126,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,27.5,27.5,0.0,0.0,53.3,1280
1949-07-05,1949,7,5,1948,360,0.97,5,37,8,6,4,53,108,0.3,252,0,0,0,0,0,0,37,8,6,4,53,303,126,126,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,27.5,27.5,0.0,0.0,53.3,1280
1949-07-06,1949,7,6,1948,360,0.97,5,37,8,6,4,53,108,0.3,252,0,0,0,0,0,0,37,8,6,4,53,303,126,126,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,27.5,27.5,0.0,0.0,53.3,1280
1949-07-07,1949,7,7,1948,346,0.97,5,37,8,6,4,53,108,0.31,238,0,0,0,0,0,0,37,8,6,4,53,289,119,119,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,26.0,26.0,0.0,0.0,50.4,1209
1949-07-08,1949,7,8,1948,338,0.97,5,37,8,6,4,53,108,0.32,230,0,0,0,0,0,0,37,8,6,4,53,281,115,115,0,0,990.0,965.1,0.13,0.02,989.8,2,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,25.0,25.0,0.0,0.0,48.5,1163
1949-07-09,1949,7,9,1948,331,0.97,5,37,8,6,4,53,108,0.33,223,0,0,0,0,0,0,37,8,6,4,53,274,111,111,0,0,990.0,965.1,0.13,0.01,989.9,2,24.7,24.7,24.8,24.8,0.89,0.89,0.0,0.0,24.2,24.2,0.0,0.0,47.0,1127
1949-07-10,1949,7,10,1948,325,0.97,5,37,8,6,4,53,108,0.33,217,0,0,0,0,0,0,37,8,6,4,53,268,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1949-07-11,1949,7,11,1948,323,0.97,5,37,8,6,4,53,108,0.33,215,0,0,0,0,0,0,37,8,6,4,53,266,215,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.7,1144
1949-07-12,1949,7,12,1948,323,0.97,5,37,8,6,4,53,108,0.33,215,0,0,0,0,0,0,37,8,6,4,53,266,215,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.7,1144
1949-07-13,1949,7,13,1948,323,0.97,5,37,8,6,4,53,108,0.33,215,0,0,0,0,0,0,37,8,6,4,53,266,215,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.7,1144
1949-07-14,1949,7,14,1948,323,0.97,5,37,8,6,4,53,108,0.33,215,0,0,0,0,0,0,37,8,6,4,53,266,215,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.7,1144
1949-07-15,1949,7,15,1948,323,0.97,5,37,8,6,4,53,108,0.33,215,0,0,0,0,0,0,37,8,6,4,53,266,215,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.7,1144
1949-07-16,1949,7,16,1948,323,0.97,5,37,8,6,4,53,108,0.33,215,0,0,0,0,0,0,37,8,6,4,53,266,215,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.7,1144
1949-07-17,1949,7,17,1948,323,0.97,5,37,8,6,4,53,108,0.33,215,0,0,0,0,0,0,37,8,6,4,53,266,215,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.7,1144
1949-07-18,1949,7,18,1948,323,0.97,5,37,8,6,4,53,108,0.33,215,0,0,0,0,0,0,37,8,6,4,53,266,215,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.7,1144
1949-07-19,1949,7,19,1948,323,0.97,5,37,8,6,4,53,108,0.33,215,0,0,0,0,0,0,37,8,6,4,53,266,215,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.7,1144
1949-07-20,1949,7,20,1948,323,0.97,5,37,8,6,4,53,108,0.33,215,0,0,0,0,0,0,37,8,6,4,53,266,215,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.7,1144
1949-07-21,1949,7,21,1948,323,0.96,5,37,8,6,4,53,108,0.33,215,0,0,0,0,0,0,37,8,6,4,53,266,215,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.7,1144
1949-07-22,1949,7,22,1948,316,0.96,5,37,8,6,4,53,108,0.34,208,0,0,0,0,0,0,37,8,6,4,53,259,208,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,47.1,0.0,0.0,0.0,46.1,1107
1949-07-23,1949,7,23,1948,309,0.96,5,37,8,6,4,53,108,0.35,201,0,0,0,0,0,0,37,8,6,4,53,252,201,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.5,1068
1949-07-24,1949,7,24,1948,302,0.96,5,37,8,6,4,53,108,0.36,194,0,0,0,0,0,0,37,8,6,4,53,245,194,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,43.9,0.0,0.0,0.0,43.0,1031
1949-07-25,1949,7,25,1948,302,0.96,5,37,8,6,4,53,108,0.36,194,0,0,0,0,0,0,37,8,6,4,53,245,194,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,43.9,0.0,0.0,0.0,43.0,1031
1949-07-26,1949,7,26,1948,299,0.96,5,37,8,6,4,53,108,0.36,191,0,0,0,0,0,0,37,8,6,4,53,242,191,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.2,1013
1949-07-27,1949,7,27,1948,294,0.96,5,37,8,6,4,53,108,0.37,186,0,0,0,0,0,0,37,8,6,4,53,237,186,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,42.2,0.0,0.0,0.0,41.2,988
1949-07-28,1949,7,28,1948,290,0.96,5,37,8,6,4,53,108,0.37,182,0,0,0,0,0,0,37,8,6,4,53,233,182,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,41.2,0.0,0.0,0.0,40.2,963
1949-07-29,1949,7,29,1948,287,0.96,5,37,8,6,4,53,108,0.38,179,0,0,0,0,0,0,37,8,6,4,53,230,179,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.3,944
1949-07-30,1949,7,30,1948,283,0.96,5,37,8,6,4,53,108,0.38,175,0,0,0,0,0,0,37,8,6,4,53,226,175,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.5,923
1949-07-31,1949,7,31,1948,283,0.96,5,37,8,6,4,53,108,0.38,175,0,0,0,0,0,0,37,8,6,4,53,226,175,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.5,923
1949-08-01,1949,8,1,1948,283,0.96,5,34,7,5,3,44,93,0.33,190,0,0,0,0,0,0,34,7,5,3,44,236,190,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.2,1013
1949-08-02,1949,8,2,1948,283,0.96,5,34,7,5,3,44,93,0.33,190,0,0,0,0,0,0,34,7,5,3,44,236,190,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.2,1013
1949-08-03,1949,8,3,1948,283,0.96,5,34,7,5,3,44,93,0.33,190,0,0,0,0,0,0,34,7,5,3,44,236,190,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.2,1013
1949-08-04,1949,8,4,1948,283,0.96,5,34,7,5,3,44,93,0.33,190,0,0,0,0,0,0,34,7,5,3,44,236,190,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.2,1013
1949-08-05,1949,8,5,1948,283,0.96,5,34,7,5,3,44,93,0.33,190,0,0,0,0,0,0,34,7,5,3,44,236,190,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.2,1013
1949-08-06,1949,8,6,1948,283,0.96,5,34,7,5,3,44,93,0.33,190,0,0,0,0,0,0,34,7,5,3,44,236,190,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.2,1013
1949-08-07,1949,8,7,1948,283,0.96,5,34,7,5,3,44,93,0.33,190,0,0,0,0,0,0,34,7,5,3,44,236,190,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.2,1013
1949-08-08,1949,8,8,1948,283,0.96,5,34,7,5,3,44,93,0.33,190,0,0,0,0,0,0,34,7,5,3,44,236,190,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.2,1013
1949-08-09,1949,8,9,1948,283,0.96,5,34,7,5,3,44,93,0.33,190,0,0,0,0,0,0,34,7,5,3,44,236,190,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.2,1013
1949-08-10,1949,8,10,1948,283,0.96,5,34,7,5,3,44,93,0.33,190,0,0,0,0,0,0,34,7,5,3,44,236,190,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.2,1013
1949-08-11,1949,8,11,1948,281,0.93,5,34,7,5,3,44,93,0.33,188,0,0,0,0,0,0,34,7,5,3,44,234,188,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.7,1000
1949-08-12,1949,8,12,1948,273,0.93,5,34,7,5,3,44,93,0.34,180,0,0,0,0,0,0,34,7,5,3,44,226,180,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,956
1949-08-13,1949,8,13,1948,270,0.93,5,34,7,5,3,44,93,0.34,177,0,0,0,0,0,0,34,7,5,3,44,223,177,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.0,935
1949-08-14,1949,8,14,1948,266,0.93,5,34,7,5,3,44,93,0.35,173,0,0,0,0,0,0,34,7,5,3,44,219,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,39.3,0.0,0.0,0.0,38.1,915
1949-08-15,1949,8,15,1948,264,0.93,5,34,7,5,3,44,93,0.35,171,0,0,0,0,0,0,34,7,5,3,44,217,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,38.7,0.0,0.0,0.0,37.5,900
1949-08-16,1949,8,16,1948,261,0.93,5,34,7,5,3,44,93,0.36,168,0,0,0,0,0,0,34,7,5,3,44,214,168,0,0,0,990.0,964.7,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,38.1,0.0,0.0,0.0,36.9,886
1949-08-17,1949,8,17,1948,258,0.93,5,34,7,5,3,44,93,0.36,165,0,0,0,0,0,0,34,7,5,3,44,211,165,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.3,872
1949-08-18,1949,8,18,1948,258,0.93,5,34,7,5,3,44,93,0.36,165,0,0,0,0,0,0,34,7,5,3,44,211,165,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.3,872
1949-08-19,1949,8,19,1948,256,0.93,5,34,7,5,3,44,93,0.36,163,0,0,0,0,0,0,34,7,5,3,44,209,163,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,860
1949-08-20,1949,8,20,1948,249,0.93,5,34,7,5,3,44,93,0.37,156,0,0,0,0,0,0,34,7,5,3,44,202,156,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,35.4,0.0,0.0,0.0,34.3,823
1949-08-21,1949,8,21,1948,249,0.94,5,34,7,5,3,44,93,0.37,156,0,0,0,0,0,0,34,7,5,3,44,202,156,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,35.4,0.0,0.0,0.0,34.3,823
1949-08-22,1949,8,22,1948,246,0.94,5,34,7,5,3,44,93,0.38,153,0,0,0,0,0,0,34,7,5,3,44,199,153,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,34.6,0.0,0.0,0.0,33.5,804
1949-08-23,1949,8,23,1948,246,0.94,5,34,7,5,3,44,93,0.38,153,0,0,0,0,0,0,34,7,5,3,44,199,153,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,34.6,0.0,0.0,0.0,33.5,804
1949-08-24,1949,8,24,1948,246,0.94,5,34,7,5,3,44,93,0.38,153,0,0,0,0,0,0,34,7,5,3,44,199,153,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,34.6,0.0,0.0,0.0,33.5,804
1949-08-25,1949,8,25,1948,243,0.94,5,34,7,5,3,44,93,0.38,150,0,0,0,0,0,0,34,7,5,3,44,196,150,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,32.9,789
1949-08-26,1949,8,26,1948,243,0.94,5,34,7,5,3,44,93,0.38,150,0,0,0,0,0,0,34,7,5,3,44,196,150,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,32.9,789
1949-08-27,1949,8,27,1948,239,0.94,5,34,7,5,3,44,93,0.39,146,0,0,0,0,0,0,34,7,5,3,44,192,146,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,32.1,769
1949-08-28,1949,8,28,1948,239,0.94,5,34,7,5,3,44,93,0.39,146,0,0,0,0,0,0,34,7,5,3,44,192,146,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,32.1,769
1949-08-29,1949,8,29,1948,236,0.94,5,34,7,5,3,44,93,0.39,143,0,0,0,0,0,0,34,7,5,3,44,189,143,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,751
1949-08-30,1949,8,30,1948,236,0.94,5,34,7,5,3,44,93,0.39,143,0,0,0,0,0,0,34,7,5,3,44,189,143,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,751
1949-08-31,1949,8,31,1948,236,0.94,5,34,7,5,3,44,93,0.39,143,0,0,0,0,0,0,34,7,5,3,44,189,143,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,751
1949-09-01,1949,9,1,1948,234,0.92,5,30,6,4,2,30,72,0.31,162,0,0,0,0,0,0,30,6,4,2,30,202,162,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,860
1949-09-02,1949,9,2,1948,231,0.92,5,30,6,4,2,30,72,0.31,159,0,0,0,0,0,0,30,6,4,2,30,199,159,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,842
