Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1949-09-03,1949,9,3,1948,229,0.92,5,30,6,4,2,30,72,0.31,157,0,0,0,0,0,0,30,6,4,2,30,197,157,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,34.6,831
1949-09-04,1949,9,4,1948,228,0.92,5,30,6,4,2,30,72,0.32,156,0,0,0,0,0,0,30,6,4,2,30,196,156,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.5,826
1949-09-05,1949,9,5,1948,226,0.92,5,30,6,4,2,30,72,0.32,154,0,0,0,0,0,0,30,6,4,2,30,194,154,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,34.0,815
1949-09-06,1949,9,6,1948,222,0.92,5,30,6,4,2,30,72,0.32,150,0,0,0,0,0,0,30,6,4,2,30,190,150,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,33.1,793
1949-09-07,1949,9,7,1948,220,0.92,5,30,6,4,2,30,72,0.33,148,0,0,0,0,0,0,30,6,4,2,30,188,148,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.92,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,783
1949-09-08,1949,9,8,1948,220,0.92,5,30,6,4,2,30,72,0.33,148,0,0,0,0,0,0,30,6,4,2,30,188,148,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.92,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,783
1949-09-09,1949,9,9,1948,220,0.92,5,30,6,4,2,30,72,0.33,148,0,0,0,0,0,0,30,6,4,2,30,188,148,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.92,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,783
1949-09-10,1949,9,10,1948,220,0.92,5,30,6,4,2,30,72,0.33,148,0,0,0,0,0,0,30,6,4,2,30,188,148,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.92,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,783
1949-09-11,1949,9,11,1948,220,0.93,5,30,6,4,2,30,72,0.33,148,0,0,0,0,0,0,30,6,4,2,30,188,148,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.92,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,783
1949-09-12,1949,9,12,1948,220,0.93,5,30,6,4,2,30,72,0.33,148,0,0,0,0,0,0,30,6,4,2,30,188,148,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.92,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,783
1949-09-13,1949,9,13,1948,220,0.93,5,30,6,4,2,30,72,0.33,148,0,0,0,0,0,0,30,6,4,2,30,188,148,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.92,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,783
1949-09-14,1949,9,14,1948,220,0.93,5,30,6,4,2,30,72,0.33,148,0,0,0,0,0,0,30,6,4,2,30,188,148,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.92,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,783
1949-09-15,1949,9,15,1948,220,0.93,5,30,6,4,2,30,72,0.33,148,0,0,0,0,0,0,30,6,4,2,30,188,148,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.92,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,783
1949-09-16,1949,9,16,1948,220,0.93,5,30,6,4,2,30,72,0.33,148,0,0,0,0,0,0,30,6,4,2,30,188,148,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.92,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,783
1949-09-17,1949,9,17,1948,220,0.93,5,30,6,4,2,30,72,0.33,148,0,0,0,0,0,0,30,6,4,2,30,188,148,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.92,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,783
1949-09-18,1949,9,18,1948,220,0.93,5,30,6,4,2,30,72,0.33,148,0,0,0,0,0,0,30,6,4,2,30,188,148,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.92,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,783
1949-09-19,1949,9,19,1948,206,0.93,5,30,6,4,2,30,72,0.35,134,0,0,0,0,0,0,30,6,4,2,30,174,134,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.5,709
1949-09-20,1949,9,20,1948,201,0.93,5,30,6,4,2,30,72,0.36,129,0,0,0,0,0,0,30,6,4,2,30,169,129,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,679
1949-09-21,1949,9,21,1948,201,0.81,4,34,6,4,3,44,91,0.45,110,0,0,0,0,0,0,34,6,4,3,44,154,110,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.5,0.0,0.0,0.0,23.8,571
1949-09-22,1949,9,22,1948,200,0.81,4,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.3,0.0,0.0,0.0,23.6,565
1949-09-23,1949,9,23,1948,200,0.81,4,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.3,0.0,0.0,0.0,23.6,565
1949-09-24,1949,9,24,1948,200,0.81,4,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.3,0.0,0.0,0.0,23.6,565
1949-09-25,1949,9,25,1948,200,0.81,4,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.3,0.0,0.0,0.0,23.6,565
1949-09-26,1949,9,26,1948,199,0.81,4,34,6,4,3,44,91,0.46,108,0,0,0,0,0,0,34,6,4,3,44,152,108,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.0,0.0,0.0,0.0,23.3,558
1949-09-27,1949,9,27,1948,195,0.81,4,34,6,4,3,44,91,0.47,104,0,0,0,0,0,0,34,6,4,3,44,148,104,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.1,0.0,0.0,0.0,22.3,535
1949-09-28,1949,9,28,1948,194,0.81,4,34,6,4,3,44,91,0.47,103,0,0,0,0,0,0,34,6,4,3,44,147,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.0,0.0,0.0,0.0,22.2,533
1949-09-29,1949,9,29,1948,192,0.81,4,34,6,4,3,44,91,0.47,101,0,0,0,0,0,0,34,6,4,3,44,145,101,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,22.5,0.0,0.0,0.0,21.7,521
1949-09-30,1949,9,30,1948,192,0.81,4,34,6,4,3,44,91,0.47,101,0,0,0,0,0,0,34,6,4,3,44,145,101,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,22.5,0.0,0.0,0.0,21.7,521
1949-10-01,1949,10,1,1949,193,0.91,5,24,4,2,2,20,52,0.27,141,0,0,0,0,0,0,24,4,2,2,20,171,141,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.1,747
1949-10-02,1949,10,2,1949,191,0.91,5,24,4,2,2,20,52,0.27,139,0,0,0,0,0,0,24,4,2,2,20,169,139,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,31.6,0.0,0.0,0.0,30.6,735
1949-10-03,1949,10,3,1949,189,0.91,5,24,4,2,2,20,52,0.27,137,0,0,0,0,0,0,24,4,2,2,20,167,137,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.2,724
1949-10-04,1949,10,4,1949,185,0.91,5,24,4,2,2,20,52,0.28,133,0,0,0,0,0,0,24,4,2,2,20,163,133,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,704
1949-10-05,1949,10,5,1949,185,0.91,5,24,4,2,2,20,52,0.28,133,0,0,0,0,0,0,24,4,2,2,20,163,133,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,704
1949-10-06,1949,10,6,1949,182,0.91,5,24,4,2,2,20,52,0.28,130,0,0,0,0,0,0,24,4,2,2,20,160,130,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,28.7,687
1949-10-07,1949,10,7,1949,179,0.91,5,24,4,2,2,20,52,0.29,127,0,0,0,0,0,0,24,4,2,2,20,157,127,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.0,671
1949-10-08,1949,10,8,1949,177,0.91,5,24,4,2,2,20,52,0.29,125,0,0,0,0,0,0,24,4,2,2,20,155,125,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.4,656
1949-10-09,1949,10,9,1949,175,0.91,5,24,4,2,2,20,52,0.3,123,0,0,0,0,0,0,24,4,2,2,20,153,123,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,644
1949-10-10,1949,10,10,1949,171,0.91,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1949-10-11,1949,10,11,1949,171,0.92,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1949-10-12,1949,10,12,1949,171,0.92,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1949-10-13,1949,10,13,1949,171,0.92,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1949-10-14,1949,10,14,1949,171,0.92,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1949-10-15,1949,10,15,1949,171,0.92,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1949-10-16,1949,10,16,1949,171,0.92,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1949-10-17,1949,10,17,1949,171,0.92,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1949-10-18,1949,10,18,1949,171,0.92,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1949-10-19,1949,10,19,1949,171,0.92,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1949-10-20,1949,10,20,1949,171,0.92,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1949-10-21,1949,10,21,1949,171,0.9,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1949-10-22,1949,10,22,1949,171,0.9,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1949-10-23,1949,10,23,1949,171,0.9,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1949-10-24,1949,10,24,1949,171,0.9,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1949-10-25,1949,10,25,1949,171,0.9,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1949-10-26,1949,10,26,1949,171,0.9,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1949-10-27,1949,10,27,1949,171,0.9,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1949-10-28,1949,10,28,1949,171,0.9,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1949-10-29,1949,10,29,1949,171,0.9,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1949-10-30,1949,10,30,1949,171,0.9,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1949-10-31,1949,10,31,1949,171,0.9,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1949-11-01,1949,11,1,1949,171,0.91,5,23,4,2,2,19,50,0.29,121,0,0,0,0,0,0,23,4,2,2,19,150,121,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.4,633
1949-11-02,1949,11,2,1949,171,0.91,5,23,4,2,2,19,50,0.29,121,0,0,0,0,0,0,23,4,2,2,19,150,121,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.4,633
1949-11-03,1949,11,3,1949,171,0.91,5,23,4,2,2,19,50,0.29,121,0,0,0,0,0,0,23,4,2,2,19,150,121,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.4,633
1949-11-04,1949,11,4,1949,171,0.91,5,23,4,2,2,19,50,0.29,121,0,0,0,0,0,0,23,4,2,2,19,150,121,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.4,633
1949-11-05,1949,11,5,1949,171,0.91,5,23,4,2,2,19,50,0.29,121,0,0,0,0,0,0,23,4,2,2,19,150,121,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.4,633
1949-11-06,1949,11,6,1949,171,0.91,5,23,4,2,2,19,50,0.29,121,0,0,0,0,0,0,23,4,2,2,19,150,121,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.4,633
1949-11-07,1949,11,7,1949,171,0.91,5,23,4,2,2,19,50,0.29,121,0,0,0,0,0,0,23,4,2,2,19,150,121,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.4,633
1949-11-08,1949,11,8,1949,175,0.91,5,23,4,2,2,19,50,0.29,125,0,0,0,0,0,0,23,4,2,2,19,154,125,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.3,656
1949-11-09,1949,11,9,1949,185,0.91,5,23,4,2,2,19,50,0.27,135,0,0,0,0,0,0,23,4,2,2,19,164,135,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.8,716
1949-11-10,1949,11,10,1949,185,0.91,5,23,4,2,2,19,50,0.27,135,0,0,0,0,0,0,23,4,2,2,19,164,135,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.8,716
1949-11-11,1949,11,11,1949,185,0.92,5,23,4,2,2,19,50,0.27,135,0,0,0,0,0,0,23,4,2,2,19,164,135,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.8,716
1949-11-12,1949,11,12,1949,185,0.92,5,23,4,2,2,19,50,0.27,135,0,0,0,0,0,0,23,4,2,2,19,164,135,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.8,716
1949-11-13,1949,11,13,1949,188,0.92,5,23,4,2,2,19,50,0.26,138,0,0,0,0,0,0,23,4,2,2,19,167,138,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.5,732
1949-11-14,1949,11,14,1949,192,0.92,5,23,4,2,2,19,50,0.26,142,0,0,0,0,0,0,23,4,2,2,19,171,142,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,32.5,0.0,0.0,0.0,31.5,756
1949-11-15,1949,11,15,1949,192,0.92,5,23,4,2,2,19,50,0.26,142,0,0,0,0,0,0,23,4,2,2,19,171,142,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,32.5,0.0,0.0,0.0,31.5,756
1949-11-16,1949,11,16,1949,192,0.92,5,23,4,2,2,19,50,0.26,142,0,0,0,0,0,0,23,4,2,2,19,171,142,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,32.5,0.0,0.0,0.0,31.5,756
1949-11-17,1949,11,17,1949,192,0.92,5,23,4,2,2,19,50,0.26,142,0,0,0,0,0,0,23,4,2,2,19,171,142,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,32.5,0.0,0.0,0.0,31.5,756
1949-11-18,1949,11,18,1949,192,0.92,5,23,4,2,2,19,50,0.26,142,0,0,0,0,0,0,23,4,2,2,19,171,142,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,32.5,0.0,0.0,0.0,31.5,756
1949-11-19,1949,11,19,1949,192,0.92,5,23,4,2,2,19,50,0.26,142,0,0,0,0,0,0,23,4,2,2,19,171,142,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,32.5,0.0,0.0,0.0,31.5,756
1949-11-20,1949,11,20,1949,194,0.92,5,23,4,2,2,19,50,0.26,144,0,0,0,0,0,0,23,4,2,2,19,173,144,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.0,766
1949-11-21,1949,11,21,1949,199,0.94,5,23,4,2,2,19,50,0.25,149,0,0,0,0,0,0,23,4,2,2,19,178,149,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,33.0,791
1949-11-22,1949,11,22,1949,201,0.94,5,23,4,2,2,19,50,0.25,151,0,0,0,0,0,0,23,4,2,2,19,180,151,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,34.5,0.0,0.0,0.0,33.4,802
1949-11-23,1949,11,23,1949,206,0.94,5,23,4,2,2,19,50,0.24,156,0,0,0,0,0,0,23,4,2,2,19,185,156,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,34.7,831
1949-11-24,1949,11,24,1949,212,0.94,5,23,4,2,2,19,50,0.24,162,0,0,0,0,0,0,23,4,2,2,19,191,162,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.92,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,860
1949-11-25,1949,11,25,1949,214,0.94,5,23,4,2,2,19,50,0.23,164,0,0,0,0,0,0,23,4,2,2,19,193,164,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,875
1949-11-26,1949,11,26,1949,220,0.94,5,23,4,2,2,19,50,0.23,170,0,0,0,0,0,0,23,4,2,2,19,199,170,0,0,0,990.0,964.5,0.11,0.01,989.9,1,25.2,25.4,25.4,25.4,0.93,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.8,906
1949-11-27,1949,11,27,1949,224,0.94,5,23,4,2,2,19,50,0.22,174,0,0,0,0,0,0,23,4,2,2,19,203,174,0,0,0,990.0,964.5,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.93,0.0,0.0,0.0,39.9,0.0,0.0,0.0,38.7,929
1949-11-28,1949,11,28,1949,229,0.94,5,23,4,2,2,19,50,0.22,179,0,0,0,0,0,0,23,4,2,2,19,208,179,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.93,0.0,0.0,0.0,41.0,0.0,0.0,0.0,39.9,957
1949-11-29,1949,11,29,1949,234,0.94,5,23,4,2,2,19,50,0.21,184,0,0,0,0,0,0,23,4,2,2,19,213,184,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.0,25.3,25.3,25.3,0.93,0.0,0.0,0.0,42.2,0.0,0.0,0.0,41.2,988
1949-11-30,1949,11,30,1949,236,0.94,5,23,4,2,2,19,50,0.21,186,0,0,0,0,0,0,23,4,2,2,19,215,186,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.0,25.3,25.3,25.3,0.93,0.0,0.0,0.0,42.5,0.0,0.0,0.0,41.5,997
1949-12-01,1949,12,1,1949,243,0.91,5,26,4,3,2,24,59,0.24,184,0,0,0,0,0,0,26,4,3,2,24,217,184,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,41.0,983
1949-12-02,1949,12,2,1949,249,0.91,5,26,4,3,2,24,59,0.24,190,0,0,0,0,0,0,26,4,3,2,24,223,190,0,0,0,990.0,964.7,0.11,0.01,989.9,1,24.9,25.2,25.2,25.2,0.93,0.0,0.0,0.0,43.5,0.0,0.0,0.0,42.5,1021
1949-12-03,1949,12,3,1949,261,0.91,5,26,4,3,2,24,59,0.23,202,0,0,0,0,0,0,26,4,3,2,24,235,202,0,0,0,990.0,964.7,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.94,0.0,0.0,0.0,46.1,0.0,0.0,0.0,45.2,1084
1949-12-04,1949,12,4,1949,266,0.91,5,26,4,3,2,24,59,0.22,207,0,0,0,0,0,0,26,4,3,2,24,240,207,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,46.4,1113
1949-12-05,1949,12,5,1949,271,0.91,5,26,4,3,2,24,59,0.22,212,0,0,0,0,0,0,26,4,3,2,24,245,212,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.4,1137
1949-12-06,1949,12,6,1949,271,0.91,5,26,4,3,2,24,59,0.22,212,0,0,0,0,0,0,26,4,3,2,24,245,212,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.4,1137
1949-12-07,1949,12,7,1949,275,0.91,5,26,4,3,2,24,59,0.21,216,0,0,0,0,0,0,26,4,3,2,24,249,216,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.7,25.1,25.1,25.1,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.2,1156
1949-12-08,1949,12,8,1949,281,0.91,5,26,4,3,2,24,59,0.21,222,0,0,0,0,0,0,26,4,3,2,24,255,111,111,0,0,990.0,964.8,0.13,0.01,989.9,2,24.9,24.9,25.0,25.0,0.89,0.89,0.0,0.0,24.3,24.3,0.0,0.0,47.2,1131
1949-12-09,1949,12,9,1949,283,0.91,5,26,4,3,2,24,59,0.21,224,0,0,0,0,0,0,26,4,3,2,24,257,112,112,0,0,990.0,964.8,0.13,0.01,989.9,2,24.9,24.9,25.0,25.0,0.9,0.9,0.0,0.0,24.6,24.6,0.0,0.0,47.7,1144
1949-12-10,1949,12,10,1949,283,0.91,5,26,4,3,2,24,59,0.21,224,0,0,0,0,0,0,26,4,3,2,24,257,112,112,0,0,990.0,964.8,0.13,0.01,989.9,2,24.9,24.9,25.0,25.0,0.9,0.9,0.0,0.0,24.6,24.6,0.0,0.0,47.7,1144
1949-12-11,1949,12,11,1949,283,0.8300000000000001,4,31,5,3,2,36,77,0.27,206,0,0,0,0,0,0,31,5,3,2,36,245,206,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,46.0,1103
1949-12-12,1949,12,12,1949,283,0.8300000000000001,4,31,5,3,2,36,77,0.27,206,0,0,0,0,0,0,31,5,3,2,36,245,206,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,46.0,1103
1949-12-13,1949,12,13,1949,283,0.8300000000000001,4,31,5,3,2,36,77,0.27,206,0,0,0,0,0,0,31,5,3,2,36,245,206,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,46.0,1103
1949-12-14,1949,12,14,1949,283,0.8300000000000001,4,31,5,3,2,36,77,0.27,206,0,0,0,0,0,0,31,5,3,2,36,245,206,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,46.0,1103
1949-12-15,1949,12,15,1949,294,0.8300000000000001,4,31,5,3,2,36,77,0.26,217,0,0,0,0,0,0,31,5,3,2,36,256,217,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.6,25.0,25.0,25.0,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.2,1156
1949-12-16,1949,12,16,1949,302,0.8300000000000001,4,31,5,3,2,36,77,0.25,225,0,0,0,0,0,0,31,5,3,2,36,264,112,112,0,0,990.0,964.9,0.13,0.02,989.9,2,24.9,24.9,24.9,24.9,0.9,0.9,0.0,0.0,24.6,24.6,0.0,0.0,47.7,1144
1949-12-17,1949,12,17,1949,309,0.8300000000000001,4,31,5,3,2,36,77,0.25,232,0,0,0,0,0,0,31,5,3,2,36,271,116,116,0,0,990.0,964.9,0.13,0.02,989.9,2,24.8,24.8,24.9,24.9,0.9,0.9,0.0,0.0,25.4,25.4,0.0,0.0,49.2,1180
1949-12-18,1949,12,18,1949,311,0.8300000000000001,4,31,5,3,2,36,77,0.25,234,0,0,0,0,0,0,31,5,3,2,36,273,117,117,0,0,990.0,965.0,0.13,0.02,989.9,2,24.8,24.8,24.9,24.9,0.9,0.9,0.0,0.0,25.7,25.7,0.0,0.0,49.8,1195
1949-12-19,1949,12,19,1949,316,0.8300000000000001,4,31,5,3,2,36,77,0.24,239,0,0,0,0,0,0,31,5,3,2,36,278,119,119,0,0,990.0,965.0,0.13,0.02,989.8,2,24.8,24.8,24.9,24.9,0.9,0.9,0.0,0.0,26.2,26.2,0.0,0.0,50.9,1220
1949-12-20,1949,12,20,1949,323,0.8300000000000001,4,31,5,3,2,36,77,0.24,246,0,0,0,0,0,0,31,5,3,2,36,285,123,123,0,0,990.0,965.0,0.14,0.02,989.8,2,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,27.0,27.0,0.0,0.0,52.4,1258
1949-12-21,1949,12,21,1949,340,0.91,5,26,4,3,2,24,59,0.17,281,0,0,0,0,0,0,26,4,3,2,24,314,140,140,0,0,990.0,965.1,0.15,0.03,989.8,2,24.6,24.6,24.7,24.7,0.91,0.91,0.0,0.0,31.0,31.0,0.0,0.0,60.1,1442
1949-12-22,1949,12,22,1949,344,0.91,5,26,4,3,2,24,59,0.17,285,0,0,0,0,0,0,26,4,3,2,24,318,142,142,0,0,990.0,965.1,0.15,0.03,989.8,2,24.6,24.6,24.7,24.7,0.91,0.91,0.0,0.0,31.4,31.4,0.0,0.0,61.0,1463
1949-12-23,1949,12,23,1949,350,0.91,5,26,4,3,2,24,59,0.17,291,0,0,0,0,0,0,26,4,3,2,24,324,145,145,0,0,990.0,965.2,0.15,0.03,989.8,2,24.5,24.5,24.7,24.7,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,62.2,1491
1949-12-24,1949,12,24,1949,360,0.91,5,26,4,3,2,24,59,0.16,301,0,0,0,0,0,0,26,4,3,2,24,334,150,150,0,0,990.0,965.2,0.15,0.03,989.8,2,24.5,24.5,24.6,24.6,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,64.3,1542
1949-12-25,1949,12,25,1949,370,0.91,5,26,4,3,2,24,59,0.16,311,0,0,0,0,0,0,26,4,3,2,24,344,155,155,0,0,990.0,965.3,0.16,0.03,989.8,2,24.4,24.4,24.6,24.6,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.4,1593
1949-12-26,1949,12,26,1949,377,0.91,5,26,4,3,2,24,59,0.16,318,0,0,0,0,0,0,26,4,3,2,24,351,159,159,0,0,990.0,965.3,0.16,0.03,989.8,2,24.3,24.3,24.5,24.5,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,67.8,1627
1949-12-27,1949,12,27,1949,386,0.91,5,26,4,3,2,24,59,0.15,327,0,0,0,0,0,0,26,4,3,2,24,360,163,163,0,0,990.0,965.3,0.16,0.04,989.8,2,24.3,24.3,24.5,24.5,0.92,0.92,0.0,0.0,36.0,36.0,0.0,0.0,69.8,1674
1949-12-28,1949,12,28,1949,391,0.91,5,26,4,3,2,24,59,0.15,332,0,0,0,0,0,0,26,4,3,2,24,365,166,166,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,36.5,36.5,0.0,0.0,70.9,1700
1949-12-29,1949,12,29,1949,402,0.91,5,26,4,3,2,24,59,0.15,343,0,0,0,0,0,0,26,4,3,2,24,376,171,171,0,0,990.0,965.4,0.17,0.04,989.8,2,24.2,24.2,24.4,24.4,0.93,0.93,0.0,0.0,37.7,37.7,0.0,0.0,73.2,1755
1949-12-30,1949,12,30,1949,413,0.91,5,26,4,3,2,24,59,0.14,354,0,0,0,0,0,0,26,4,3,2,24,387,177,177,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.93,0.93,0.0,0.0,38.9,38.9,0.0,0.0,75.4,1809
1949-12-31,1949,12,31,1949,420,0.91,5,26,4,3,2,24,59,0.14,361,0,0,0,0,0,0,26,4,3,2,24,394,180,180,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,76.8,1843
1950-01-01,1950,1,1,1949,426,0.8200000000000001,4,34,5,4,3,45,91,0.21,335,0,0,0,0,0,0,34,5,4,3,45,378,167,167,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,36.6,36.6,0.0,0.0,71.0,1703
1950-01-02,1950,1,2,1949,435,0.8200000000000001,4,34,5,4,3,45,91,0.21,344,0,0,0,0,0,0,34,5,4,3,45,387,172,172,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,37.5,37.5,0.0,0.0,72.8,1747
1950-01-03,1950,1,3,1949,440,0.8200000000000001,4,34,5,4,3,45,91,0.21,349,0,0,0,0,0,0,34,5,4,3,45,392,174,174,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,73.7,1769
1950-01-04,1950,1,4,1949,453,0.8200000000000001,4,34,5,4,3,45,91,0.2,362,0,0,0,0,0,0,34,5,4,3,45,405,181,181,0,0,990.0,965.6,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,39.4,39.4,0.0,0.0,76.4,1834
1950-01-05,1950,1,5,1949,462,0.8200000000000001,4,34,5,4,3,45,91,0.2,371,0,0,0,0,0,0,34,5,4,3,45,414,185,185,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,40.4,40.4,0.0,0.0,78.6,1885
1950-01-06,1950,1,6,1949,472,0.8200000000000001,4,34,5,4,3,45,91,0.19,381,0,0,0,0,0,0,34,5,4,3,45,424,190,190,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,80.7,1937
1950-01-07,1950,1,7,1949,486,0.8200000000000001,4,34,5,4,3,45,91,0.19,395,0,0,0,0,0,0,34,5,4,3,45,438,197,197,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,42.8,42.8,0.0,0.0,83.7,2009
1950-01-08,1950,1,8,1949,505,0.8200000000000001,4,34,5,4,3,45,91,0.18,414,0,0,0,0,0,0,34,5,4,3,45,457,207,207,0,0,990.0,965.9,0.2,0.05,989.8,2,23.6,23.6,23.9,23.9,0.94,0.94,0.0,0.0,44.8,44.8,0.0,0.0,87.8,2107
1950-01-09,1950,1,9,1949,523,0.8200000000000001,4,34,5,4,3,45,91,0.17,432,0,0,0,0,0,0,34,5,4,3,45,475,216,216,0,0,990.0,966.0,0.2,0.06,989.7,2,23.5,23.5,23.8,23.8,0.94,0.94,0.0,0.0,46.6,46.6,0.0,0.0,91.4,2192
1950-01-10,1950,1,10,1949,532,0.8200000000000001,4,34,5,4,3,45,91,0.17,441,0,0,0,0,0,0,34,5,4,3,45,484,147,147,147,0,990.0,966.0,0.21,0.06,989.7,3,23.6,23.6,23.6,23.7,0.91,0.91,0.91,0.0,31.1,31.1,31.1,0.0,90.6,2174
1950-01-11,1950,1,11,1949,548,0.68,3,41,6,4,3,66,120,0.22,428,0,0,0,0,0,0,41,6,4,3,66,479,214,214,0,0,990.0,966.1,0.2,0.06,989.7,2,23.3,23.3,23.7,23.7,0.94,0.94,0.0,0.0,46.0,46.0,0.0,0.0,90.1,2161
1950-01-12,1950,1,12,1949,556,0.68,3,41,6,4,3,66,120,0.22,436,0,0,0,0,0,0,41,6,4,3,66,487,218,218,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,23.6,23.6,0.94,0.94,0.0,0.0,46.8,46.8,0.0,0.0,91.6,2199
1950-01-13,1950,1,13,1949,563,0.68,3,41,6,4,3,66,120,0.21,443,0,0,0,0,0,0,41,6,4,3,66,494,147,147,147,0,990.0,966.1,0.21,0.06,989.7,3,23.4,23.4,23.4,23.6,0.91,0.91,0.91,0.0,31.1,31.1,31.1,0.0,90.6,2173
1950-01-14,1950,1,14,1949,571,0.68,3,41,6,4,3,66,120,0.21,451,0,0,0,0,0,0,41,6,4,3,66,502,150,150,150,0,990.0,966.2,0.21,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,31.7,31.7,31.7,0.0,92.1,2210
1950-01-15,1950,1,15,1949,583,0.68,3,41,6,4,3,66,120,0.21,463,0,0,0,0,0,0,41,6,4,3,66,514,154,154,154,0,990.0,966.2,0.22,0.06,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,32.4,32.4,32.4,0.0,94.3,2262
1950-01-16,1950,1,16,1949,589,0.68,3,41,6,4,3,66,120,0.2,469,0,0,0,0,0,0,41,6,4,3,66,520,156,156,156,0,990.0,966.3,0.22,0.06,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,32.8,32.8,32.8,0.0,95.5,2291
1950-01-17,1950,1,17,1949,601,0.68,3,41,6,4,3,66,120,0.2,481,0,0,0,0,0,0,41,6,4,3,66,532,160,160,160,0,990.0,966.3,0.23,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,33.6,33.6,33.6,0.0,97.9,2348
1950-01-18,1950,1,18,1949,608,0.68,3,41,6,4,3,66,120,0.2,488,0,0,0,0,0,0,41,6,4,3,66,539,162,162,162,0,990.0,966.3,0.23,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,34.1,34.1,34.1,0.0,99.2,2381
1950-01-19,1950,1,19,1949,608,0.68,3,41,6,4,3,66,120,0.2,488,0,0,0,0,0,0,41,6,4,3,66,539,162,162,162,0,990.0,966.3,0.23,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,34.1,34.1,34.1,0.0,99.2,2381
1950-01-20,1950,1,20,1949,608,0.68,3,41,6,4,3,66,120,0.2,488,0,0,0,0,0,0,41,6,4,3,66,539,162,162,162,0,990.0,966.3,0.23,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,34.1,34.1,34.1,0.0,99.2,2381
1950-01-21,1950,1,21,1949,615,0.5700000000000001,3,41,6,4,3,66,120,0.19,495,0,0,0,0,0,0,41,6,4,3,66,546,165,165,165,0,990.0,966.4,0.24,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,34.6,34.6,34.6,0.0,100.6,2413
1950-01-22,1950,1,22,1949,623,0.5700000000000001,3,41,6,4,3,66,120,0.19,503,0,0,0,0,0,0,41,6,4,3,66,554,167,167,167,0,990.0,966.4,0.24,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,35.1,35.1,35.1,0.0,102.1,2450
1950-01-23,1950,1,23,1949,630,0.5700000000000001,3,41,6,4,3,66,120,0.19,510,0,0,0,0,0,0,41,6,4,3,66,561,170,170,170,0,990.0,966.4,0.25,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,35.5,35.5,35.5,0.0,103.3,2479
1950-01-24,1950,1,24,1949,647,0.5700000000000001,3,41,6,4,3,66,120,0.19,527,0,0,0,0,0,0,41,6,4,3,66,578,175,175,175,0,990.0,966.5,0.26,0.08,989.7,3,23.0,23.0,23.0,23.2,0.93,0.93,0.93,0.0,36.6,36.6,36.6,0.0,106.6,2558
1950-01-25,1950,1,25,1949,647,0.5700000000000001,3,41,6,4,3,66,120,0.19,527,0,0,0,0,0,0,41,6,4,3,66,578,175,175,175,0,990.0,966.5,0.26,0.08,989.7,3,23.0,23.0,23.0,23.2,0.93,0.93,0.93,0.0,36.6,36.6,36.6,0.0,106.6,2558
1950-01-26,1950,1,26,1949,654,0.5700000000000001,3,41,6,4,3,66,120,0.18,534,0,0,0,0,0,0,41,6,4,3,66,585,178,178,178,0,990.0,966.5,0.26,0.08,989.7,3,22.9,22.9,22.9,23.1,0.93,0.93,0.93,0.0,37.1,37.1,37.1,0.0,107.9,2588
1950-01-27,1950,1,27,1949,666,0.5700000000000001,3,41,6,4,3,66,120,0.18,546,0,0,0,0,0,0,41,6,4,3,66,597,182,182,182,0,990.0,966.6,0.27,0.09,989.6,3,22.8,22.8,22.8,23.1,0.93,0.93,0.93,0.0,37.9,37.9,37.9,0.0,110.2,2644
1950-01-28,1950,1,28,1949,673,0.5700000000000001,3,41,6,4,3,66,120,0.18,553,0,0,0,0,0,0,41,6,4,3,66,604,184,184,184,0,990.0,966.6,0.27,0.09,989.6,3,22.8,22.8,22.8,23.0,0.93,0.93,0.93,0.0,38.3,38.3,38.3,0.0,111.4,2673
1950-01-29,1950,1,29,1949,682,0.5700000000000001,3,41,6,4,3,66,120,0.18,562,0,0,0,0,0,0,41,6,4,3,66,613,187,187,187,0,990.0,966.6,0.28,0.09,989.6,3,22.8,22.8,22.8,23.0,0.93,0.93,0.93,0.0,38.9,38.9,38.9,0.0,113.1,2713
1950-01-30,1950,1,30,1949,691,0.5700000000000001,3,41,6,4,3,66,120,0.17,571,0,0,0,0,0,0,41,6,4,3,66,622,190,190,190,0,990.0,966.7,0.28,0.1,989.6,3,22.7,22.7,22.7,23.0,0.93,0.93,0.93,0.0,39.5,39.5,39.5,0.0,114.9,2757
1950-01-31,1950,1,31,1949,712,0.5700000000000001,3,41,6,4,3,66,120,0.17,592,0,0,0,0,0,0,41,6,4,3,66,643,197,197,197,0,990.0,966.7,0.29,0.11,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,40.7,40.7,40.7,0.0,118.9,2853
1950-02-01,1950,2,1,1949,720,0.68,3,43,7,5,4,78,137,0.19,583,0,0,0,0,0,0,43,7,5,4,78,638,194,194,194,0,990.0,966.8,0.29,0.1,989.6,3,22.6,22.6,22.6,22.8,0.93,0.93,0.93,0.0,40.1,40.1,40.1,0.0,116.7,2801
1950-02-02,1950,2,2,1949,728,0.68,3,43,7,5,4,78,137,0.19,591,0,0,0,0,0,0,43,7,5,4,78,646,197,197,197,0,990.0,966.8,0.29,0.11,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,40.6,40.6,40.6,0.0,118.4,2840
1950-02-03,1950,2,3,1949,748,0.68,3,43,7,5,4,78,137,0.18,611,0,0,0,0,0,0,43,7,5,4,78,666,203,203,203,0,990.0,966.9,0.31,0.11,989.6,3,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.0,41.8,41.8,41.8,0.0,122.3,2934
1950-02-04,1950,2,4,1949,768,0.68,3,43,7,5,4,78,137,0.18,631,0,0,0,0,0,0,43,7,5,4,78,686,210,210,210,0,990.0,967.0,0.32,0.12,989.6,3,22.3,22.3,22.3,22.6,0.94,0.94,0.94,0.0,43.0,43.0,43.0,0.0,126.2,3028
1950-02-05,1950,2,5,1949,794,0.68,3,43,7,5,4,78,137,0.17,657,0,0,0,0,0,0,43,7,5,4,78,712,219,219,219,0,990.0,967.1,0.33,0.13,989.5,3,22.1,22.1,22.1,22.5,0.94,0.94,0.94,0.0,44.6,44.6,44.6,0.0,131.0,3144
1950-02-06,1950,2,6,1949,834,0.68,3,43,7,5,4,78,137,0.16,697,0,0,0,0,0,0,43,7,5,4,78,752,174,174,174,174,990.0,967.2,0.35,0.14,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,34.8,34.8,34.8,34.8,135.1,3241
1950-02-07,1950,2,7,1949,885,0.68,3,43,7,5,4,78,137,0.15,748,0,0,0,0,0,0,43,7,5,4,78,803,187,187,187,187,990.0,967.4,0.39,0.16,989.4,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,37.0,37.0,37.0,37.0,143.6,3446
1950-02-08,1950,2,8,1949,947,0.68,3,43,7,5,4,78,137,0.14,810,0,0,0,0,0,0,43,7,5,4,78,865,202,202,202,202,990.0,967.7,0.45,0.2,989.4,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,153.7,3688
1950-02-09,1950,2,9,1949,1022,0.68,3,43,7,5,4,78,137,0.13,885,0,0,0,0,0,0,43,7,5,4,78,940,221,221,221,221,990.0,968.0,0.52,0.26,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.5,42.5,42.5,42.5,166.1,3986
1950-02-10,1950,2,10,1949,1117,0.68,3,43,7,5,4,78,137,0.12,980,0,0,0,0,0,0,43,7,5,4,78,1035,245,245,245,245,990.0,968.3,0.6,0.33,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,46.0,46.0,46.0,46.0,180.3,4326
1950-02-11,1950,2,11,1949,1492,0.39,2,49,8,7,5,93,162,0.11,1100,230,51,10,9,7,152,100,18,16,12,245,1234,275,275,275,275,990.0,969.5,0.91,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.2,4420
1950-02-12,1950,2,12,1949,1659,0.39,2,49,8,7,5,93,162,0.1,1100,397,51,10,17,12,307,100,18,24,17,400,1242,275,275,275,275,990.0,970.0,0.92,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.5,45.5,45.5,45.5,178.4,4280
1950-02-13,1950,2,13,1949,1677,0.39,2,49,8,7,5,93,162,0.1,1100,415,50,10,17,12,323,100,18,24,17,416,1242,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.7,4265
1950-02-14,1950,2,14,1949,1745,0.39,2,49,8,7,5,93,162,0.09,1100,483,51,10,18,14,390,100,18,25,19,483,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.3,4207
1950-02-15,1950,2,15,1949,1881,0.39,2,49,8,7,5,93,162,0.09,1100,619,51,10,18,19,520,100,18,25,24,613,1243,275,275,275,275,990.0,970.7,0.93,0.48,988.6,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.5,43.5,43.5,43.5,170.4,4089
1950-02-16,1950,2,16,1949,2041,0.39,2,49,8,7,5,93,162,0.08,1100,779,51,10,18,24,676,100,18,25,29,769,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,164.7,3953
1950-02-17,1950,2,17,1949,2155,0.39,2,49,8,7,5,93,162,0.08,1100,893,51,10,18,27,786,100,18,25,32,879,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.6,3877
1950-02-18,1950,2,18,1949,2496,0.39,2,49,8,7,5,93,162,0.06,1100,1234,51,10,18,38,1117,100,18,25,43,1210,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,151.9,3646
1950-02-19,1950,2,19,1949,2749,0.39,2,49,8,7,5,93,162,0.06,1100,1487,51,10,18,45,1362,100,18,25,50,1455,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.0,3480
1950-02-20,1950,2,20,1949,3020,0.39,2,49,8,7,5,93,162,0.05,1100,1758,51,10,18,54,1625,100,18,25,59,1718,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.5,35.5,35.5,35.5,137.6,3303
1950-02-21,1950,2,21,1949,3355,0.11,2,49,8,7,5,93,162,0.05,1100,2093,51,10,18,64,1950,100,18,25,69,2043,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.3,33.3,33.3,33.3,129.1,3099
1950-02-22,1950,2,22,1949,3639,0.11,2,49,8,7,5,93,162,0.04,1100,2377,51,10,18,73,2225,100,18,25,78,2318,1243,275,275,275,275,990.0,974.9,0.93,0.48,988.6,4,13.1,13.1,13.1,13.1,0.89,0.89,0.89,0.89,31.5,31.5,31.5,31.5,122.1,2931
1950-02-23,1950,2,23,1949,3988,0.11,2,49,8,7,5,93,162,0.04,1100,2726,51,10,18,75,2572,100,18,25,80,2665,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.2,29.2,29.2,29.2,113.3,2718
1950-02-24,1950,2,24,1949,4352,0.11,2,49,8,7,5,93,162,0.04,1100,3090,51,10,18,75,2936,100,18,25,80,3029,1243,275,275,275,275,990.0,976.3,0.93,0.48,988.6,4,11.7,11.7,11.7,11.7,0.84,0.84,0.84,0.84,26.7,26.7,26.7,26.7,103.7,2488
1950-02-25,1950,2,25,1949,4629,0.11,2,49,8,7,5,93,162,0.03,1100,3367,51,10,18,75,3213,100,18,25,80,3306,1243,275,275,275,275,990.0,976.8,0.93,0.48,988.6,4,11.2,11.2,11.2,11.2,0.81,0.81,0.81,0.81,24.5,24.5,24.5,24.5,94.9,2278
1950-02-26,1950,2,26,1949,4873,0.11,2,49,8,7,5,93,162,0.03,1100,3611,51,10,18,75,3457,100,18,25,80,3550,1243,275,275,275,275,990.0,977.3,0.93,0.48,988.6,4,10.8,10.8,10.8,10.8,0.78,0.78,0.78,0.78,22.6,22.6,22.6,22.6,87.2,2091
1950-02-27,1950,2,27,1949,5114,0.11,2,49,8,7,5,93,162,0.03,1100,3852,51,10,18,75,3698,100,18,25,80,3791,1243,275,275,275,275,990.0,977.7,0.92,0.48,988.6,4,10.4,10.4,10.4,10.4,0.75,0.75,0.75,0.75,21.0,21.0,21.0,21.0,80.8,1938
1950-02-28,1950,2,28,1949,5186,0.11,2,49,8,7,5,93,162,0.03,1100,3924,51,10,18,75,3770,100,18,25,80,3863,1243,275,275,275,275,990.0,977.8,0.92,0.48,988.6,4,10.3,10.3,10.3,10.3,0.74,0.74,0.74,0.74,20.6,20.6,20.6,20.6,79.1,1898
1950-03-01,1950,3,1,1949,5186,0.02,1,68,14,17,21,195,315,0.06,1100,3771,32,4,8,59,3668,100,18,25,80,3863,1243,275,275,275,275,990.0,977.8,0.92,0.48,988.6,4,10.3,10.3,10.3,10.3,0.74,0.74,0.74,0.74,20.6,20.6,20.6,20.6,79.1,1898
1950-03-02,1950,3,2,1949,5186,0.02,1,68,14,17,21,195,315,0.06,1100,3771,32,4,8,59,3668,100,18,25,80,3863,1243,275,275,275,275,990.0,977.8,0.92,0.48,988.6,4,10.3,10.3,10.3,10.3,0.74,0.74,0.74,0.74,20.6,20.6,20.6,20.6,79.1,1898
1950-03-03,1950,3,3,1949,5168,0.02,1,68,14,17,21,195,315,0.06,1100,3753,32,4,8,59,3650,100,18,25,80,3845,1243,275,275,275,275,990.0,977.8,0.92,0.48,988.6,4,10.3,10.3,10.3,10.3,0.74,0.74,0.74,0.74,20.7,20.7,20.7,20.7,79.5,1908
1950-03-04,1950,3,4,1949,5044,0.02,1,68,14,17,21,195,315,0.06,1100,3629,32,4,8,59,3526,100,18,25,80,3721,1243,275,275,275,275,990.0,977.6,0.92,0.48,988.6,4,10.5,10.5,10.5,10.5,0.76,0.76,0.76,0.76,21.4,21.4,21.4,21.4,82.4,1977
1950-03-05,1950,3,5,1949,4967,0.02,1,68,14,17,21,195,315,0.06,1100,3552,32,4,8,58,3449,100,18,25,80,3644,1243,275,275,275,275,990.0,977.5,0.93,0.48,988.6,4,10.6,10.6,10.6,10.6,0.76,0.76,0.76,0.76,21.8,21.8,21.8,21.8,84.3,2022
1950-03-06,1950,3,6,1949,4838,0.02,1,68,14,17,21,195,315,0.07,1100,3423,32,4,8,59,3320,100,18,25,80,3515,1243,275,275,275,275,990.0,977.2,0.93,0.48,988.6,4,10.8,10.8,10.8,10.8,0.78,0.78,0.78,0.78,22.8,22.8,22.8,22.8,88.3,2118
1950-03-07,1950,3,7,1949,4760,0.02,1,68,14,17,21,195,315,0.07,1100,3345,32,4,8,59,3242,100,18,25,80,3437,1243,275,275,275,275,990.0,977.1,0.93,0.48,988.6,4,11.0,11.0,11.0,11.0,0.79,0.79,0.79,0.79,23.4,23.4,23.4,23.4,90.7,2177
1950-03-08,1950,3,8,1949,4629,0.02,1,68,14,17,21,195,315,0.07,1100,3214,32,4,8,59,3111,100,18,25,80,3306,1243,275,275,275,275,990.0,976.8,0.93,0.48,988.6,4,11.2,11.2,11.2,11.2,0.81,0.81,0.81,0.81,24.5,24.5,24.5,24.5,94.9,2278
1950-03-09,1950,3,9,1949,4594,0.02,1,68,14,17,21,195,315,0.07,1100,3179,32,4,8,59,3076,100,18,25,80,3271,1243,275,275,275,275,990.0,976.8,0.93,0.48,988.6,4,11.3,11.3,11.3,11.3,0.81,0.81,0.81,0.81,24.7,24.7,24.7,24.7,96.0,2304
1950-03-10,1950,3,10,1949,4720,0.02,1,68,14,17,21,195,315,0.07,1100,3305,32,4,8,59,3202,100,18,25,80,3397,1243,275,275,275,275,990.0,977.0,0.93,0.48,988.6,4,11.1,11.1,11.1,11.1,0.8,0.8,0.8,0.8,23.7,23.7,23.7,23.7,92.0,2207
1950-03-11,1950,3,11,1949,4685,0.08,1,68,14,17,21,195,315,0.07,1100,3270,32,4,8,59,3167,100,18,25,80,3362,1243,275,275,275,275,990.0,976.9,0.93,0.48,988.6,4,11.1,11.1,11.1,11.1,0.8,0.8,0.8,0.8,24.0,24.0,24.0,24.0,93.1,2234
1950-03-12,1950,3,12,1949,4525,0.08,1,68,14,17,21,195,315,0.07,1100,3110,32,4,8,59,3007,100,18,25,80,3202,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.4,11.4,11.4,11.4,0.82,0.82,0.82,0.82,25.3,25.3,25.3,25.3,98.2,2356
1950-03-13,1950,3,13,1949,4501,0.08,1,68,14,17,21,195,315,0.07,1100,3086,32,4,8,59,2983,100,18,25,80,3178,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.5,11.5,11.5,11.5,0.82,0.82,0.82,0.82,25.5,25.5,25.5,25.5,98.9,2374
1950-03-14,1950,3,14,1949,4415,0.08,1,68,14,17,21,195,315,0.07,1100,3000,32,4,8,59,2897,100,18,25,80,3092,1243,275,275,275,275,990.0,976.4,0.93,0.48,988.6,4,11.6,11.6,11.6,11.6,0.84,0.84,0.84,0.84,26.2,26.2,26.2,26.2,101.7,2440
1950-03-15,1950,3,15,1949,4336,0.08,1,68,14,17,21,195,315,0.07,1100,2921,32,4,8,59,2818,100,18,25,80,3013,1243,275,275,275,275,990.0,976.3,0.93,0.48,988.6,4,11.8,11.8,11.8,11.8,0.85,0.85,0.85,0.85,26.9,26.9,26.9,26.9,104.2,2501
1950-03-16,1950,3,16,1949,4253,0.08,1,68,14,17,21,195,315,0.07,1100,2838,32,4,8,59,2735,100,18,25,80,2930,1243,275,275,275,275,990.0,976.1,0.93,0.48,988.6,4,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.6,27.6,27.6,27.6,106.9,2566
1950-03-17,1950,3,17,1949,4140,0.08,1,68,14,17,21,195,315,0.08,1100,2725,32,4,8,59,2622,100,18,25,80,2817,1243,275,275,275,275,990.0,975.9,0.93,0.48,988.6,4,12.1,12.1,12.1,12.1,0.87,0.87,0.87,0.87,28.3,28.3,28.3,28.3,109.9,2637
1950-03-18,1950,3,18,1949,4056,0.08,1,68,14,17,21,195,315,0.08,1100,2641,32,4,8,59,2538,100,18,25,80,2733,1243,275,275,275,275,990.0,975.8,0.93,0.48,988.6,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.8,28.8,28.8,28.8,111.7,2681
1950-03-19,1950,3,19,1949,4027,0.08,1,68,14,17,21,195,315,0.08,1100,2612,32,3,8,59,2509,100,18,25,80,2704,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,29.0,29.0,29.0,29.0,112.4,2696
1950-03-20,1950,3,20,1949,3988,0.08,1,68,14,17,21,195,315,0.08,1100,2573,32,4,8,59,2470,100,18,25,80,2665,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.2,29.2,29.2,29.2,113.3,2718
1950-03-21,1950,3,21,1949,3951,0.15,2,59,11,12,13,144,239,0.06,1100,2612,41,7,13,67,2484,100,18,25,80,2628,1243,275,275,275,275,990.0,975.6,0.93,0.48,988.6,4,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,29.4,29.4,29.4,29.4,114.2,2740
1950-03-22,1950,3,22,1949,3920,0.15,2,59,11,12,13,144,239,0.06,1100,2581,41,7,13,67,2453,100,18,25,80,2597,1243,275,275,275,275,990.0,975.5,0.93,0.48,988.6,4,12.5,12.5,12.5,12.5,0.88,0.88,0.88,0.88,29.6,29.6,29.6,29.6,115.0,2759
1950-03-23,1950,3,23,1949,3886,0.15,2,59,11,12,13,144,239,0.06,1100,2547,41,7,13,67,2419,100,18,25,80,2563,1243,275,275,275,275,990.0,975.4,0.93,0.48,988.6,4,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.9,29.9,29.9,29.9,115.9,2780
1950-03-24,1950,3,24,1949,3886,0.15,2,59,11,12,13,144,239,0.06,1100,2547,41,7,13,67,2419,100,18,25,80,2563,1243,275,275,275,275,990.0,975.4,0.93,0.48,988.6,4,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.9,29.9,29.9,29.9,115.9,2780
1950-03-25,1950,3,25,1949,3886,0.15,2,59,11,12,13,144,239,0.06,1100,2547,41,7,13,67,2419,100,18,25,80,2563,1243,275,275,275,275,990.0,975.4,0.93,0.48,988.6,4,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.9,29.9,29.9,29.9,115.9,2780
1950-03-26,1950,3,26,1949,3886,0.15,2,59,11,12,13,144,239,0.06,1100,2547,41,7,13,67,2419,100,18,25,80,2563,1243,275,275,275,275,990.0,975.4,0.93,0.48,988.6,4,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.9,29.9,29.9,29.9,115.9,2780
1950-03-27,1950,3,27,1949,3886,0.15,2,59,11,12,13,144,239,0.06,1100,2547,41,7,13,67,2419,100,18,25,80,2563,1243,275,275,275,275,990.0,975.4,0.93,0.48,988.6,4,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.9,29.9,29.9,29.9,115.9,2780
1950-03-28,1950,3,28,1949,3886,0.15,2,59,11,12,13,144,239,0.06,1100,2547,41,7,13,67,2419,100,18,25,80,2563,1243,275,275,275,275,990.0,975.4,0.93,0.48,988.6,4,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.9,29.9,29.9,29.9,115.9,2780
1950-03-29,1950,3,29,1949,3886,0.15,2,59,11,12,13,144,239,0.06,1100,2547,41,7,13,67,2419,100,18,25,80,2563,1243,275,275,275,275,990.0,975.4,0.93,0.48,988.6,4,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.9,29.9,29.9,29.9,115.9,2780
1950-03-30,1950,3,30,1949,3886,0.15,2,59,11,12,13,144,239,0.06,1100,2547,41,7,13,67,2419,100,18,25,80,2563,1243,275,275,275,275,990.0,975.4,0.93,0.48,988.6,4,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.9,29.9,29.9,29.9,115.9,2780
1950-03-31,1950,3,31,1949,3886,0.15,2,59,11,12,13,144,239,0.06,1100,2547,41,7,13,67,2419,100,18,25,80,2563,1243,275,275,275,275,990.0,975.4,0.93,0.48,988.6,4,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.9,29.9,29.9,29.9,115.9,2780
1950-04-01,1950,4,1,1949,3886,0.27,2,70,14,18,25,168,295,0.08,1100,2491,30,3,7,55,2395,100,18,25,80,2563,1243,275,275,275,275,990.0,975.4,0.93,0.48,988.6,4,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.9,29.9,29.9,29.9,115.9,2780
1950-04-02,1950,4,2,1949,3845,0.27,2,70,14,18,25,168,295,0.08,1100,2450,30,4,7,55,2354,100,18,25,80,2522,1243,275,275,275,275,990.0,975.4,0.93,0.48,988.6,4,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.1,30.1,30.1,30.1,116.9,2805
1950-04-03,1950,4,3,1949,3826,0.27,2,70,14,18,25,168,295,0.08,1100,2431,30,4,7,55,2335,100,18,25,80,2503,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,4,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.3,30.3,30.3,30.3,117.4,2817
1950-04-04,1950,4,4,1949,3803,0.27,2,70,14,18,25,168,295,0.08,1100,2408,30,3,7,55,2312,100,18,25,80,2480,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.4,30.4,30.4,30.4,118.0,2832
1950-04-05,1950,4,5,1949,3773,0.27,2,70,14,18,25,168,295,0.08,1100,2378,30,4,7,55,2282,100,18,25,80,2450,1243,275,275,275,275,990.0,975.2,0.93,0.48,988.6,4,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.6,30.6,30.6,30.6,118.8,2850
1950-04-06,1950,4,6,1949,3773,0.27,2,70,14,18,25,168,295,0.08,1100,2378,30,4,7,55,2282,100,18,25,80,2450,1243,275,275,275,275,990.0,975.2,0.93,0.48,988.6,4,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.6,30.6,30.6,30.6,118.8,2850
1950-04-07,1950,4,7,1949,3734,0.27,2,70,14,18,25,168,295,0.08,1100,2339,30,4,7,55,2243,100,18,25,80,2411,1243,275,275,275,275,990.0,975.1,0.93,0.48,988.6,4,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.9,30.9,30.9,30.9,119.8,2874
1950-04-08,1950,4,8,1949,3709,0.27,2,70,14,18,25,168,295,0.08,1100,2314,30,4,7,55,2218,100,18,25,80,2386,1243,275,275,275,275,990.0,975.1,0.93,0.48,988.6,4,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.0,31.0,31.0,31.0,120.4,2889
1950-04-09,1950,4,9,1949,3709,0.27,2,70,14,18,25,168,295,0.08,1100,2314,30,4,7,55,2218,100,18,25,80,2386,1243,275,275,275,275,990.0,975.1,0.93,0.48,988.6,4,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.0,31.0,31.0,31.0,120.4,2889
1950-04-10,1950,4,10,1949,3709,0.27,2,70,14,18,25,168,295,0.08,1100,2314,30,4,7,55,2218,100,18,25,80,2386,1243,275,275,275,275,990.0,975.1,0.93,0.48,988.6,4,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.0,31.0,31.0,31.0,120.4,2889
1950-04-11,1950,4,11,1949,3709,0.29,2,70,14,18,25,168,295,0.08,1100,2314,30,4,7,55,2218,100,18,25,80,2386,1243,275,275,275,275,990.0,975.1,0.93,0.48,988.6,4,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.0,31.0,31.0,31.0,120.4,2889
1950-04-12,1950,4,12,1949,3709,0.29,2,70,14,18,25,168,295,0.08,1100,2314,30,4,7,55,2218,100,18,25,80,2386,1243,275,275,275,275,990.0,975.1,0.93,0.48,988.6,4,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.0,31.0,31.0,31.0,120.4,2889
1950-04-13,1950,4,13,1949,3688,0.29,2,70,14,18,25,168,295,0.08,1100,2293,30,4,7,55,2197,100,18,25,80,2365,1243,275,275,275,275,990.0,975.0,0.93,0.48,988.6,4,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.2,31.2,31.2,31.2,120.9,2902
1950-04-14,1950,4,14,1949,3639,0.29,2,70,14,18,25,168,295,0.08,1100,2244,30,4,7,55,2148,100,18,25,80,2316,1243,275,275,275,275,990.0,974.9,0.93,0.48,988.6,4,13.1,13.1,13.1,13.1,0.89,0.89,0.89,0.89,31.5,31.5,31.5,31.5,122.1,2931
1950-04-15,1950,4,15,1949,3639,0.29,2,70,14,18,25,168,295,0.08,1100,2244,30,4,7,55,2148,100,18,25,80,2316,1243,275,275,275,275,990.0,974.9,0.93,0.48,988.6,4,13.1,13.1,13.1,13.1,0.89,0.89,0.89,0.89,31.5,31.5,31.5,31.5,122.1,2931
1950-04-16,1950,4,16,1949,3688,0.29,2,70,14,18,25,168,295,0.08,1100,2293,30,4,7,55,2197,100,18,25,80,2365,1243,275,275,275,275,990.0,975.0,0.93,0.48,988.6,4,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.2,31.2,31.2,31.2,120.9,2902
1950-04-17,1950,4,17,1949,3709,0.29,2,70,14,18,25,168,295,0.08,1100,2314,30,4,7,55,2218,100,18,25,80,2386,1243,275,275,275,275,990.0,975.1,0.93,0.48,988.6,4,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.0,31.0,31.0,31.0,120.4,2889
1950-04-18,1950,4,18,1949,3709,0.29,2,70,14,18,25,168,295,0.08,1100,2314,30,4,7,55,2218,100,18,25,80,2386,1243,275,275,275,275,990.0,975.1,0.93,0.48,988.6,4,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.0,31.0,31.0,31.0,120.4,2889
1950-04-19,1950,4,19,1949,3734,0.29,2,70,14,18,25,168,295,0.08,1100,2339,30,4,7,55,2243,100,18,25,80,2411,1243,275,275,275,275,990.0,975.1,0.93,0.48,988.6,4,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.9,30.9,30.9,30.9,119.8,2874
1950-04-20,1950,4,20,1949,3773,0.29,2,70,14,18,25,168,295,0.08,1100,2378,30,4,7,55,2282,100,18,25,80,2450,1243,275,275,275,275,990.0,975.2,0.93,0.48,988.6,4,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.6,30.6,30.6,30.6,118.8,2850
1950-04-21,1950,4,21,1949,3734,0.25,2,70,14,18,25,168,295,0.08,1100,2339,30,4,7,55,2243,100,18,25,80,2411,1243,275,275,275,275,990.0,975.1,0.93,0.48,988.6,4,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.9,30.9,30.9,30.9,119.8,2874
1950-04-22,1950,4,22,1949,3709,0.25,2,70,14,18,25,168,295,0.08,1100,2314,30,4,7,55,2218,100,18,25,80,2386,1243,275,275,275,275,990.0,975.1,0.93,0.48,988.6,4,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.0,31.0,31.0,31.0,120.4,2889
