Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1951-07-23,1951,7,23,1950,630,0.17,2,58,11,11,11,136,227,0.36,403,0,0,0,0,0,0,58,11,11,11,136,483,201,201,0,0,990.0,966.4,0.21,0.05,989.7,2,23.0,23.0,23.3,23.3,0.93,0.93,0.0,0.0,42.5,42.5,0.0,0.0,83.1,1993
1951-07-24,1951,7,24,1950,615,0.17,2,58,11,11,11,136,227,0.37,388,0,0,0,0,0,0,58,11,11,11,136,468,194,194,0,0,990.0,966.4,0.2,0.05,989.8,2,23.1,23.1,23.4,23.4,0.93,0.93,0.0,0.0,41.1,41.1,0.0,0.0,79.9,1918
1951-07-25,1951,7,25,1950,601,0.17,2,58,11,11,11,136,227,0.38,374,0,0,0,0,0,0,58,11,11,11,136,454,187,187,0,0,990.0,966.3,0.2,0.04,989.8,2,23.2,23.2,23.5,23.5,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,77.0,1847
1951-07-26,1951,7,26,1950,589,0.17,2,58,11,11,11,136,227,0.39,362,0,0,0,0,0,0,58,11,11,11,136,442,181,181,0,0,990.0,966.3,0.19,0.04,989.8,2,23.3,23.3,23.5,23.5,0.93,0.93,0.0,0.0,38.4,38.4,0.0,0.0,74.4,1786
1951-07-27,1951,7,27,1950,583,0.17,2,58,11,11,11,136,227,0.39,356,0,0,0,0,0,0,58,11,11,11,136,436,178,178,0,0,990.0,966.2,0.19,0.04,989.8,2,23.3,23.3,23.5,23.5,0.93,0.93,0.0,0.0,37.7,37.7,0.0,0.0,73.2,1756
1951-07-28,1951,7,28,1950,571,0.17,2,58,11,11,11,136,227,0.4,344,0,0,0,0,0,0,58,11,11,11,136,424,172,172,0,0,990.0,966.2,0.19,0.04,989.8,2,23.4,23.4,23.6,23.6,0.92,0.92,0.0,0.0,36.6,36.6,0.0,0.0,71.0,1702
1951-07-29,1951,7,29,1950,563,0.17,2,58,11,11,11,136,227,0.4,336,0,0,0,0,0,0,58,11,11,11,136,416,168,168,0,0,990.0,966.1,0.18,0.04,989.8,2,23.4,23.4,23.6,23.6,0.92,0.92,0.0,0.0,35.8,35.8,0.0,0.0,69.4,1664
1951-07-30,1951,7,30,1950,562,0.17,2,58,11,11,11,136,227,0.4,335,0,0,0,0,0,0,58,11,11,11,136,415,167,167,0,0,990.0,966.1,0.18,0.04,989.8,2,23.4,23.4,23.6,23.6,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,69.1,1659
1951-07-31,1951,7,31,1950,556,0.17,2,58,11,11,11,136,227,0.41,329,0,0,0,0,0,0,58,11,11,11,136,409,164,164,0,0,990.0,966.1,0.18,0.04,989.8,2,23.5,23.5,23.7,23.7,0.92,0.92,0.0,0.0,35.0,35.0,0.0,0.0,67.8,1627
1951-08-01,1951,8,1,1950,550,0.18,2,54,9,8,6,107,184,0.33,366,0,0,0,0,0,0,54,9,8,6,107,437,183,183,0,0,990.0,966.1,0.19,0.04,989.8,2,23.4,23.4,23.7,23.7,0.93,0.93,0.0,0.0,39.2,39.2,0.0,0.0,76.0,1824
1951-08-02,1951,8,2,1950,548,0.18,2,54,9,8,6,107,184,0.34,364,0,0,0,0,0,0,54,9,8,6,107,435,182,182,0,0,990.0,966.1,0.19,0.04,989.8,2,23.5,23.5,23.7,23.7,0.93,0.93,0.0,0.0,38.9,38.9,0.0,0.0,75.5,1810
1951-08-03,1951,8,3,1950,542,0.18,2,54,9,8,6,107,184,0.34,358,0,0,0,0,0,0,54,9,8,6,107,429,179,179,0,0,990.0,966.0,0.19,0.04,989.8,2,23.5,23.5,23.7,23.7,0.93,0.93,0.0,0.0,38.3,38.3,0.0,0.0,74.2,1781
1951-08-04,1951,8,4,1950,532,0.18,2,54,9,8,6,107,184,0.35,348,0,0,0,0,0,0,54,9,8,6,107,419,174,174,0,0,990.0,966.0,0.18,0.04,989.8,2,23.6,23.6,23.8,23.8,0.93,0.93,0.0,0.0,37.3,37.3,0.0,0.0,72.3,1735
1951-08-05,1951,8,5,1950,527,0.18,2,54,9,8,6,107,184,0.35,343,0,0,0,0,0,0,54,9,8,6,107,414,171,171,0,0,990.0,966.0,0.18,0.04,989.8,2,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,36.7,36.7,0.0,0.0,71.3,1710
1951-08-06,1951,8,6,1950,516,0.18,2,54,9,8,6,107,184,0.36,332,0,0,0,0,0,0,54,9,8,6,107,403,166,166,0,0,990.0,965.9,0.18,0.04,989.8,2,23.7,23.7,23.9,23.9,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,69.1,1658
1951-08-07,1951,8,7,1950,512,0.18,2,54,9,8,6,107,184,0.36,328,0,0,0,0,0,0,54,9,8,6,107,399,164,164,0,0,990.0,965.9,0.18,0.04,989.8,2,23.7,23.7,23.9,23.9,0.92,0.92,0.0,0.0,35.1,35.1,0.0,0.0,68.2,1636
1951-08-08,1951,8,8,1950,494,0.18,2,54,9,8,6,107,184,0.37,310,0,0,0,0,0,0,54,9,8,6,107,381,155,155,0,0,990.0,965.8,0.17,0.03,989.8,2,23.8,23.8,24.0,24.0,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.6,1550
1951-08-09,1951,8,9,1950,486,0.18,2,54,9,8,6,107,184,0.38,302,0,0,0,0,0,0,54,9,8,6,107,373,151,151,0,0,990.0,965.8,0.17,0.03,989.8,2,23.9,23.9,24.0,24.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,62.8,1507
1951-08-10,1951,8,10,1950,479,0.18,2,54,9,8,6,107,184,0.38,295,0,0,0,0,0,0,54,9,8,6,107,366,147,147,0,0,990.0,965.8,0.16,0.03,989.8,2,23.9,23.9,24.0,24.0,0.92,0.92,0.0,0.0,31.7,31.7,0.0,0.0,61.5,1475
1951-08-11,1951,8,11,1950,472,0.19,2,54,9,8,6,107,184,0.39,288,0,0,0,0,0,0,54,9,8,6,107,359,144,144,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,24.1,24.1,0.91,0.91,0.0,0.0,30.9,30.9,0.0,0.0,60.0,1440
1951-08-12,1951,8,12,1950,467,0.19,2,54,9,8,6,107,184,0.39,283,0,0,0,0,0,0,54,9,8,6,107,354,141,141,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,30.4,30.4,0.0,0.0,58.9,1414
1951-08-13,1951,8,13,1950,459,0.19,2,54,9,8,6,107,184,0.4,275,0,0,0,0,0,0,54,9,8,6,107,346,137,137,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.2,24.2,0.91,0.91,0.0,0.0,29.5,29.5,0.0,0.0,57.3,1374
1951-08-14,1951,8,14,1950,455,0.19,2,54,9,8,6,107,184,0.4,271,0,0,0,0,0,0,54,9,8,6,107,342,135,135,0,0,990.0,965.7,0.16,0.02,989.8,2,24.0,24.0,24.2,24.2,0.91,0.91,0.0,0.0,29.1,29.1,0.0,0.0,56.5,1356
1951-08-15,1951,8,15,1950,455,0.19,2,54,9,8,6,107,184,0.4,271,0,0,0,0,0,0,54,9,8,6,107,342,135,135,0,0,990.0,965.7,0.16,0.02,989.8,2,24.0,24.0,24.2,24.2,0.91,0.91,0.0,0.0,29.1,29.1,0.0,0.0,56.5,1356
1951-08-16,1951,8,16,1950,453,0.19,2,54,9,8,6,107,184,0.41,269,0,0,0,0,0,0,54,9,8,6,107,340,134,134,0,0,990.0,965.6,0.16,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,28.9,28.9,0.0,0.0,56.0,1343
1951-08-17,1951,8,17,1950,445,0.19,2,54,9,8,6,107,184,0.41,261,0,0,0,0,0,0,54,9,8,6,107,332,130,130,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,28.1,28.1,0.0,0.0,54.4,1306
1951-08-18,1951,8,18,1950,442,0.19,2,54,9,8,6,107,184,0.42,258,0,0,0,0,0,0,54,9,8,6,107,329,129,129,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,27.8,27.8,0.0,0.0,53.8,1292
1951-08-19,1951,8,19,1950,440,0.19,2,54,9,8,6,107,184,0.42,256,0,0,0,0,0,0,54,9,8,6,107,327,128,128,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,27.5,27.5,0.0,0.0,53.3,1278
1951-08-20,1951,8,20,1950,435,0.19,2,54,9,8,6,107,184,0.42,251,0,0,0,0,0,0,54,9,8,6,107,322,125,125,0,0,990.0,965.6,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,27.0,27.0,0.0,0.0,52.3,1255
1951-08-21,1951,8,21,1950,426,0.22,2,54,9,8,6,107,184,0.43,242,0,0,0,0,0,0,54,9,8,6,107,313,121,121,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,26.0,26.0,0.0,0.0,50.4,1209
1951-08-22,1951,8,22,1950,426,0.22,2,54,9,8,6,107,184,0.43,242,0,0,0,0,0,0,54,9,8,6,107,313,121,121,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,26.0,26.0,0.0,0.0,50.4,1209
1951-08-23,1951,8,23,1950,420,0.22,2,54,9,8,6,107,184,0.44,236,0,0,0,0,0,0,54,9,8,6,107,307,118,118,0,0,990.0,965.5,0.14,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,25.3,25.3,0.0,0.0,49.0,1176
1951-08-24,1951,8,24,1950,417,0.22,2,54,9,8,6,107,184,0.44,233,0,0,0,0,0,0,54,9,8,6,107,304,116,116,0,0,990.0,965.5,0.14,0.02,989.8,2,24.3,24.3,24.4,24.4,0.9,0.9,0.0,0.0,25.0,25.0,0.0,0.0,48.5,1163
1951-08-25,1951,8,25,1950,413,0.22,2,54,9,8,6,107,184,0.44,229,0,0,0,0,0,0,54,9,8,6,107,300,114,114,0,0,990.0,965.5,0.14,0.02,989.8,2,24.3,24.3,24.4,24.4,0.9,0.9,0.0,0.0,24.5,24.5,0.0,0.0,47.6,1142
1951-08-26,1951,8,26,1950,413,0.22,2,54,9,8,6,107,184,0.44,229,0,0,0,0,0,0,54,9,8,6,107,300,114,114,0,0,990.0,965.5,0.14,0.02,989.8,2,24.3,24.3,24.4,24.4,0.9,0.9,0.0,0.0,24.5,24.5,0.0,0.0,47.6,1142
1951-08-27,1951,8,27,1950,408,0.22,2,54,9,8,6,107,184,0.45,224,0,0,0,0,0,0,54,9,8,6,107,295,112,112,0,0,990.0,965.4,0.14,0.01,989.8,2,24.3,24.3,24.4,24.4,0.89,0.89,0.0,0.0,23.9,23.9,0.0,0.0,46.3,1110
1951-08-28,1951,8,28,1950,402,0.22,2,54,9,8,6,107,184,0.46,218,0,0,0,0,0,0,54,9,8,6,107,289,218,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.1,24.4,24.4,24.4,0.94,0.0,0.0,0.0,48.6,0.0,0.0,0.0,47.6,1142
1951-08-29,1951,8,29,1950,398,0.22,2,54,9,8,6,107,184,0.46,214,0,0,0,0,0,0,54,9,8,6,107,285,214,0,0,0,990.0,965.4,0.14,0.01,989.9,1,24.1,24.5,24.5,24.5,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1118
1951-08-30,1951,8,30,1950,391,0.22,2,54,9,8,6,107,184,0.47,207,0,0,0,0,0,0,54,9,8,6,107,278,207,0,0,0,990.0,965.4,0.13,0.01,989.9,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,46.2,0.0,0.0,0.0,45.3,1086
1951-08-31,1951,8,31,1950,389,0.22,2,54,9,8,6,107,184,0.47,205,0,0,0,0,0,0,54,9,8,6,107,276,205,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,45.6,0.0,0.0,0.0,44.7,1072
1951-09-01,1951,9,1,1950,386,0.2,2,46,7,6,4,75,138,0.36,248,0,0,0,0,0,0,46,7,6,4,75,307,124,124,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,26.9,26.9,0.0,0.0,52.2,1252
1951-09-02,1951,9,2,1950,380,0.2,2,46,7,6,4,75,138,0.36,242,0,0,0,0,0,0,46,7,6,4,75,301,121,121,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,26.3,26.3,0.0,0.0,50.9,1222
1951-09-03,1951,9,3,1950,377,0.2,2,46,7,6,4,75,138,0.37,239,0,0,0,0,0,0,46,7,6,4,75,298,119,119,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,25.8,25.8,0.0,0.0,50.1,1202
1951-09-04,1951,9,4,1950,373,0.2,2,46,7,6,4,75,138,0.37,235,0,0,0,0,0,0,46,7,6,4,75,294,117,117,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,25.4,25.4,0.0,0.0,49.2,1181
1951-09-05,1951,9,5,1950,370,0.2,2,46,7,6,4,75,138,0.37,232,0,0,0,0,0,0,46,7,6,4,75,291,116,116,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,25.1,25.1,0.0,0.0,48.6,1167
1951-09-06,1951,9,6,1950,364,0.2,2,46,7,6,4,75,138,0.38,226,0,0,0,0,0,0,46,7,6,4,75,285,113,113,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,24.4,24.4,0.0,0.0,47.4,1137
1951-09-07,1951,9,7,1950,360,0.2,2,46,7,6,4,75,138,0.38,222,0,0,0,0,0,0,46,7,6,4,75,281,111,111,0,0,990.0,965.2,0.13,0.01,989.9,2,24.6,24.6,24.6,24.6,0.89,0.89,0.0,0.0,23.9,23.9,0.0,0.0,46.4,1113
1951-09-08,1951,9,8,1950,353,0.2,2,46,7,6,4,75,138,0.39,215,0,0,0,0,0,0,46,7,6,4,75,274,215,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.5,1139
1951-09-09,1951,9,9,1950,350,0.2,2,46,7,6,4,75,138,0.39,212,0,0,0,0,0,0,46,7,6,4,75,271,212,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.7,1119
1951-09-10,1951,9,10,1950,344,0.2,2,46,7,6,4,75,138,0.4,206,0,0,0,0,0,0,46,7,6,4,75,265,206,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,45.4,1090
1951-09-11,1951,9,11,1950,340,0.23,2,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.6,1069
1951-09-12,1951,9,12,1950,338,0.23,2,46,7,6,4,75,138,0.41,200,0,0,0,0,0,0,46,7,6,4,75,259,200,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,45.0,0.0,0.0,0.0,44.1,1057
1951-09-13,1951,9,13,1950,335,0.23,2,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1042
1951-09-14,1951,9,14,1950,331,0.23,2,46,7,6,4,75,138,0.42,193,0,0,0,0,0,0,46,7,6,4,75,252,193,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,43.5,0.0,0.0,0.0,42.5,1020
1951-09-15,1951,9,15,1950,329,0.23,2,46,7,6,4,75,138,0.42,191,0,0,0,0,0,0,46,7,6,4,75,250,191,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.0,1007
1951-09-16,1951,9,16,1950,325,0.23,2,46,7,6,4,75,138,0.42,187,0,0,0,0,0,0,46,7,6,4,75,246,187,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,42.1,0.0,0.0,0.0,41.1,986
1951-09-17,1951,9,17,1950,323,0.23,2,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.6,975
1951-09-18,1951,9,18,1950,320,0.23,2,46,7,6,4,75,138,0.43,182,0,0,0,0,0,0,46,7,6,4,75,241,182,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,955
1951-09-19,1951,9,19,1950,316,0.23,2,46,7,6,4,75,138,0.44,178,0,0,0,0,0,0,46,7,6,4,75,237,178,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,38.9,934
1951-09-20,1951,9,20,1950,302,0.23,2,46,7,6,4,75,138,0.46,164,0,0,0,0,0,0,46,7,6,4,75,223,164,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,35.7,857
1951-09-21,1951,9,21,1950,299,0.28,2,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1951-09-22,1951,9,22,1950,294,0.28,2,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.1,817
1951-09-23,1951,9,23,1950,290,0.28,2,46,7,6,4,75,138,0.48,152,0,0,0,0,0,0,46,7,6,4,75,211,152,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,33.1,794
1951-09-24,1951,9,24,1950,287,0.28,2,46,7,6,4,75,138,0.48,149,0,0,0,0,0,0,46,7,6,4,75,208,149,0,0,0,990.0,964.8,0.11,0.0,989.9,1,24.9,25.0,25.0,25.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,776
1951-09-25,1951,9,25,1950,283,0.28,2,46,7,6,4,75,138,0.49,145,0,0,0,0,0,0,46,7,6,4,75,204,145,0,0,0,990.0,964.8,0.11,0.0,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,32.6,0.0,0.0,0.0,31.6,757
1951-09-26,1951,9,26,1950,281,0.28,2,46,7,6,4,75,138,0.49,143,0,0,0,0,0,0,46,7,6,4,75,202,143,0,0,0,990.0,964.8,0.11,0.0,989.9,1,24.9,25.1,25.1,25.1,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.1,745
1951-09-27,1951,9,27,1950,281,0.28,2,46,7,6,4,75,138,0.49,143,0,0,0,0,0,0,46,7,6,4,75,202,143,0,0,0,990.0,964.8,0.11,0.0,989.9,1,24.9,25.1,25.1,25.1,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.1,745
1951-09-28,1951,9,28,1950,275,0.28,2,46,7,6,4,75,138,0.5,137,0,0,0,0,0,0,46,7,6,4,75,196,137,0,0,0,990.0,964.8,0.11,0.0,989.9,1,25.0,25.1,25.1,25.1,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,716
1951-09-29,1951,9,29,1950,275,0.28,2,46,7,6,4,75,138,0.5,137,0,0,0,0,0,0,46,7,6,4,75,196,137,0,0,0,990.0,964.8,0.11,0.0,989.9,1,25.0,25.1,25.1,25.1,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,716
1951-09-30,1951,9,30,1950,273,0.28,2,46,7,6,4,75,138,0.5,135,0,0,0,0,0,0,46,7,6,4,75,194,135,0,0,0,990.0,964.8,0.1,0.0,989.9,1,25.0,25.1,25.1,25.1,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,705
1951-10-01,1951,10,1,1951,271,0.33,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
1951-10-02,1951,10,2,1951,271,0.33,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
1951-10-03,1951,10,3,1951,271,0.33,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
1951-10-04,1951,10,4,1951,270,0.33,2,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,840
1951-10-05,1951,10,5,1951,266,0.33,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1951-10-06,1951,10,6,1951,264,0.33,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.6,807
1951-10-07,1951,10,7,1951,261,0.33,2,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,33.0,792
1951-10-08,1951,10,8,1951,258,0.33,2,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,778
1951-10-09,1951,10,9,1951,256,0.33,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,767
1951-10-10,1951,10,10,1951,256,0.33,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,767
1951-10-11,1951,10,11,1951,266,0.35,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1951-10-12,1951,10,12,1951,266,0.35,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1951-10-13,1951,10,13,1951,264,0.35,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.6,807
1951-10-14,1951,10,14,1951,264,0.35,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.6,807
1951-10-15,1951,10,15,1951,261,0.35,2,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,33.0,792
1951-10-16,1951,10,16,1951,264,0.35,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.6,807
1951-10-17,1951,10,17,1951,266,0.35,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1951-10-18,1951,10,18,1951,266,0.35,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1951-10-19,1951,10,19,1951,264,0.35,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.6,807
1951-10-20,1951,10,20,1951,261,0.35,2,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,33.0,792
1951-10-21,1951,10,21,1951,273,0.25,2,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,858
1951-10-22,1951,10,22,1951,316,0.25,2,41,6,4,3,56,110,0.35,206,0,0,0,0,0,0,41,6,4,3,56,257,206,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.7,1096
1951-10-23,1951,10,23,1951,373,0.25,2,41,6,4,3,56,110,0.29,263,0,0,0,0,0,0,41,6,4,3,56,314,131,131,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.6,24.6,0.91,0.91,0.0,0.0,28.6,28.6,0.0,0.0,55.6,1333
1951-10-24,1951,10,24,1951,331,0.25,2,41,6,4,3,56,110,0.33,221,0,0,0,0,0,0,41,6,4,3,56,272,110,110,0,0,990.0,965.1,0.13,0.01,989.9,2,24.7,24.7,24.8,24.8,0.89,0.89,0.0,0.0,24.0,24.0,0.0,0.0,46.5,1116
1951-10-25,1951,10,25,1951,306,0.25,2,41,6,4,3,56,110,0.36,196,0,0,0,0,0,0,41,6,4,3,56,247,196,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1041
1951-10-26,1951,10,26,1951,302,0.25,2,41,6,4,3,56,110,0.36,192,0,0,0,0,0,0,41,6,4,3,56,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,42.5,1019
1951-10-27,1951,10,27,1951,302,0.25,2,41,6,4,3,56,110,0.36,192,0,0,0,0,0,0,41,6,4,3,56,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,42.5,1019
1951-10-28,1951,10,28,1951,302,0.25,2,41,6,4,3,56,110,0.36,192,0,0,0,0,0,0,41,6,4,3,56,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,42.5,1019
1951-10-29,1951,10,29,1951,309,0.25,2,41,6,4,3,56,110,0.36,199,0,0,0,0,0,0,41,6,4,3,56,250,199,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.0,1057
1951-10-30,1951,10,30,1951,316,0.25,2,41,6,4,3,56,110,0.35,206,0,0,0,0,0,0,41,6,4,3,56,257,206,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.7,1096
1951-10-31,1951,10,31,1951,329,0.25,2,41,6,4,3,56,110,0.33,219,0,0,0,0,0,0,41,6,4,3,56,270,219,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.2,1156
1951-11-01,1951,11,1,1951,335,0.15,2,40,6,4,3,53,106,0.32,229,0,0,0,0,0,0,40,6,4,3,53,279,114,114,0,0,990.0,965.1,0.13,0.02,989.8,2,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,24.9,24.9,0.0,0.0,48.3,1159
1951-11-02,1951,11,2,1951,316,0.15,2,40,6,4,3,53,106,0.33,210,0,0,0,0,0,0,40,6,4,3,53,260,210,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1118
1951-11-03,1951,11,3,1951,309,0.15,2,40,6,4,3,53,106,0.34,203,0,0,0,0,0,0,40,6,4,3,53,253,203,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
1951-11-04,1951,11,4,1951,306,0.15,2,40,6,4,3,53,106,0.35,200,0,0,0,0,0,0,40,6,4,3,53,250,200,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,45.2,0.0,0.0,0.0,44.3,1063
1951-11-05,1951,11,5,1951,306,0.15,2,40,6,4,3,53,106,0.35,200,0,0,0,0,0,0,40,6,4,3,53,250,200,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,45.2,0.0,0.0,0.0,44.3,1063
1951-11-06,1951,11,6,1951,309,0.15,2,40,6,4,3,53,106,0.34,203,0,0,0,0,0,0,40,6,4,3,53,253,203,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
1951-11-07,1951,11,7,1951,309,0.15,2,40,6,4,3,53,106,0.34,203,0,0,0,0,0,0,40,6,4,3,53,253,203,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
1951-11-08,1951,11,8,1951,309,0.15,2,40,6,4,3,53,106,0.34,203,0,0,0,0,0,0,40,6,4,3,53,253,203,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
1951-11-09,1951,11,9,1951,311,0.15,2,40,6,4,3,53,106,0.34,205,0,0,0,0,0,0,40,6,4,3,53,255,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,45.6,1093
1951-11-10,1951,11,10,1951,311,0.15,2,40,6,4,3,53,106,0.34,205,0,0,0,0,0,0,40,6,4,3,53,255,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,45.6,1093
1951-11-11,1951,11,11,1951,316,0.19,2,40,6,4,3,53,106,0.33,210,0,0,0,0,0,0,40,6,4,3,53,260,210,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1118
1951-11-12,1951,11,12,1951,316,0.19,2,40,6,4,3,53,106,0.33,210,0,0,0,0,0,0,40,6,4,3,53,260,210,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1118
1951-11-13,1951,11,13,1951,320,0.19,2,40,6,4,3,53,106,0.33,214,0,0,0,0,0,0,40,6,4,3,53,264,214,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.9,24.9,24.9,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.4,1137
1951-11-14,1951,11,14,1951,323,0.19,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1951-11-15,1951,11,15,1951,323,0.19,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1951-11-16,1951,11,16,1951,323,0.19,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1951-11-17,1951,11,17,1951,325,0.19,2,40,6,4,3,53,106,0.33,219,0,0,0,0,0,0,40,6,4,3,53,269,219,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.2,1156
1951-11-18,1951,11,18,1951,331,0.19,2,40,6,4,3,53,106,0.32,225,0,0,0,0,0,0,40,6,4,3,53,275,112,112,0,0,990.0,965.1,0.13,0.02,989.9,2,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,24.5,24.5,0.0,0.0,47.5,1139
1951-11-19,1951,11,19,1951,331,0.19,2,40,6,4,3,53,106,0.32,225,0,0,0,0,0,0,40,6,4,3,53,275,112,112,0,0,990.0,965.1,0.13,0.02,989.9,2,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,24.5,24.5,0.0,0.0,47.5,1139
1951-11-20,1951,11,20,1951,340,0.19,2,40,6,4,3,53,106,0.31,234,0,0,0,0,0,0,40,6,4,3,53,284,117,117,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,25.5,25.5,0.0,0.0,49.5,1187
1951-11-21,1951,11,21,1951,344,0.2,2,40,6,4,3,53,106,0.31,238,0,0,0,0,0,0,40,6,4,3,53,288,119,119,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,26.0,26.0,0.0,0.0,50.3,1208
1951-11-22,1951,11,22,1951,346,0.2,2,40,6,4,3,53,106,0.31,240,0,0,0,0,0,0,40,6,4,3,53,290,120,120,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,26.2,26.2,0.0,0.0,50.9,1220
1951-11-23,1951,11,23,1951,350,0.2,2,40,6,4,3,53,106,0.3,244,0,0,0,0,0,0,40,6,4,3,53,294,122,122,0,0,990.0,965.2,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,26.6,26.6,0.0,0.0,51.6,1238
1951-11-24,1951,11,24,1951,353,0.2,2,40,6,4,3,53,106,0.3,247,0,0,0,0,0,0,40,6,4,3,53,297,123,123,0,0,990.0,965.2,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,27.0,27.0,0.0,0.0,52.4,1258
1951-11-25,1951,11,25,1951,364,0.2,2,40,6,4,3,53,106,0.29,258,0,0,0,0,0,0,40,6,4,3,53,308,129,129,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,28.2,28.2,0.0,0.0,54.7,1312
1951-11-26,1951,11,26,1951,380,0.2,2,40,6,4,3,53,106,0.28,274,0,0,0,0,0,0,40,6,4,3,53,324,137,137,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,29.9,29.9,0.0,0.0,58.1,1394
1951-11-27,1951,11,27,1951,398,0.2,2,40,6,4,3,53,106,0.27,292,0,0,0,0,0,0,40,6,4,3,53,342,146,146,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,24.4,24.4,0.92,0.92,0.0,0.0,31.8,31.8,0.0,0.0,61.7,1481
1951-11-28,1951,11,28,1951,422,0.2,2,40,6,4,3,53,106,0.25,316,0,0,0,0,0,0,40,6,4,3,53,366,158,158,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,66.8,1603
1951-11-29,1951,11,29,1951,470,0.2,2,40,6,4,3,53,106,0.23,364,0,0,0,0,0,0,40,6,4,3,53,414,182,182,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,39.5,39.5,0.0,0.0,76.7,1840
1951-11-30,1951,11,30,1951,470,0.2,2,40,6,4,3,53,106,0.23,364,0,0,0,0,0,0,40,6,4,3,53,414,182,182,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,39.5,39.5,0.0,0.0,76.7,1840
1951-12-01,1951,12,1,1951,467,0.1,2,42,7,5,3,61,118,0.25,349,0,0,0,0,0,0,42,7,5,3,61,403,174,174,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,37.8,37.8,0.0,0.0,73.4,1761
1951-12-02,1951,12,2,1951,462,0.1,2,42,7,5,3,61,118,0.26,344,0,0,0,0,0,0,42,7,5,3,61,398,172,172,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,37.3,37.3,0.0,0.0,72.4,1738
1951-12-03,1951,12,3,1951,459,0.1,2,42,7,5,3,61,118,0.26,341,0,0,0,0,0,0,42,7,5,3,61,395,170,170,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,37.0,37.0,0.0,0.0,71.8,1722
1951-12-04,1951,12,4,1951,455,0.1,2,42,7,5,3,61,118,0.26,337,0,0,0,0,0,0,42,7,5,3,61,391,168,168,0,0,990.0,965.7,0.17,0.04,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,36.6,36.6,0.0,0.0,71.0,1704
1951-12-05,1951,12,5,1951,453,0.1,2,42,7,5,3,61,118,0.26,335,0,0,0,0,0,0,42,7,5,3,61,389,167,167,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,36.3,36.3,0.0,0.0,70.5,1691
1951-12-06,1951,12,6,1951,453,0.1,2,42,7,5,3,61,118,0.26,335,0,0,0,0,0,0,42,7,5,3,61,389,167,167,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,36.3,36.3,0.0,0.0,70.5,1691
1951-12-07,1951,12,7,1951,453,0.1,2,42,7,5,3,61,118,0.26,335,0,0,0,0,0,0,42,7,5,3,61,389,167,167,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,36.3,36.3,0.0,0.0,70.5,1691
1951-12-08,1951,12,8,1951,459,0.1,2,42,7,5,3,61,118,0.26,341,0,0,0,0,0,0,42,7,5,3,61,395,170,170,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,37.0,37.0,0.0,0.0,71.8,1722
1951-12-09,1951,12,9,1951,459,0.1,2,42,7,5,3,61,118,0.26,341,0,0,0,0,0,0,42,7,5,3,61,395,170,170,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,37.0,37.0,0.0,0.0,71.8,1722
1951-12-10,1951,12,10,1951,459,0.1,2,42,7,5,3,61,118,0.26,341,0,0,0,0,0,0,42,7,5,3,61,395,170,170,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,37.0,37.0,0.0,0.0,71.8,1722
1951-12-11,1951,12,11,1951,467,0.22,2,42,7,5,3,61,118,0.25,349,0,0,0,0,0,0,42,7,5,3,61,403,174,174,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,37.8,37.8,0.0,0.0,73.4,1761
1951-12-12,1951,12,12,1951,472,0.22,2,42,7,5,3,61,118,0.25,354,0,0,0,0,0,0,42,7,5,3,61,408,177,177,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,38.4,38.4,0.0,0.0,74.5,1787
1951-12-13,1951,12,13,1951,477,0.22,2,42,7,5,3,61,118,0.25,359,0,0,0,0,0,0,42,7,5,3,61,413,179,179,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,38.9,38.9,0.0,0.0,75.5,1811
1951-12-14,1951,12,14,1951,494,0.22,2,42,7,5,3,61,118,0.24,376,0,0,0,0,0,0,42,7,5,3,61,430,188,188,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,23.9,23.9,0.93,0.93,0.0,0.0,40.7,40.7,0.0,0.0,79.2,1901
1951-12-15,1951,12,15,1951,512,0.22,2,42,7,5,3,61,118,0.23,394,0,0,0,0,0,0,42,7,5,3,61,448,197,197,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,23.9,23.9,0.93,0.93,0.0,0.0,42.5,42.5,0.0,0.0,83.0,1992
1951-12-16,1951,12,16,1951,516,0.22,2,42,7,5,3,61,118,0.23,398,0,0,0,0,0,0,42,7,5,3,61,452,199,199,0,0,990.0,965.9,0.2,0.05,989.8,2,23.5,23.5,23.8,23.8,0.93,0.93,0.0,0.0,43.0,43.0,0.0,0.0,84.1,2017
1951-12-17,1951,12,17,1951,527,0.22,2,42,7,5,3,61,118,0.22,409,0,0,0,0,0,0,42,7,5,3,61,463,204,204,0,0,990.0,966.0,0.2,0.05,989.7,2,23.5,23.5,23.8,23.8,0.94,0.94,0.0,0.0,44.1,44.1,0.0,0.0,86.4,2072
1951-12-18,1951,12,18,1951,527,0.22,2,42,7,5,3,61,118,0.22,409,0,0,0,0,0,0,42,7,5,3,61,463,204,204,0,0,990.0,966.0,0.2,0.05,989.7,2,23.5,23.5,23.8,23.8,0.94,0.94,0.0,0.0,44.1,44.1,0.0,0.0,86.4,2072
1951-12-19,1951,12,19,1951,542,0.22,2,42,7,5,3,61,118,0.22,424,0,0,0,0,0,0,42,7,5,3,61,478,212,212,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,23.7,23.7,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,89.3,2142
1951-12-20,1951,12,20,1951,542,0.22,2,42,7,5,3,61,118,0.22,424,0,0,0,0,0,0,42,7,5,3,61,478,212,212,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,23.7,23.7,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,89.3,2142
1951-12-21,1951,12,21,1951,548,0.22,2,42,7,5,3,61,118,0.22,430,0,0,0,0,0,0,42,7,5,3,61,484,215,215,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,23.7,23.7,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,90.5,2171
1951-12-22,1951,12,22,1951,550,0.22,2,42,7,5,3,61,118,0.21,432,0,0,0,0,0,0,42,7,5,3,61,486,216,216,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,23.7,23.7,0.94,0.94,0.0,0.0,46.5,46.5,0.0,0.0,91.0,2185
1951-12-23,1951,12,23,1951,550,0.22,2,42,7,5,3,61,118,0.21,432,0,0,0,0,0,0,42,7,5,3,61,486,216,216,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,23.7,23.7,0.94,0.94,0.0,0.0,46.5,46.5,0.0,0.0,91.0,2185
1951-12-24,1951,12,24,1951,556,0.22,2,42,7,5,3,61,118,0.21,438,0,0,0,0,0,0,42,7,5,3,61,492,219,219,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,23.6,23.6,0.94,0.94,0.0,0.0,47.0,47.0,0.0,0.0,92.1,2209
1951-12-25,1951,12,25,1951,630,0.22,2,42,7,5,3,61,118,0.19,512,0,0,0,0,0,0,42,7,5,3,61,566,170,170,170,0,990.0,966.4,0.25,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,35.6,35.6,35.6,0.0,103.7,2489
1951-12-26,1951,12,26,1951,914,0.22,2,42,7,5,3,61,118,0.13,796,0,0,0,0,0,0,42,7,5,3,61,850,199,199,199,199,990.0,967.6,0.43,0.19,989.4,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,39.2,39.2,39.2,39.2,152.0,3646
1951-12-27,1951,12,27,1951,1127,0.22,2,42,7,5,3,61,118,0.1,1009,0,0,0,0,0,0,42,7,5,3,61,1063,252,252,252,252,990.0,968.3,0.65,0.36,989.0,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.6,4430
1951-12-28,1951,12,28,1951,1127,0.22,2,42,7,5,3,61,118,0.1,1009,0,0,0,0,0,0,42,7,5,3,61,1063,252,252,252,252,990.0,968.3,0.65,0.36,989.0,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.6,4430
1951-12-29,1951,12,29,1951,1027,0.22,2,42,7,5,3,61,118,0.11,909,0,0,0,0,0,0,42,7,5,3,61,963,227,227,227,227,990.0,968.0,0.54,0.28,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.6,43.6,43.6,43.6,170.6,4093
1951-12-30,1951,12,30,1951,914,0.22,2,42,7,5,3,61,118,0.13,796,0,0,0,0,0,0,42,7,5,3,61,850,199,199,199,199,990.0,967.6,0.43,0.19,989.4,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,39.2,39.2,39.2,39.2,152.0,3646
1951-12-31,1951,12,31,1951,1022,0.22,2,42,7,5,3,61,118,0.12,904,0,0,0,0,0,0,42,7,5,3,61,958,226,226,226,226,990.0,968.0,0.53,0.27,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,43.4,43.4,43.4,43.4,169.7,4073
1952-01-01,1952,1,1,1951,1066,0.0,1,49,8,7,5,81,150,0.14,916,0,0,0,0,0,0,49,8,7,5,81,980,229,229,229,229,990.0,968.1,0.55,0.28,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.6,43.6,43.6,43.6,170.6,4093
1952-01-02,1952,1,2,1951,1086,0.0,1,49,8,7,5,81,150,0.14,936,0,0,0,0,0,0,49,8,7,5,81,1000,234,234,234,234,990.0,968.2,0.57,0.3,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.3,44.3,44.3,44.3,173.7,4168
1952-01-03,1952,1,3,1951,1089,0.0,1,49,8,7,5,81,150,0.14,939,0,0,0,0,0,0,49,8,7,5,81,1003,234,234,234,234,990.0,968.2,0.57,0.3,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,174.1,4179
1952-01-04,1952,1,4,1951,1082,0.0,1,49,8,7,5,81,150,0.14,932,0,0,0,0,0,0,49,8,7,5,81,996,233,233,233,233,990.0,968.2,0.57,0.3,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,173.2,4156
1952-01-05,1952,1,5,1951,1096,0.0,1,49,8,7,5,81,150,0.14,946,0,0,0,0,0,0,49,8,7,5,81,1010,236,236,236,236,990.0,968.2,0.58,0.31,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,175.1,4203
1952-01-06,1952,1,6,1951,1141,0.0,1,49,8,7,5,81,150,0.13,991,0,0,0,0,0,0,49,8,7,5,81,1055,247,247,247,247,990.0,968.3,0.63,0.34,989.0,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,46.2,46.2,46.2,46.2,181.3,4350
1952-01-07,1952,1,7,1951,1172,0.0,1,49,8,7,5,81,150,0.13,1022,0,0,0,0,0,0,49,8,7,5,81,1086,255,255,255,255,990.0,968.4,0.68,0.38,988.9,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,185.0,4440
1952-01-08,1952,1,8,1951,1199,0.0,1,49,8,7,5,81,150,0.13,1049,0,0,0,0,0,0,49,8,7,5,81,1113,262,262,262,262,990.0,968.5,0.72,0.41,988.9,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.2,4516
1952-01-09,1952,1,9,1951,1355,0.0,1,49,8,7,5,81,150,0.11,1100,105,34,5,4,3,57,83,13,11,8,138,1209,275,275,275,275,990.0,969.0,0.86,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.4,4544
1952-01-10,1952,1,10,1951,1454,0.0,1,49,8,7,5,81,150,0.1,1100,204,51,9,9,6,127,100,18,16,11,208,1234,275,275,275,275,990.0,969.3,0.9,0.48,988.6,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.5,4452
1952-01-11,1952,1,11,1951,1528,0.02,1,49,8,7,5,81,150,0.1,1100,278,50,9,13,9,195,100,18,20,14,276,1238,275,275,275,275,990.0,969.6,0.91,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,182.9,4389
1952-01-12,1952,1,12,1951,1492,0.02,1,49,8,7,5,81,150,0.1,1100,242,51,10,11,8,162,100,18,18,13,243,1236,275,275,275,275,990.0,969.5,0.91,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.2,4420
1952-01-13,1952,1,13,1951,1484,0.02,1,49,8,7,5,81,150,0.1,1100,234,51,10,10,7,155,100,18,17,12,236,1235,275,275,275,275,990.0,969.4,0.91,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.5,4426
1952-01-14,1952,1,14,1951,1511,0.02,1,49,8,7,5,81,150,0.1,1100,261,50,9,12,8,179,100,18,19,13,260,1237,275,275,275,275,990.0,969.5,0.91,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.5,4404
1952-01-15,1952,1,15,1951,1528,0.02,1,49,8,7,5,81,150,0.1,1100,278,50,9,13,9,195,100,18,20,14,276,1238,275,275,275,275,990.0,969.6,0.91,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,182.9,4389
1952-01-16,1952,1,16,1951,1551,0.02,1,49,8,7,5,81,150,0.1,1100,301,51,10,14,10,216,100,18,21,15,297,1239,275,275,275,275,990.0,969.6,0.92,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.1,4370
1952-01-17,1952,1,17,1951,1559,0.02,1,49,8,7,5,81,150,0.1,1100,309,51,10,14,10,223,100,18,21,15,304,1239,275,275,275,275,990.0,969.7,0.92,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.8,4363
1952-01-18,1952,1,18,1951,1609,0.02,1,49,8,7,5,81,150,0.09,1100,359,51,10,16,11,269,100,18,23,16,350,1241,275,275,275,275,990.0,969.8,0.92,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,180.1,4321
1952-01-19,1952,1,19,1951,1617,0.02,1,49,8,7,5,81,150,0.09,1100,367,51,10,17,12,276,100,18,24,17,357,1242,275,275,275,275,990.0,969.9,0.92,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,179.8,4314
1952-01-20,1952,1,20,1951,1645,0.02,1,49,8,7,5,81,150,0.09,1100,395,51,10,18,13,303,100,18,25,18,384,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.8,4291
1952-01-21,1952,1,21,1951,1677,0.02,1,49,8,7,5,81,150,0.09,1100,427,51,10,18,14,334,100,18,25,19,415,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.7,4265
1952-01-22,1952,1,22,1951,1726,0.02,1,49,8,7,5,81,150,0.09,1100,476,51,10,18,15,381,100,18,25,20,462,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,176.0,4224
1952-01-23,1952,1,23,1951,1902,0.02,1,49,8,7,5,81,150,0.08,1100,652,51,10,17,21,551,100,18,25,26,632,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,169.6,4069
1952-01-24,1952,1,24,1951,2221,0.02,1,49,8,7,5,81,150,0.07,1100,971,51,10,18,32,860,100,18,25,37,941,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.7,3832
1952-01-25,1952,1,25,1951,2102,0.02,1,49,8,7,5,81,150,0.07,1100,852,51,10,18,28,744,100,18,25,33,825,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.0,3912
1952-01-26,1952,1,26,1951,2102,0.02,1,49,8,7,5,81,150,0.07,1100,852,51,10,18,28,744,100,18,25,33,825,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.0,3912
1952-01-27,1952,1,27,1951,2195,0.02,1,49,8,7,5,81,150,0.07,1100,945,51,10,18,31,834,100,18,25,36,915,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.4,3850
1952-01-28,1952,1,28,1951,2345,0.02,1,49,8,7,5,81,150,0.06,1100,1095,51,10,18,36,980,100,18,25,41,1061,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.3,3750
1952-01-29,1952,1,29,1951,2554,0.02,1,49,8,7,5,81,150,0.06,1100,1304,51,10,18,43,1181,100,18,25,48,1262,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.3,3608
1952-01-30,1952,1,30,1951,2575,0.02,1,49,8,7,5,81,150,0.06,1100,1325,51,10,17,44,1202,100,18,25,49,1283,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.8,3594
1952-01-31,1952,1,31,1951,2671,0.02,1,49,8,7,5,81,150,0.06,1100,1421,51,10,18,47,1295,100,18,25,52,1376,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,147.1,3531
1952-02-01,1952,2,1,1951,2697,0.04,1,55,10,10,8,114,197,0.07,1100,1400,45,8,15,56,1275,100,18,25,64,1389,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.4,3514
1952-02-02,1952,2,2,1951,2782,0.04,1,55,10,10,8,114,197,0.07,1100,1485,45,8,15,60,1356,100,18,25,68,1470,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.1,37.1,37.1,37.1,144.1,3459
1952-02-03,1952,2,3,1951,2895,0.04,1,55,10,10,8,114,197,0.07,1100,1598,45,8,15,64,1465,100,18,25,72,1579,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.4,36.4,36.4,36.4,141.0,3385
1952-02-04,1952,2,4,1951,2963,0.04,1,55,10,10,8,114,197,0.07,1100,1666,44,8,15,67,1530,100,18,25,75,1644,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.2,3340
1952-02-05,1952,2,5,1951,3049,0.04,1,55,10,10,8,114,197,0.06,1100,1752,44,8,15,71,1613,100,18,25,79,1727,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.3,35.3,35.3,35.3,136.9,3284
1952-02-06,1952,2,6,1951,3139,0.04,1,55,10,10,8,114,197,0.06,1100,1842,45,8,15,72,1702,100,18,25,80,1816,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,134.5,3227
1952-02-07,1952,2,7,1951,3210,0.04,1,55,10,10,8,114,197,0.06,1100,1913,45,8,15,72,1773,100,18,25,80,1887,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,132.7,3185
1952-02-08,1952,2,8,1951,3251,0.04,1,55,10,10,8,114,197,0.06,1100,1954,45,8,15,72,1814,100,18,25,80,1928,1243,275,275,275,275,990.0,974.1,0.93,0.48,988.6,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.0,34.0,34.0,34.0,131.7,3161
1952-02-09,1952,2,9,1951,3313,0.04,1,55,10,10,8,114,197,0.06,1100,2016,45,8,15,72,1876,100,18,25,80,1990,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.6,33.6,33.6,33.6,130.2,3124
1952-02-10,1952,2,10,1951,3313,0.04,1,55,10,10,8,114,197,0.06,1100,2016,45,8,15,72,1876,100,18,25,80,1990,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.6,33.6,33.6,33.6,130.2,3124
1952-02-11,1952,2,11,1951,3355,0.04,1,55,10,10,8,114,197,0.06,1100,2058,45,8,15,72,1918,100,18,25,80,2032,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.3,33.3,33.3,33.3,129.1,3099
1952-02-12,1952,2,12,1951,3355,0.04,1,55,10,10,8,114,197,0.06,1100,2058,45,8,15,72,1918,100,18,25,80,2032,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.3,33.3,33.3,33.3,129.1,3099
1952-02-13,1952,2,13,1951,3313,0.04,1,55,10,10,8,114,197,0.06,1100,2016,45,8,15,72,1876,100,18,25,80,1990,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.6,33.6,33.6,33.6,130.2,3124
1952-02-14,1952,2,14,1951,3417,0.04,1,55,10,10,8,114,197,0.06,1100,2120,45,8,15,72,1980,100,18,25,80,2094,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,127.6,3062
1952-02-15,1952,2,15,1951,3441,0.04,1,55,10,10,8,114,197,0.06,1100,2144,45,8,15,72,2004,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,127.0,3048
1952-02-16,1952,2,16,1951,3488,0.04,1,55,10,10,8,114,197,0.06,1100,2191,45,8,15,72,2051,100,18,25,80,2165,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.9,3020
1952-02-17,1952,2,17,1951,3512,0.04,1,55,10,10,8,114,197,0.06,1100,2215,45,8,15,72,2075,100,18,25,80,2189,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.3,32.3,32.3,32.3,125.3,3006
1952-02-18,1952,2,18,1951,3838,0.04,1,55,10,10,8,114,197,0.05,1100,2541,45,8,15,72,2401,100,18,25,80,2515,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,4,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.2,30.2,30.2,30.2,117.1,2810
1952-02-19,1952,2,19,1951,4017,0.04,1,55,10,10,8,114,197,0.05,1100,2720,45,8,15,72,2580,100,18,25,80,2694,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,29.0,29.0,29.0,29.0,112.6,2701
1952-02-20,1952,2,20,1951,4017,0.04,1,55,10,10,8,114,197,0.05,1100,2720,45,8,15,72,2580,100,18,25,80,2694,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,29.0,29.0,29.0,29.0,112.6,2701
1952-02-21,1952,2,21,1951,3931,0.05,1,55,10,10,8,114,197,0.05,1100,2634,45,8,15,72,2494,100,18,25,80,2608,1243,275,275,275,275,990.0,975.5,0.93,0.48,988.6,4,12.5,12.5,12.5,12.5,0.88,0.88,0.88,0.88,29.6,29.6,29.6,29.6,114.7,2753
1952-02-22,1952,2,22,1951,3970,0.05,1,55,10,10,8,114,197,0.05,1100,2673,45,8,15,72,2533,100,18,25,80,2647,1243,275,275,275,275,990.0,975.6,0.93,0.48,988.6,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.3,29.3,29.3,29.3,113.7,2728
1952-02-23,1952,2,23,1951,4007,0.05,1,55,10,10,8,114,197,0.05,1100,2710,45,8,15,72,2570,100,18,25,80,2684,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.1,29.1,29.1,29.1,112.8,2707
1952-02-24,1952,2,24,1951,4027,0.05,1,55,10,10,8,114,197,0.05,1100,2730,45,8,15,72,2590,100,18,25,80,2704,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,29.0,29.0,29.0,29.0,112.4,2696
1952-02-25,1952,2,25,1951,4076,0.05,1,55,10,10,8,114,197,0.05,1100,2779,45,8,15,72,2639,100,18,25,80,2753,1243,275,275,275,275,990.0,975.8,0.93,0.48,988.6,4,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,28.7,28.7,28.7,28.7,111.3,2671
1952-02-26,1952,2,26,1951,4160,0.05,1,55,10,10,8,114,197,0.05,1100,2863,45,8,15,72,2723,100,18,25,80,2837,1243,275,275,275,275,990.0,976.0,0.93,0.48,988.6,4,12.1,12.1,12.1,12.1,0.87,0.87,0.87,0.87,28.2,28.2,28.2,28.2,109.5,2627
1952-02-27,1952,2,27,1951,4336,0.05,1,55,10,10,8,114,197,0.05,1100,3039,45,8,15,71,2899,100,18,25,80,3013,1243,275,275,275,275,990.0,976.3,0.93,0.48,988.6,4,11.8,11.8,11.8,11.8,0.85,0.85,0.85,0.85,26.9,26.9,26.9,26.9,104.2,2501
1952-02-28,1952,2,28,1951,4532,0.05,1,55,10,10,8,114,197,0.04,1100,3235,45,8,15,72,3095,100,18,25,80,3209,1243,275,275,275,275,990.0,976.7,0.93,0.48,988.6,4,11.4,11.4,11.4,11.4,0.82,0.82,0.82,0.82,25.3,25.3,25.3,25.3,98.0,2351
1952-02-29,1952,2,29,1951,4967,0.05,1,55,10,10,8,114,197,0.04,1100,3670,45,8,15,72,3530,100,18,25,80,3644,1243,275,275,275,275,990.0,977.5,0.93,0.48,988.6,4,10.6,10.6,10.6,10.6,0.76,0.76,0.76,0.76,21.8,21.8,21.8,21.8,84.3,2022
1952-03-01,1952,3,1,1951,5344,0.04,1,68,14,17,21,195,315,0.06,1100,3929,32,4,8,59,3826,100,18,25,80,4021,1243,275,275,275,275,990.0,978.0,0.91,0.48,988.6,4,10.1,10.1,10.1,10.1,0.72,0.72,0.72,0.72,19.7,19.7,19.7,19.7,75.5,1812
1952-03-02,1952,3,2,1951,5588,0.04,1,68,14,17,21,195,315,0.06,0,5273,1132,4,8,59,4070,1200,18,25,80,4265,1243,275,275,275,275,990.1,978.4,0.91,0.48,988.7,0,9.7,9.7,9.7,9.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1952-03-03,1952,3,3,1951,5748,0.04,1,68,14,17,21,195,315,0.05,0,5433,1132,4,8,59,4230,1200,18,25,80,4425,1243,275,275,275,275,990.1,978.7,0.9,0.48,988.7,0,9.5,9.5,9.5,9.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1952-03-04,1952,3,4,1951,5886,0.04,1,68,14,17,21,195,315,0.05,0,5571,1132,4,8,59,4368,1200,18,25,80,4563,1243,275,275,275,275,990.1,978.9,0.9,0.48,988.7,0,9.3,9.3,9.3,9.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1952-03-05,1952,3,5,1951,5984,0.04,1,68,14,17,21,195,315,0.05,0,5669,1132,4,8,59,4466,1200,18,25,80,4661,1243,275,275,275,275,990.1,979.0,0.89,0.48,988.7,0,9.2,9.2,9.2,9.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1952-03-06,1952,3,6,1951,6061,0.04,1,68,14,17,21,195,315,0.05,0,5746,1132,4,7,59,4543,1200,18,25,80,4738,1243,275,275,275,275,990.1,979.1,0.89,0.48,988.7,0,9.1,9.1,9.1,9.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1952-03-07,1952,3,7,1951,6170,0.04,1,68,14,17,21,195,315,0.05,0,5855,1132,4,8,59,4652,1200,18,25,80,4847,1243,275,275,275,275,990.1,979.3,0.89,0.48,988.7,0,8.9,8.9,8.9,8.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1952-03-08,1952,3,8,1951,6170,0.04,1,68,14,17,21,195,315,0.05,0,5855,1132,4,8,59,4652,1200,18,25,80,4847,1243,275,275,275,275,990.1,979.3,0.89,0.48,988.7,0,8.9,8.9,8.9,8.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1952-03-09,1952,3,9,1951,6170,0.04,1,68,14,17,21,195,315,0.05,0,5855,1132,4,8,59,4652,1200,18,25,80,4847,1243,275,275,275,275,990.1,979.3,0.89,0.48,988.7,0,8.9,8.9,8.9,8.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1952-03-10,1952,3,10,1951,6170,0.04,1,68,14,17,21,195,315,0.05,0,5855,1132,4,8,59,4652,1200,18,25,80,4847,1243,275,275,275,275,990.1,979.3,0.89,0.48,988.7,0,8.9,8.9,8.9,8.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1952-03-11,1952,3,11,1951,6100,0.05,1,68,14,17,21,195,315,0.05,0,5785,1132,4,7,59,4582,1200,18,25,80,4777,1243,275,275,275,275,990.1,979.2,0.89,0.48,988.7,0,9.0,9.0,9.0,9.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1952-03-12,1952,3,12,1951,6061,0.05,1,68,14,17,21,195,315,0.05,0,5746,1132,4,7,59,4543,1200,18,25,80,4738,1243,275,275,275,275,990.1,979.1,0.89,0.48,988.7,0,9.1,9.1,9.1,9.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1952-03-13,1952,3,13,1951,6023,0.05,1,68,14,17,21,195,315,0.05,0,5708,1132,4,8,59,4505,1200,18,25,80,4700,1243,275,275,275,275,990.1,979.1,0.89,0.48,988.7,0,9.1,9.1,9.1,9.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
