Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1952-03-14,1952,3,14,1951,5965,0.05,1,68,14,17,21,195,315,0.05,0,5650,1132,4,7,59,4447,1200,18,25,80,4642,1243,275,275,275,275,990.1,979.0,0.89,0.48,988.7,0,9.2,9.2,9.2,9.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1952-03-15,1952,3,15,1951,5905,0.05,1,68,14,17,21,195,315,0.05,0,5590,1132,4,7,59,4387,1200,18,25,80,4582,1243,275,275,275,275,990.1,978.9,0.9,0.48,988.7,0,9.3,9.3,9.3,9.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1952-03-16,1952,3,16,1951,5866,0.05,1,68,14,17,21,195,315,0.05,0,5551,1132,4,8,59,4348,1200,18,25,80,4543,1243,275,275,275,275,990.1,978.8,0.9,0.48,988.7,0,9.3,9.3,9.3,9.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1952-03-17,1952,3,17,1951,5729,0.05,1,68,14,17,21,195,315,0.05,0,5414,1132,4,8,59,4211,1200,18,25,80,4406,1243,275,275,275,275,990.1,978.6,0.9,0.48,988.7,0,9.5,9.5,9.5,9.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1952-03-18,1952,3,18,1951,5672,0.05,1,68,14,17,21,195,315,0.06,0,5357,1132,4,8,59,4154,1200,18,25,80,4349,1243,275,275,275,275,990.1,978.5,0.9,0.48,988.7,0,9.6,9.6,9.6,9.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1952-03-19,1952,3,19,1951,5593,0.05,1,68,14,17,21,195,315,0.06,0,5278,1132,4,8,59,4075,1200,18,25,80,4270,1243,275,275,275,275,990.1,978.4,0.91,0.48,988.7,0,9.7,9.7,9.7,9.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1952-03-20,1952,3,20,1951,5588,0.05,1,68,14,17,21,195,315,0.06,0,5273,1132,4,8,59,4070,1200,18,25,80,4265,1243,275,275,275,275,990.1,978.4,0.91,0.48,988.7,0,9.7,9.7,9.7,9.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1952-03-21,1952,3,21,1951,5471,0.07,1,68,14,17,21,195,315,0.06,0,5156,1132,4,8,59,3953,1200,18,25,80,4148,1243,275,275,275,275,990.0,978.2,0.91,0.48,988.7,0,9.9,9.9,9.9,9.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1952-03-22,1952,3,22,1951,5344,0.07,1,68,14,17,21,195,315,0.06,1100,3929,32,4,8,59,3826,100,18,25,80,4021,1243,275,275,275,275,990.0,978.0,0.91,0.48,988.6,4,10.1,10.1,10.1,10.1,0.72,0.72,0.72,0.72,19.7,19.7,19.7,19.7,75.5,1812
1952-03-23,1952,3,23,1951,5307,0.07,1,68,14,17,21,195,315,0.06,1100,3892,32,4,8,59,3789,100,18,25,80,3984,1243,275,275,275,275,990.0,978.0,0.91,0.48,988.6,4,10.1,10.1,10.1,10.1,0.73,0.73,0.73,0.73,19.9,19.9,19.9,19.9,76.4,1832
1952-03-24,1952,3,24,1951,5223,0.07,1,68,14,17,21,195,315,0.06,1100,3808,32,4,8,59,3705,100,18,25,80,3900,1243,275,275,275,275,990.0,977.9,0.92,0.48,988.6,4,10.2,10.2,10.2,10.2,0.74,0.74,0.74,0.74,20.4,20.4,20.4,20.4,78.3,1878
1952-03-25,1952,3,25,1951,5114,0.07,1,68,14,17,21,195,315,0.06,1100,3699,32,4,8,59,3596,100,18,25,80,3791,1243,275,275,275,275,990.0,977.7,0.92,0.48,988.6,4,10.4,10.4,10.4,10.4,0.75,0.75,0.75,0.75,21.0,21.0,21.0,21.0,80.8,1938
1952-03-26,1952,3,26,1951,5114,0.07,1,68,14,17,21,195,315,0.06,1100,3699,32,4,8,59,3596,100,18,25,80,3791,1243,275,275,275,275,990.0,977.7,0.92,0.48,988.6,4,10.4,10.4,10.4,10.4,0.75,0.75,0.75,0.75,21.0,21.0,21.0,21.0,80.8,1938
1952-03-27,1952,3,27,1951,4856,0.07,1,68,14,17,21,195,315,0.06,1100,3441,32,4,8,59,3338,100,18,25,80,3533,1243,275,275,275,275,990.0,977.2,0.93,0.48,988.6,4,10.8,10.8,10.8,10.8,0.78,0.78,0.78,0.78,22.7,22.7,22.7,22.7,87.7,2104
1952-03-28,1952,3,28,1951,4760,0.07,1,68,14,17,21,195,315,0.07,1100,3345,32,4,8,59,3242,100,18,25,80,3437,1243,275,275,275,275,990.0,977.1,0.93,0.48,988.6,4,11.0,11.0,11.0,11.0,0.79,0.79,0.79,0.79,23.4,23.4,23.4,23.4,90.7,2177
1952-03-29,1952,3,29,1951,4685,0.07,1,68,14,17,21,195,315,0.07,1100,3270,32,4,8,59,3167,100,18,25,80,3362,1243,275,275,275,275,990.0,976.9,0.93,0.48,988.6,4,11.1,11.1,11.1,11.1,0.8,0.8,0.8,0.8,24.0,24.0,24.0,24.0,93.1,2234
1952-03-30,1952,3,30,1951,4525,0.07,1,68,14,17,21,195,315,0.07,1100,3110,32,4,8,59,3007,100,18,25,80,3202,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.4,11.4,11.4,11.4,0.82,0.82,0.82,0.82,25.3,25.3,25.3,25.3,98.2,2356
1952-03-31,1952,3,31,1951,4462,0.07,1,68,14,17,21,195,315,0.07,1100,3047,32,4,8,59,2944,100,18,25,80,3139,1243,275,275,275,275,990.0,976.5,0.93,0.48,988.6,4,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.8,25.8,25.8,25.8,100.2,2404
1952-04-01,1952,4,1,1951,4336,0.16,2,70,14,18,25,168,295,0.07,1100,2941,30,4,7,55,2845,100,18,25,80,3013,1243,275,275,275,275,990.0,976.3,0.93,0.48,988.6,4,11.8,11.8,11.8,11.8,0.85,0.85,0.85,0.85,26.9,26.9,26.9,26.9,104.2,2501
1952-04-02,1952,4,2,1951,4253,0.16,2,70,14,18,25,168,295,0.07,1100,2858,30,4,7,55,2762,100,18,25,80,2930,1243,275,275,275,275,990.0,976.1,0.93,0.48,988.6,4,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.6,27.6,27.6,27.6,106.9,2566
1952-04-03,1952,4,3,1951,4140,0.16,2,70,14,18,25,168,295,0.07,1100,2745,30,4,7,55,2649,100,18,25,80,2817,1243,275,275,275,275,990.0,975.9,0.93,0.48,988.6,4,12.1,12.1,12.1,12.1,0.87,0.87,0.87,0.87,28.3,28.3,28.3,28.3,109.9,2637
1952-04-04,1952,4,4,1951,4056,0.16,2,70,14,18,25,168,295,0.07,1100,2661,30,4,7,55,2565,100,18,25,80,2733,1243,275,275,275,275,990.0,975.8,0.93,0.48,988.6,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.8,28.8,28.8,28.8,111.7,2681
1952-04-05,1952,4,5,1951,4027,0.16,2,70,14,18,25,168,295,0.07,1100,2632,30,4,7,55,2536,100,18,25,80,2704,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,29.0,29.0,29.0,29.0,112.4,2696
1952-04-06,1952,4,6,1951,3970,0.16,2,70,14,18,25,168,295,0.07,1100,2575,30,4,7,55,2479,100,18,25,80,2647,1243,275,275,275,275,990.0,975.6,0.93,0.48,988.6,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.3,29.3,29.3,29.3,113.7,2728
1952-04-07,1952,4,7,1951,3920,0.16,2,70,14,18,25,168,295,0.08,1100,2525,30,4,7,55,2429,100,18,25,80,2597,1243,275,275,275,275,990.0,975.5,0.93,0.48,988.6,4,12.5,12.5,12.5,12.5,0.88,0.88,0.88,0.88,29.6,29.6,29.6,29.6,115.0,2759
1952-04-08,1952,4,8,1951,3886,0.16,2,70,14,18,25,168,295,0.08,1100,2491,30,3,7,55,2395,100,18,25,80,2563,1243,275,275,275,275,990.0,975.4,0.93,0.48,988.6,4,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.9,29.9,29.9,29.9,115.9,2780
1952-04-09,1952,4,9,1951,3811,0.16,2,70,14,18,25,168,295,0.08,1100,2416,30,4,7,55,2320,100,18,25,80,2488,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.4,30.4,30.4,30.4,117.8,2826
1952-04-10,1952,4,10,1951,3773,0.16,2,70,14,18,25,168,295,0.08,1100,2378,30,4,7,55,2282,100,18,25,80,2450,1243,275,275,275,275,990.0,975.2,0.93,0.48,988.6,4,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.6,30.6,30.6,30.6,118.8,2850
1952-04-11,1952,4,11,1951,3639,0.25,2,70,14,18,25,168,295,0.08,1100,2244,30,4,7,55,2148,100,18,25,80,2316,1243,275,275,275,275,990.0,974.9,0.93,0.48,988.6,4,13.1,13.1,13.1,13.1,0.89,0.89,0.89,0.89,31.5,31.5,31.5,31.5,122.1,2931
1952-04-12,1952,4,12,1951,3573,0.25,2,70,14,18,25,168,295,0.08,1100,2178,30,4,7,55,2082,100,18,25,80,2250,1243,275,275,275,275,990.0,974.8,0.93,0.48,988.6,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,123.8,2970
1952-04-13,1952,4,13,1951,3530,0.25,2,70,14,18,25,168,295,0.08,1100,2135,30,4,7,55,2039,100,18,25,80,2207,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.2,32.2,32.2,32.2,124.8,2995
1952-04-14,1952,4,14,1951,3537,0.25,2,70,14,18,25,168,295,0.08,1100,2142,30,4,7,55,2046,100,18,25,80,2214,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.1,32.1,32.1,32.1,124.6,2991
1952-04-15,1952,4,15,1951,3530,0.25,2,70,14,18,25,168,295,0.08,1100,2135,30,4,7,55,2039,100,18,25,80,2207,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.2,32.2,32.2,32.2,124.8,2995
1952-04-16,1952,4,16,1951,3488,0.25,2,70,14,18,25,168,295,0.08,1100,2093,30,4,7,55,1997,100,18,25,80,2165,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.9,3020
1952-04-17,1952,4,17,1951,3452,0.25,2,70,14,18,25,168,295,0.09,1100,2057,30,4,7,55,1961,100,18,25,80,2129,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,126.7,3041
1952-04-18,1952,4,18,1951,3417,0.25,2,70,14,18,25,168,295,0.09,1100,2022,30,4,6,55,1926,100,18,25,80,2094,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,127.6,3062
1952-04-19,1952,4,19,1951,3332,0.25,2,70,14,18,25,168,295,0.09,1100,1937,29,4,6,55,1841,100,18,25,80,2009,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.4,33.4,33.4,33.4,129.7,3113
1952-04-20,1952,4,20,1951,3185,0.25,2,70,14,18,25,168,295,0.09,1100,1790,30,4,7,55,1694,100,18,25,80,1862,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,133.3,3199
1952-04-21,1952,4,21,1951,3080,0.32,2,70,14,18,25,168,295,0.1,1100,1685,30,4,7,55,1589,100,18,25,80,1757,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,136.0,3265
1952-04-22,1952,4,22,1951,3032,0.32,2,70,14,18,25,168,295,0.1,1100,1637,30,4,7,55,1541,100,18,25,80,1709,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,137.3,3296
1952-04-23,1952,4,23,1951,2942,0.32,2,70,14,18,25,168,295,0.1,1100,1547,30,4,7,55,1451,100,18,25,80,1619,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,139.8,3354
1952-04-24,1952,4,24,1951,2901,0.32,2,70,14,18,25,168,295,0.1,1100,1506,30,4,7,55,1410,100,18,25,80,1578,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.3,36.3,36.3,36.3,140.9,3381
1952-04-25,1952,4,25,1951,2819,0.32,2,70,14,18,25,168,295,0.1,1100,1424,30,4,7,55,1328,100,18,25,80,1496,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.9,36.9,36.9,36.9,143.1,3434
1952-04-26,1952,4,26,1951,2769,0.32,2,70,14,18,25,168,295,0.11,1100,1374,30,4,7,55,1278,100,18,25,80,1446,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,144.5,3467
1952-04-27,1952,4,27,1951,2671,0.32,2,70,14,18,25,168,295,0.11,1100,1276,30,3,7,55,1180,100,18,25,80,1348,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,147.1,3531
1952-04-28,1952,4,28,1951,2645,0.32,2,70,14,18,25,168,295,0.11,1100,1250,30,3,7,55,1154,100,18,25,80,1322,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.1,38.1,38.1,38.1,147.8,3548
1952-04-29,1952,4,29,1951,2575,0.32,2,70,14,18,25,168,295,0.11,1100,1180,30,3,7,55,1084,100,18,25,80,1252,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.8,3594
1952-04-30,1952,4,30,1951,2517,0.32,2,70,14,18,25,168,295,0.12,1100,1122,30,4,7,55,1026,100,18,25,80,1194,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.0,39.0,39.0,39.0,151.4,3632
1952-05-01,1952,5,1,1951,2450,0.54,3,55,13,13,17,178,276,0.11,1100,1074,45,5,12,63,949,100,18,25,80,1127,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.5,39.5,39.5,39.5,153.3,3678
1952-05-02,1952,5,2,1951,2363,0.54,3,55,13,13,17,178,276,0.12,1100,987,45,5,12,60,864,100,18,25,77,1042,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,155.8,3738
1952-05-03,1952,5,3,1951,2327,0.54,3,55,13,13,17,178,276,0.12,1100,951,45,5,12,58,830,100,18,25,75,1008,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.8,3762
1952-05-04,1952,5,4,1951,2276,0.54,3,55,13,13,17,178,276,0.12,1100,900,45,5,12,55,782,100,18,25,72,960,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.2,3796
1952-05-05,1952,5,5,1951,2231,0.54,3,55,13,13,17,178,276,0.12,1100,855,45,5,12,52,741,100,18,25,69,919,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.4,3826
1952-05-06,1952,5,6,1951,2187,0.54,3,55,13,13,17,178,276,0.13,1100,811,45,5,12,50,699,100,18,25,67,877,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3855
1952-05-07,1952,5,7,1951,2155,0.54,3,55,13,13,17,178,276,0.13,1100,779,45,5,12,47,669,100,18,25,64,847,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.6,3877
1952-05-08,1952,5,8,1951,2094,0.54,3,55,13,13,17,178,276,0.13,1100,718,45,5,12,44,612,100,18,25,61,790,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.2,3917
1952-05-09,1952,5,9,1951,2041,0.54,3,55,13,13,17,178,276,0.14,1100,665,45,5,12,41,562,100,18,25,58,740,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,164.7,3953
1952-05-10,1952,5,10,1951,1983,0.54,3,55,13,13,17,178,276,0.14,1100,607,45,5,12,37,508,100,18,25,54,686,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.5,3996
1952-05-11,1952,5,11,1951,1921,0.65,3,55,13,13,17,178,276,0.14,1100,545,45,5,12,33,450,100,18,25,50,628,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,168.8,4052
1952-05-12,1952,5,12,1951,1871,0.65,3,55,13,13,17,178,276,0.15,1100,495,45,5,12,30,403,100,18,25,47,581,1243,275,275,275,275,990.0,970.7,0.93,0.48,988.6,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,170.7,4097
1952-05-13,1952,5,13,1951,1832,0.65,3,55,13,13,17,178,276,0.15,1100,456,45,5,12,28,366,100,18,25,45,544,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,172.2,4133
1952-05-14,1952,5,14,1951,1807,0.65,3,55,13,13,17,178,276,0.15,1100,431,45,5,12,26,343,100,18,25,43,521,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.2,4155
1952-05-15,1952,5,15,1951,1745,0.65,3,55,13,13,17,178,276,0.16,1100,369,45,5,12,22,285,100,18,25,39,463,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.3,4207
1952-05-16,1952,5,16,1951,1677,0.65,3,55,13,13,17,178,276,0.16,1100,301,45,5,12,18,221,100,18,25,35,399,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.7,4265
1952-05-17,1952,5,17,1951,1631,0.65,3,55,13,13,17,178,276,0.17,1100,255,45,5,12,15,177,100,18,25,32,355,1243,275,275,275,275,990.0,969.9,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,179.3,4302
1952-05-18,1952,5,18,1951,1609,0.65,3,55,13,13,17,178,276,0.17,1100,233,45,5,10,14,158,100,18,23,31,336,1241,275,275,275,275,990.0,969.8,0.92,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,180.1,4321
1952-05-19,1952,5,19,1951,1551,0.65,3,55,13,13,17,178,276,0.18,1100,175,34,5,8,10,116,89,18,21,27,294,1229,275,275,275,275,990.0,969.6,0.89,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.4,4377
1952-05-20,1952,5,20,1951,1528,0.65,3,55,13,13,17,178,276,0.18,1100,152,30,5,7,9,100,85,18,20,26,278,1223,275,275,275,275,990.0,969.6,0.88,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.3,4398
1952-05-21,1952,5,21,1951,1492,0.73,4,47,10,10,10,115,192,0.13,1100,200,49,7,10,10,122,96,18,20,20,237,1234,275,275,275,275,990.0,969.5,0.9,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.2,4421
1952-05-22,1952,5,22,1951,1454,0.73,4,47,10,10,10,115,192,0.13,1100,162,39,8,8,8,97,86,18,18,18,212,1223,275,275,275,275,990.0,969.3,0.88,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.8,4458
1952-05-23,1952,5,23,1951,1431,0.73,4,47,10,10,10,115,192,0.13,1100,139,34,7,7,7,83,81,17,17,17,198,1215,275,275,275,275,990.0,969.3,0.87,0.48,988.7,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.7,4480
1952-05-24,1952,5,24,1951,1392,0.73,4,47,10,10,10,115,192,0.14,1100,100,24,5,5,5,59,71,15,15,15,174,1201,275,275,275,275,990.0,969.1,0.85,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.2,4517
1952-05-25,1952,5,25,1951,1365,0.73,4,47,10,10,10,115,192,0.14,1100,73,18,3,3,3,44,65,13,13,13,159,1192,275,275,275,275,990.0,969.1,0.83,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.3,4542
1952-05-26,1952,5,26,1951,1327,0.73,4,47,10,10,10,115,192,0.14,1100,35,8,1,1,1,21,55,11,11,11,136,1179,275,275,275,275,990.0,968.9,0.81,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,190.8,4578
1952-05-27,1952,5,27,1951,1291,0.73,4,47,10,10,10,115,192,0.15,1099,0,0,0,0,0,0,47,10,10,10,115,1166,274,274,274,274,990.0,968.8,0.8,0.48,988.7,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,192.1,4609
1952-05-28,1952,5,28,1951,1216,0.73,4,47,10,10,10,115,192,0.16,1024,0,0,0,0,0,0,47,10,10,10,115,1091,256,256,256,256,990.0,968.6,0.69,0.38,988.9,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,46.9,46.9,46.9,46.9,184.0,4414
1952-05-29,1952,5,29,1951,1199,0.73,4,47,10,10,10,115,192,0.16,1007,0,0,0,0,0,0,47,10,10,10,115,1074,251,251,251,251,990.0,968.5,0.66,0.36,989.0,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,182.0,4366
1952-05-30,1952,5,30,1951,1186,0.73,4,47,10,10,10,115,192,0.16,994,0,0,0,0,0,0,47,10,10,10,115,1061,248,248,248,248,990.0,968.5,0.64,0.35,989.0,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,46.0,46.0,46.0,46.0,180.4,4329
1952-05-31,1952,5,31,1951,1166,0.73,4,47,10,10,10,115,192,0.16,974,0,0,0,0,0,0,47,10,10,10,115,1041,243,243,243,243,990.0,968.4,0.61,0.33,989.1,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,177.8,4267
1952-06-01,1952,6,1,1951,1141,0.81,4,45,10,9,9,88,161,0.14,980,0,0,0,0,0,0,45,10,9,9,88,1044,245,245,245,245,990.0,968.3,0.62,0.33,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.8,45.8,45.8,45.8,179.6,4309
1952-06-02,1952,6,2,1951,1127,0.81,4,45,10,9,9,88,161,0.14,966,0,0,0,0,0,0,45,10,9,9,88,1030,241,241,241,241,990.0,968.3,0.6,0.32,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,177.7,4264
1952-06-03,1952,6,3,1951,1107,0.81,4,45,10,9,9,88,161,0.15,946,0,0,0,0,0,0,45,10,9,9,88,1010,236,236,236,236,990.0,968.2,0.58,0.31,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,174.9,4196
1952-06-04,1952,6,4,1951,1089,0.81,4,45,10,9,9,88,161,0.15,928,0,0,0,0,0,0,45,10,9,9,88,992,232,232,232,232,990.0,968.2,0.56,0.29,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,172.2,4131
1952-06-05,1952,6,5,1951,1080,0.81,4,45,10,9,9,88,161,0.15,919,0,0,0,0,0,0,45,10,9,9,88,983,229,229,229,229,990.0,968.2,0.55,0.29,989.2,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.6,43.6,43.6,43.6,170.7,4096
1952-06-06,1952,6,6,1951,1066,0.81,4,45,10,9,9,88,161,0.15,905,0,0,0,0,0,0,45,10,9,9,88,969,226,226,226,226,990.0,968.1,0.54,0.27,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,168.5,4044
1952-06-07,1952,6,7,1951,1042,0.81,4,45,10,9,9,88,161,0.15,881,0,0,0,0,0,0,45,10,9,9,88,945,220,220,220,220,990.0,968.0,0.52,0.26,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,164.7,3952
1952-06-08,1952,6,8,1951,1022,0.81,4,45,10,9,9,88,161,0.16,861,0,0,0,0,0,0,45,10,9,9,88,925,215,215,215,215,990.0,968.0,0.5,0.24,989.3,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.4,41.4,41.4,41.4,161.4,3873
1952-06-09,1952,6,9,1951,971,0.81,4,45,10,9,9,88,161,0.17,810,0,0,0,0,0,0,45,10,9,9,88,874,202,202,202,202,990.0,967.8,0.46,0.2,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,152.9,3670
1952-06-10,1952,6,10,1951,952,0.81,4,45,10,9,9,88,161,0.17,791,0,0,0,0,0,0,45,10,9,9,88,855,197,197,197,197,990.0,967.7,0.44,0.19,989.4,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,38.6,38.6,38.6,38.6,149.9,3597
1952-06-11,1952,6,11,1951,941,0.79,4,45,10,9,9,88,161,0.17,780,0,0,0,0,0,0,45,10,9,9,88,844,195,195,195,195,990.0,967.7,0.43,0.18,989.4,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,38.2,38.2,38.2,38.2,148.1,3554
1952-06-12,1952,6,12,1951,905,0.79,4,45,10,9,9,88,161,0.18,744,0,0,0,0,0,0,45,10,9,9,88,808,186,186,186,186,990.0,967.5,0.4,0.16,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,36.7,36.7,36.7,36.7,142.3,3415
1952-06-13,1952,6,13,1951,876,0.79,4,45,10,9,9,88,161,0.18,715,0,0,0,0,0,0,45,10,9,9,88,779,178,178,178,178,990.0,967.4,0.37,0.15,989.5,4,21.8,21.8,21.8,21.8,0.92,0.92,0.92,0.92,35.5,35.5,35.5,35.5,137.6,3301
1952-06-14,1952,6,14,1951,843,0.79,4,45,10,9,9,88,161,0.19,682,0,0,0,0,0,0,45,10,9,9,88,746,170,170,170,170,990.0,967.3,0.35,0.13,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,34.0,34.0,34.0,34.0,131.8,3163
1952-06-15,1952,6,15,1951,819,0.79,4,45,10,9,9,88,161,0.2,658,0,0,0,0,0,0,45,10,9,9,88,722,219,219,219,0,990.0,967.2,0.34,0.13,989.5,3,22.0,22.0,22.0,22.4,0.94,0.94,0.94,0.0,44.4,44.4,44.4,0.0,130.6,3133
1952-06-16,1952,6,16,1951,794,0.79,4,45,10,9,9,88,161,0.2,633,0,0,0,0,0,0,45,10,9,9,88,697,211,211,211,0,990.0,967.1,0.32,0.12,989.6,3,22.2,22.2,22.2,22.5,0.94,0.94,0.94,0.0,42.9,42.9,42.9,0.0,125.9,3021
1952-06-17,1952,6,17,1951,779,0.79,4,45,10,9,9,88,161,0.21,618,0,0,0,0,0,0,45,10,9,9,88,682,206,206,206,0,990.0,967.0,0.31,0.12,989.6,3,22.3,22.3,22.3,22.6,0.93,0.93,0.93,0.0,42.0,42.0,42.0,0.0,123.0,2952
1952-06-18,1952,6,18,1951,748,0.79,4,45,10,9,9,88,161,0.22,587,0,0,0,0,0,0,45,10,9,9,88,651,195,195,195,0,990.0,966.9,0.3,0.1,989.6,3,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.0,40.1,40.1,40.1,0.0,116.9,2806
1952-06-19,1952,6,19,1951,728,0.79,4,45,10,9,9,88,161,0.22,567,0,0,0,0,0,0,45,10,9,9,88,631,189,189,189,0,990.0,966.8,0.29,0.1,989.6,3,22.6,22.6,22.6,22.8,0.93,0.93,0.93,0.0,38.9,38.9,38.9,0.0,113.1,2715
1952-06-20,1952,6,20,1951,712,0.79,4,45,10,9,9,88,161,0.23,551,0,0,0,0,0,0,45,10,9,9,88,615,183,183,183,0,990.0,966.7,0.28,0.09,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,37.8,37.8,37.8,0.0,110.1,2643
1952-06-21,1952,6,21,1951,702,0.77,4,45,10,9,9,88,161,0.23,541,0,0,0,0,0,0,45,10,9,9,88,605,180,180,180,0,990.0,966.7,0.27,0.09,989.6,3,22.7,22.7,22.7,22.9,0.93,0.93,0.93,0.0,37.2,37.2,37.2,0.0,108.4,2601
1952-06-22,1952,6,22,1951,684,0.77,4,45,10,9,9,88,161,0.24,523,0,0,0,0,0,0,45,10,9,9,88,587,174,174,174,0,990.0,966.6,0.26,0.08,989.7,3,22.8,22.8,22.8,23.0,0.92,0.92,0.92,0.0,36.1,36.1,36.1,0.0,105.0,2521
1952-06-23,1952,6,23,1951,666,0.77,4,45,10,9,9,88,161,0.24,505,0,0,0,0,0,0,45,10,9,9,88,569,168,168,168,0,990.0,966.6,0.25,0.07,989.7,3,22.9,22.9,22.9,23.1,0.92,0.92,0.92,0.0,34.9,34.9,34.9,0.0,101.7,2440
1952-06-24,1952,6,24,1951,659,0.77,4,45,10,9,9,88,161,0.24,498,0,0,0,0,0,0,45,10,9,9,88,562,166,166,166,0,990.0,966.5,0.25,0.07,989.7,3,22.9,22.9,22.9,23.1,0.92,0.92,0.92,0.0,34.5,34.5,34.5,0.0,100.4,2409
1952-06-25,1952,6,25,1951,636,0.77,4,45,10,9,9,88,161,0.25,475,0,0,0,0,0,0,45,10,9,9,88,539,158,158,158,0,990.0,966.4,0.23,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,33.0,33.0,33.0,0.0,96.0,2304
1952-06-26,1952,6,26,1951,623,0.77,4,45,10,9,9,88,161,0.26,462,0,0,0,0,0,0,45,10,9,9,88,526,154,154,154,0,990.0,966.4,0.23,0.06,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,32.1,32.1,32.1,0.0,93.5,2243
1952-06-27,1952,6,27,1951,615,0.77,4,45,10,9,9,88,161,0.26,454,0,0,0,0,0,0,45,10,9,9,88,518,151,151,151,0,990.0,966.4,0.22,0.06,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,31.6,31.6,31.6,0.0,91.9,2205
1952-06-28,1952,6,28,1951,608,0.77,4,45,10,9,9,88,161,0.26,447,0,0,0,0,0,0,45,10,9,9,88,511,149,149,149,0,990.0,966.3,0.22,0.06,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,31.1,31.1,31.1,0.0,90.6,2173
1952-06-29,1952,6,29,1951,601,0.77,4,45,10,9,9,88,161,0.27,440,0,0,0,0,0,0,45,10,9,9,88,504,146,146,146,0,990.0,966.3,0.21,0.06,989.7,3,23.3,23.3,23.3,23.4,0.91,0.91,0.91,0.0,30.7,30.7,30.7,0.0,89.2,2140
1952-06-30,1952,6,30,1951,583,0.77,4,45,10,9,9,88,161,0.28,422,0,0,0,0,0,0,45,10,9,9,88,486,211,211,0,0,990.0,966.2,0.21,0.05,989.7,2,23.2,23.2,23.5,23.5,0.94,0.94,0.0,0.0,45.0,45.0,0.0,0.0,88.1,2114
1952-07-01,1952,7,1,1951,571,0.73,4,42,9,8,6,70,135,0.24,436,0,0,0,0,0,0,42,9,8,6,70,495,218,218,0,0,990.0,966.2,0.21,0.06,989.7,2,23.2,23.2,23.6,23.6,0.94,0.94,0.0,0.0,46.7,46.7,0.0,0.0,91.5,2195
1952-07-02,1952,7,2,1951,563,0.73,4,42,9,8,6,70,135,0.24,428,0,0,0,0,0,0,42,9,8,6,70,487,214,214,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,23.6,23.6,0.94,0.94,0.0,0.0,45.9,45.9,0.0,0.0,89.9,2158
1952-07-03,1952,7,3,1951,562,0.73,4,42,9,8,6,70,135,0.24,427,0,0,0,0,0,0,42,9,8,6,70,486,213,213,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,23.6,23.6,0.94,0.94,0.0,0.0,45.8,45.8,0.0,0.0,89.7,2153
1952-07-04,1952,7,4,1951,550,0.73,4,42,9,8,6,70,135,0.25,415,0,0,0,0,0,0,42,9,8,6,70,474,207,207,0,0,990.0,966.1,0.2,0.05,989.7,2,23.4,23.4,23.7,23.7,0.94,0.94,0.0,0.0,44.6,44.6,0.0,0.0,87.4,2097
1952-07-05,1952,7,5,1951,548,0.73,4,42,9,8,6,70,135,0.25,413,0,0,0,0,0,0,42,9,8,6,70,472,206,206,0,0,990.0,966.1,0.2,0.05,989.7,2,23.4,23.4,23.7,23.7,0.94,0.94,0.0,0.0,44.3,44.3,0.0,0.0,86.9,2084
1952-07-06,1952,7,6,1951,542,0.73,4,42,9,8,6,70,135,0.25,407,0,0,0,0,0,0,42,9,8,6,70,466,203,203,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,23.7,23.7,0.93,0.93,0.0,0.0,43.7,43.7,0.0,0.0,85.5,2052
1952-07-07,1952,7,7,1951,532,0.73,4,42,9,8,6,70,135,0.25,397,0,0,0,0,0,0,42,9,8,6,70,456,198,198,0,0,990.0,966.0,0.2,0.05,989.8,2,23.5,23.5,23.8,23.8,0.93,0.93,0.0,0.0,42.7,42.7,0.0,0.0,83.5,2003
1952-07-08,1952,7,8,1951,527,0.73,4,42,9,8,6,70,135,0.26,392,0,0,0,0,0,0,42,9,8,6,70,451,196,196,0,0,990.0,966.0,0.19,0.05,989.8,2,23.5,23.5,23.8,23.8,0.93,0.93,0.0,0.0,42.2,42.2,0.0,0.0,82.3,1976
1952-07-09,1952,7,9,1951,516,0.73,4,42,9,8,6,70,135,0.26,381,0,0,0,0,0,0,42,9,8,6,70,440,190,190,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,23.8,23.8,0.93,0.93,0.0,0.0,41.1,41.1,0.0,0.0,80.0,1920
1952-07-10,1952,7,10,1951,512,0.73,4,42,9,8,6,70,135,0.26,377,0,0,0,0,0,0,42,9,8,6,70,436,188,188,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,23.9,23.9,0.93,0.93,0.0,0.0,40.6,40.6,0.0,0.0,79.0,1896
1952-07-11,1952,7,11,1951,494,0.68,3,50,10,9,9,108,186,0.38,308,0,0,0,0,0,0,50,10,9,9,108,377,154,154,0,0,990.0,965.8,0.17,0.03,989.8,2,23.8,23.8,24.0,24.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,64.2,1539
1952-07-12,1952,7,12,1951,494,0.68,3,50,10,9,9,108,186,0.38,308,0,0,0,0,0,0,50,10,9,9,108,377,154,154,0,0,990.0,965.8,0.17,0.03,989.8,2,23.8,23.8,24.0,24.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,64.2,1539
1952-07-13,1952,7,13,1951,486,0.68,3,50,10,9,9,108,186,0.38,300,0,0,0,0,0,0,50,10,9,9,108,369,150,150,0,0,990.0,965.8,0.17,0.03,989.8,2,23.9,23.9,24.0,24.0,0.92,0.92,0.0,0.0,32.2,32.2,0.0,0.0,62.4,1497
1952-07-14,1952,7,14,1951,486,0.68,3,50,10,9,9,108,186,0.38,300,0,0,0,0,0,0,50,10,9,9,108,369,150,150,0,0,990.0,965.8,0.17,0.03,989.8,2,23.9,23.9,24.0,24.0,0.92,0.92,0.0,0.0,32.2,32.2,0.0,0.0,62.4,1497
1952-07-15,1952,7,15,1951,477,0.68,3,50,10,9,9,108,186,0.39,291,0,0,0,0,0,0,50,10,9,9,108,360,145,145,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,24.1,24.1,0.91,0.91,0.0,0.0,31.2,31.2,0.0,0.0,60.6,1454
1952-07-16,1952,7,16,1951,472,0.68,3,50,10,9,9,108,186,0.39,286,0,0,0,0,0,0,50,10,9,9,108,355,143,143,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,24.1,24.1,0.91,0.91,0.0,0.0,30.7,30.7,0.0,0.0,59.6,1430
1952-07-17,1952,7,17,1951,472,0.68,3,50,10,9,9,108,186,0.39,286,0,0,0,0,0,0,50,10,9,9,108,355,143,143,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,24.1,24.1,0.91,0.91,0.0,0.0,30.7,30.7,0.0,0.0,59.6,1430
1952-07-18,1952,7,18,1951,467,0.68,3,50,10,9,9,108,186,0.4,281,0,0,0,0,0,0,50,10,9,9,108,350,140,140,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,30.1,30.1,0.0,0.0,58.5,1403
1952-07-19,1952,7,19,1951,467,0.68,3,50,10,9,9,108,186,0.4,281,0,0,0,0,0,0,50,10,9,9,108,350,140,140,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,30.1,30.1,0.0,0.0,58.5,1403
1952-07-20,1952,7,20,1951,462,0.68,3,50,10,9,9,108,186,0.4,276,0,0,0,0,0,0,50,10,9,9,108,345,138,138,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,29.7,29.7,0.0,0.0,57.5,1380
1952-07-21,1952,7,21,1951,459,0.61,3,50,10,9,9,108,186,0.4,273,0,0,0,0,0,0,50,10,9,9,108,342,136,136,0,0,990.0,965.7,0.16,0.02,989.8,2,24.0,24.0,24.2,24.2,0.91,0.91,0.0,0.0,29.3,29.3,0.0,0.0,56.8,1364
1952-07-22,1952,7,22,1951,455,0.61,3,50,10,9,9,108,186,0.41,269,0,0,0,0,0,0,50,10,9,9,108,338,134,134,0,0,990.0,965.7,0.16,0.02,989.8,2,24.0,24.0,24.2,24.2,0.91,0.91,0.0,0.0,28.9,28.9,0.0,0.0,56.1,1346
1952-07-23,1952,7,23,1951,453,0.61,3,50,10,9,9,108,186,0.41,267,0,0,0,0,0,0,50,10,9,9,108,336,133,133,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,28.6,28.6,0.0,0.0,55.5,1333
1952-07-24,1952,7,24,1951,445,0.61,3,50,10,9,9,108,186,0.42,259,0,0,0,0,0,0,50,10,9,9,108,328,129,129,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,27.8,27.8,0.0,0.0,54.0,1295
1952-07-25,1952,7,25,1951,440,0.61,3,50,10,9,9,108,186,0.42,254,0,0,0,0,0,0,50,10,9,9,108,323,127,127,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,27.2,27.2,0.0,0.0,52.8,1268
1952-07-26,1952,7,26,1951,435,0.61,3,50,10,9,9,108,186,0.43,249,0,0,0,0,0,0,50,10,9,9,108,318,124,124,0,0,990.0,965.6,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,26.7,26.7,0.0,0.0,51.9,1245
1952-07-27,1952,7,27,1951,430,0.61,3,50,10,9,9,108,186,0.43,244,0,0,0,0,0,0,50,10,9,9,108,313,122,122,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,26.2,26.2,0.0,0.0,50.9,1221
1952-07-28,1952,7,28,1951,426,0.61,3,50,10,9,9,108,186,0.44,240,0,0,0,0,0,0,50,10,9,9,108,309,120,120,0,0,990.0,965.5,0.14,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,25.7,25.7,0.0,0.0,50.0,1198
1952-07-29,1952,7,29,1951,426,0.61,3,50,10,9,9,108,186,0.44,240,0,0,0,0,0,0,50,10,9,9,108,309,120,120,0,0,990.0,965.5,0.14,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,25.7,25.7,0.0,0.0,50.0,1198
1952-07-30,1952,7,30,1951,422,0.61,3,50,10,9,9,108,186,0.44,236,0,0,0,0,0,0,50,10,9,9,108,305,118,118,0,0,990.0,965.5,0.14,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,25.3,25.3,0.0,0.0,49.0,1177
1952-07-31,1952,7,31,1951,420,0.61,3,50,10,9,9,108,186,0.44,234,0,0,0,0,0,0,50,10,9,9,108,303,117,117,0,0,990.0,965.5,0.14,0.02,989.8,2,24.3,24.3,24.3,24.3,0.9,0.9,0.0,0.0,25.0,25.0,0.0,0.0,48.6,1165
1952-08-01,1952,8,1,1951,413,0.5700000000000001,3,47,8,6,5,89,155,0.37,258,0,0,0,0,0,0,47,8,6,5,89,319,129,129,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.4,24.4,0.91,0.91,0.0,0.0,27.9,27.9,0.0,0.0,54.1,1299
1952-08-02,1952,8,2,1951,413,0.5700000000000001,3,47,8,6,5,89,155,0.37,258,0,0,0,0,0,0,47,8,6,5,89,319,129,129,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.4,24.4,0.91,0.91,0.0,0.0,27.9,27.9,0.0,0.0,54.1,1299
1952-08-03,1952,8,3,1951,402,0.5700000000000001,3,47,8,6,5,89,155,0.38,247,0,0,0,0,0,0,47,8,6,5,89,308,123,123,0,0,990.0,965.4,0.14,0.02,989.8,2,24.3,24.3,24.4,24.4,0.9,0.9,0.0,0.0,26.7,26.7,0.0,0.0,51.9,1244
1952-08-04,1952,8,4,1951,402,0.5700000000000001,3,47,8,6,5,89,155,0.38,247,0,0,0,0,0,0,47,8,6,5,89,308,123,123,0,0,990.0,965.4,0.14,0.02,989.8,2,24.3,24.3,24.4,24.4,0.9,0.9,0.0,0.0,26.7,26.7,0.0,0.0,51.9,1244
1952-08-05,1952,8,5,1951,398,0.5700000000000001,3,47,8,6,5,89,155,0.39,243,0,0,0,0,0,0,47,8,6,5,89,304,121,121,0,0,990.0,965.4,0.14,0.02,989.8,2,24.3,24.3,24.4,24.4,0.9,0.9,0.0,0.0,26.2,26.2,0.0,0.0,50.8,1219
1952-08-06,1952,8,6,1951,391,0.5700000000000001,3,47,8,6,5,89,155,0.4,236,0,0,0,0,0,0,47,8,6,5,89,297,118,118,0,0,990.0,965.4,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,25.5,25.5,0.0,0.0,49.4,1186
1952-08-07,1952,8,7,1951,389,0.5700000000000001,3,47,8,6,5,89,155,0.4,234,0,0,0,0,0,0,47,8,6,5,89,295,117,117,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,25.2,25.2,0.0,0.0,48.8,1172
1952-08-08,1952,8,8,1951,386,0.5700000000000001,3,47,8,6,5,89,155,0.4,231,0,0,0,0,0,0,47,8,6,5,89,292,115,115,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,24.9,24.9,0.0,0.0,48.3,1158
1952-08-09,1952,8,9,1951,386,0.5700000000000001,3,47,8,6,5,89,155,0.4,231,0,0,0,0,0,0,47,8,6,5,89,292,115,115,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,24.9,24.9,0.0,0.0,48.3,1158
1952-08-10,1952,8,10,1951,380,0.5700000000000001,3,47,8,6,5,89,155,0.41,225,0,0,0,0,0,0,47,8,6,5,89,286,112,112,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.5,24.5,0.9,0.9,0.0,0.0,24.2,24.2,0.0,0.0,47.0,1128
1952-08-11,1952,8,11,1951,380,0.54,3,47,8,6,5,89,155,0.41,225,0,0,0,0,0,0,47,8,6,5,89,286,112,112,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.5,24.5,0.9,0.9,0.0,0.0,24.2,24.2,0.0,0.0,47.0,1128
1952-08-12,1952,8,12,1951,380,0.54,3,47,8,6,5,89,155,0.41,225,0,0,0,0,0,0,47,8,6,5,89,286,112,112,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.5,24.5,0.9,0.9,0.0,0.0,24.2,24.2,0.0,0.0,47.0,1128
1952-08-13,1952,8,13,1951,380,0.54,3,47,8,6,5,89,155,0.41,225,0,0,0,0,0,0,47,8,6,5,89,286,112,112,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.5,24.5,0.9,0.9,0.0,0.0,24.2,24.2,0.0,0.0,47.0,1128
1952-08-14,1952,8,14,1951,373,0.54,3,47,8,6,5,89,155,0.42,218,0,0,0,0,0,0,47,8,6,5,89,279,218,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.7,1145
1952-08-15,1952,8,15,1951,370,0.54,3,47,8,6,5,89,155,0.42,215,0,0,0,0,0,0,47,8,6,5,89,276,215,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,47.2,1131
1952-08-16,1952,8,16,1951,364,0.54,3,47,8,6,5,89,155,0.43,209,0,0,0,0,0,0,47,8,6,5,89,270,209,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,45.9,1102
1952-08-17,1952,8,17,1951,360,0.54,3,47,8,6,5,89,155,0.43,205,0,0,0,0,0,0,47,8,6,5,89,266,205,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1080
1952-08-18,1952,8,18,1951,353,0.54,3,47,8,6,5,89,155,0.44,198,0,0,0,0,0,0,47,8,6,5,89,259,198,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.93,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1046
1952-08-19,1952,8,19,1951,353,0.54,3,47,8,6,5,89,155,0.44,198,0,0,0,0,0,0,47,8,6,5,89,259,198,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.93,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1046
1952-08-20,1952,8,20,1951,350,0.54,3,47,8,6,5,89,155,0.44,195,0,0,0,0,0,0,47,8,6,5,89,256,195,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.93,0.0,0.0,0.0,43.7,0.0,0.0,0.0,42.8,1026
1952-08-21,1952,8,21,1951,344,0.53,3,47,8,6,5,89,155,0.45,189,0,0,0,0,0,0,47,8,6,5,89,250,189,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.7,24.7,24.7,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.4,994
1952-08-22,1952,8,22,1951,340,0.53,3,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,41.5,0.0,0.0,0.0,40.5,971
1952-08-23,1952,8,23,1951,340,0.53,3,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,41.5,0.0,0.0,0.0,40.5,971
1952-08-24,1952,8,24,1951,338,0.53,3,47,8,6,5,89,155,0.46,183,0,0,0,0,0,0,47,8,6,5,89,244,183,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,41.0,0.0,0.0,0.0,39.9,958
1952-08-25,1952,8,25,1951,335,0.53,3,47,8,6,5,89,155,0.46,180,0,0,0,0,0,0,47,8,6,5,89,241,180,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,39.3,942
1952-08-26,1952,8,26,1951,331,0.53,3,47,8,6,5,89,155,0.47,176,0,0,0,0,0,0,47,8,6,5,89,237,176,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,39.5,0.0,0.0,0.0,38.3,919
1952-08-27,1952,8,27,1951,331,0.53,3,47,8,6,5,89,155,0.47,176,0,0,0,0,0,0,47,8,6,5,89,237,176,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,39.5,0.0,0.0,0.0,38.3,919
1952-08-28,1952,8,28,1951,329,0.53,3,47,8,6,5,89,155,0.47,174,0,0,0,0,0,0,47,8,6,5,89,235,174,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,37.8,906
1952-08-29,1952,8,29,1951,325,0.53,3,47,8,6,5,89,155,0.48,170,0,0,0,0,0,0,47,8,6,5,89,231,170,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.0,888
1952-08-30,1952,8,30,1951,323,0.53,3,47,8,6,5,89,155,0.48,168,0,0,0,0,0,0,47,8,6,5,89,229,168,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,877
1952-08-31,1952,8,31,1951,323,0.53,3,47,8,6,5,89,155,0.48,168,0,0,0,0,0,0,47,8,6,5,89,229,168,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,877
1952-09-01,1952,9,1,1951,323,0.5,3,40,6,4,3,65,118,0.36,205,0,0,0,0,0,0,40,6,4,3,65,255,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,45.4,1090
1952-09-02,1952,9,2,1951,323,0.5,3,40,6,4,3,65,118,0.36,205,0,0,0,0,0,0,40,6,4,3,65,255,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,45.4,1090
1952-09-03,1952,9,3,1951,323,0.5,3,40,6,4,3,65,118,0.36,205,0,0,0,0,0,0,40,6,4,3,65,255,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,45.4,1090
1952-09-04,1952,9,4,1951,320,0.5,3,40,6,4,3,65,118,0.37,202,0,0,0,0,0,0,40,6,4,3,65,252,202,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,45.6,0.0,0.0,0.0,44.7,1072
1952-09-05,1952,9,5,1951,311,0.5,3,40,6,4,3,65,118,0.38,193,0,0,0,0,0,0,40,6,4,3,65,243,193,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,43.7,0.0,0.0,0.0,42.8,1026
1952-09-06,1952,9,6,1951,309,0.5,3,40,6,4,3,65,118,0.38,191,0,0,0,0,0,0,40,6,4,3,65,241,191,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,42.1,1010
1952-09-07,1952,9,7,1951,306,0.5,3,40,6,4,3,65,118,0.39,188,0,0,0,0,0,0,40,6,4,3,65,238,188,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.4,993
1952-09-08,1952,9,8,1951,299,0.5,3,40,6,4,3,65,118,0.39,181,0,0,0,0,0,0,40,6,4,3,65,231,181,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,954
1952-09-09,1952,9,9,1951,294,0.5,3,40,6,4,3,65,118,0.4,176,0,0,0,0,0,0,40,6,4,3,65,226,176,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.8,0.0,0.0,0.0,38.7,928
1952-09-10,1952,9,10,1951,290,0.5,3,40,6,4,3,65,118,0.41,172,0,0,0,0,0,0,40,6,4,3,65,222,172,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.7,904
1952-09-11,1952,9,11,1951,290,0.48,3,40,6,4,3,65,118,0.41,172,0,0,0,0,0,0,40,6,4,3,65,222,172,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.7,904
1952-09-12,1952,9,12,1951,287,0.48,3,40,6,4,3,65,118,0.41,169,0,0,0,0,0,0,40,6,4,3,65,219,169,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.0,886
1952-09-13,1952,9,13,1951,287,0.48,3,40,6,4,3,65,118,0.41,169,0,0,0,0,0,0,40,6,4,3,65,219,169,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.0,886
1952-09-14,1952,9,14,1951,283,0.48,3,40,6,4,3,65,118,0.42,165,0,0,0,0,0,0,40,6,4,3,65,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.92,0.0,0.0,0.0,37.3,0.0,0.0,0.0,36.2,867
1952-09-15,1952,9,15,1951,283,0.48,3,40,6,4,3,65,118,0.42,165,0,0,0,0,0,0,40,6,4,3,65,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.92,0.0,0.0,0.0,37.3,0.0,0.0,0.0,36.2,867
1952-09-16,1952,9,16,1951,283,0.48,3,40,6,4,3,65,118,0.42,165,0,0,0,0,0,0,40,6,4,3,65,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.92,0.0,0.0,0.0,37.3,0.0,0.0,0.0,36.2,867
1952-09-17,1952,9,17,1951,283,0.48,3,40,6,4,3,65,118,0.42,165,0,0,0,0,0,0,40,6,4,3,65,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.92,0.0,0.0,0.0,37.3,0.0,0.0,0.0,36.2,867
1952-09-18,1952,9,18,1951,281,0.48,3,40,6,4,3,65,118,0.42,163,0,0,0,0,0,0,40,6,4,3,65,213,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.7,0.0,0.0,0.0,35.6,855
1952-09-19,1952,9,19,1951,275,0.48,3,40,6,4,3,65,118,0.43,157,0,0,0,0,0,0,40,6,4,3,65,207,157,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,826
1952-09-20,1952,9,20,1951,273,0.48,3,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,34.0,814
1952-09-21,1952,9,21,1951,271,0.44,3,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,801
1952-09-22,1952,9,22,1951,266,0.44,3,40,6,4,3,65,118,0.44,148,0,0,0,0,0,0,40,6,4,3,65,198,148,0,0,0,990.0,964.8,0.11,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,777
1952-09-23,1952,9,23,1951,266,0.44,3,40,6,4,3,65,118,0.44,148,0,0,0,0,0,0,40,6,4,3,65,198,148,0,0,0,990.0,964.8,0.11,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,777
1952-09-24,1952,9,24,1951,261,0.44,3,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.1,25.1,25.1,0.91,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.2,748
1952-09-25,1952,9,25,1951,258,0.44,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.6,0.0,0.0,0.0,30.6,734
1952-09-26,1952,9,26,1951,258,0.44,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.6,0.0,0.0,0.0,30.6,734
1952-09-27,1952,9,27,1951,258,0.44,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.6,0.0,0.0,0.0,30.6,734
1952-09-28,1952,9,28,1951,258,0.44,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.6,0.0,0.0,0.0,30.6,734
1952-09-29,1952,9,29,1951,258,0.44,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.6,0.0,0.0,0.0,30.6,734
1952-09-30,1952,9,30,1951,258,0.44,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.6,0.0,0.0,0.0,30.6,734
1952-10-01,1952,10,1,1952,249,0.42,3,37,5,3,2,50,97,0.39,152,0,0,0,0,0,0,37,5,3,2,50,197,152,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,801
1952-10-02,1952,10,2,1952,249,0.42,3,37,5,3,2,50,97,0.39,152,0,0,0,0,0,0,37,5,3,2,50,197,152,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,801
1952-10-03,1952,10,3,1952,246,0.42,3,37,5,3,2,50,97,0.39,149,0,0,0,0,0,0,37,5,3,2,50,194,149,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.6,782
1952-10-04,1952,10,4,1952,239,0.42,3,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.2,747
1952-10-05,1952,10,5,1952,239,0.42,3,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.2,747
1952-10-06,1952,10,6,1952,239,0.42,3,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.2,747
1952-10-07,1952,10,7,1952,239,0.42,3,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.2,747
1952-10-08,1952,10,8,1952,239,0.42,3,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.2,747
1952-10-09,1952,10,9,1952,234,0.42,3,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
1952-10-10,1952,10,10,1952,234,0.42,3,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
1952-10-11,1952,10,11,1952,234,0.44,3,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
1952-10-12,1952,10,12,1952,234,0.44,3,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
1952-10-13,1952,10,13,1952,231,0.44,3,37,5,3,2,50,97,0.42,134,0,0,0,0,0,0,37,5,3,2,50,179,134,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,703
1952-10-14,1952,10,14,1952,226,0.44,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.2,676
1952-10-15,1952,10,15,1952,226,0.44,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.2,676
1952-10-16,1952,10,16,1952,226,0.44,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.2,676
1952-10-17,1952,10,17,1952,226,0.44,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.2,676
1952-10-18,1952,10,18,1952,222,0.44,3,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.1,0.0,0.0,0.0,27.3,654
1952-10-19,1952,10,19,1952,220,0.44,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,645
1952-10-20,1952,10,20,1952,220,0.44,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,645
1952-10-21,1952,10,21,1952,234,0.49,3,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
1952-10-22,1952,10,22,1952,234,0.49,3,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
1952-10-23,1952,10,23,1952,234,0.49,3,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
1952-10-24,1952,10,24,1952,234,0.49,3,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
1952-10-25,1952,10,25,1952,234,0.49,3,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
1952-10-26,1952,10,26,1952,236,0.49,3,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.4,729
1952-10-27,1952,10,27,1952,249,0.49,3,37,5,3,2,50,97,0.39,152,0,0,0,0,0,0,37,5,3,2,50,197,152,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,801
1952-10-28,1952,10,28,1952,249,0.49,3,37,5,3,2,50,97,0.39,152,0,0,0,0,0,0,37,5,3,2,50,197,152,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,801
1952-10-29,1952,10,29,1952,249,0.49,3,37,5,3,2,50,97,0.39,152,0,0,0,0,0,0,37,5,3,2,50,197,152,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,801
1952-10-30,1952,10,30,1952,256,0.49,3,37,5,3,2,50,97,0.38,159,0,0,0,0,0,0,37,5,3,2,50,204,159,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,36.0,0.0,0.0,0.0,35.0,838
1952-10-31,1952,10,31,1952,258,0.49,3,37,5,3,2,50,97,0.37,161,0,0,0,0,0,0,37,5,3,2,50,206,161,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,36.5,0.0,0.0,0.0,35.4,850
