Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1954-02-08,1954,2,8,1953,989,0.35,2,49,8,7,5,93,162,0.16,827,0,0,0,0,0,0,49,8,7,5,93,891,206,206,206,206,990.0,967.9,0.47,0.21,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.1,40.1,40.1,40.1,155.7,3737
1954-02-09,1954,2,9,1953,989,0.35,2,49,8,7,5,93,162,0.16,827,0,0,0,0,0,0,49,8,7,5,93,891,206,206,206,206,990.0,967.9,0.47,0.21,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.1,40.1,40.1,40.1,155.7,3737
1954-02-10,1954,2,10,1953,997,0.35,2,49,8,7,5,93,162,0.16,835,0,0,0,0,0,0,49,8,7,5,93,899,208,208,208,208,990.0,967.9,0.48,0.22,989.3,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,40.4,40.4,40.4,40.4,157.1,3769
1954-02-11,1954,2,11,1953,1022,0.34,2,49,8,7,5,93,162,0.16,860,0,0,0,0,0,0,49,8,7,5,93,924,215,215,215,215,990.0,968.0,0.5,0.24,989.3,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.4,41.4,41.4,41.4,161.2,3869
1954-02-12,1954,2,12,1953,1022,0.34,2,49,8,7,5,93,162,0.16,860,0,0,0,0,0,0,49,8,7,5,93,924,215,215,215,215,990.0,968.0,0.5,0.24,989.3,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.4,41.4,41.4,41.4,161.2,3869
1954-02-13,1954,2,13,1953,1025,0.34,2,49,8,7,5,93,162,0.16,863,0,0,0,0,0,0,49,8,7,5,93,927,215,215,215,215,990.0,968.0,0.5,0.24,989.3,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,41.5,41.5,41.5,41.5,161.6,3878
1954-02-14,1954,2,14,1953,1042,0.34,2,49,8,7,5,93,162,0.16,880,0,0,0,0,0,0,49,8,7,5,93,944,220,220,220,220,990.0,968.0,0.52,0.25,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,164.5,3948
1954-02-15,1954,2,15,1953,1042,0.34,2,49,8,7,5,93,162,0.16,880,0,0,0,0,0,0,49,8,7,5,93,944,220,220,220,220,990.0,968.0,0.52,0.25,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,164.5,3948
1954-02-16,1954,2,16,1953,1050,0.34,2,49,8,7,5,93,162,0.15,888,0,0,0,0,0,0,49,8,7,5,93,952,222,222,222,222,990.0,968.1,0.53,0.26,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.4,42.4,42.4,42.4,165.8,3978
1954-02-17,1954,2,17,1953,1059,0.34,2,49,8,7,5,93,162,0.15,897,0,0,0,0,0,0,49,8,7,5,93,961,224,224,224,224,990.0,968.1,0.54,0.27,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.8,42.8,42.8,42.8,167.3,4015
1954-02-18,1954,2,18,1953,1059,0.34,2,49,8,7,5,93,162,0.15,897,0,0,0,0,0,0,49,8,7,5,93,961,224,224,224,224,990.0,968.1,0.54,0.27,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.8,42.8,42.8,42.8,167.3,4015
1954-02-19,1954,2,19,1953,1059,0.34,2,49,8,7,5,93,162,0.15,897,0,0,0,0,0,0,49,8,7,5,93,961,224,224,224,224,990.0,968.1,0.54,0.27,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.8,42.8,42.8,42.8,167.3,4015
1954-02-20,1954,2,20,1953,1059,0.34,2,49,8,7,5,93,162,0.15,897,0,0,0,0,0,0,49,8,7,5,93,961,224,224,224,224,990.0,968.1,0.54,0.27,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.8,42.8,42.8,42.8,167.3,4015
1954-02-21,1954,2,21,1953,1073,0.48,3,43,7,5,4,78,137,0.13,936,0,0,0,0,0,0,43,7,5,4,78,991,234,234,234,234,990.0,968.1,0.56,0.3,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,174.1,4178
1954-02-22,1954,2,22,1953,1082,0.48,3,43,7,5,4,78,137,0.13,945,0,0,0,0,0,0,43,7,5,4,78,1000,236,236,236,236,990.0,968.2,0.57,0.31,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.8,44.8,44.8,44.8,175.5,4211
1954-02-23,1954,2,23,1953,1096,0.48,3,43,7,5,4,78,137,0.12,959,0,0,0,0,0,0,43,7,5,4,78,1014,239,239,239,239,990.0,968.2,0.58,0.32,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,177.4,4257
1954-02-24,1954,2,24,1953,1127,0.48,3,43,7,5,4,78,137,0.12,990,0,0,0,0,0,0,43,7,5,4,78,1045,247,247,247,247,990.0,968.3,0.62,0.34,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.7,4359
1954-02-25,1954,2,25,1953,1166,0.48,3,43,7,5,4,78,137,0.12,1029,0,0,0,0,0,0,43,7,5,4,78,1084,257,257,257,257,990.0,968.4,0.68,0.39,988.9,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.4,4473
1954-02-26,1954,2,26,1953,1208,0.48,3,43,7,5,4,78,137,0.11,1071,0,0,0,0,0,0,43,7,5,4,78,1126,267,267,267,267,990.0,968.6,0.74,0.44,988.8,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.1,4586
1954-02-27,1954,2,27,1953,1216,0.48,3,43,7,5,4,78,137,0.11,1079,0,0,0,0,0,0,43,7,5,4,78,1134,269,269,269,269,990.0,968.6,0.75,0.45,988.8,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,192.0,4608
1954-02-28,1954,2,28,1953,1291,0.48,3,43,7,5,4,78,137,0.11,1100,54,17,2,1,1,30,60,9,6,5,108,1176,275,275,275,275,990.0,968.8,0.81,0.48,988.7,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,192.0,4608
1954-03-01,1954,3,1,1953,1311,0.53,3,49,9,9,9,107,183,0.14,1100,28,7,1,1,1,16,56,10,10,10,123,1177,275,275,275,275,990.0,968.9,0.81,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.3,4592
1954-03-02,1954,3,2,1953,1355,0.53,3,49,9,9,9,107,183,0.13,1100,72,19,3,3,3,42,68,12,12,12,149,1193,275,275,275,275,990.0,969.0,0.84,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.6,4550
1954-03-03,1954,3,3,1953,1399,0.53,3,49,9,9,9,107,183,0.13,1100,116,31,5,5,5,68,80,14,14,14,175,1209,275,275,275,275,990.0,969.2,0.86,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.9,4508
1954-03-04,1954,3,4,1953,1431,0.53,3,49,9,9,9,107,183,0.13,1100,148,39,7,7,7,87,88,16,16,16,194,1221,275,275,275,275,990.0,969.3,0.88,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.6,4478
1954-03-05,1954,3,5,1953,1446,0.53,3,49,9,9,9,107,183,0.13,1100,163,43,8,8,8,95,92,17,17,17,202,1226,275,275,275,275,990.0,969.3,0.88,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,186.0,4463
1954-03-06,1954,3,6,1953,1484,0.53,3,49,9,9,9,107,183,0.12,1100,201,50,9,9,9,121,100,18,18,18,228,1236,275,275,275,275,990.0,969.4,0.91,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.4,4426
1954-03-07,1954,3,7,1953,1551,0.53,3,49,9,9,9,107,183,0.12,1100,268,51,9,13,13,181,100,18,22,22,288,1240,275,275,275,275,990.0,969.6,0.92,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.1,4370
1954-03-08,1954,3,8,1953,1609,0.53,3,49,9,9,9,107,183,0.11,1100,326,51,9,16,16,234,100,18,25,25,341,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,180.0,4320
1954-03-09,1954,3,9,1953,1659,0.53,3,49,9,9,9,107,183,0.11,1100,376,50,9,16,18,282,100,18,25,27,389,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.5,45.5,45.5,45.5,178.3,4279
1954-03-10,1954,3,10,1953,1716,0.53,3,49,9,9,9,107,183,0.11,1100,433,51,9,16,21,336,100,18,25,30,443,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.0,45.0,45.0,45.0,176.4,4232
1954-03-11,1954,3,11,1953,1767,0.55,3,49,9,9,9,107,183,0.1,1100,484,51,9,16,23,384,100,18,25,32,491,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,174.6,4189
1954-03-12,1954,3,12,1953,1832,0.55,3,49,9,9,9,107,183,0.1,1100,549,51,8,15,27,446,100,18,25,36,553,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,172.2,4133
1954-03-13,1954,3,13,1953,1921,0.55,3,49,9,9,9,107,183,0.1,1100,638,51,9,16,31,531,100,18,25,40,638,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,168.8,4052
1954-03-14,1954,3,14,1953,1971,0.55,3,49,9,9,9,107,183,0.09,1100,688,51,9,16,33,578,100,18,25,42,685,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,166.9,4006
1954-03-15,1954,3,15,1953,2041,0.55,3,49,9,9,9,107,183,0.09,1100,758,51,9,16,37,645,100,18,25,46,752,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,164.7,3953
1954-03-16,1954,3,16,1953,2094,0.55,3,49,9,9,9,107,183,0.09,1100,811,51,9,16,39,695,100,18,25,48,802,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.2,3917
1954-03-17,1954,3,17,1953,2139,0.55,3,49,9,9,9,107,183,0.09,1100,856,51,9,16,42,738,100,18,25,51,845,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.0,3887
1954-03-18,1954,3,18,1953,2161,0.55,3,49,9,9,9,107,183,0.08,1100,878,51,9,16,43,759,100,18,25,52,866,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.4,3873
1954-03-19,1954,3,19,1953,2195,0.55,3,49,9,9,9,107,183,0.08,1100,912,51,9,16,44,791,100,18,25,53,898,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.4,3850
1954-03-20,1954,3,20,1953,2231,0.55,3,49,9,9,9,107,183,0.08,1100,948,50,9,16,46,826,100,18,25,55,933,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.4,3826
1954-03-21,1954,3,21,1953,2301,0.58,3,49,9,9,9,107,183,0.08,1100,1018,51,9,16,50,892,100,18,25,59,999,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,157.5,3779
1954-03-22,1954,3,22,1953,2363,0.58,3,49,9,9,9,107,183,0.08,1100,1080,51,9,16,53,951,100,18,25,62,1058,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,155.8,3738
1954-03-23,1954,3,23,1953,2411,0.58,3,49,9,9,9,107,183,0.08,1100,1128,51,8,15,55,996,100,18,25,64,1103,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.4,3706
1954-03-24,1954,3,24,1953,2496,0.58,3,49,9,9,9,107,183,0.07,1100,1213,51,9,16,59,1078,100,18,25,68,1185,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,151.9,3646
1954-03-25,1954,3,25,1953,2554,0.58,3,49,9,9,9,107,183,0.07,1100,1271,51,9,16,62,1132,100,18,25,71,1239,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.3,3608
1954-03-26,1954,3,26,1953,2671,0.58,3,49,9,9,9,107,183,0.07,1100,1388,51,9,16,68,1244,100,18,25,77,1351,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,147.1,3531
1954-03-27,1954,3,27,1953,2704,0.58,3,49,9,9,9,107,183,0.07,1100,1421,51,9,16,69,1275,100,18,25,78,1382,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.2,3509
1954-03-28,1954,3,28,1953,2802,0.58,3,49,9,9,9,107,183,0.07,1100,1519,51,9,16,71,1372,100,18,25,80,1479,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,143.6,3445
1954-03-29,1954,3,29,1953,2963,0.58,3,49,9,9,9,107,183,0.06,1100,1680,51,9,16,71,1533,100,18,25,80,1640,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.2,3340
1954-03-30,1954,3,30,1953,3080,0.58,3,49,9,9,9,107,183,0.06,1100,1797,50,9,16,71,1650,100,18,25,80,1757,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,136.0,3265
1954-03-31,1954,3,31,1953,3139,0.58,3,49,9,9,9,107,183,0.06,1100,1856,51,9,16,71,1709,100,18,25,80,1816,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,134.5,3227
1954-04-01,1954,4,1,1953,3227,0.52,3,54,13,14,19,117,217,0.07,1100,1910,46,5,11,61,1787,100,18,25,80,1904,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.1,34.1,34.1,34.1,132.3,3175
1954-04-02,1954,4,2,1953,3355,0.52,3,54,13,14,19,117,217,0.06,1100,2038,46,5,11,61,1915,100,18,25,80,2032,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.3,33.3,33.3,33.3,129.1,3099
1954-04-03,1954,4,3,1953,3417,0.52,3,54,13,14,19,117,217,0.06,1100,2100,46,5,11,61,1977,100,18,25,80,2094,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,127.6,3062
1954-04-04,1954,4,4,1953,3452,0.52,3,54,13,14,19,117,217,0.06,1100,2135,46,4,11,61,2012,100,18,25,80,2129,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,126.7,3041
1954-04-05,1954,4,5,1953,3470,0.52,3,54,13,14,19,117,217,0.06,1100,2153,46,5,11,61,2030,100,18,25,80,2147,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.6,32.6,32.6,32.6,126.3,3031
1954-04-06,1954,4,6,1953,3488,0.52,3,54,13,14,19,117,217,0.06,1100,2171,46,5,11,61,2048,100,18,25,80,2165,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.9,3020
1954-04-07,1954,4,7,1953,3530,0.52,3,54,13,14,19,117,217,0.06,1100,2213,46,5,11,61,2090,100,18,25,80,2207,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.2,32.2,32.2,32.2,124.8,2995
1954-04-08,1954,4,8,1953,3618,0.52,3,54,13,14,19,117,217,0.06,1100,2301,46,5,11,61,2178,100,18,25,80,2295,1243,275,275,275,275,990.0,974.9,0.93,0.48,988.6,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.6,31.6,31.6,31.6,122.6,2943
1954-04-09,1954,4,9,1953,3688,0.52,3,54,13,14,19,117,217,0.06,1100,2371,46,5,11,61,2248,100,18,25,80,2365,1243,275,275,275,275,990.0,975.0,0.93,0.48,988.6,4,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.2,31.2,31.2,31.2,120.9,2902
1954-04-10,1954,4,10,1953,3773,0.52,3,54,13,14,19,117,217,0.06,1100,2456,46,5,11,61,2333,100,18,25,80,2450,1243,275,275,275,275,990.0,975.2,0.93,0.48,988.6,4,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.6,30.6,30.6,30.6,118.8,2850
1954-04-11,1954,4,11,1953,3811,0.3,2,70,14,18,25,168,295,0.08,1100,2416,30,4,7,55,2320,100,18,25,80,2488,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.4,30.4,30.4,30.4,117.8,2826
1954-04-12,1954,4,12,1953,3811,0.3,2,70,14,18,25,168,295,0.08,1100,2416,30,4,7,55,2320,100,18,25,80,2488,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.4,30.4,30.4,30.4,117.8,2826
1954-04-13,1954,4,13,1953,3811,0.3,2,70,14,18,25,168,295,0.08,1100,2416,30,4,7,55,2320,100,18,25,80,2488,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.4,30.4,30.4,30.4,117.8,2826
1954-04-14,1954,4,14,1953,3803,0.3,2,70,14,18,25,168,295,0.08,1100,2408,30,3,7,55,2312,100,18,25,80,2480,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.4,30.4,30.4,30.4,118.0,2832
1954-04-15,1954,4,15,1953,3773,0.3,2,70,14,18,25,168,295,0.08,1100,2378,30,4,7,55,2282,100,18,25,80,2450,1243,275,275,275,275,990.0,975.2,0.93,0.48,988.6,4,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.6,30.6,30.6,30.6,118.8,2850
1954-04-16,1954,4,16,1953,3688,0.3,2,70,14,18,25,168,295,0.08,1100,2293,30,4,7,55,2197,100,18,25,80,2365,1243,275,275,275,275,990.0,975.0,0.93,0.48,988.6,4,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.2,31.2,31.2,31.2,120.9,2902
1954-04-17,1954,4,17,1953,3600,0.3,2,70,14,18,25,168,295,0.08,1100,2205,30,4,7,55,2109,100,18,25,80,2277,1243,275,275,275,275,990.0,974.8,0.93,0.48,988.6,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.7,31.7,31.7,31.7,123.1,2954
1954-04-18,1954,4,18,1953,3537,0.3,2,70,14,18,25,168,295,0.08,1100,2142,30,4,7,55,2046,100,18,25,80,2214,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.1,32.1,32.1,32.1,124.6,2991
1954-04-19,1954,4,19,1953,3530,0.3,2,70,14,18,25,168,295,0.08,1100,2135,30,4,7,55,2039,100,18,25,80,2207,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.2,32.2,32.2,32.2,124.8,2995
1954-04-20,1954,4,20,1953,3467,0.3,2,70,14,18,25,168,295,0.09,1100,2072,30,4,7,55,1976,100,18,25,80,2144,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.6,32.6,32.6,32.6,126.4,3032
1954-04-21,1954,4,21,1953,3452,0.27,2,70,14,18,25,168,295,0.09,1100,2057,30,4,7,55,1961,100,18,25,80,2129,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,126.7,3041
1954-04-22,1954,4,22,1953,3417,0.27,2,70,14,18,25,168,295,0.09,1100,2022,30,4,6,55,1926,100,18,25,80,2094,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,127.6,3062
1954-04-23,1954,4,23,1953,3355,0.27,2,70,14,18,25,168,295,0.09,1100,1960,29,4,7,55,1864,100,18,25,80,2032,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.3,33.3,33.3,33.3,129.1,3099
1954-04-24,1954,4,24,1953,3278,0.27,2,70,14,18,25,168,295,0.09,1100,1883,30,4,6,55,1787,100,18,25,80,1955,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.8,33.8,33.8,33.8,131.1,3145
1954-04-25,1954,4,25,1953,3210,0.27,2,70,14,18,25,168,295,0.09,1100,1815,30,4,6,55,1719,100,18,25,80,1887,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,132.7,3185
1954-04-26,1954,4,26,1953,3169,0.27,2,70,14,18,25,168,295,0.09,1100,1774,30,4,7,55,1678,100,18,25,80,1846,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.5,34.5,34.5,34.5,133.7,3208
1954-04-27,1954,4,27,1953,3122,0.27,2,70,14,18,25,168,295,0.09,1100,1727,30,4,7,55,1631,100,18,25,80,1799,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.8,34.8,34.8,34.8,134.9,3237
1954-04-28,1954,4,28,1953,3080,0.27,2,70,14,18,25,168,295,0.1,1100,1685,30,4,7,55,1589,100,18,25,80,1757,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,136.0,3265
1954-04-29,1954,4,29,1953,3020,0.27,2,70,14,18,25,168,295,0.1,1100,1625,30,4,7,55,1529,100,18,25,80,1697,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.5,35.5,35.5,35.5,137.6,3303
1954-04-30,1954,4,30,1953,2959,0.27,2,70,14,18,25,168,295,0.1,1100,1564,30,4,7,55,1468,100,18,25,80,1636,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.3,3343
1954-05-01,1954,5,1,1953,2914,0.37,2,65,14,17,23,202,321,0.11,1100,1493,35,4,8,57,1389,100,18,25,80,1591,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,140.5,3372
1954-05-02,1954,5,2,1953,2873,0.37,2,65,14,17,23,202,321,0.11,1100,1452,35,4,8,57,1348,100,18,25,80,1550,1243,275,275,275,275,990.0,973.2,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.5,36.5,36.5,36.5,141.7,3399
1954-05-03,1954,5,3,1953,2802,0.37,2,65,14,17,23,202,321,0.11,1100,1381,35,4,8,57,1277,100,18,25,80,1479,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,143.6,3445
1954-05-04,1954,5,4,1953,2782,0.37,2,65,14,17,23,202,321,0.12,1100,1361,35,4,8,57,1257,100,18,25,80,1459,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.1,37.1,37.1,37.1,144.1,3459
1954-05-05,1954,5,5,1953,2769,0.37,2,65,14,17,23,202,321,0.12,1100,1348,35,4,8,57,1244,100,18,25,80,1446,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,144.5,3467
1954-05-06,1954,5,6,1953,2716,0.37,2,65,14,17,23,202,321,0.12,1100,1295,35,4,8,57,1191,100,18,25,80,1393,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,145.9,3502
1954-05-07,1954,5,7,1953,2671,0.37,2,65,14,17,23,202,321,0.12,1100,1250,34,3,8,57,1146,100,18,25,80,1348,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,147.1,3531
1954-05-08,1954,5,8,1953,2645,0.37,2,65,14,17,23,202,321,0.12,1100,1224,34,4,8,57,1120,100,18,25,80,1322,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.1,38.1,38.1,38.1,147.8,3548
1954-05-09,1954,5,9,1953,2616,0.37,2,65,14,17,23,202,321,0.12,1100,1195,35,4,8,57,1091,100,18,25,80,1293,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.6,3567
1954-05-10,1954,5,10,1953,2542,0.37,2,65,14,17,23,202,321,0.13,1100,1121,35,4,8,57,1017,100,18,25,80,1219,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.7,3615
1954-05-11,1954,5,11,1953,2467,0.4,3,55,13,13,17,178,276,0.11,1100,1091,44,5,12,63,966,100,18,25,80,1144,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,152.8,3666
1954-05-12,1954,5,12,1953,2450,0.4,3,55,13,13,17,178,276,0.11,1100,1074,45,5,12,63,949,100,18,25,80,1127,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.5,39.5,39.5,39.5,153.3,3678
1954-05-13,1954,5,13,1953,2395,0.4,3,55,13,13,17,178,276,0.12,1100,1019,45,5,12,62,894,100,18,25,79,1072,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,154.9,3717
1954-05-14,1954,5,14,1953,2345,0.4,3,55,13,13,17,178,276,0.12,1100,969,45,5,12,59,847,100,18,25,76,1025,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.3,3750
1954-05-15,1954,5,15,1953,2327,0.4,3,55,13,13,17,178,276,0.12,1100,951,45,5,12,58,830,100,18,25,75,1008,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.8,3762
1954-05-16,1954,5,16,1953,2293,0.4,3,55,13,13,17,178,276,0.12,1100,917,45,5,12,56,799,100,18,25,73,977,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,157.7,3784
1954-05-17,1954,5,17,1953,2261,0.4,3,55,13,13,17,178,276,0.12,1100,885,45,5,12,54,768,100,18,25,71,946,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1954-05-18,1954,5,18,1953,2217,0.4,3,55,13,13,17,178,276,0.12,1100,841,45,5,12,51,727,100,18,25,68,905,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.8,3835
1954-05-19,1954,5,19,1953,2187,0.4,3,55,13,13,17,178,276,0.13,1100,811,45,5,12,50,699,100,18,25,67,877,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3855
1954-05-20,1954,5,20,1953,2139,0.4,3,55,13,13,17,178,276,0.13,1100,763,45,5,12,47,654,100,18,25,64,832,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.0,3887
1954-05-21,1954,5,21,1953,2102,0.46,3,55,13,13,17,178,276,0.13,1100,726,45,5,12,44,619,100,18,25,61,797,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.0,3912
1954-05-22,1954,5,22,1953,2067,0.46,3,55,13,13,17,178,276,0.13,1100,691,45,5,12,42,586,100,18,25,59,764,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,164.0,3936
1954-05-23,1954,5,23,1953,2041,0.46,3,55,13,13,17,178,276,0.14,1100,665,45,5,12,41,562,100,18,25,58,740,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,164.7,3953
1954-05-24,1954,5,24,1953,2004,0.46,3,55,13,13,17,178,276,0.14,1100,628,44,4,11,38,527,100,18,25,55,705,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.8,3978
1954-05-25,1954,5,25,1953,1971,0.46,3,55,13,13,17,178,276,0.14,1100,595,45,5,12,36,497,100,18,25,53,675,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,166.9,4006
1954-05-26,1954,5,26,1953,1921,0.46,3,55,13,13,17,178,276,0.14,1100,545,45,5,12,33,450,100,18,25,50,628,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,168.8,4052
1954-05-27,1954,5,27,1953,1871,0.46,3,55,13,13,17,178,276,0.15,1100,495,45,5,12,30,403,100,18,25,47,581,1243,275,275,275,275,990.0,970.7,0.93,0.48,988.6,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,170.7,4097
1954-05-28,1954,5,28,1953,1832,0.46,3,55,13,13,17,178,276,0.15,1100,456,45,5,12,28,366,100,18,25,45,544,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,172.2,4133
1954-05-29,1954,5,29,1953,1807,0.46,3,55,13,13,17,178,276,0.15,1100,431,45,5,12,26,343,100,18,25,43,521,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.2,4155
1954-05-30,1954,5,30,1953,1751,0.46,3,55,13,13,17,178,276,0.16,1100,375,45,5,12,23,290,100,18,25,40,468,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.1,4203
1954-05-31,1954,5,31,1953,1707,0.46,3,55,13,13,17,178,276,0.16,1100,331,45,4,11,20,249,100,18,25,37,427,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.7,4239
1954-06-01,1954,6,1,1953,1677,0.49,3,53,12,12,13,120,210,0.13,1100,367,47,5,12,22,278,100,18,25,35,398,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.7,4265
1954-06-02,1954,6,2,1953,1645,0.49,3,53,12,12,13,120,210,0.13,1100,335,47,6,13,20,248,100,18,25,33,368,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.8,4291
1954-06-03,1954,6,3,1953,1609,0.49,3,53,12,12,13,120,210,0.13,1100,299,47,6,13,18,214,100,18,25,31,334,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,180.0,4320
1954-06-04,1954,6,4,1953,1559,0.49,3,53,12,12,13,120,210,0.13,1100,249,47,5,12,15,168,100,18,25,28,288,1243,275,275,275,275,990.0,969.7,0.93,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.7,4361
1954-06-05,1954,6,5,1953,1528,0.49,3,53,12,12,13,120,210,0.14,1100,218,47,6,12,13,139,100,18,24,26,259,1242,275,275,275,275,990.0,969.6,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.8,4387
1954-06-06,1954,6,6,1953,1492,0.49,3,53,12,12,13,120,210,0.14,1100,182,46,5,10,11,108,99,18,22,24,228,1239,275,275,275,275,990.0,969.5,0.92,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.1,4417
1954-06-07,1954,6,7,1953,1454,0.49,3,53,12,12,13,120,210,0.14,1100,144,36,6,8,8,84,89,18,20,21,204,1227,275,275,275,275,990.0,969.3,0.89,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.7,4456
1954-06-08,1954,6,8,1953,1431,0.49,3,53,12,12,13,120,210,0.15,1100,121,30,6,6,7,70,83,18,18,20,190,1220,275,275,275,275,990.0,969.3,0.88,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.6,4478
1954-06-09,1954,6,9,1953,1392,0.49,3,53,12,12,13,120,210,0.15,1100,82,20,4,4,5,46,73,16,16,18,166,1207,275,275,275,275,990.0,969.1,0.86,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.2,4515
1954-06-10,1954,6,10,1953,1341,0.49,3,53,12,12,13,120,210,0.16,1100,31,7,1,1,1,17,60,13,13,14,137,1188,275,275,275,275,990.0,969.0,0.83,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.2,4564
1954-06-11,1954,6,11,1953,1291,0.48,3,53,12,12,13,120,210,0.16,1081,0,0,0,0,0,0,53,12,12,13,120,1158,270,270,270,270,990.0,968.8,0.78,0.46,988.8,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.5,4547
1954-06-12,1954,6,12,1953,1246,0.48,3,53,12,12,13,120,210,0.17,1036,0,0,0,0,0,0,53,12,12,13,120,1113,259,259,259,259,990.0,968.7,0.72,0.4,988.9,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.6,4429
1954-06-13,1954,6,13,1953,1216,0.48,3,53,12,12,13,120,210,0.17,1006,0,0,0,0,0,0,53,12,12,13,120,1083,251,251,251,251,990.0,968.6,0.67,0.36,989.0,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,46.2,46.2,46.2,46.2,181.2,4347
1954-06-14,1954,6,14,1953,1186,0.48,3,53,12,12,13,120,210,0.18,976,0,0,0,0,0,0,53,12,12,13,120,1053,244,244,244,244,990.0,968.5,0.63,0.33,989.0,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,177.4,4258
1954-06-15,1954,6,15,1953,1166,0.48,3,53,12,12,13,120,210,0.18,956,0,0,0,0,0,0,53,12,12,13,120,1033,239,239,239,239,990.0,968.4,0.6,0.32,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,174.8,4194
1954-06-16,1954,6,16,1953,1132,0.48,3,53,12,12,13,120,210,0.19,922,0,0,0,0,0,0,53,12,12,13,120,999,230,230,230,230,990.0,968.3,0.57,0.29,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,169.6,4070
1954-06-17,1954,6,17,1953,1117,0.48,3,53,12,12,13,120,210,0.19,907,0,0,0,0,0,0,53,12,12,13,120,984,226,226,226,226,990.0,968.3,0.56,0.28,989.2,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,42.8,42.8,42.8,42.8,167.2,4013
1954-06-18,1954,6,18,1953,1096,0.48,3,53,12,12,13,120,210,0.19,886,0,0,0,0,0,0,53,12,12,13,120,963,221,221,221,221,990.0,968.2,0.54,0.26,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,164.0,3935
1954-06-19,1954,6,19,1953,1082,0.48,3,53,12,12,13,120,210,0.19,872,0,0,0,0,0,0,53,12,12,13,120,949,218,218,218,218,990.0,968.2,0.52,0.25,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,41.5,41.5,41.5,41.5,161.8,3882
1954-06-20,1954,6,20,1953,1073,0.48,3,53,12,12,13,120,210,0.2,863,0,0,0,0,0,0,53,12,12,13,120,940,215,215,215,215,990.0,968.1,0.52,0.24,989.2,4,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.2,3844
1954-06-21,1954,6,21,1953,1059,0.49,3,53,12,12,13,120,210,0.2,849,0,0,0,0,0,0,53,12,12,13,120,926,212,212,212,212,990.0,968.1,0.5,0.23,989.3,4,20.9,20.9,20.9,20.9,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,158.0,3792
1954-06-22,1954,6,22,1953,1027,0.49,3,53,12,12,13,120,210,0.2,817,0,0,0,0,0,0,53,12,12,13,120,894,204,204,204,204,990.0,968.0,0.47,0.2,989.3,4,21.0,21.0,21.0,21.0,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,152.7,3665
1954-06-23,1954,6,23,1953,1022,0.49,3,53,12,12,13,120,210,0.21,812,0,0,0,0,0,0,53,12,12,13,120,889,203,203,203,203,990.0,968.0,0.47,0.2,989.3,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,39.1,39.1,39.1,39.1,151.9,3645
1954-06-24,1954,6,24,1953,976,0.49,3,53,12,12,13,120,210,0.21,766,0,0,0,0,0,0,53,12,12,13,120,843,191,191,191,191,990.0,967.8,0.43,0.17,989.4,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,37.2,37.2,37.2,37.2,144.5,3468
1954-06-25,1954,6,25,1953,947,0.49,3,53,12,12,13,120,210,0.22,737,0,0,0,0,0,0,53,12,12,13,120,814,184,184,184,184,990.0,967.7,0.4,0.16,989.4,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,36.0,36.0,36.0,36.0,139.7,3352
1954-06-26,1954,6,26,1953,906,0.49,3,53,12,12,13,120,210,0.23,696,0,0,0,0,0,0,53,12,12,13,120,773,174,174,174,174,990.0,967.5,0.37,0.14,989.5,4,21.8,21.8,21.8,21.8,0.92,0.92,0.92,0.92,34.3,34.3,34.3,34.3,133.0,3190
1954-06-27,1954,6,27,1953,891,0.49,3,53,12,12,13,120,210,0.24,681,0,0,0,0,0,0,53,12,12,13,120,758,170,170,170,170,990.0,967.5,0.36,0.13,989.5,4,21.8,21.8,21.8,21.8,0.92,0.92,0.92,0.92,33.6,33.6,33.6,33.6,130.5,3131
1954-06-28,1954,6,28,1953,876,0.49,3,53,12,12,13,120,210,0.24,666,0,0,0,0,0,0,53,12,12,13,120,743,166,166,166,166,990.0,967.4,0.35,0.13,989.5,4,21.9,21.9,21.9,21.9,0.92,0.92,0.92,0.92,33.0,33.0,33.0,33.0,127.9,3069
1954-06-29,1954,6,29,1953,843,0.49,3,53,12,12,13,120,210,0.25,633,0,0,0,0,0,0,53,12,12,13,120,710,211,211,211,0,990.0,967.3,0.33,0.12,989.5,3,22.0,22.0,22.0,22.3,0.94,0.94,0.94,0.0,42.5,42.5,42.5,0.0,124.6,2991
1954-06-30,1954,6,30,1953,817,0.49,3,53,12,12,13,120,210,0.26,607,0,0,0,0,0,0,53,12,12,13,120,684,202,202,202,0,990.0,967.2,0.32,0.11,989.6,3,22.1,22.1,22.1,22.4,0.93,0.93,0.93,0.0,41.0,41.0,41.0,0.0,119.7,2873
1954-07-01,1954,7,1,1953,794,0.44,3,50,10,9,9,108,186,0.23,608,0,0,0,0,0,0,50,10,9,9,108,677,202,202,202,0,990.0,967.1,0.31,0.11,989.6,3,22.2,22.2,22.2,22.5,0.93,0.93,0.93,0.0,41.2,41.2,41.2,0.0,120.4,2890
1954-07-02,1954,7,2,1953,760,0.44,3,50,10,9,9,108,186,0.24,574,0,0,0,0,0,0,50,10,9,9,108,643,191,191,191,0,990.0,966.9,0.29,0.1,989.6,3,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.0,39.1,39.1,39.1,0.0,113.9,2732
1954-07-03,1954,7,3,1953,728,0.44,3,50,10,9,9,108,186,0.26,542,0,0,0,0,0,0,50,10,9,9,108,611,180,180,180,0,990.0,966.8,0.27,0.09,989.6,3,22.6,22.6,22.6,22.8,0.93,0.93,0.93,0.0,37.1,37.1,37.1,0.0,108.0,2592
1954-07-04,1954,7,4,1953,712,0.44,3,50,10,9,9,108,186,0.26,526,0,0,0,0,0,0,50,10,9,9,108,595,175,175,175,0,990.0,966.7,0.26,0.08,989.7,3,22.7,22.7,22.7,22.9,0.92,0.92,0.92,0.0,36.1,36.1,36.1,0.0,105.0,2519
1954-07-05,1954,7,5,1953,691,0.44,3,50,10,9,9,108,186,0.27,505,0,0,0,0,0,0,50,10,9,9,108,574,168,168,168,0,990.0,966.7,0.25,0.07,989.7,3,22.8,22.8,22.8,23.0,0.92,0.92,0.92,0.0,34.8,34.8,34.8,0.0,101.2,2429
1954-07-06,1954,7,6,1953,682,0.44,3,50,10,9,9,108,186,0.27,496,0,0,0,0,0,0,50,10,9,9,108,565,165,165,165,0,990.0,966.6,0.25,0.07,989.7,3,22.9,22.9,22.9,23.1,0.92,0.92,0.92,0.0,34.2,34.2,34.2,0.0,99.4,2386
1954-07-07,1954,7,7,1953,673,0.44,3,50,10,9,9,108,186,0.28,487,0,0,0,0,0,0,50,10,9,9,108,556,162,162,162,0,990.0,966.6,0.24,0.07,989.7,3,22.9,22.9,22.9,23.1,0.92,0.92,0.92,0.0,33.6,33.6,33.6,0.0,97.7,2344
1954-07-08,1954,7,8,1953,654,0.44,3,50,10,9,9,108,186,0.28,468,0,0,0,0,0,0,50,10,9,9,108,537,156,156,156,0,990.0,966.5,0.23,0.06,989.7,3,23.0,23.0,23.0,23.2,0.92,0.92,0.92,0.0,32.3,32.3,32.3,0.0,94.1,2258
1954-07-09,1954,7,9,1953,636,0.44,3,50,10,9,9,108,186,0.29,450,0,0,0,0,0,0,50,10,9,9,108,519,150,150,150,0,990.0,966.4,0.22,0.06,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,31.2,31.2,31.2,0.0,90.8,2178
1954-07-10,1954,7,10,1953,623,0.44,3,50,10,9,9,108,186,0.3,437,0,0,0,0,0,0,50,10,9,9,108,506,218,218,0,0,990.0,966.4,0.21,0.06,989.7,2,23.0,23.0,23.3,23.3,0.94,0.94,0.0,0.0,46.3,46.3,0.0,0.0,90.8,2178
1954-07-11,1954,7,11,1953,615,0.43,3,50,10,9,9,108,186,0.3,429,0,0,0,0,0,0,50,10,9,9,108,498,214,214,0,0,990.0,966.4,0.21,0.06,989.7,2,23.0,23.0,23.4,23.4,0.94,0.94,0.0,0.0,45.5,45.5,0.0,0.0,89.2,2140
1954-07-12,1954,7,12,1953,601,0.43,3,50,10,9,9,108,186,0.31,415,0,0,0,0,0,0,50,10,9,9,108,484,207,207,0,0,990.0,966.3,0.21,0.05,989.7,2,23.1,23.1,23.4,23.4,0.94,0.94,0.0,0.0,44.1,44.1,0.0,0.0,86.5,2075
1954-07-13,1954,7,13,1953,589,0.43,3,50,10,9,9,108,186,0.32,403,0,0,0,0,0,0,50,10,9,9,108,472,201,201,0,0,990.0,966.3,0.2,0.05,989.7,2,23.2,23.2,23.5,23.5,0.93,0.93,0.0,0.0,42.9,42.9,0.0,0.0,83.8,2010
1954-07-14,1954,7,14,1953,583,0.43,3,50,10,9,9,108,186,0.32,397,0,0,0,0,0,0,50,10,9,9,108,466,198,198,0,0,990.0,966.2,0.2,0.05,989.8,2,23.2,23.2,23.5,23.5,0.93,0.93,0.0,0.0,42.2,42.2,0.0,0.0,82.4,1978
1954-07-15,1954,7,15,1953,571,0.43,3,50,10,9,9,108,186,0.33,385,0,0,0,0,0,0,50,10,9,9,108,454,192,192,0,0,990.0,966.2,0.2,0.05,989.8,2,23.3,23.3,23.6,23.6,0.93,0.93,0.0,0.0,41.1,41.1,0.0,0.0,80.0,1921
1954-07-16,1954,7,16,1953,566,0.43,3,50,10,9,9,108,186,0.33,380,0,0,0,0,0,0,50,10,9,9,108,449,190,190,0,0,990.0,966.2,0.19,0.05,989.8,2,23.4,23.4,23.6,23.6,0.93,0.93,0.0,0.0,40.6,40.6,0.0,0.0,79.0,1895
1954-07-17,1954,7,17,1953,556,0.43,3,50,10,9,9,108,186,0.33,370,0,0,0,0,0,0,50,10,9,9,108,439,185,185,0,0,990.0,966.1,0.19,0.04,989.8,2,23.4,23.4,23.7,23.7,0.93,0.93,0.0,0.0,39.5,39.5,0.0,0.0,76.7,1840
1954-07-18,1954,7,18,1953,550,0.43,3,50,10,9,9,108,186,0.34,364,0,0,0,0,0,0,50,10,9,9,108,433,182,182,0,0,990.0,966.1,0.19,0.04,989.8,2,23.5,23.5,23.7,23.7,0.93,0.93,0.0,0.0,39.0,39.0,0.0,0.0,75.6,1814
1954-07-19,1954,7,19,1953,548,0.43,3,50,10,9,9,108,186,0.34,362,0,0,0,0,0,0,50,10,9,9,108,431,181,181,0,0,990.0,966.1,0.19,0.04,989.8,2,23.5,23.5,23.7,23.7,0.93,0.93,0.0,0.0,38.7,38.7,0.0,0.0,75.0,1800
1954-07-20,1954,7,20,1953,542,0.43,3,50,10,9,9,108,186,0.34,356,0,0,0,0,0,0,50,10,9,9,108,425,178,178,0,0,990.0,966.0,0.19,0.04,989.8,2,23.5,23.5,23.7,23.7,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,73.8,1770
1954-07-21,1954,7,21,1953,537,0.42,3,50,10,9,9,108,186,0.35,351,0,0,0,0,0,0,50,10,9,9,108,420,175,175,0,0,990.0,966.0,0.18,0.04,989.8,2,23.5,23.5,23.8,23.8,0.93,0.93,0.0,0.0,37.6,37.6,0.0,0.0,72.9,1750
1954-07-22,1954,7,22,1953,527,0.42,3,50,10,9,9,108,186,0.35,341,0,0,0,0,0,0,50,10,9,9,108,410,170,170,0,0,990.0,966.0,0.18,0.04,989.8,2,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,36.5,36.5,0.0,0.0,70.8,1699
1954-07-23,1954,7,23,1953,527,0.42,3,50,10,9,9,108,186,0.35,341,0,0,0,0,0,0,50,10,9,9,108,410,170,170,0,0,990.0,966.0,0.18,0.04,989.8,2,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,36.5,36.5,0.0,0.0,70.8,1699
1954-07-24,1954,7,24,1953,516,0.42,3,50,10,9,9,108,186,0.36,330,0,0,0,0,0,0,50,10,9,9,108,399,165,165,0,0,990.0,965.9,0.18,0.04,989.8,2,23.7,23.7,23.9,23.9,0.92,0.92,0.0,0.0,35.4,35.4,0.0,0.0,68.7,1648
1954-07-25,1954,7,25,1953,512,0.42,3,50,10,9,9,108,186,0.36,326,0,0,0,0,0,0,50,10,9,9,108,395,163,163,0,0,990.0,965.9,0.17,0.04,989.8,2,23.7,23.7,23.9,23.9,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,67.7,1625
1954-07-26,1954,7,26,1953,494,0.42,3,50,10,9,9,108,186,0.38,308,0,0,0,0,0,0,50,10,9,9,108,377,154,154,0,0,990.0,965.8,0.17,0.03,989.8,2,23.8,23.8,24.0,24.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,64.2,1539
1954-07-27,1954,7,27,1953,486,0.42,3,50,10,9,9,108,186,0.38,300,0,0,0,0,0,0,50,10,9,9,108,369,150,150,0,0,990.0,965.8,0.17,0.03,989.8,2,23.9,23.9,24.0,24.0,0.92,0.92,0.0,0.0,32.2,32.2,0.0,0.0,62.4,1497
1954-07-28,1954,7,28,1953,479,0.42,3,50,10,9,9,108,186,0.39,293,0,0,0,0,0,0,50,10,9,9,108,362,146,146,0,0,990.0,965.8,0.16,0.03,989.8,2,23.9,23.9,24.0,24.0,0.91,0.91,0.0,0.0,31.5,31.5,0.0,0.0,61.1,1465
1954-07-29,1954,7,29,1953,472,0.42,3,50,10,9,9,108,186,0.39,286,0,0,0,0,0,0,50,10,9,9,108,355,143,143,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,24.1,24.1,0.91,0.91,0.0,0.0,30.7,30.7,0.0,0.0,59.6,1430
1954-07-30,1954,7,30,1953,467,0.42,3,50,10,9,9,108,186,0.4,281,0,0,0,0,0,0,50,10,9,9,108,350,140,140,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,30.1,30.1,0.0,0.0,58.5,1403
1954-07-31,1954,7,31,1953,467,0.42,3,50,10,9,9,108,186,0.4,281,0,0,0,0,0,0,50,10,9,9,108,350,140,140,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,30.1,30.1,0.0,0.0,58.5,1403
1954-08-01,1954,8,1,1953,459,0.43,3,47,8,6,5,89,155,0.34,304,0,0,0,0,0,0,47,8,6,5,89,365,152,152,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.92,0.92,0.0,0.0,32.8,32.8,0.0,0.0,63.6,1527
1954-08-02,1954,8,2,1953,459,0.43,3,47,8,6,5,89,155,0.34,304,0,0,0,0,0,0,47,8,6,5,89,365,152,152,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.92,0.92,0.0,0.0,32.8,32.8,0.0,0.0,63.6,1527
1954-08-03,1954,8,3,1953,455,0.43,3,47,8,6,5,89,155,0.34,300,0,0,0,0,0,0,47,8,6,5,89,361,150,150,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,62.9,1509
1954-08-04,1954,8,4,1953,455,0.43,3,47,8,6,5,89,155,0.34,300,0,0,0,0,0,0,47,8,6,5,89,361,150,150,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,62.9,1509
1954-08-05,1954,8,5,1953,453,0.43,3,47,8,6,5,89,155,0.34,298,0,0,0,0,0,0,47,8,6,5,89,359,149,149,0,0,990.0,965.6,0.16,0.03,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,32.1,32.1,0.0,0.0,62.4,1496
1954-08-06,1954,8,6,1953,445,0.43,3,47,8,6,5,89,155,0.35,290,0,0,0,0,0,0,47,8,6,5,89,351,145,145,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,31.3,31.3,0.0,0.0,60.8,1459
1954-08-07,1954,8,7,1953,442,0.43,3,47,8,6,5,89,155,0.35,287,0,0,0,0,0,0,47,8,6,5,89,348,143,143,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,31.0,31.0,0.0,0.0,60.2,1445
1954-08-08,1954,8,8,1953,440,0.43,3,47,8,6,5,89,155,0.35,285,0,0,0,0,0,0,47,8,6,5,89,346,142,142,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,30.7,30.7,0.0,0.0,59.7,1431
1954-08-09,1954,8,9,1953,430,0.43,3,47,8,6,5,89,155,0.36,275,0,0,0,0,0,0,47,8,6,5,89,336,137,137,0,0,990.0,965.5,0.15,0.03,989.8,2,24.1,24.1,24.3,24.3,0.91,0.91,0.0,0.0,29.8,29.8,0.0,0.0,57.8,1386
1954-08-10,1954,8,10,1953,426,0.43,3,47,8,6,5,89,155,0.36,271,0,0,0,0,0,0,47,8,6,5,89,332,135,135,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,29.3,29.3,0.0,0.0,56.8,1364
1954-08-11,1954,8,11,1953,422,0.39,2,54,9,8,6,107,184,0.44,238,0,0,0,0,0,0,54,9,8,6,107,309,119,119,0,0,990.0,965.5,0.14,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,25.5,25.5,0.0,0.0,49.5,1187
1954-08-12,1954,8,12,1953,420,0.39,2,54,9,8,6,107,184,0.44,236,0,0,0,0,0,0,54,9,8,6,107,307,118,118,0,0,990.0,965.5,0.14,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,25.3,25.3,0.0,0.0,49.0,1176
1954-08-13,1954,8,13,1953,417,0.39,2,54,9,8,6,107,184,0.44,233,0,0,0,0,0,0,54,9,8,6,107,304,116,116,0,0,990.0,965.5,0.14,0.02,989.8,2,24.3,24.3,24.4,24.4,0.9,0.9,0.0,0.0,25.0,25.0,0.0,0.0,48.5,1163
1954-08-14,1954,8,14,1953,413,0.39,2,54,9,8,6,107,184,0.44,229,0,0,0,0,0,0,54,9,8,6,107,300,114,114,0,0,990.0,965.5,0.14,0.02,989.8,2,24.3,24.3,24.4,24.4,0.9,0.9,0.0,0.0,24.5,24.5,0.0,0.0,47.6,1142
1954-08-15,1954,8,15,1953,413,0.39,2,54,9,8,6,107,184,0.44,229,0,0,0,0,0,0,54,9,8,6,107,300,114,114,0,0,990.0,965.5,0.14,0.02,989.8,2,24.3,24.3,24.4,24.4,0.9,0.9,0.0,0.0,24.5,24.5,0.0,0.0,47.6,1142
1954-08-16,1954,8,16,1953,408,0.39,2,54,9,8,6,107,184,0.45,224,0,0,0,0,0,0,54,9,8,6,107,295,112,112,0,0,990.0,965.4,0.14,0.01,989.8,2,24.3,24.3,24.4,24.4,0.89,0.89,0.0,0.0,23.9,23.9,0.0,0.0,46.3,1110
1954-08-17,1954,8,17,1953,402,0.39,2,54,9,8,6,107,184,0.46,218,0,0,0,0,0,0,54,9,8,6,107,289,218,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.1,24.4,24.4,24.4,0.94,0.0,0.0,0.0,48.6,0.0,0.0,0.0,47.6,1142
1954-08-18,1954,8,18,1953,398,0.39,2,54,9,8,6,107,184,0.46,214,0,0,0,0,0,0,54,9,8,6,107,285,214,0,0,0,990.0,965.4,0.14,0.01,989.9,1,24.1,24.5,24.5,24.5,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1118
1954-08-19,1954,8,19,1953,391,0.39,2,54,9,8,6,107,184,0.47,207,0,0,0,0,0,0,54,9,8,6,107,278,207,0,0,0,990.0,965.4,0.13,0.01,989.9,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,46.2,0.0,0.0,0.0,45.3,1086
1954-08-20,1954,8,20,1953,389,0.39,2,54,9,8,6,107,184,0.47,205,0,0,0,0,0,0,54,9,8,6,107,276,205,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,45.6,0.0,0.0,0.0,44.7,1072
1954-08-21,1954,8,21,1953,389,0.37,2,54,9,8,6,107,184,0.47,205,0,0,0,0,0,0,54,9,8,6,107,276,205,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,45.6,0.0,0.0,0.0,44.7,1072
1954-08-22,1954,8,22,1953,380,0.37,2,54,9,8,6,107,184,0.48,196,0,0,0,0,0,0,54,9,8,6,107,267,196,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,42.8,1028
1954-08-23,1954,8,23,1953,377,0.37,2,54,9,8,6,107,184,0.49,193,0,0,0,0,0,0,54,9,8,6,107,264,193,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.93,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.0,1007
1954-08-24,1954,8,24,1953,373,0.37,2,54,9,8,6,107,184,0.49,189,0,0,0,0,0,0,54,9,8,6,107,260,189,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,41.0,983
1954-08-25,1954,8,25,1953,370,0.37,2,54,9,8,6,107,184,0.5,186,0,0,0,0,0,0,54,9,8,6,107,257,186,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.4,969
1954-08-26,1954,8,26,1953,370,0.37,2,54,9,8,6,107,184,0.5,186,0,0,0,0,0,0,54,9,8,6,107,257,186,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.4,969
1954-08-27,1954,8,27,1953,364,0.37,2,54,9,8,6,107,184,0.5,180,0,0,0,0,0,0,54,9,8,6,107,251,180,0,0,0,990.0,965.2,0.12,0.01,989.9,1,24.4,24.6,24.6,24.6,0.93,0.0,0.0,0.0,40.2,0.0,0.0,0.0,39.0,936
1954-08-28,1954,8,28,1953,360,0.37,2,54,9,8,6,107,184,0.51,176,0,0,0,0,0,0,54,9,8,6,107,247,176,0,0,0,990.0,965.2,0.12,0.01,989.9,1,24.4,24.7,24.7,24.7,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,912
1954-08-29,1954,8,29,1953,360,0.37,2,54,9,8,6,107,184,0.51,176,0,0,0,0,0,0,54,9,8,6,107,247,176,0,0,0,990.0,965.2,0.12,0.01,989.9,1,24.4,24.7,24.7,24.7,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,912
1954-08-30,1954,8,30,1953,350,0.37,2,54,9,8,6,107,184,0.53,166,0,0,0,0,0,0,54,9,8,6,107,237,166,0,0,0,990.0,965.2,0.12,0.01,989.9,1,24.5,24.7,24.7,24.7,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,859
1954-08-31,1954,8,31,1953,346,0.37,2,54,9,8,6,107,184,0.53,162,0,0,0,0,0,0,54,9,8,6,107,233,162,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.7,24.7,24.7,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,842
1954-09-01,1954,9,1,1953,340,0.37,2,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.6,1069
1954-09-02,1954,9,2,1953,335,0.37,2,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1042
1954-09-03,1954,9,3,1953,331,0.37,2,46,7,6,4,75,138,0.42,193,0,0,0,0,0,0,46,7,6,4,75,252,193,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,43.5,0.0,0.0,0.0,42.5,1020
1954-09-04,1954,9,4,1953,331,0.37,2,46,7,6,4,75,138,0.42,193,0,0,0,0,0,0,46,7,6,4,75,252,193,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,43.5,0.0,0.0,0.0,42.5,1020
1954-09-05,1954,9,5,1953,329,0.37,2,46,7,6,4,75,138,0.42,191,0,0,0,0,0,0,46,7,6,4,75,250,191,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.0,1007
1954-09-06,1954,9,6,1953,325,0.37,2,46,7,6,4,75,138,0.42,187,0,0,0,0,0,0,46,7,6,4,75,246,187,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,42.1,0.0,0.0,0.0,41.1,986
1954-09-07,1954,9,7,1953,323,0.37,2,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.6,975
1954-09-08,1954,9,8,1953,323,0.37,2,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.6,975
1954-09-09,1954,9,9,1953,323,0.37,2,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.6,975
1954-09-10,1954,9,10,1953,323,0.37,2,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.6,975
1954-09-11,1954,9,11,1953,311,0.36,2,46,7,6,4,75,138,0.44,173,0,0,0,0,0,0,46,7,6,4,75,232,173,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,37.8,908
1954-09-12,1954,9,12,1953,311,0.36,2,46,7,6,4,75,138,0.44,173,0,0,0,0,0,0,46,7,6,4,75,232,173,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,37.8,908
1954-09-13,1954,9,13,1953,309,0.36,2,46,7,6,4,75,138,0.45,171,0,0,0,0,0,0,46,7,6,4,75,230,171,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,38.4,0.0,0.0,0.0,37.2,893
1954-09-14,1954,9,14,1953,309,0.36,2,46,7,6,4,75,138,0.45,171,0,0,0,0,0,0,46,7,6,4,75,230,171,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,38.4,0.0,0.0,0.0,37.2,893
1954-09-15,1954,9,15,1953,309,0.36,2,46,7,6,4,75,138,0.45,171,0,0,0,0,0,0,46,7,6,4,75,230,171,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,38.4,0.0,0.0,0.0,37.2,893
1954-09-16,1954,9,16,1953,306,0.36,2,46,7,6,4,75,138,0.45,168,0,0,0,0,0,0,46,7,6,4,75,227,168,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,877
1954-09-17,1954,9,17,1953,302,0.36,2,46,7,6,4,75,138,0.46,164,0,0,0,0,0,0,46,7,6,4,75,223,164,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,35.7,857
1954-09-18,1954,9,18,1953,302,0.36,2,46,7,6,4,75,138,0.46,164,0,0,0,0,0,0,46,7,6,4,75,223,164,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,35.7,857
1954-09-19,1954,9,19,1953,294,0.36,2,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.1,817
1954-09-20,1954,9,20,1953,283,0.36,2,46,7,6,4,75,138,0.49,145,0,0,0,0,0,0,46,7,6,4,75,204,145,0,0,0,990.0,964.8,0.11,0.0,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,32.6,0.0,0.0,0.0,31.6,757
