Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1955-05-08,1955,5,8,1954,2542,0.48,3,55,13,13,17,178,276,0.11,1100,1166,45,5,12,63,1041,100,18,25,80,1219,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.7,3615
1955-05-09,1955,5,9,1954,2517,0.48,3,55,13,13,17,178,276,0.11,1100,1141,45,4,11,63,1016,100,18,25,80,1194,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.0,39.0,39.0,39.0,151.4,3632
1955-05-10,1955,5,10,1954,2467,0.48,3,55,13,13,17,178,276,0.11,1100,1091,44,5,12,63,966,100,18,25,80,1144,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,152.8,3666
1955-05-11,1955,5,11,1954,2450,0.45,3,55,13,13,17,178,276,0.11,1100,1074,45,5,12,63,949,100,18,25,80,1127,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.5,39.5,39.5,39.5,153.3,3678
1955-05-12,1955,5,12,1954,2411,0.45,3,55,13,13,17,178,276,0.11,1100,1035,45,5,12,63,910,100,18,25,80,1088,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.4,3706
1955-05-13,1955,5,13,1954,2363,0.45,3,55,13,13,17,178,276,0.12,1100,987,45,5,12,60,864,100,18,25,77,1042,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,155.8,3738
1955-05-14,1955,5,14,1954,2363,0.45,3,55,13,13,17,178,276,0.12,1100,987,45,5,12,60,864,100,18,25,77,1042,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,155.8,3738
1955-05-15,1955,5,15,1954,2335,0.45,3,55,13,13,17,178,276,0.12,1100,959,45,5,12,59,838,100,18,25,76,1016,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.6,3757
1955-05-16,1955,5,16,1954,2327,0.45,3,55,13,13,17,178,276,0.12,1100,951,45,5,12,58,830,100,18,25,75,1008,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.8,3762
1955-05-17,1955,5,17,1954,2293,0.45,3,55,13,13,17,178,276,0.12,1100,917,45,5,12,56,799,100,18,25,73,977,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,157.7,3784
1955-05-18,1955,5,18,1954,2266,0.45,3,55,13,13,17,178,276,0.12,1100,890,45,5,12,54,773,100,18,25,71,951,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.5,3803
1955-05-19,1955,5,19,1954,2261,0.45,3,55,13,13,17,178,276,0.12,1100,885,45,5,12,54,768,100,18,25,71,946,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1955-05-20,1955,5,20,1954,2261,0.45,3,55,13,13,17,178,276,0.12,1100,885,45,5,12,54,768,100,18,25,71,946,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1955-05-21,1955,5,21,1954,2231,0.43,3,55,13,13,17,178,276,0.12,1100,855,45,5,12,52,741,100,18,25,69,919,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.4,3826
1955-05-22,1955,5,22,1954,2195,0.43,3,55,13,13,17,178,276,0.13,1100,819,45,5,12,50,706,100,18,25,67,884,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.4,3850
1955-05-23,1955,5,23,1954,2187,0.43,3,55,13,13,17,178,276,0.13,1100,811,45,5,12,50,699,100,18,25,67,877,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3855
1955-05-24,1955,5,24,1954,2161,0.43,3,55,13,13,17,178,276,0.13,1100,785,45,5,12,48,675,100,18,25,65,853,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.4,3873
1955-05-25,1955,5,25,1954,2155,0.43,3,55,13,13,17,178,276,0.13,1100,779,45,5,12,47,669,100,18,25,64,847,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.6,3877
1955-05-26,1955,5,26,1954,2112,0.43,3,55,13,13,17,178,276,0.13,1100,736,45,5,12,45,629,100,18,25,62,807,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.7,3905
1955-05-27,1955,5,27,1954,2094,0.43,3,55,13,13,17,178,276,0.13,1100,718,45,5,12,44,612,100,18,25,61,790,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.2,3917
1955-05-28,1955,5,28,1954,2094,0.43,3,55,13,13,17,178,276,0.13,1100,718,45,5,12,44,612,100,18,25,61,790,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.2,3917
1955-05-29,1955,5,29,1954,2076,0.43,3,55,13,13,17,178,276,0.13,1100,700,45,5,12,43,595,100,18,25,60,773,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,163.7,3929
1955-05-30,1955,5,30,1954,2028,0.43,3,55,13,13,17,178,276,0.14,1100,652,45,5,12,40,550,100,18,25,57,728,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,165.1,3962
1955-05-31,1955,5,31,1954,2004,0.43,3,55,13,13,17,178,276,0.14,1100,628,44,4,11,38,527,100,18,25,55,705,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.8,3978
1955-06-01,1955,6,1,1954,1952,0.32,2,62,12,14,16,153,257,0.13,1100,595,38,6,11,37,503,100,18,25,53,656,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.7,4024
1955-06-02,1955,6,2,1954,1916,0.32,2,62,12,14,16,153,257,0.13,1100,559,38,6,11,34,469,100,18,25,50,622,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,169.0,4056
1955-06-03,1955,6,3,1954,1881,0.32,2,62,12,14,16,153,257,0.14,1100,524,38,6,11,32,436,100,18,25,48,589,1243,275,275,275,275,990.0,970.7,0.93,0.48,988.6,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.5,43.5,43.5,43.5,170.4,4089
1955-06-04,1955,6,4,1954,1860,0.32,2,62,12,14,16,153,257,0.14,1100,503,37,6,11,31,416,100,18,25,47,569,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,171.2,4108
1955-06-05,1955,6,5,1954,1832,0.32,2,62,12,14,16,153,257,0.14,1100,475,38,5,11,29,390,100,18,25,45,543,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,172.2,4133
1955-06-06,1955,6,6,1954,1807,0.32,2,62,12,14,16,153,257,0.14,1100,450,38,5,11,28,367,100,18,25,44,520,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.2,4155
1955-06-07,1955,6,7,1954,1751,0.32,2,62,12,14,16,153,257,0.15,1100,394,37,6,11,24,314,100,18,25,40,467,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.1,4203
1955-06-08,1955,6,8,1954,1716,0.32,2,62,12,14,16,153,257,0.15,1100,359,37,6,10,22,282,100,18,25,38,435,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.0,45.0,45.0,45.0,176.4,4232
1955-06-09,1955,6,9,1954,1677,0.32,2,62,12,14,16,153,257,0.15,1100,320,38,6,11,19,245,100,18,25,35,398,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.7,4265
1955-06-10,1955,6,10,1954,1659,0.32,2,62,12,14,16,153,257,0.15,1100,302,38,6,11,18,228,100,18,25,34,381,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.5,45.5,45.5,45.5,178.3,4279
1955-06-11,1955,6,11,1954,1645,0.28,2,62,12,14,16,153,257,0.16,1100,288,37,6,11,17,215,100,18,25,33,368,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.8,4291
1955-06-12,1955,6,12,1954,1609,0.28,2,62,12,14,16,153,257,0.16,1100,252,37,5,11,15,181,100,18,25,31,334,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,180.0,4320
1955-06-13,1955,6,13,1954,1559,0.28,2,62,12,14,16,153,257,0.16,1100,202,38,6,11,12,135,100,18,25,28,288,1243,275,275,275,275,990.0,969.7,0.93,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.7,4361
1955-06-14,1955,6,14,1954,1528,0.28,2,62,12,14,16,153,257,0.17,1100,171,37,6,9,10,107,100,18,23,26,260,1241,275,275,275,275,990.0,969.6,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.8,4388
1955-06-15,1955,6,15,1954,1492,0.28,2,62,12,14,16,153,257,0.17,1100,135,32,6,7,8,81,94,18,21,24,234,1234,275,275,275,275,990.0,969.5,0.9,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.2,4421
1955-06-16,1955,6,16,1954,1454,0.28,2,62,12,14,16,153,257,0.18,1100,97,23,4,5,6,58,85,16,19,22,211,1221,275,275,275,275,990.0,969.3,0.88,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.8,4459
1955-06-17,1955,6,17,1954,1431,0.28,2,62,12,14,16,153,257,0.18,1100,74,18,3,4,4,44,80,15,18,20,197,1213,275,275,275,275,990.0,969.3,0.86,0.48,988.7,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.7,4481
1955-06-18,1955,6,18,1954,1399,0.28,2,62,12,14,16,153,257,0.18,1100,42,10,1,2,2,25,72,13,16,18,178,1202,275,275,275,275,990.0,969.2,0.85,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.0,4511
1955-06-19,1955,6,19,1954,1392,0.28,2,62,12,14,16,153,257,0.18,1100,35,8,1,1,2,20,70,13,15,18,173,1200,275,275,275,275,990.0,969.1,0.85,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.3,4518
1955-06-20,1955,6,20,1954,1365,0.28,2,62,12,14,16,153,257,0.19,1100,8,2,0,0,0,5,64,12,14,16,158,1191,275,275,275,275,990.0,969.1,0.83,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.3,4543
1955-06-21,1955,6,21,1954,1327,0.22,2,62,12,14,16,153,257,0.19,1070,0,0,0,0,0,0,62,12,14,16,153,1158,267,267,267,267,990.0,968.9,0.78,0.44,988.8,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.7,4481
1955-06-22,1955,6,22,1954,1291,0.22,2,62,12,14,16,153,257,0.2,1034,0,0,0,0,0,0,62,12,14,16,153,1122,258,258,258,258,990.0,968.8,0.73,0.39,988.9,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.7,4385
1955-06-23,1955,6,23,1954,1231,0.22,2,62,12,14,16,153,257,0.21,974,0,0,0,0,0,0,62,12,14,16,153,1062,243,243,243,243,990.0,968.6,0.64,0.33,989.0,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,44.8,44.8,44.8,44.8,175.7,4216
1955-06-24,1955,6,24,1954,1199,0.22,2,62,12,14,16,153,257,0.21,942,0,0,0,0,0,0,62,12,14,16,153,1030,235,235,235,235,990.0,968.5,0.6,0.3,989.1,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,171.2,4109
1955-06-25,1955,6,25,1954,1182,0.22,2,62,12,14,16,153,257,0.22,925,0,0,0,0,0,0,62,12,14,16,153,1013,231,231,231,231,990.0,968.5,0.58,0.29,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,168.7,4048
1955-06-26,1955,6,26,1954,1166,0.22,2,62,12,14,16,153,257,0.22,909,0,0,0,0,0,0,62,12,14,16,153,997,227,227,227,227,990.0,968.4,0.57,0.28,989.2,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,42.5,42.5,42.5,42.5,166.2,3988
1955-06-27,1955,6,27,1954,1127,0.22,2,62,12,14,16,153,257,0.23,870,0,0,0,0,0,0,62,12,14,16,153,958,217,217,217,217,990.0,968.3,0.53,0.25,989.2,4,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.0,3840
1955-06-28,1955,6,28,1954,1107,0.22,2,62,12,14,16,153,257,0.23,850,0,0,0,0,0,0,62,12,14,16,153,938,212,212,212,212,990.0,968.2,0.51,0.23,989.3,4,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,40.3,40.3,40.3,40.3,156.8,3763
1955-06-29,1955,6,29,1954,1086,0.22,2,62,12,14,16,153,257,0.24,829,0,0,0,0,0,0,62,12,14,16,153,917,207,207,207,207,990.0,968.2,0.49,0.21,989.3,4,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,153.3,3679
1955-06-30,1955,6,30,1954,1073,0.22,2,62,12,14,16,153,257,0.24,816,0,0,0,0,0,0,62,12,14,16,153,904,204,204,204,204,990.0,968.1,0.48,0.2,989.3,4,20.9,20.9,20.9,20.9,0.93,0.93,0.93,0.93,39.0,39.0,39.0,39.0,151.3,3630
1955-07-01,1955,7,1,1954,1059,0.21,2,58,11,11,11,136,227,0.21,832,0,0,0,0,0,0,58,11,11,11,136,912,208,208,208,208,990.0,968.1,0.49,0.22,989.3,4,20.9,20.9,20.9,20.9,0.93,0.93,0.93,0.93,39.8,39.8,39.8,39.8,154.8,3714
1955-07-02,1955,7,2,1954,1025,0.21,2,58,11,11,11,136,227,0.22,798,0,0,0,0,0,0,58,11,11,11,136,878,199,199,199,199,990.0,968.0,0.46,0.19,989.4,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,38.4,38.4,38.4,38.4,149.1,3579
1955-07-03,1955,7,3,1954,997,0.21,2,58,11,11,11,136,227,0.23,770,0,0,0,0,0,0,58,11,11,11,136,850,192,192,192,192,990.0,967.9,0.43,0.18,989.4,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,37.3,37.3,37.3,37.3,144.6,3471
1955-07-04,1955,7,4,1954,971,0.21,2,58,11,11,11,136,227,0.23,744,0,0,0,0,0,0,58,11,11,11,136,824,186,186,186,186,990.0,967.8,0.41,0.16,989.4,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,36.2,36.2,36.2,36.2,140.4,3370
1955-07-05,1955,7,5,1954,941,0.21,2,58,11,11,11,136,227,0.24,714,0,0,0,0,0,0,58,11,11,11,136,794,178,178,178,178,990.0,967.7,0.38,0.15,989.5,4,21.6,21.6,21.6,21.6,0.92,0.92,0.92,0.92,34.9,34.9,34.9,34.9,135.5,3251
1955-07-06,1955,7,6,1954,906,0.21,2,58,11,11,11,136,227,0.25,679,0,0,0,0,0,0,58,11,11,11,136,759,169,169,169,169,990.0,967.5,0.36,0.13,989.5,4,21.8,21.8,21.8,21.8,0.92,0.92,0.92,0.92,33.4,33.4,33.4,33.4,129.6,3110
1955-07-07,1955,7,7,1954,891,0.21,2,58,11,11,11,136,227,0.25,664,0,0,0,0,0,0,58,11,11,11,136,744,166,166,166,166,990.0,967.5,0.35,0.13,989.5,4,21.9,21.9,21.9,21.9,0.92,0.92,0.92,0.92,32.8,32.8,32.8,32.8,127.1,3050
1955-07-08,1955,7,8,1954,876,0.21,2,58,11,11,11,136,227,0.26,649,0,0,0,0,0,0,58,11,11,11,136,729,216,216,216,0,990.0,967.4,0.34,0.12,989.5,3,21.8,21.8,21.8,22.1,0.94,0.94,0.94,0.0,43.4,43.4,43.4,0.0,127.3,3054
1955-07-09,1955,7,9,1954,843,0.21,2,58,11,11,11,136,227,0.27,616,0,0,0,0,0,0,58,11,11,11,136,696,205,205,205,0,990.0,967.3,0.32,0.11,989.6,3,22.0,22.0,22.0,22.3,0.93,0.93,0.93,0.0,41.4,41.4,41.4,0.0,121.0,2904
1955-07-10,1955,7,10,1954,817,0.21,2,58,11,11,11,136,227,0.28,590,0,0,0,0,0,0,58,11,11,11,136,670,196,196,196,0,990.0,967.2,0.31,0.11,989.6,3,22.1,22.1,22.1,22.4,0.93,0.93,0.93,0.0,39.8,39.8,39.8,0.0,116.0,2784
1955-07-11,1955,7,11,1954,794,0.23,2,58,11,11,11,136,227,0.29,567,0,0,0,0,0,0,58,11,11,11,136,647,189,189,189,0,990.0,967.1,0.29,0.1,989.6,3,22.3,22.3,22.3,22.5,0.93,0.93,0.93,0.0,38.4,38.4,38.4,0.0,111.7,2679
1955-07-12,1955,7,12,1954,760,0.23,2,58,11,11,11,136,227,0.3,533,0,0,0,0,0,0,58,11,11,11,136,613,177,177,177,0,990.0,966.9,0.28,0.08,989.6,3,22.5,22.5,22.5,22.7,0.93,0.93,0.93,0.0,36.3,36.3,36.3,0.0,105.5,2532
1955-07-13,1955,7,13,1954,748,0.23,2,58,11,11,11,136,227,0.3,521,0,0,0,0,0,0,58,11,11,11,136,601,173,173,173,0,990.0,966.9,0.27,0.08,989.7,3,22.5,22.5,22.5,22.8,0.92,0.92,0.92,0.0,35.5,35.5,35.5,0.0,103.3,2478
1955-07-14,1955,7,14,1954,728,0.23,2,58,11,11,11,136,227,0.31,501,0,0,0,0,0,0,58,11,11,11,136,581,167,167,167,0,990.0,966.8,0.26,0.07,989.7,3,22.7,22.7,22.7,22.9,0.92,0.92,0.92,0.0,34.2,34.2,34.2,0.0,99.6,2390
1955-07-15,1955,7,15,1954,702,0.23,2,58,11,11,11,136,227,0.32,475,0,0,0,0,0,0,58,11,11,11,136,555,158,158,158,0,990.0,966.7,0.24,0.07,989.7,3,22.8,22.8,22.8,23.0,0.92,0.92,0.92,0.0,32.6,32.6,32.6,0.0,94.8,2274
1955-07-16,1955,7,16,1954,682,0.23,2,58,11,11,11,136,227,0.33,455,0,0,0,0,0,0,58,11,11,11,136,535,151,151,151,0,990.0,966.6,0.23,0.06,989.7,3,22.9,22.9,22.9,23.1,0.92,0.92,0.92,0.0,31.2,31.2,31.2,0.0,90.9,2181
1955-07-17,1955,7,17,1954,666,0.23,2,58,11,11,11,136,227,0.34,439,0,0,0,0,0,0,58,11,11,11,136,519,219,219,0,0,990.0,966.6,0.22,0.06,989.7,2,22.8,22.8,23.2,23.2,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,90.5,2171
1955-07-18,1955,7,18,1954,659,0.23,2,58,11,11,11,136,227,0.34,432,0,0,0,0,0,0,58,11,11,11,136,512,216,216,0,0,990.0,966.5,0.22,0.06,989.7,2,22.9,22.9,23.2,23.2,0.94,0.94,0.0,0.0,45.5,45.5,0.0,0.0,89.1,2139
1955-07-19,1955,7,19,1954,647,0.23,2,58,11,11,11,136,227,0.35,420,0,0,0,0,0,0,58,11,11,11,136,500,210,210,0,0,990.0,966.5,0.21,0.05,989.7,2,22.9,22.9,23.2,23.2,0.94,0.94,0.0,0.0,44.3,44.3,0.0,0.0,86.8,2082
1955-07-20,1955,7,20,1954,630,0.23,2,58,11,11,11,136,227,0.36,403,0,0,0,0,0,0,58,11,11,11,136,483,201,201,0,0,990.0,966.4,0.21,0.05,989.7,2,23.0,23.0,23.3,23.3,0.93,0.93,0.0,0.0,42.5,42.5,0.0,0.0,83.1,1993
1955-07-21,1955,7,21,1954,615,0.23,2,58,11,11,11,136,227,0.37,388,0,0,0,0,0,0,58,11,11,11,136,468,194,194,0,0,990.0,966.4,0.2,0.05,989.8,2,23.1,23.1,23.4,23.4,0.93,0.93,0.0,0.0,41.1,41.1,0.0,0.0,79.9,1918
1955-07-22,1955,7,22,1954,601,0.23,2,58,11,11,11,136,227,0.38,374,0,0,0,0,0,0,58,11,11,11,136,454,187,187,0,0,990.0,966.3,0.2,0.04,989.8,2,23.2,23.2,23.5,23.5,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,77.0,1847
1955-07-23,1955,7,23,1954,589,0.23,2,58,11,11,11,136,227,0.39,362,0,0,0,0,0,0,58,11,11,11,136,442,181,181,0,0,990.0,966.3,0.19,0.04,989.8,2,23.3,23.3,23.5,23.5,0.93,0.93,0.0,0.0,38.4,38.4,0.0,0.0,74.4,1786
1955-07-24,1955,7,24,1954,583,0.23,2,58,11,11,11,136,227,0.39,356,0,0,0,0,0,0,58,11,11,11,136,436,178,178,0,0,990.0,966.2,0.19,0.04,989.8,2,23.3,23.3,23.5,23.5,0.93,0.93,0.0,0.0,37.7,37.7,0.0,0.0,73.2,1756
1955-07-25,1955,7,25,1954,566,0.23,2,58,11,11,11,136,227,0.4,339,0,0,0,0,0,0,58,11,11,11,136,419,169,169,0,0,990.0,966.2,0.18,0.04,989.8,2,23.4,23.4,23.6,23.6,0.92,0.92,0.0,0.0,36.1,36.1,0.0,0.0,69.9,1678
1955-07-26,1955,7,26,1954,562,0.23,2,58,11,11,11,136,227,0.4,335,0,0,0,0,0,0,58,11,11,11,136,415,167,167,0,0,990.0,966.1,0.18,0.04,989.8,2,23.4,23.4,23.6,23.6,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,69.1,1659
1955-07-27,1955,7,27,1954,562,0.23,2,58,11,11,11,136,227,0.4,335,0,0,0,0,0,0,58,11,11,11,136,415,167,167,0,0,990.0,966.1,0.18,0.04,989.8,2,23.4,23.4,23.6,23.6,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,69.1,1659
1955-07-28,1955,7,28,1954,550,0.23,2,58,11,11,11,136,227,0.41,323,0,0,0,0,0,0,58,11,11,11,136,403,161,161,0,0,990.0,966.1,0.18,0.03,989.8,2,23.5,23.5,23.7,23.7,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,66.8,1602
1955-07-29,1955,7,29,1954,548,0.23,2,58,11,11,11,136,227,0.41,321,0,0,0,0,0,0,58,11,11,11,136,401,160,160,0,0,990.0,966.1,0.18,0.03,989.8,2,23.5,23.5,23.7,23.7,0.92,0.92,0.0,0.0,34.1,34.1,0.0,0.0,66.2,1588
1955-07-30,1955,7,30,1954,542,0.23,2,58,11,11,11,136,227,0.42,315,0,0,0,0,0,0,58,11,11,11,136,395,157,157,0,0,990.0,966.0,0.17,0.03,989.8,2,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,33.5,33.5,0.0,0.0,64.9,1558
1955-07-31,1955,7,31,1954,527,0.23,2,58,11,11,11,136,227,0.43,300,0,0,0,0,0,0,58,11,11,11,136,380,150,150,0,0,990.0,966.0,0.17,0.03,989.8,2,23.7,23.7,23.8,23.8,0.92,0.92,0.0,0.0,31.9,31.9,0.0,0.0,61.9,1486
1955-08-01,1955,8,1,1954,523,0.22,2,54,9,8,6,107,184,0.35,339,0,0,0,0,0,0,54,9,8,6,107,410,169,169,0,0,990.0,966.0,0.18,0.04,989.8,2,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,36.3,36.3,0.0,0.0,70.4,1689
1955-08-02,1955,8,2,1954,516,0.22,2,54,9,8,6,107,184,0.36,332,0,0,0,0,0,0,54,9,8,6,107,403,166,166,0,0,990.0,965.9,0.18,0.04,989.8,2,23.7,23.7,23.9,23.9,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,69.1,1658
1955-08-03,1955,8,3,1954,512,0.22,2,54,9,8,6,107,184,0.36,328,0,0,0,0,0,0,54,9,8,6,107,399,164,164,0,0,990.0,965.9,0.18,0.04,989.8,2,23.7,23.7,23.9,23.9,0.92,0.92,0.0,0.0,35.1,35.1,0.0,0.0,68.2,1636
1955-08-04,1955,8,4,1954,505,0.22,2,54,9,8,6,107,184,0.36,321,0,0,0,0,0,0,54,9,8,6,107,392,160,160,0,0,990.0,965.9,0.17,0.03,989.8,2,23.7,23.7,23.9,23.9,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,66.7,1601
1955-08-05,1955,8,5,1954,494,0.22,2,54,9,8,6,107,184,0.37,310,0,0,0,0,0,0,54,9,8,6,107,381,155,155,0,0,990.0,965.8,0.17,0.03,989.8,2,23.8,23.8,24.0,24.0,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.6,1550
1955-08-06,1955,8,6,1954,486,0.22,2,54,9,8,6,107,184,0.38,302,0,0,0,0,0,0,54,9,8,6,107,373,151,151,0,0,990.0,965.8,0.17,0.03,989.8,2,23.9,23.9,24.0,24.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,62.8,1507
1955-08-07,1955,8,7,1954,479,0.22,2,54,9,8,6,107,184,0.38,295,0,0,0,0,0,0,54,9,8,6,107,366,147,147,0,0,990.0,965.8,0.16,0.03,989.8,2,23.9,23.9,24.0,24.0,0.92,0.92,0.0,0.0,31.7,31.7,0.0,0.0,61.5,1475
1955-08-08,1955,8,8,1954,479,0.22,2,54,9,8,6,107,184,0.38,295,0,0,0,0,0,0,54,9,8,6,107,366,147,147,0,0,990.0,965.8,0.16,0.03,989.8,2,23.9,23.9,24.0,24.0,0.92,0.92,0.0,0.0,31.7,31.7,0.0,0.0,61.5,1475
1955-08-09,1955,8,9,1954,472,0.22,2,54,9,8,6,107,184,0.39,288,0,0,0,0,0,0,54,9,8,6,107,359,144,144,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,24.1,24.1,0.91,0.91,0.0,0.0,30.9,30.9,0.0,0.0,60.0,1440
1955-08-10,1955,8,10,1954,470,0.22,2,54,9,8,6,107,184,0.39,286,0,0,0,0,0,0,54,9,8,6,107,357,143,143,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,30.7,30.7,0.0,0.0,59.5,1429
1955-08-11,1955,8,11,1954,467,0.22,2,54,9,8,6,107,184,0.39,283,0,0,0,0,0,0,54,9,8,6,107,354,141,141,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,30.4,30.4,0.0,0.0,58.9,1414
1955-08-12,1955,8,12,1954,467,0.22,2,54,9,8,6,107,184,0.39,283,0,0,0,0,0,0,54,9,8,6,107,354,141,141,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,30.4,30.4,0.0,0.0,58.9,1414
1955-08-13,1955,8,13,1954,459,0.22,2,54,9,8,6,107,184,0.4,275,0,0,0,0,0,0,54,9,8,6,107,346,137,137,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.2,24.2,0.91,0.91,0.0,0.0,29.5,29.5,0.0,0.0,57.3,1374
1955-08-14,1955,8,14,1954,459,0.22,2,54,9,8,6,107,184,0.4,275,0,0,0,0,0,0,54,9,8,6,107,346,137,137,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.2,24.2,0.91,0.91,0.0,0.0,29.5,29.5,0.0,0.0,57.3,1374
1955-08-15,1955,8,15,1954,459,0.22,2,54,9,8,6,107,184,0.4,275,0,0,0,0,0,0,54,9,8,6,107,346,137,137,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.2,24.2,0.91,0.91,0.0,0.0,29.5,29.5,0.0,0.0,57.3,1374
1955-08-16,1955,8,16,1954,455,0.22,2,54,9,8,6,107,184,0.4,271,0,0,0,0,0,0,54,9,8,6,107,342,135,135,0,0,990.0,965.7,0.16,0.02,989.8,2,24.0,24.0,24.2,24.2,0.91,0.91,0.0,0.0,29.1,29.1,0.0,0.0,56.5,1356
1955-08-17,1955,8,17,1954,453,0.22,2,54,9,8,6,107,184,0.41,269,0,0,0,0,0,0,54,9,8,6,107,340,134,134,0,0,990.0,965.6,0.16,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,28.9,28.9,0.0,0.0,56.0,1343
1955-08-18,1955,8,18,1954,442,0.22,2,54,9,8,6,107,184,0.42,258,0,0,0,0,0,0,54,9,8,6,107,329,129,129,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,27.8,27.8,0.0,0.0,53.8,1292
1955-08-19,1955,8,19,1954,440,0.22,2,54,9,8,6,107,184,0.42,256,0,0,0,0,0,0,54,9,8,6,107,327,128,128,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,27.5,27.5,0.0,0.0,53.3,1278
1955-08-20,1955,8,20,1954,435,0.22,2,54,9,8,6,107,184,0.42,251,0,0,0,0,0,0,54,9,8,6,107,322,125,125,0,0,990.0,965.6,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,27.0,27.0,0.0,0.0,52.3,1255
1955-08-21,1955,8,21,1954,426,0.22,2,54,9,8,6,107,184,0.43,242,0,0,0,0,0,0,54,9,8,6,107,313,121,121,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,26.0,26.0,0.0,0.0,50.4,1209
1955-08-22,1955,8,22,1954,422,0.22,2,54,9,8,6,107,184,0.44,238,0,0,0,0,0,0,54,9,8,6,107,309,119,119,0,0,990.0,965.5,0.14,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,25.5,25.5,0.0,0.0,49.5,1187
1955-08-23,1955,8,23,1954,420,0.22,2,54,9,8,6,107,184,0.44,236,0,0,0,0,0,0,54,9,8,6,107,307,118,118,0,0,990.0,965.5,0.14,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,25.3,25.3,0.0,0.0,49.0,1176
1955-08-24,1955,8,24,1954,413,0.22,2,54,9,8,6,107,184,0.44,229,0,0,0,0,0,0,54,9,8,6,107,300,114,114,0,0,990.0,965.5,0.14,0.02,989.8,2,24.3,24.3,24.4,24.4,0.9,0.9,0.0,0.0,24.5,24.5,0.0,0.0,47.6,1142
1955-08-25,1955,8,25,1954,408,0.22,2,54,9,8,6,107,184,0.45,224,0,0,0,0,0,0,54,9,8,6,107,295,112,112,0,0,990.0,965.4,0.14,0.01,989.8,2,24.3,24.3,24.4,24.4,0.89,0.89,0.0,0.0,23.9,23.9,0.0,0.0,46.3,1110
1955-08-26,1955,8,26,1954,402,0.22,2,54,9,8,6,107,184,0.46,218,0,0,0,0,0,0,54,9,8,6,107,289,218,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.1,24.4,24.4,24.4,0.94,0.0,0.0,0.0,48.6,0.0,0.0,0.0,47.6,1142
1955-08-27,1955,8,27,1954,398,0.22,2,54,9,8,6,107,184,0.46,214,0,0,0,0,0,0,54,9,8,6,107,285,214,0,0,0,990.0,965.4,0.14,0.01,989.9,1,24.1,24.5,24.5,24.5,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1118
1955-08-28,1955,8,28,1954,398,0.22,2,54,9,8,6,107,184,0.46,214,0,0,0,0,0,0,54,9,8,6,107,285,214,0,0,0,990.0,965.4,0.14,0.01,989.9,1,24.1,24.5,24.5,24.5,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1118
1955-08-29,1955,8,29,1954,391,0.22,2,54,9,8,6,107,184,0.47,207,0,0,0,0,0,0,54,9,8,6,107,278,207,0,0,0,990.0,965.4,0.13,0.01,989.9,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,46.2,0.0,0.0,0.0,45.3,1086
1955-08-30,1955,8,30,1954,389,0.22,2,54,9,8,6,107,184,0.47,205,0,0,0,0,0,0,54,9,8,6,107,276,205,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,45.6,0.0,0.0,0.0,44.7,1072
1955-08-31,1955,8,31,1954,386,0.22,2,54,9,8,6,107,184,0.48,202,0,0,0,0,0,0,54,9,8,6,107,273,202,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,45.0,0.0,0.0,0.0,44.1,1058
1955-09-01,1955,9,1,1954,380,0.22,2,46,7,6,4,75,138,0.36,242,0,0,0,0,0,0,46,7,6,4,75,301,121,121,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,26.3,26.3,0.0,0.0,50.9,1222
1955-09-02,1955,9,2,1954,377,0.22,2,46,7,6,4,75,138,0.37,239,0,0,0,0,0,0,46,7,6,4,75,298,119,119,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,25.8,25.8,0.0,0.0,50.1,1202
1955-09-03,1955,9,3,1954,373,0.22,2,46,7,6,4,75,138,0.37,235,0,0,0,0,0,0,46,7,6,4,75,294,117,117,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,25.4,25.4,0.0,0.0,49.2,1181
1955-09-04,1955,9,4,1954,373,0.22,2,46,7,6,4,75,138,0.37,235,0,0,0,0,0,0,46,7,6,4,75,294,117,117,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,25.4,25.4,0.0,0.0,49.2,1181
1955-09-05,1955,9,5,1954,373,0.22,2,46,7,6,4,75,138,0.37,235,0,0,0,0,0,0,46,7,6,4,75,294,117,117,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,25.4,25.4,0.0,0.0,49.2,1181
1955-09-06,1955,9,6,1954,370,0.22,2,46,7,6,4,75,138,0.37,232,0,0,0,0,0,0,46,7,6,4,75,291,116,116,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,25.1,25.1,0.0,0.0,48.6,1167
1955-09-07,1955,9,7,1954,360,0.22,2,46,7,6,4,75,138,0.38,222,0,0,0,0,0,0,46,7,6,4,75,281,111,111,0,0,990.0,965.2,0.13,0.01,989.9,2,24.6,24.6,24.6,24.6,0.89,0.89,0.0,0.0,23.9,23.9,0.0,0.0,46.4,1113
1955-09-08,1955,9,8,1954,360,0.22,2,46,7,6,4,75,138,0.38,222,0,0,0,0,0,0,46,7,6,4,75,281,111,111,0,0,990.0,965.2,0.13,0.01,989.9,2,24.6,24.6,24.6,24.6,0.89,0.89,0.0,0.0,23.9,23.9,0.0,0.0,46.4,1113
1955-09-09,1955,9,9,1954,350,0.22,2,46,7,6,4,75,138,0.39,212,0,0,0,0,0,0,46,7,6,4,75,271,212,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.7,1119
1955-09-10,1955,9,10,1954,346,0.22,2,46,7,6,4,75,138,0.4,208,0,0,0,0,0,0,46,7,6,4,75,267,208,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,45.9,1102
1955-09-11,1955,9,11,1954,344,0.22,2,46,7,6,4,75,138,0.4,206,0,0,0,0,0,0,46,7,6,4,75,265,206,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,45.4,1090
1955-09-12,1955,9,12,1954,338,0.22,2,46,7,6,4,75,138,0.41,200,0,0,0,0,0,0,46,7,6,4,75,259,200,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,45.0,0.0,0.0,0.0,44.1,1057
1955-09-13,1955,9,13,1954,335,0.22,2,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1042
1955-09-14,1955,9,14,1954,331,0.22,2,46,7,6,4,75,138,0.42,193,0,0,0,0,0,0,46,7,6,4,75,252,193,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,43.5,0.0,0.0,0.0,42.5,1020
1955-09-15,1955,9,15,1954,331,0.22,2,46,7,6,4,75,138,0.42,193,0,0,0,0,0,0,46,7,6,4,75,252,193,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,43.5,0.0,0.0,0.0,42.5,1020
1955-09-16,1955,9,16,1954,331,0.22,2,46,7,6,4,75,138,0.42,193,0,0,0,0,0,0,46,7,6,4,75,252,193,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,43.5,0.0,0.0,0.0,42.5,1020
1955-09-17,1955,9,17,1954,331,0.22,2,46,7,6,4,75,138,0.42,193,0,0,0,0,0,0,46,7,6,4,75,252,193,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,43.5,0.0,0.0,0.0,42.5,1020
1955-09-18,1955,9,18,1954,325,0.22,2,46,7,6,4,75,138,0.42,187,0,0,0,0,0,0,46,7,6,4,75,246,187,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,42.1,0.0,0.0,0.0,41.1,986
1955-09-19,1955,9,19,1954,323,0.22,2,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.6,975
1955-09-20,1955,9,20,1954,316,0.22,2,46,7,6,4,75,138,0.44,178,0,0,0,0,0,0,46,7,6,4,75,237,178,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,38.9,934
1955-09-21,1955,9,21,1954,306,0.21,2,46,7,6,4,75,138,0.45,168,0,0,0,0,0,0,46,7,6,4,75,227,168,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,877
1955-09-22,1955,9,22,1954,302,0.21,2,46,7,6,4,75,138,0.46,164,0,0,0,0,0,0,46,7,6,4,75,223,164,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,35.7,857
1955-09-23,1955,9,23,1954,302,0.21,2,46,7,6,4,75,138,0.46,164,0,0,0,0,0,0,46,7,6,4,75,223,164,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,35.7,857
1955-09-24,1955,9,24,1954,302,0.21,2,46,7,6,4,75,138,0.46,164,0,0,0,0,0,0,46,7,6,4,75,223,164,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,35.7,857
1955-09-25,1955,9,25,1954,302,0.21,2,46,7,6,4,75,138,0.46,164,0,0,0,0,0,0,46,7,6,4,75,223,164,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,35.7,857
1955-09-26,1955,9,26,1954,302,0.21,2,46,7,6,4,75,138,0.46,164,0,0,0,0,0,0,46,7,6,4,75,223,164,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,35.7,857
1955-09-27,1955,9,27,1954,299,0.21,2,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1955-09-28,1955,9,28,1954,294,0.21,2,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.1,817
1955-09-29,1955,9,29,1954,294,0.21,2,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.1,817
1955-09-30,1955,9,30,1954,290,0.21,2,46,7,6,4,75,138,0.48,152,0,0,0,0,0,0,46,7,6,4,75,211,152,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,33.1,794
1955-10-01,1955,10,1,1955,290,0.24,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,951
1955-10-02,1955,10,2,1955,290,0.24,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,951
1955-10-03,1955,10,3,1955,287,0.24,2,41,6,4,3,56,110,0.38,177,0,0,0,0,0,0,41,6,4,3,56,228,177,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,932
1955-10-04,1955,10,4,1955,287,0.24,2,41,6,4,3,56,110,0.38,177,0,0,0,0,0,0,41,6,4,3,56,228,177,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,932
1955-10-05,1955,10,5,1955,281,0.24,2,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,899
1955-10-06,1955,10,6,1955,270,0.24,2,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,840
1955-10-07,1955,10,7,1955,266,0.24,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1955-10-08,1955,10,8,1955,266,0.24,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1955-10-09,1955,10,9,1955,266,0.24,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1955-10-10,1955,10,10,1955,266,0.24,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1955-10-11,1955,10,11,1955,264,0.31,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.6,807
1955-10-12,1955,10,12,1955,264,0.31,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.6,807
1955-10-13,1955,10,13,1955,264,0.31,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.6,807
1955-10-14,1955,10,14,1955,261,0.31,2,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,33.0,792
1955-10-15,1955,10,15,1955,258,0.31,2,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,778
1955-10-16,1955,10,16,1955,258,0.31,2,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,778
1955-10-17,1955,10,17,1955,258,0.31,2,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,778
1955-10-18,1955,10,18,1955,256,0.31,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,767
1955-10-19,1955,10,19,1955,256,0.31,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,767
1955-10-20,1955,10,20,1955,249,0.31,2,41,6,4,3,56,110,0.44,139,0,0,0,0,0,0,41,6,4,3,56,190,139,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.4,0.0,0.0,0.0,30.4,730
1955-10-21,1955,10,21,1955,258,0.33,2,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,778
1955-10-22,1955,10,22,1955,266,0.33,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1955-10-23,1955,10,23,1955,266,0.33,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1955-10-24,1955,10,24,1955,266,0.33,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1955-10-25,1955,10,25,1955,266,0.33,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1955-10-26,1955,10,26,1955,266,0.33,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1955-10-27,1955,10,27,1955,266,0.33,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1955-10-28,1955,10,28,1955,266,0.33,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1955-10-29,1955,10,29,1955,266,0.33,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1955-10-30,1955,10,30,1955,266,0.33,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1955-10-31,1955,10,31,1955,266,0.33,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1955-11-01,1955,11,1,1955,266,0.27,2,40,6,4,3,53,106,0.4,160,0,0,0,0,0,0,40,6,4,3,53,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,843
1955-11-02,1955,11,2,1955,266,0.27,2,40,6,4,3,53,106,0.4,160,0,0,0,0,0,0,40,6,4,3,53,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,843
1955-11-03,1955,11,3,1955,266,0.27,2,40,6,4,3,53,106,0.4,160,0,0,0,0,0,0,40,6,4,3,53,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,843
1955-11-04,1955,11,4,1955,266,0.27,2,40,6,4,3,53,106,0.4,160,0,0,0,0,0,0,40,6,4,3,53,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,843
1955-11-05,1955,11,5,1955,266,0.27,2,40,6,4,3,53,106,0.4,160,0,0,0,0,0,0,40,6,4,3,53,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,843
1955-11-06,1955,11,6,1955,266,0.27,2,40,6,4,3,53,106,0.4,160,0,0,0,0,0,0,40,6,4,3,53,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,843
1955-11-07,1955,11,7,1955,266,0.27,2,40,6,4,3,53,106,0.4,160,0,0,0,0,0,0,40,6,4,3,53,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,843
1955-11-08,1955,11,8,1955,266,0.27,2,40,6,4,3,53,106,0.4,160,0,0,0,0,0,0,40,6,4,3,53,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,843
1955-11-09,1955,11,9,1955,266,0.27,2,40,6,4,3,53,106,0.4,160,0,0,0,0,0,0,40,6,4,3,53,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,843
1955-11-10,1955,11,10,1955,266,0.27,2,40,6,4,3,53,106,0.4,160,0,0,0,0,0,0,40,6,4,3,53,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,843
1955-11-11,1955,11,11,1955,270,0.31,2,40,6,4,3,53,106,0.39,164,0,0,0,0,0,0,40,6,4,3,53,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,862
1955-11-12,1955,11,12,1955,281,0.31,2,40,6,4,3,53,106,0.38,175,0,0,0,0,0,0,40,6,4,3,53,225,175,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.4,922
1955-11-13,1955,11,13,1955,283,0.31,2,40,6,4,3,53,106,0.37,177,0,0,0,0,0,0,40,6,4,3,53,227,177,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.0,935
1955-11-14,1955,11,14,1955,294,0.31,2,40,6,4,3,53,106,0.36,188,0,0,0,0,0,0,40,6,4,3,53,238,188,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.7,1000
1955-11-15,1955,11,15,1955,331,0.31,2,40,6,4,3,53,106,0.32,225,0,0,0,0,0,0,40,6,4,3,53,275,112,112,0,0,990.0,965.1,0.13,0.02,989.9,2,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,24.5,24.5,0.0,0.0,47.5,1139
1955-11-16,1955,11,16,1955,306,0.31,2,40,6,4,3,53,106,0.35,200,0,0,0,0,0,0,40,6,4,3,53,250,200,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,45.2,0.0,0.0,0.0,44.3,1063
1955-11-17,1955,11,17,1955,306,0.31,2,40,6,4,3,53,106,0.35,200,0,0,0,0,0,0,40,6,4,3,53,250,200,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,45.2,0.0,0.0,0.0,44.3,1063
1955-11-18,1955,11,18,1955,320,0.31,2,40,6,4,3,53,106,0.33,214,0,0,0,0,0,0,40,6,4,3,53,264,214,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.9,24.9,24.9,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.4,1137
1955-11-19,1955,11,19,1955,309,0.31,2,40,6,4,3,53,106,0.34,203,0,0,0,0,0,0,40,6,4,3,53,253,203,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
1955-11-20,1955,11,20,1955,323,0.31,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1955-11-21,1955,11,21,1955,323,0.25,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1955-11-22,1955,11,22,1955,323,0.25,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1955-11-23,1955,11,23,1955,323,0.25,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1955-11-24,1955,11,24,1955,325,0.25,2,40,6,4,3,53,106,0.33,219,0,0,0,0,0,0,40,6,4,3,53,269,219,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.2,1156
1955-11-25,1955,11,25,1955,329,0.25,2,40,6,4,3,53,106,0.32,223,0,0,0,0,0,0,40,6,4,3,53,273,111,111,0,0,990.0,965.0,0.13,0.01,989.9,2,24.7,24.7,24.8,24.8,0.89,0.89,0.0,0.0,24.2,24.2,0.0,0.0,46.9,1125
1955-11-26,1955,11,26,1955,331,0.25,2,40,6,4,3,53,106,0.32,225,0,0,0,0,0,0,40,6,4,3,53,275,112,112,0,0,990.0,965.1,0.13,0.02,989.9,2,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,24.5,24.5,0.0,0.0,47.5,1139
1955-11-27,1955,11,27,1955,335,0.25,2,40,6,4,3,53,106,0.32,229,0,0,0,0,0,0,40,6,4,3,53,279,114,114,0,0,990.0,965.1,0.13,0.02,989.8,2,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,24.9,24.9,0.0,0.0,48.3,1159
1955-11-28,1955,11,28,1955,338,0.25,2,40,6,4,3,53,106,0.31,232,0,0,0,0,0,0,40,6,4,3,53,282,116,116,0,0,990.0,965.1,0.14,0.02,989.8,2,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,25.2,25.2,0.0,0.0,49.0,1174
1955-11-29,1955,11,29,1955,340,0.25,2,40,6,4,3,53,106,0.31,234,0,0,0,0,0,0,40,6,4,3,53,284,117,117,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,25.5,25.5,0.0,0.0,49.5,1187
1955-11-30,1955,11,30,1955,344,0.25,2,40,6,4,3,53,106,0.31,238,0,0,0,0,0,0,40,6,4,3,53,288,119,119,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,26.0,26.0,0.0,0.0,50.3,1208
1955-12-01,1955,12,1,1955,346,0.33,2,42,7,5,3,61,118,0.34,228,0,0,0,0,0,0,42,7,5,3,61,282,114,114,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,24.8,24.8,0.0,0.0,48.1,1154
1955-12-02,1955,12,2,1955,350,0.33,2,42,7,5,3,61,118,0.34,232,0,0,0,0,0,0,42,7,5,3,61,286,116,116,0,0,990.0,965.2,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,25.2,25.2,0.0,0.0,48.8,1171
1955-12-03,1955,12,3,1955,353,0.33,2,42,7,5,3,61,118,0.33,235,0,0,0,0,0,0,42,7,5,3,61,289,117,117,0,0,990.0,965.2,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,25.6,25.6,0.0,0.0,49.6,1191
1955-12-04,1955,12,4,1955,360,0.33,2,42,7,5,3,61,118,0.33,242,0,0,0,0,0,0,42,7,5,3,61,296,121,121,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,26.3,26.3,0.0,0.0,51.0,1224
1955-12-05,1955,12,5,1955,360,0.33,2,42,7,5,3,61,118,0.33,242,0,0,0,0,0,0,42,7,5,3,61,296,121,121,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,26.3,26.3,0.0,0.0,51.0,1224
1955-12-06,1955,12,6,1955,364,0.33,2,42,7,5,3,61,118,0.32,246,0,0,0,0,0,0,42,7,5,3,61,300,123,123,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,26.8,26.8,0.0,0.0,52.0,1247
1955-12-07,1955,12,7,1955,380,0.33,2,42,7,5,3,61,118,0.31,262,0,0,0,0,0,0,42,7,5,3,61,316,131,131,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,28.6,28.6,0.0,0.0,55.4,1330
1955-12-08,1955,12,8,1955,380,0.33,2,42,7,5,3,61,118,0.31,262,0,0,0,0,0,0,42,7,5,3,61,316,131,131,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,28.6,28.6,0.0,0.0,55.4,1330
1955-12-09,1955,12,9,1955,386,0.33,2,42,7,5,3,61,118,0.31,268,0,0,0,0,0,0,42,7,5,3,61,322,134,134,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,29.2,29.2,0.0,0.0,56.6,1358
1955-12-10,1955,12,10,1955,389,0.33,2,42,7,5,3,61,118,0.3,271,0,0,0,0,0,0,42,7,5,3,61,325,135,135,0,0,990.0,965.3,0.15,0.02,989.8,2,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,29.5,29.5,0.0,0.0,57.2,1371
1955-12-11,1955,12,11,1955,398,0.43,3,38,5,4,3,54,104,0.26,294,0,0,0,0,0,0,38,5,4,3,54,341,147,147,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,24.4,24.4,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,62.2,1492
1955-12-12,1955,12,12,1955,402,0.43,3,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.2,1515
1955-12-13,1955,12,13,1955,408,0.43,3,38,5,4,3,54,104,0.25,304,0,0,0,0,0,0,38,5,4,3,54,351,152,152,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,64.2,1541
1955-12-14,1955,12,14,1955,417,0.43,3,38,5,4,3,54,104,0.25,313,0,0,0,0,0,0,38,5,4,3,54,360,156,156,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1590
1955-12-15,1955,12,15,1955,420,0.43,3,38,5,4,3,54,104,0.25,316,0,0,0,0,0,0,38,5,4,3,54,363,158,158,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,66.8,1602
1955-12-16,1955,12,16,1955,422,0.43,3,38,5,4,3,54,104,0.25,318,0,0,0,0,0,0,38,5,4,3,54,365,159,159,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,67.2,1613
1955-12-17,1955,12,17,1955,430,0.43,3,38,5,4,3,54,104,0.24,326,0,0,0,0,0,0,38,5,4,3,54,373,163,163,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,69.0,1656
1955-12-18,1955,12,18,1955,435,0.43,3,38,5,4,3,54,104,0.24,331,0,0,0,0,0,0,38,5,4,3,54,378,165,165,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,36.1,36.1,0.0,0.0,70.0,1678
1955-12-19,1955,12,19,1955,440,0.43,3,38,5,4,3,54,104,0.24,336,0,0,0,0,0,0,38,5,4,3,54,383,168,168,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,36.5,36.5,0.0,0.0,70.9,1701
1955-12-20,1955,12,20,1955,440,0.43,3,38,5,4,3,54,104,0.24,336,0,0,0,0,0,0,38,5,4,3,54,383,168,168,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,36.5,36.5,0.0,0.0,70.9,1701
1955-12-21,1955,12,21,1955,440,0.44,3,38,5,4,3,54,104,0.24,336,0,0,0,0,0,0,38,5,4,3,54,383,168,168,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,36.5,36.5,0.0,0.0,70.9,1701
1955-12-22,1955,12,22,1955,442,0.44,3,38,5,4,3,54,104,0.23,338,0,0,0,0,0,0,38,5,4,3,54,385,169,169,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,36.8,36.8,0.0,0.0,71.5,1714
1955-12-23,1955,12,23,1955,459,0.44,3,38,5,4,3,54,104,0.23,355,0,0,0,0,0,0,38,5,4,3,54,402,177,177,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,38.6,38.6,0.0,0.0,74.8,1796
1955-12-24,1955,12,24,1955,470,0.44,3,38,5,4,3,54,104,0.22,366,0,0,0,0,0,0,38,5,4,3,54,413,183,183,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,39.7,39.7,0.0,0.0,77.1,1851
1955-12-25,1955,12,25,1955,459,0.44,3,38,5,4,3,54,104,0.23,355,0,0,0,0,0,0,38,5,4,3,54,402,177,177,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,38.6,38.6,0.0,0.0,74.8,1796
1955-12-26,1955,12,26,1955,459,0.44,3,38,5,4,3,54,104,0.23,355,0,0,0,0,0,0,38,5,4,3,54,402,177,177,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,38.6,38.6,0.0,0.0,74.8,1796
1955-12-27,1955,12,27,1955,462,0.44,3,38,5,4,3,54,104,0.22,358,0,0,0,0,0,0,38,5,4,3,54,405,179,179,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,38.9,38.9,0.0,0.0,75.5,1812
1955-12-28,1955,12,28,1955,472,0.44,3,38,5,4,3,54,104,0.22,368,0,0,0,0,0,0,38,5,4,3,54,415,184,184,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,40.0,40.0,0.0,0.0,77.7,1863
