Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1959-10-04,1959,10,4,1959,231,0.5,3,37,5,3,2,50,97,0.42,134,0,0,0,0,0,0,37,5,3,2,50,179,134,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,703
1959-10-05,1959,10,5,1959,229,0.5,3,37,5,3,2,50,97,0.42,132,0,0,0,0,0,0,37,5,3,2,50,177,132,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,29.8,0.0,0.0,0.0,28.9,692
1959-10-06,1959,10,6,1959,228,0.5,3,37,5,3,2,50,97,0.42,131,0,0,0,0,0,0,37,5,3,2,50,176,131,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,28.7,688
1959-10-07,1959,10,7,1959,226,0.5,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.2,676
1959-10-08,1959,10,8,1959,224,0.5,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
1959-10-09,1959,10,9,1959,222,0.5,3,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.1,0.0,0.0,0.0,27.3,654
1959-10-10,1959,10,10,1959,220,0.5,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,645
1959-10-11,1959,10,11,1959,209,0.5700000000000001,3,37,5,3,2,50,97,0.46,112,0,0,0,0,0,0,37,5,3,2,50,157,112,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.0,0.0,0.0,0.0,24.3,582
1959-10-12,1959,10,12,1959,206,0.5700000000000001,3,37,5,3,2,50,97,0.47,109,0,0,0,0,0,0,37,5,3,2,50,154,109,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.4,0.0,0.0,0.0,23.6,567
1959-10-13,1959,10,13,1959,206,0.5700000000000001,3,37,5,3,2,50,97,0.47,109,0,0,0,0,0,0,37,5,3,2,50,154,109,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.4,0.0,0.0,0.0,23.6,567
1959-10-14,1959,10,14,1959,206,0.5700000000000001,3,37,5,3,2,50,97,0.47,109,0,0,0,0,0,0,37,5,3,2,50,154,109,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.4,0.0,0.0,0.0,23.6,567
1959-10-15,1959,10,15,1959,206,0.5700000000000001,3,37,5,3,2,50,97,0.47,109,0,0,0,0,0,0,37,5,3,2,50,154,109,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.4,0.0,0.0,0.0,23.6,567
1959-10-16,1959,10,16,1959,206,0.5700000000000001,3,37,5,3,2,50,97,0.47,109,0,0,0,0,0,0,37,5,3,2,50,154,109,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.4,0.0,0.0,0.0,23.6,567
1959-10-17,1959,10,17,1959,202,0.5700000000000001,3,37,5,3,2,50,97,0.48,105,0,0,0,0,0,0,37,5,3,2,50,150,105,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.3,0.0,0.0,0.0,22.6,541
1959-10-18,1959,10,18,1959,202,0.5700000000000001,3,37,5,3,2,50,97,0.48,105,0,0,0,0,0,0,37,5,3,2,50,150,105,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.3,0.0,0.0,0.0,22.6,541
1959-10-19,1959,10,19,1959,202,0.5700000000000001,3,37,5,3,2,50,97,0.48,105,0,0,0,0,0,0,37,5,3,2,50,150,105,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.3,0.0,0.0,0.0,22.6,541
1959-10-20,1959,10,20,1959,201,0.5700000000000001,3,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.1,0.0,0.0,0.0,22.3,535
1959-10-21,1959,10,21,1959,201,0.64,3,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.1,0.0,0.0,0.0,22.3,535
1959-10-22,1959,10,22,1959,201,0.64,3,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.1,0.0,0.0,0.0,22.3,535
1959-10-23,1959,10,23,1959,201,0.64,3,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.1,0.0,0.0,0.0,22.3,535
1959-10-24,1959,10,24,1959,199,0.64,3,37,5,3,2,50,97,0.49,102,0,0,0,0,0,0,37,5,3,2,50,147,102,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,22.5,0.0,0.0,0.0,21.8,522
1959-10-25,1959,10,25,1959,199,0.64,3,37,5,3,2,50,97,0.49,102,0,0,0,0,0,0,37,5,3,2,50,147,102,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,22.5,0.0,0.0,0.0,21.8,522
1959-10-26,1959,10,26,1959,195,0.64,3,37,5,3,2,50,97,0.5,98,0,0,0,0,0,0,37,5,3,2,50,143,98,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,21.6,0.0,0.0,0.0,20.8,499
1959-10-27,1959,10,27,1959,195,0.64,3,37,5,3,2,50,97,0.5,98,0,0,0,0,0,0,37,5,3,2,50,143,98,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,21.6,0.0,0.0,0.0,20.8,499
1959-10-28,1959,10,28,1959,195,0.64,3,37,5,3,2,50,97,0.5,98,0,0,0,0,0,0,37,5,3,2,50,143,98,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,21.6,0.0,0.0,0.0,20.8,499
1959-10-29,1959,10,29,1959,194,0.64,3,37,5,3,2,50,97,0.5,97,0,0,0,0,0,0,37,5,3,2,50,142,97,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,21.5,0.0,0.0,0.0,20.7,496
1959-10-30,1959,10,30,1959,194,0.64,3,37,5,3,2,50,97,0.5,97,0,0,0,0,0,0,37,5,3,2,50,142,97,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,21.5,0.0,0.0,0.0,20.7,496
1959-10-31,1959,10,31,1959,195,0.64,3,37,5,3,2,50,97,0.5,98,0,0,0,0,0,0,37,5,3,2,50,143,98,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,21.6,0.0,0.0,0.0,20.8,499
1959-11-01,1959,11,1,1959,202,0.7000000000000001,4,29,4,2,2,30,67,0.33,135,0,0,0,0,0,0,29,4,2,2,30,170,135,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.6,0.0,0.0,0.0,29.7,713
1959-11-02,1959,11,2,1959,201,0.7000000000000001,4,29,4,2,2,30,67,0.33,134,0,0,0,0,0,0,29,4,2,2,30,169,134,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,29.5,707
1959-11-03,1959,11,3,1959,202,0.7000000000000001,4,29,4,2,2,30,67,0.33,135,0,0,0,0,0,0,29,4,2,2,30,170,135,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.6,0.0,0.0,0.0,29.7,713
1959-11-04,1959,11,4,1959,209,0.7000000000000001,4,29,4,2,2,30,67,0.32,142,0,0,0,0,0,0,29,4,2,2,30,177,142,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,751
1959-11-05,1959,11,5,1959,212,0.7000000000000001,4,29,4,2,2,30,67,0.32,145,0,0,0,0,0,0,29,4,2,2,30,180,145,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,766
1959-11-06,1959,11,6,1959,220,0.7000000000000001,4,29,4,2,2,30,67,0.3,153,0,0,0,0,0,0,29,4,2,2,30,188,153,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.8,811
1959-11-07,1959,11,7,1959,224,0.7000000000000001,4,29,4,2,2,30,67,0.3,157,0,0,0,0,0,0,29,4,2,2,30,192,157,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.7,833
1959-11-08,1959,11,8,1959,229,0.7000000000000001,4,29,4,2,2,30,67,0.29,162,0,0,0,0,0,0,29,4,2,2,30,197,162,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,859
1959-11-09,1959,11,9,1959,229,0.7000000000000001,4,29,4,2,2,30,67,0.29,162,0,0,0,0,0,0,29,4,2,2,30,197,162,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,859
1959-11-10,1959,11,10,1959,224,0.7000000000000001,4,29,4,2,2,30,67,0.3,157,0,0,0,0,0,0,29,4,2,2,30,192,157,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.7,833
1959-11-11,1959,11,11,1959,224,0.59,3,36,5,3,2,47,93,0.41,131,0,0,0,0,0,0,36,5,3,2,47,175,131,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,28.7,689
1959-11-12,1959,11,12,1959,229,0.59,3,36,5,3,2,47,93,0.41,136,0,0,0,0,0,0,36,5,3,2,47,180,136,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.8,714
1959-11-13,1959,11,13,1959,234,0.59,3,36,5,3,2,47,93,0.4,141,0,0,0,0,0,0,36,5,3,2,47,185,141,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.0,743
1959-11-14,1959,11,14,1959,234,0.59,3,36,5,3,2,47,93,0.4,141,0,0,0,0,0,0,36,5,3,2,47,185,141,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.0,743
1959-11-15,1959,11,15,1959,236,0.59,3,36,5,3,2,47,93,0.39,143,0,0,0,0,0,0,36,5,3,2,47,187,143,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,751
1959-11-16,1959,11,16,1959,236,0.59,3,36,5,3,2,47,93,0.39,143,0,0,0,0,0,0,36,5,3,2,47,187,143,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,751
1959-11-17,1959,11,17,1959,239,0.59,3,36,5,3,2,47,93,0.39,146,0,0,0,0,0,0,36,5,3,2,47,190,146,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,32.1,769
1959-11-18,1959,11,18,1959,243,0.59,3,36,5,3,2,47,93,0.38,150,0,0,0,0,0,0,36,5,3,2,47,194,150,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,32.9,789
1959-11-19,1959,11,19,1959,243,0.59,3,36,5,3,2,47,93,0.38,150,0,0,0,0,0,0,36,5,3,2,47,194,150,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,32.9,789
1959-11-20,1959,11,20,1959,246,0.59,3,36,5,3,2,47,93,0.38,153,0,0,0,0,0,0,36,5,3,2,47,197,153,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,34.6,0.0,0.0,0.0,33.5,804
1959-11-21,1959,11,21,1959,249,0.61,3,36,5,3,2,47,93,0.37,156,0,0,0,0,0,0,36,5,3,2,47,200,156,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,35.4,0.0,0.0,0.0,34.3,823
1959-11-22,1959,11,22,1959,249,0.61,3,36,5,3,2,47,93,0.37,156,0,0,0,0,0,0,36,5,3,2,47,200,156,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,35.4,0.0,0.0,0.0,34.3,823
1959-11-23,1959,11,23,1959,249,0.61,3,36,5,3,2,47,93,0.37,156,0,0,0,0,0,0,36,5,3,2,47,200,156,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,35.4,0.0,0.0,0.0,34.3,823
1959-11-24,1959,11,24,1959,246,0.61,3,36,5,3,2,47,93,0.38,153,0,0,0,0,0,0,36,5,3,2,47,197,153,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,34.6,0.0,0.0,0.0,33.5,804
1959-11-25,1959,11,25,1959,306,0.61,3,36,5,3,2,47,93,0.3,213,0,0,0,0,0,0,36,5,3,2,47,257,213,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,48.2,0.0,0.0,0.0,47.3,1134
1959-11-26,1959,11,26,1959,239,0.61,3,36,5,3,2,47,93,0.39,146,0,0,0,0,0,0,36,5,3,2,47,190,146,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,32.1,769
1959-11-27,1959,11,27,1959,264,0.61,3,36,5,3,2,47,93,0.35,171,0,0,0,0,0,0,36,5,3,2,47,215,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,38.7,0.0,0.0,0.0,37.5,900
1959-11-28,1959,11,28,1959,270,0.61,3,36,5,3,2,47,93,0.34,177,0,0,0,0,0,0,36,5,3,2,47,221,177,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.0,935
1959-11-29,1959,11,29,1959,275,0.61,3,36,5,3,2,47,93,0.34,182,0,0,0,0,0,0,36,5,3,2,47,226,182,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.4,968
1959-11-30,1959,11,30,1959,281,0.61,3,36,5,3,2,47,93,0.33,188,0,0,0,0,0,0,36,5,3,2,47,232,188,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.7,1000
1959-12-01,1959,12,1,1959,281,0.7000000000000001,4,31,5,3,2,36,77,0.27,204,0,0,0,0,0,0,31,5,3,2,36,243,204,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,45.5,1091
1959-12-02,1959,12,2,1959,283,0.7000000000000001,4,31,5,3,2,36,77,0.27,206,0,0,0,0,0,0,31,5,3,2,36,245,206,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,46.0,1103
1959-12-03,1959,12,3,1959,290,0.7000000000000001,4,31,5,3,2,36,77,0.27,213,0,0,0,0,0,0,31,5,3,2,36,252,213,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.94,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.5,1140
1959-12-04,1959,12,4,1959,302,0.7000000000000001,4,31,5,3,2,36,77,0.25,225,0,0,0,0,0,0,31,5,3,2,36,264,112,112,0,0,990.0,964.9,0.13,0.02,989.9,2,24.9,24.9,24.9,24.9,0.9,0.9,0.0,0.0,24.6,24.6,0.0,0.0,47.7,1144
1959-12-05,1959,12,5,1959,306,0.7000000000000001,4,31,5,3,2,36,77,0.25,229,0,0,0,0,0,0,31,5,3,2,36,268,114,114,0,0,990.0,964.9,0.13,0.02,989.9,2,24.8,24.8,24.9,24.9,0.9,0.9,0.0,0.0,25.0,25.0,0.0,0.0,48.5,1164
1959-12-06,1959,12,6,1959,306,0.7000000000000001,4,31,5,3,2,36,77,0.25,229,0,0,0,0,0,0,31,5,3,2,36,268,114,114,0,0,990.0,964.9,0.13,0.02,989.9,2,24.8,24.8,24.9,24.9,0.9,0.9,0.0,0.0,25.0,25.0,0.0,0.0,48.5,1164
1959-12-07,1959,12,7,1959,309,0.7000000000000001,4,31,5,3,2,36,77,0.25,232,0,0,0,0,0,0,31,5,3,2,36,271,116,116,0,0,990.0,964.9,0.13,0.02,989.9,2,24.8,24.8,24.9,24.9,0.9,0.9,0.0,0.0,25.4,25.4,0.0,0.0,49.2,1180
1959-12-08,1959,12,8,1959,320,0.7000000000000001,4,31,5,3,2,36,77,0.24,243,0,0,0,0,0,0,31,5,3,2,36,282,121,121,0,0,990.0,965.0,0.14,0.02,989.8,2,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,26.6,26.6,0.0,0.0,51.7,1240
1959-12-09,1959,12,9,1959,331,0.7000000000000001,4,31,5,3,2,36,77,0.23,254,0,0,0,0,0,0,31,5,3,2,36,293,127,127,0,0,990.0,965.1,0.14,0.02,989.8,2,24.7,24.7,24.8,24.8,0.91,0.91,0.0,0.0,27.9,27.9,0.0,0.0,54.2,1300
1959-12-10,1959,12,10,1959,350,0.7000000000000001,4,31,5,3,2,36,77,0.22,273,0,0,0,0,0,0,31,5,3,2,36,312,136,136,0,0,990.0,965.2,0.15,0.02,989.8,2,24.5,24.5,24.7,24.7,0.91,0.91,0.0,0.0,30.0,30.0,0.0,0.0,58.1,1394
1959-12-11,1959,12,11,1959,344,0.68,3,38,5,4,3,54,104,0.3,240,0,0,0,0,0,0,38,5,4,3,54,287,120,120,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,26.2,26.2,0.0,0.0,50.8,1219
1959-12-12,1959,12,12,1959,364,0.68,3,38,5,4,3,54,104,0.29,260,0,0,0,0,0,0,38,5,4,3,54,307,130,130,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,28.4,28.4,0.0,0.0,55.1,1323
1959-12-13,1959,12,13,1959,389,0.68,3,38,5,4,3,54,104,0.27,285,0,0,0,0,0,0,38,5,4,3,54,332,142,142,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,31.1,31.1,0.0,0.0,60.3,1446
1959-12-14,1959,12,14,1959,380,0.68,3,38,5,4,3,54,104,0.27,276,0,0,0,0,0,0,38,5,4,3,54,323,138,138,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,30.2,30.2,0.0,0.0,58.5,1404
1959-12-15,1959,12,15,1959,386,0.68,3,38,5,4,3,54,104,0.27,282,0,0,0,0,0,0,38,5,4,3,54,329,141,141,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,59.7,1433
1959-12-16,1959,12,16,1959,402,0.68,3,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.2,1515
1959-12-17,1959,12,17,1959,420,0.68,3,38,5,4,3,54,104,0.25,316,0,0,0,0,0,0,38,5,4,3,54,363,158,158,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,66.8,1602
1959-12-18,1959,12,18,1959,422,0.68,3,38,5,4,3,54,104,0.25,318,0,0,0,0,0,0,38,5,4,3,54,365,159,159,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,67.2,1613
1959-12-19,1959,12,19,1959,420,0.68,3,38,5,4,3,54,104,0.25,316,0,0,0,0,0,0,38,5,4,3,54,363,158,158,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,66.8,1602
1959-12-20,1959,12,20,1959,422,0.68,3,38,5,4,3,54,104,0.25,318,0,0,0,0,0,0,38,5,4,3,54,365,159,159,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,67.2,1613
1959-12-21,1959,12,21,1959,430,0.47,3,38,5,4,3,54,104,0.24,326,0,0,0,0,0,0,38,5,4,3,54,373,163,163,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,69.0,1656
1959-12-22,1959,12,22,1959,455,0.47,3,38,5,4,3,54,104,0.23,351,0,0,0,0,0,0,38,5,4,3,54,398,175,175,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,38.2,38.2,0.0,0.0,74.1,1778
1959-12-23,1959,12,23,1959,462,0.47,3,38,5,4,3,54,104,0.22,358,0,0,0,0,0,0,38,5,4,3,54,405,179,179,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,38.9,38.9,0.0,0.0,75.5,1812
1959-12-24,1959,12,24,1959,470,0.47,3,38,5,4,3,54,104,0.22,366,0,0,0,0,0,0,38,5,4,3,54,413,183,183,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,39.7,39.7,0.0,0.0,77.1,1851
1959-12-25,1959,12,25,1959,467,0.47,3,38,5,4,3,54,104,0.22,363,0,0,0,0,0,0,38,5,4,3,54,410,181,181,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,39.4,39.4,0.0,0.0,76.5,1835
1959-12-26,1959,12,26,1959,472,0.47,3,38,5,4,3,54,104,0.22,368,0,0,0,0,0,0,38,5,4,3,54,415,184,184,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,40.0,40.0,0.0,0.0,77.7,1863
1959-12-27,1959,12,27,1959,477,0.47,3,38,5,4,3,54,104,0.22,373,0,0,0,0,0,0,38,5,4,3,54,420,186,186,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,40.5,40.5,0.0,0.0,78.7,1889
1959-12-28,1959,12,28,1959,486,0.47,3,38,5,4,3,54,104,0.21,382,0,0,0,0,0,0,38,5,4,3,54,429,191,191,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,80.6,1935
1959-12-29,1959,12,29,1959,494,0.47,3,38,5,4,3,54,104,0.21,390,0,0,0,0,0,0,38,5,4,3,54,437,195,195,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,23.9,23.9,0.93,0.93,0.0,0.0,42.3,42.3,0.0,0.0,82.5,1980
1959-12-30,1959,12,30,1959,516,0.47,3,38,5,4,3,54,104,0.2,412,0,0,0,0,0,0,38,5,4,3,54,459,206,206,0,0,990.0,965.9,0.2,0.05,989.7,2,23.5,23.5,23.8,23.8,0.94,0.94,0.0,0.0,44.6,44.6,0.0,0.0,87.3,2095
1959-12-31,1959,12,31,1959,527,0.47,3,38,5,4,3,54,104,0.2,423,0,0,0,0,0,0,38,5,4,3,54,470,211,211,0,0,990.0,966.0,0.2,0.05,989.7,2,23.5,23.5,23.8,23.8,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,89.4,2145
1960-01-01,1960,1,1,1959,532,0.44,3,41,6,4,3,66,120,0.23,412,0,0,0,0,0,0,41,6,4,3,66,463,206,206,0,0,990.0,966.0,0.2,0.05,989.7,2,23.5,23.5,23.8,23.8,0.94,0.94,0.0,0.0,44.4,44.4,0.0,0.0,87.0,2087
1960-01-02,1960,1,2,1959,537,0.44,3,41,6,4,3,66,120,0.22,417,0,0,0,0,0,0,41,6,4,3,66,468,208,208,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,23.7,23.7,0.94,0.94,0.0,0.0,44.9,44.9,0.0,0.0,88.0,2112
1960-01-03,1960,1,3,1959,542,0.44,3,41,6,4,3,66,120,0.22,422,0,0,0,0,0,0,41,6,4,3,66,473,211,211,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,23.7,23.7,0.94,0.94,0.0,0.0,45.3,45.3,0.0,0.0,88.9,2132
1960-01-04,1960,1,4,1959,542,0.44,3,41,6,4,3,66,120,0.22,422,0,0,0,0,0,0,41,6,4,3,66,473,211,211,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,23.7,23.7,0.94,0.94,0.0,0.0,45.3,45.3,0.0,0.0,88.9,2132
1960-01-05,1960,1,5,1959,548,0.44,3,41,6,4,3,66,120,0.22,428,0,0,0,0,0,0,41,6,4,3,66,479,214,214,0,0,990.0,966.1,0.2,0.06,989.7,2,23.3,23.3,23.7,23.7,0.94,0.94,0.0,0.0,46.0,46.0,0.0,0.0,90.1,2161
1960-01-06,1960,1,6,1959,548,0.44,3,41,6,4,3,66,120,0.22,428,0,0,0,0,0,0,41,6,4,3,66,479,214,214,0,0,990.0,966.1,0.2,0.06,989.7,2,23.3,23.3,23.7,23.7,0.94,0.94,0.0,0.0,46.0,46.0,0.0,0.0,90.1,2161
1960-01-07,1960,1,7,1959,550,0.44,3,41,6,4,3,66,120,0.22,430,0,0,0,0,0,0,41,6,4,3,66,481,215,215,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,23.7,23.7,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,90.6,2174
1960-01-08,1960,1,8,1959,550,0.44,3,41,6,4,3,66,120,0.22,430,0,0,0,0,0,0,41,6,4,3,66,481,215,215,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,23.7,23.7,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,90.6,2174
1960-01-09,1960,1,9,1959,550,0.44,3,41,6,4,3,66,120,0.22,430,0,0,0,0,0,0,41,6,4,3,66,481,215,215,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,23.7,23.7,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,90.6,2174
1960-01-10,1960,1,10,1959,550,0.44,3,41,6,4,3,66,120,0.22,430,0,0,0,0,0,0,41,6,4,3,66,481,215,215,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,23.7,23.7,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,90.6,2174
1960-01-11,1960,1,11,1959,550,0.53,3,41,6,4,3,66,120,0.22,430,0,0,0,0,0,0,41,6,4,3,66,481,215,215,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,23.7,23.7,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,90.6,2174
1960-01-12,1960,1,12,1959,550,0.53,3,41,6,4,3,66,120,0.22,430,0,0,0,0,0,0,41,6,4,3,66,481,215,215,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,23.7,23.7,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,90.6,2174
1960-01-13,1960,1,13,1959,562,0.53,3,41,6,4,3,66,120,0.21,442,0,0,0,0,0,0,41,6,4,3,66,493,147,147,147,0,990.0,966.1,0.21,0.06,989.7,3,23.4,23.4,23.4,23.6,0.91,0.91,0.91,0.0,31.0,31.0,31.0,0.0,90.3,2168
1960-01-14,1960,1,14,1959,562,0.53,3,41,6,4,3,66,120,0.21,442,0,0,0,0,0,0,41,6,4,3,66,493,147,147,147,0,990.0,966.1,0.21,0.06,989.7,3,23.4,23.4,23.4,23.6,0.91,0.91,0.91,0.0,31.0,31.0,31.0,0.0,90.3,2168
1960-01-15,1960,1,15,1959,562,0.53,3,41,6,4,3,66,120,0.21,442,0,0,0,0,0,0,41,6,4,3,66,493,147,147,147,0,990.0,966.1,0.21,0.06,989.7,3,23.4,23.4,23.4,23.6,0.91,0.91,0.91,0.0,31.0,31.0,31.0,0.0,90.3,2168
1960-01-16,1960,1,16,1959,571,0.53,3,41,6,4,3,66,120,0.21,451,0,0,0,0,0,0,41,6,4,3,66,502,150,150,150,0,990.0,966.2,0.21,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,31.7,31.7,31.7,0.0,92.1,2210
1960-01-17,1960,1,17,1959,583,0.53,3,41,6,4,3,66,120,0.21,463,0,0,0,0,0,0,41,6,4,3,66,514,154,154,154,0,990.0,966.2,0.22,0.06,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,32.4,32.4,32.4,0.0,94.3,2262
1960-01-18,1960,1,18,1959,589,0.53,3,41,6,4,3,66,120,0.2,469,0,0,0,0,0,0,41,6,4,3,66,520,156,156,156,0,990.0,966.3,0.22,0.06,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,32.8,32.8,32.8,0.0,95.5,2291
1960-01-19,1960,1,19,1959,589,0.53,3,41,6,4,3,66,120,0.2,469,0,0,0,0,0,0,41,6,4,3,66,520,156,156,156,0,990.0,966.3,0.22,0.06,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,32.8,32.8,32.8,0.0,95.5,2291
1960-01-20,1960,1,20,1959,589,0.53,3,41,6,4,3,66,120,0.2,469,0,0,0,0,0,0,41,6,4,3,66,520,156,156,156,0,990.0,966.3,0.22,0.06,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,32.8,32.8,32.8,0.0,95.5,2291
1960-01-21,1960,1,21,1959,601,0.64,3,41,6,4,3,66,120,0.2,481,0,0,0,0,0,0,41,6,4,3,66,532,160,160,160,0,990.0,966.3,0.23,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,33.6,33.6,33.6,0.0,97.9,2348
1960-01-22,1960,1,22,1959,608,0.64,3,41,6,4,3,66,120,0.2,488,0,0,0,0,0,0,41,6,4,3,66,539,162,162,162,0,990.0,966.3,0.23,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,34.1,34.1,34.1,0.0,99.2,2381
1960-01-23,1960,1,23,1959,608,0.64,3,41,6,4,3,66,120,0.2,488,0,0,0,0,0,0,41,6,4,3,66,539,162,162,162,0,990.0,966.3,0.23,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,34.1,34.1,34.1,0.0,99.2,2381
1960-01-24,1960,1,24,1959,608,0.64,3,41,6,4,3,66,120,0.2,488,0,0,0,0,0,0,41,6,4,3,66,539,162,162,162,0,990.0,966.3,0.23,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,34.1,34.1,34.1,0.0,99.2,2381
1960-01-25,1960,1,25,1959,615,0.64,3,41,6,4,3,66,120,0.19,495,0,0,0,0,0,0,41,6,4,3,66,546,165,165,165,0,990.0,966.4,0.24,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,34.6,34.6,34.6,0.0,100.6,2413
1960-01-26,1960,1,26,1959,647,0.64,3,41,6,4,3,66,120,0.19,527,0,0,0,0,0,0,41,6,4,3,66,578,175,175,175,0,990.0,966.5,0.26,0.08,989.7,3,23.0,23.0,23.0,23.2,0.93,0.93,0.93,0.0,36.6,36.6,36.6,0.0,106.6,2558
1960-01-27,1960,1,27,1959,666,0.64,3,41,6,4,3,66,120,0.18,546,0,0,0,0,0,0,41,6,4,3,66,597,182,182,182,0,990.0,966.6,0.27,0.09,989.6,3,22.8,22.8,22.8,23.1,0.93,0.93,0.93,0.0,37.9,37.9,37.9,0.0,110.2,2644
1960-01-28,1960,1,28,1959,684,0.64,3,41,6,4,3,66,120,0.18,564,0,0,0,0,0,0,41,6,4,3,66,615,188,188,188,0,990.0,966.6,0.28,0.1,989.6,3,22.7,22.7,22.7,23.0,0.93,0.93,0.93,0.0,39.0,39.0,39.0,0.0,113.5,2724
1960-01-29,1960,1,29,1959,682,0.64,3,41,6,4,3,66,120,0.18,562,0,0,0,0,0,0,41,6,4,3,66,613,187,187,187,0,990.0,966.6,0.28,0.09,989.6,3,22.8,22.8,22.8,23.0,0.93,0.93,0.93,0.0,38.9,38.9,38.9,0.0,113.1,2713
1960-01-30,1960,1,30,1959,673,0.64,3,41,6,4,3,66,120,0.18,553,0,0,0,0,0,0,41,6,4,3,66,604,184,184,184,0,990.0,966.6,0.27,0.09,989.6,3,22.8,22.8,22.8,23.0,0.93,0.93,0.93,0.0,38.3,38.3,38.3,0.0,111.4,2673
1960-01-31,1960,1,31,1959,673,0.64,3,41,6,4,3,66,120,0.18,553,0,0,0,0,0,0,41,6,4,3,66,604,184,184,184,0,990.0,966.6,0.27,0.09,989.6,3,22.8,22.8,22.8,23.0,0.93,0.93,0.93,0.0,38.3,38.3,38.3,0.0,111.4,2673
1960-02-01,1960,2,1,1959,682,0.64,3,43,7,5,4,78,137,0.2,545,0,0,0,0,0,0,43,7,5,4,78,600,181,181,181,0,990.0,966.6,0.27,0.09,989.6,3,22.8,22.8,22.8,23.0,0.93,0.93,0.93,0.0,37.7,37.7,37.7,0.0,109.6,2629
1960-02-02,1960,2,2,1959,702,0.64,3,43,7,5,4,78,137,0.19,565,0,0,0,0,0,0,43,7,5,4,78,620,188,188,188,0,990.0,966.7,0.28,0.1,989.6,3,22.7,22.7,22.7,22.9,0.93,0.93,0.93,0.0,38.9,38.9,38.9,0.0,113.3,2719
1960-02-03,1960,2,3,1959,705,0.64,3,43,7,5,4,78,137,0.19,568,0,0,0,0,0,0,43,7,5,4,78,623,189,189,189,0,990.0,966.7,0.28,0.1,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,39.1,39.1,39.1,0.0,113.9,2733
1960-02-04,1960,2,4,1959,720,0.64,3,43,7,5,4,78,137,0.19,583,0,0,0,0,0,0,43,7,5,4,78,638,194,194,194,0,990.0,966.8,0.29,0.1,989.6,3,22.6,22.6,22.6,22.8,0.93,0.93,0.93,0.0,40.1,40.1,40.1,0.0,116.7,2801
1960-02-05,1960,2,5,1959,728,0.64,3,43,7,5,4,78,137,0.19,591,0,0,0,0,0,0,43,7,5,4,78,646,197,197,197,0,990.0,966.8,0.29,0.11,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,40.6,40.6,40.6,0.0,118.4,2840
1960-02-06,1960,2,6,1959,760,0.64,3,43,7,5,4,78,137,0.18,623,0,0,0,0,0,0,43,7,5,4,78,678,207,207,207,0,990.0,966.9,0.31,0.12,989.6,3,22.3,22.3,22.3,22.6,0.93,0.93,0.93,0.0,42.5,42.5,42.5,0.0,124.6,2991
1960-02-07,1960,2,7,1959,748,0.64,3,43,7,5,4,78,137,0.18,611,0,0,0,0,0,0,43,7,5,4,78,666,203,203,203,0,990.0,966.9,0.31,0.11,989.6,3,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.0,41.8,41.8,41.8,0.0,122.3,2934
1960-02-08,1960,2,8,1959,768,0.64,3,43,7,5,4,78,137,0.18,631,0,0,0,0,0,0,43,7,5,4,78,686,210,210,210,0,990.0,967.0,0.32,0.12,989.6,3,22.3,22.3,22.3,22.6,0.94,0.94,0.94,0.0,43.0,43.0,43.0,0.0,126.2,3028
1960-02-09,1960,2,9,1959,760,0.64,3,43,7,5,4,78,137,0.18,623,0,0,0,0,0,0,43,7,5,4,78,678,207,207,207,0,990.0,966.9,0.31,0.12,989.6,3,22.3,22.3,22.3,22.6,0.93,0.93,0.93,0.0,42.5,42.5,42.5,0.0,124.6,2991
1960-02-10,1960,2,10,1959,760,0.64,3,43,7,5,4,78,137,0.18,623,0,0,0,0,0,0,43,7,5,4,78,678,207,207,207,0,990.0,966.9,0.31,0.12,989.6,3,22.3,22.3,22.3,22.6,0.93,0.93,0.93,0.0,42.5,42.5,42.5,0.0,124.6,2991
1960-02-11,1960,2,11,1959,779,0.67,3,43,7,5,4,78,137,0.18,642,0,0,0,0,0,0,43,7,5,4,78,697,214,214,214,0,990.0,967.0,0.32,0.12,989.6,3,22.2,22.2,22.2,22.5,0.94,0.94,0.94,0.0,43.7,43.7,43.7,0.0,128.3,3078
1960-02-12,1960,2,12,1959,779,0.67,3,43,7,5,4,78,137,0.18,642,0,0,0,0,0,0,43,7,5,4,78,697,214,214,214,0,990.0,967.0,0.32,0.12,989.6,3,22.2,22.2,22.2,22.5,0.94,0.94,0.94,0.0,43.7,43.7,43.7,0.0,128.3,3078
1960-02-13,1960,2,13,1959,803,0.67,3,43,7,5,4,78,137,0.17,666,0,0,0,0,0,0,43,7,5,4,78,721,166,166,166,166,990.0,967.1,0.34,0.13,989.5,4,22.2,22.2,22.2,22.2,0.92,0.92,0.92,0.92,33.4,33.4,33.4,33.4,129.7,3112
1960-02-14,1960,2,14,1959,817,0.67,3,43,7,5,4,78,137,0.17,680,0,0,0,0,0,0,43,7,5,4,78,735,170,170,170,170,990.0,967.2,0.34,0.13,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,34.1,34.1,34.1,34.1,132.1,3171
1960-02-15,1960,2,15,1959,817,0.67,3,43,7,5,4,78,137,0.17,680,0,0,0,0,0,0,43,7,5,4,78,735,170,170,170,170,990.0,967.2,0.34,0.13,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,34.1,34.1,34.1,34.1,132.1,3171
1960-02-16,1960,2,16,1959,819,0.67,3,43,7,5,4,78,137,0.17,682,0,0,0,0,0,0,43,7,5,4,78,737,170,170,170,170,990.0,967.2,0.35,0.13,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,34.1,34.1,34.1,34.1,132.4,3177
1960-02-17,1960,2,17,1959,834,0.67,3,43,7,5,4,78,137,0.16,697,0,0,0,0,0,0,43,7,5,4,78,752,174,174,174,174,990.0,967.2,0.35,0.14,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,34.8,34.8,34.8,34.8,135.1,3241
1960-02-18,1960,2,18,1959,834,0.67,3,43,7,5,4,78,137,0.16,697,0,0,0,0,0,0,43,7,5,4,78,752,174,174,174,174,990.0,967.2,0.35,0.14,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,34.8,34.8,34.8,34.8,135.1,3241
1960-02-19,1960,2,19,1959,834,0.67,3,43,7,5,4,78,137,0.16,697,0,0,0,0,0,0,43,7,5,4,78,752,174,174,174,174,990.0,967.2,0.35,0.14,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,34.8,34.8,34.8,34.8,135.1,3241
1960-02-20,1960,2,20,1959,843,0.67,3,43,7,5,4,78,137,0.16,706,0,0,0,0,0,0,43,7,5,4,78,761,176,176,176,176,990.0,967.3,0.36,0.14,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.2,35.2,35.2,35.2,136.6,3278
1960-02-21,1960,2,21,1959,847,0.74,4,36,6,5,4,54,105,0.12,742,0,0,0,0,0,0,36,6,5,4,54,789,185,185,185,185,990.0,967.3,0.38,0.16,989.5,4,21.9,21.9,21.9,21.9,0.93,0.93,0.93,0.93,37.0,37.0,37.0,37.0,143.5,3444
1960-02-22,1960,2,22,1959,847,0.74,4,36,6,5,4,54,105,0.12,742,0,0,0,0,0,0,36,6,5,4,54,789,185,185,185,185,990.0,967.3,0.38,0.16,989.5,4,21.9,21.9,21.9,21.9,0.93,0.93,0.93,0.93,37.0,37.0,37.0,37.0,143.5,3444
1960-02-23,1960,2,23,1959,876,0.74,4,36,6,5,4,54,105,0.12,771,0,0,0,0,0,0,36,6,5,4,54,818,192,192,192,192,990.0,967.4,0.4,0.18,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,38.3,38.3,38.3,38.3,148.4,3562
1960-02-24,1960,2,24,1959,885,0.74,4,36,6,5,4,54,105,0.12,780,0,0,0,0,0,0,36,6,5,4,54,827,195,195,195,195,990.0,967.4,0.41,0.18,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,38.6,38.6,38.6,38.6,149.8,3594
1960-02-25,1960,2,25,1959,885,0.74,4,36,6,5,4,54,105,0.12,780,0,0,0,0,0,0,36,6,5,4,54,827,195,195,195,195,990.0,967.4,0.41,0.18,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,38.6,38.6,38.6,38.6,149.8,3594
1960-02-26,1960,2,26,1959,905,0.74,4,36,6,5,4,54,105,0.12,800,0,0,0,0,0,0,36,6,5,4,54,847,200,200,200,200,990.0,967.5,0.43,0.19,989.4,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,153.1,3675
1960-02-27,1960,2,27,1959,906,0.74,4,36,6,5,4,54,105,0.12,801,0,0,0,0,0,0,36,6,5,4,54,848,200,200,200,200,990.0,967.5,0.43,0.19,989.4,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,153.3,3679
1960-02-28,1960,2,28,1959,924,0.74,4,36,6,5,4,54,105,0.11,819,0,0,0,0,0,0,36,6,5,4,54,866,204,204,204,204,990.0,967.6,0.45,0.21,989.3,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,40.2,40.2,40.2,40.2,156.4,3754
1960-02-29,1960,2,29,1959,952,0.74,4,36,6,5,4,54,105,0.11,847,0,0,0,0,0,0,36,6,5,4,54,894,211,211,211,211,990.0,967.7,0.47,0.23,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,161.0,3863
1960-03-01,1960,3,1,1959,971,0.77,4,41,8,7,6,67,129,0.13,842,0,0,0,0,0,0,41,8,7,6,67,898,210,210,210,210,990.0,967.8,0.48,0.22,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.3,3823
1960-03-02,1960,3,2,1959,997,0.77,4,41,8,7,6,67,129,0.13,868,0,0,0,0,0,0,41,8,7,6,67,924,217,217,217,217,990.0,967.9,0.5,0.24,989.3,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,163.5,3924
1960-03-03,1960,3,3,1959,1042,0.77,4,41,8,7,6,67,129,0.12,913,0,0,0,0,0,0,41,8,7,6,67,969,228,228,228,228,990.0,968.0,0.54,0.28,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.6,43.6,43.6,43.6,170.9,4100
1960-03-04,1960,3,4,1959,1080,0.77,4,41,8,7,6,67,129,0.12,951,0,0,0,0,0,0,41,8,7,6,67,1007,237,237,237,237,990.0,968.2,0.58,0.31,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,45.0,45.0,45.0,45.0,176.4,4234
1960-03-05,1960,3,5,1959,1096,0.77,4,41,8,7,6,67,129,0.12,967,0,0,0,0,0,0,41,8,7,6,67,1023,241,241,241,241,990.0,968.2,0.59,0.32,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,178.8,4290
1960-03-06,1960,3,6,1959,1141,0.77,4,41,8,7,6,67,129,0.11,1012,0,0,0,0,0,0,41,8,7,6,67,1068,253,253,253,253,990.0,968.3,0.65,0.37,989.0,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.6,4430
1960-03-07,1960,3,7,1959,1182,0.77,4,41,8,7,6,67,129,0.11,1053,0,0,0,0,0,0,41,8,7,6,67,1109,263,263,263,263,990.0,968.5,0.71,0.42,988.9,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.4,4546
1960-03-08,1960,3,8,1959,1216,0.77,4,41,8,7,6,67,129,0.11,1087,0,0,0,0,0,0,41,8,7,6,67,1143,271,271,271,271,990.0,968.6,0.76,0.46,988.8,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
1960-03-09,1960,3,9,1959,1311,0.77,4,41,8,7,6,67,129,0.1,1100,82,26,5,4,3,42,67,13,11,9,109,1191,275,275,275,275,990.0,968.9,0.83,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.1,4586
1960-03-10,1960,3,10,1959,1414,0.77,4,41,8,7,6,67,129,0.09,1100,185,58,10,10,8,97,99,18,17,14,164,1234,275,275,275,275,990.0,969.2,0.91,0.48,988.6,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,186.9,4485
1960-03-11,1960,3,11,1959,1551,0.67,3,49,9,9,9,107,183,0.12,1100,268,51,9,13,13,181,100,18,22,22,288,1240,275,275,275,275,990.0,969.6,0.92,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.1,4370
1960-03-12,1960,3,12,1959,1716,0.67,3,49,9,9,9,107,183,0.11,1100,433,51,9,16,21,336,100,18,25,30,443,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.0,45.0,45.0,45.0,176.4,4232
1960-03-13,1960,3,13,1959,1952,0.67,3,49,9,9,9,107,183,0.09,1100,669,51,9,16,32,560,100,18,25,41,667,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.7,4024
1960-03-14,1960,3,14,1959,2155,0.67,3,49,9,9,9,107,183,0.08,1100,872,51,9,16,42,753,100,18,25,51,860,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.6,3877
1960-03-15,1960,3,15,1959,2301,0.67,3,49,9,9,9,107,183,0.08,1100,1018,51,9,16,50,892,100,18,25,59,999,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,157.5,3779
1960-03-16,1960,3,16,1959,2450,0.67,3,49,9,9,9,107,183,0.07,1100,1167,51,9,16,57,1033,100,18,25,66,1140,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.5,39.5,39.5,39.5,153.3,3678
1960-03-17,1960,3,17,1959,2616,0.67,3,49,9,9,9,107,183,0.07,1100,1333,51,9,16,65,1192,100,18,25,74,1299,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.6,3567
1960-03-18,1960,3,18,1959,2749,0.67,3,49,9,9,9,107,183,0.07,1100,1466,51,9,16,71,1319,100,18,25,80,1426,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.0,3480
1960-03-19,1960,3,19,1959,2873,0.67,3,49,9,9,9,107,183,0.06,1100,1590,51,9,16,71,1443,100,18,25,80,1550,1243,275,275,275,275,990.0,973.2,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.5,36.5,36.5,36.5,141.7,3399
1960-03-20,1960,3,20,1959,2963,0.67,3,49,9,9,9,107,183,0.06,1100,1680,51,9,16,71,1533,100,18,25,80,1640,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.2,3340
1960-03-21,1960,3,21,1959,3148,0.4,3,49,9,9,9,107,183,0.06,1100,1865,51,9,16,71,1718,100,18,25,80,1825,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.6,34.6,34.6,34.6,134.2,3221
1960-03-22,1960,3,22,1959,3405,0.4,3,49,9,9,9,107,183,0.05,1100,2122,51,9,16,71,1975,100,18,25,80,2082,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,33.0,33.0,33.0,33.0,127.9,3069
1960-03-23,1960,3,23,1959,3488,0.4,3,49,9,9,9,107,183,0.05,1100,2205,51,9,16,71,2058,100,18,25,80,2165,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.9,3020
1960-03-24,1960,3,24,1959,3573,0.4,3,49,9,9,9,107,183,0.05,1100,2290,51,9,16,71,2143,100,18,25,80,2250,1243,275,275,275,275,990.0,974.8,0.93,0.48,988.6,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,123.8,2970
1960-03-25,1960,3,25,1959,3670,0.4,3,49,9,9,9,107,183,0.05,1100,2387,51,9,16,71,2240,100,18,25,80,2347,1243,275,275,275,275,990.0,975.0,0.93,0.48,988.6,4,13.1,13.1,13.1,13.1,0.89,0.89,0.89,0.89,31.3,31.3,31.3,31.3,121.4,2913
1960-03-26,1960,3,26,1959,3792,0.4,3,49,9,9,9,107,183,0.05,1100,2509,51,9,16,71,2362,100,18,25,80,2469,1243,275,275,275,275,990.0,975.2,0.93,0.48,988.6,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.5,30.5,30.5,30.5,118.3,2838
1960-03-27,1960,3,27,1959,3826,0.4,3,49,9,9,9,107,183,0.05,1100,2543,51,9,16,71,2396,100,18,25,80,2503,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,4,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.3,30.3,30.3,30.3,117.4,2817
1960-03-28,1960,3,28,1959,3920,0.4,3,49,9,9,9,107,183,0.05,1100,2637,51,9,16,71,2490,100,18,25,80,2597,1243,275,275,275,275,990.0,975.5,0.93,0.48,988.6,4,12.5,12.5,12.5,12.5,0.88,0.88,0.88,0.88,29.6,29.6,29.6,29.6,115.0,2759
1960-03-29,1960,3,29,1959,3970,0.4,3,49,9,9,9,107,183,0.05,1100,2687,51,9,16,71,2540,100,18,25,80,2647,1243,275,275,275,275,990.0,975.6,0.93,0.48,988.6,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.3,29.3,29.3,29.3,113.7,2728
1960-03-30,1960,3,30,1959,4027,0.4,3,49,9,9,9,107,183,0.05,1100,2744,51,9,16,71,2597,100,18,25,80,2704,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,29.0,29.0,29.0,29.0,112.4,2696
1960-03-31,1960,3,31,1959,4076,0.4,3,49,9,9,9,107,183,0.04,1100,2793,51,9,16,71,2646,100,18,25,80,2753,1243,275,275,275,275,990.0,975.8,0.93,0.48,988.6,4,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,28.7,28.7,28.7,28.7,111.3,2671
1960-04-01,1960,4,1,1959,4180,0.24,2,70,14,18,25,168,295,0.07,1100,2785,30,4,7,55,2689,100,18,25,80,2857,1243,275,275,275,275,990.0,976.0,0.93,0.48,988.6,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,28.1,28.1,28.1,28.1,109.0,2616
1960-04-02,1960,4,2,1959,4206,0.24,2,70,14,18,25,168,295,0.07,1100,2811,30,4,7,55,2715,100,18,25,80,2883,1243,275,275,275,275,990.0,976.1,0.93,0.48,988.6,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,28.0,28.0,28.0,28.0,108.5,2603
1960-04-03,1960,4,3,1959,4160,0.24,2,70,14,18,25,168,295,0.07,1100,2765,30,4,7,55,2669,100,18,25,80,2837,1243,275,275,275,275,990.0,976.0,0.93,0.48,988.6,4,12.1,12.1,12.1,12.1,0.87,0.87,0.87,0.87,28.2,28.2,28.2,28.2,109.5,2627
1960-04-04,1960,4,4,1959,4336,0.24,2,70,14,18,25,168,295,0.07,1100,2941,30,4,7,55,2845,100,18,25,80,3013,1243,275,275,275,275,990.0,976.3,0.93,0.48,988.6,4,11.8,11.8,11.8,11.8,0.85,0.85,0.85,0.85,26.9,26.9,26.9,26.9,104.2,2501
1960-04-05,1960,4,5,1959,4479,0.24,2,70,14,18,25,168,295,0.07,1100,3084,30,4,7,55,2988,100,18,25,80,3156,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.7,25.7,25.7,25.7,99.6,2391
1960-04-06,1960,4,6,1959,4542,0.24,2,70,14,18,25,168,295,0.06,1100,3147,30,4,7,55,3051,100,18,25,80,3219,1243,275,275,275,275,990.0,976.7,0.93,0.48,988.6,4,11.4,11.4,11.4,11.4,0.82,0.82,0.82,0.82,25.2,25.2,25.2,25.2,97.7,2343
1960-04-07,1960,4,7,1959,4594,0.24,2,70,14,18,25,168,295,0.06,1100,3199,30,4,7,55,3103,100,18,25,80,3271,1243,275,275,275,275,990.0,976.8,0.93,0.48,988.6,4,11.3,11.3,11.3,11.3,0.81,0.81,0.81,0.81,24.7,24.7,24.7,24.7,96.0,2304
1960-04-08,1960,4,8,1959,4629,0.24,2,70,14,18,25,168,295,0.06,1100,3234,30,4,7,55,3138,100,18,25,80,3306,1243,275,275,275,275,990.0,976.8,0.93,0.48,988.6,4,11.2,11.2,11.2,11.2,0.81,0.81,0.81,0.81,24.5,24.5,24.5,24.5,94.9,2278
1960-04-09,1960,4,9,1959,4594,0.24,2,70,14,18,25,168,295,0.06,1100,3199,30,4,7,55,3103,100,18,25,80,3271,1243,275,275,275,275,990.0,976.8,0.93,0.48,988.6,4,11.3,11.3,11.3,11.3,0.81,0.81,0.81,0.81,24.7,24.7,24.7,24.7,96.0,2304
1960-04-10,1960,4,10,1959,4594,0.24,2,70,14,18,25,168,295,0.06,1100,3199,30,4,7,55,3103,100,18,25,80,3271,1243,275,275,275,275,990.0,976.8,0.93,0.48,988.6,4,11.3,11.3,11.3,11.3,0.81,0.81,0.81,0.81,24.7,24.7,24.7,24.7,96.0,2304
1960-04-11,1960,4,11,1959,4594,0.16,2,70,14,18,25,168,295,0.06,1100,3199,30,4,7,55,3103,100,18,25,80,3271,1243,275,275,275,275,990.0,976.8,0.93,0.48,988.6,4,11.3,11.3,11.3,11.3,0.81,0.81,0.81,0.81,24.7,24.7,24.7,24.7,96.0,2304
1960-04-12,1960,4,12,1959,4525,0.16,2,70,14,18,25,168,295,0.07,1100,3130,30,4,7,55,3034,100,18,25,80,3202,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.4,11.4,11.4,11.4,0.82,0.82,0.82,0.82,25.3,25.3,25.3,25.3,98.2,2356
1960-04-13,1960,4,13,1959,4532,0.16,2,70,14,18,25,168,295,0.07,1100,3137,30,4,7,55,3041,100,18,25,80,3209,1243,275,275,275,275,990.0,976.7,0.93,0.48,988.6,4,11.4,11.4,11.4,11.4,0.82,0.82,0.82,0.82,25.3,25.3,25.3,25.3,98.0,2351
1960-04-14,1960,4,14,1959,4479,0.16,2,70,14,18,25,168,295,0.07,1100,3084,30,4,7,55,2988,100,18,25,80,3156,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.7,25.7,25.7,25.7,99.6,2391
1960-04-15,1960,4,15,1959,4336,0.16,2,70,14,18,25,168,295,0.07,1100,2941,30,4,7,55,2845,100,18,25,80,3013,1243,275,275,275,275,990.0,976.3,0.93,0.48,988.6,4,11.8,11.8,11.8,11.8,0.85,0.85,0.85,0.85,26.9,26.9,26.9,26.9,104.2,2501
1960-04-16,1960,4,16,1959,4253,0.16,2,70,14,18,25,168,295,0.07,1100,2858,30,4,7,55,2762,100,18,25,80,2930,1243,275,275,275,275,990.0,976.1,0.93,0.48,988.6,4,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.6,27.6,27.6,27.6,106.9,2566
1960-04-17,1960,4,17,1959,4110,0.16,2,70,14,18,25,168,295,0.07,1100,2715,30,4,7,55,2619,100,18,25,80,2787,1243,275,275,275,275,990.0,975.9,0.93,0.48,988.6,4,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,28.5,28.5,28.5,28.5,110.5,2652
1960-04-18,1960,4,18,1959,4056,0.16,2,70,14,18,25,168,295,0.07,1100,2661,30,4,7,55,2565,100,18,25,80,2733,1243,275,275,275,275,990.0,975.8,0.93,0.48,988.6,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.8,28.8,28.8,28.8,111.7,2681
1960-04-19,1960,4,19,1959,4017,0.16,2,70,14,18,25,168,295,0.07,1100,2622,30,4,7,55,2526,100,18,25,80,2694,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,29.0,29.0,29.0,29.0,112.6,2701
1960-04-20,1960,4,20,1959,3970,0.16,2,70,14,18,25,168,295,0.07,1100,2575,30,4,7,55,2479,100,18,25,80,2647,1243,275,275,275,275,990.0,975.6,0.93,0.48,988.6,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.3,29.3,29.3,29.3,113.7,2728
1960-04-21,1960,4,21,1959,3901,0.18,2,70,14,18,25,168,295,0.08,1100,2506,30,4,7,55,2410,100,18,25,80,2578,1243,275,275,275,275,990.0,975.5,0.93,0.48,988.6,4,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.8,29.8,29.8,29.8,115.5,2771
1960-04-22,1960,4,22,1959,3811,0.18,2,70,14,18,25,168,295,0.08,1100,2416,30,4,7,55,2320,100,18,25,80,2488,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.4,30.4,30.4,30.4,117.8,2826
1960-04-23,1960,4,23,1959,3709,0.18,2,70,14,18,25,168,295,0.08,1100,2314,30,4,7,55,2218,100,18,25,80,2386,1243,275,275,275,275,990.0,975.1,0.93,0.48,988.6,4,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.0,31.0,31.0,31.0,120.4,2889
1960-04-24,1960,4,24,1959,3600,0.18,2,70,14,18,25,168,295,0.08,1100,2205,30,4,7,55,2109,100,18,25,80,2277,1243,275,275,275,275,990.0,974.8,0.93,0.48,988.6,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.7,31.7,31.7,31.7,123.1,2954
1960-04-25,1960,4,25,1959,3496,0.18,2,70,14,18,25,168,295,0.08,1100,2101,30,4,7,55,2005,100,18,25,80,2173,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.6,3015
1960-04-26,1960,4,26,1959,3452,0.18,2,70,14,18,25,168,295,0.09,1100,2057,30,4,7,55,1961,100,18,25,80,2129,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,126.7,3041
1960-04-27,1960,4,27,1959,3417,0.18,2,70,14,18,25,168,295,0.09,1100,2022,30,4,6,55,1926,100,18,25,80,2094,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,127.6,3062
1960-04-28,1960,4,28,1959,3313,0.18,2,70,14,18,25,168,295,0.09,1100,1918,30,4,7,55,1822,100,18,25,80,1990,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.6,33.6,33.6,33.6,130.2,3124
1960-04-29,1960,4,29,1959,3185,0.18,2,70,14,18,25,168,295,0.09,1100,1790,30,4,7,55,1694,100,18,25,80,1862,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,133.3,3199
1960-04-30,1960,4,30,1959,3080,0.18,2,70,14,18,25,168,295,0.1,1100,1685,30,4,7,55,1589,100,18,25,80,1757,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,136.0,3265
1960-05-01,1960,5,1,1959,3004,0.32,2,65,14,17,23,202,321,0.11,1100,1583,35,4,8,57,1479,100,18,25,80,1681,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.6,35.6,35.6,35.6,138.1,3314
1960-05-02,1960,5,2,1959,2931,0.32,2,65,14,17,23,202,321,0.11,1100,1510,35,4,8,57,1406,100,18,25,80,1608,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.1,36.1,36.1,36.1,140.1,3361
1960-05-03,1960,5,3,1959,2873,0.32,2,65,14,17,23,202,321,0.11,1100,1452,35,4,8,57,1348,100,18,25,80,1550,1243,275,275,275,275,990.0,973.2,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.5,36.5,36.5,36.5,141.7,3399
1960-05-04,1960,5,4,1959,2782,0.32,2,65,14,17,23,202,321,0.12,1100,1361,35,4,8,57,1257,100,18,25,80,1459,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.1,37.1,37.1,37.1,144.1,3459
1960-05-05,1960,5,5,1959,2716,0.32,2,65,14,17,23,202,321,0.12,1100,1295,35,4,8,57,1191,100,18,25,80,1393,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,145.9,3502
1960-05-06,1960,5,6,1959,2671,0.32,2,65,14,17,23,202,321,0.12,1100,1250,34,3,8,57,1146,100,18,25,80,1348,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,147.1,3531
1960-05-07,1960,5,7,1959,2575,0.32,2,65,14,17,23,202,321,0.12,1100,1154,35,3,8,57,1050,100,18,25,80,1252,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.8,3594
1960-05-08,1960,5,8,1959,2517,0.32,2,65,14,17,23,202,321,0.13,1100,1096,35,4,8,57,992,100,18,25,80,1194,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.0,39.0,39.0,39.0,151.4,3632
1960-05-09,1960,5,9,1959,2467,0.32,2,65,14,17,23,202,321,0.13,1100,1046,34,4,8,57,942,100,18,25,80,1144,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,152.8,3666
1960-05-10,1960,5,10,1959,2395,0.32,2,65,14,17,23,202,321,0.13,1100,974,34,4,8,57,870,100,18,25,80,1072,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,154.9,3717
1960-05-11,1960,5,11,1959,2345,0.47,3,55,13,13,17,178,276,0.12,1100,969,45,5,12,59,847,100,18,25,76,1025,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.3,3750
1960-05-12,1960,5,12,1959,2301,0.47,3,55,13,13,17,178,276,0.12,1100,925,45,5,12,57,806,100,18,25,74,984,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,157.5,3779
1960-05-13,1960,5,13,1959,2276,0.47,3,55,13,13,17,178,276,0.12,1100,900,45,5,12,55,782,100,18,25,72,960,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.2,3796
1960-05-14,1960,5,14,1959,2231,0.47,3,55,13,13,17,178,276,0.12,1100,855,45,5,12,52,741,100,18,25,69,919,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.4,3826
1960-05-15,1960,5,15,1959,2195,0.47,3,55,13,13,17,178,276,0.13,1100,819,45,5,12,50,706,100,18,25,67,884,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.4,3850
1960-05-16,1960,5,16,1959,2169,0.47,3,55,13,13,17,178,276,0.13,1100,793,45,5,12,48,682,100,18,25,65,860,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.2,3867
1960-05-17,1960,5,17,1959,2155,0.47,3,55,13,13,17,178,276,0.13,1100,779,45,5,12,47,669,100,18,25,64,847,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.6,3877
1960-05-18,1960,5,18,1959,2102,0.47,3,55,13,13,17,178,276,0.13,1100,726,45,5,12,44,619,100,18,25,61,797,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.0,3912
1960-05-19,1960,5,19,1959,2067,0.47,3,55,13,13,17,178,276,0.13,1100,691,45,5,12,42,586,100,18,25,59,764,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,164.0,3936
1960-05-20,1960,5,20,1959,2067,0.47,3,55,13,13,17,178,276,0.13,1100,691,45,5,12,42,586,100,18,25,59,764,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,164.0,3936
