Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1966-01-26,1966,1,26,1965,712,0.5,3,41,6,4,3,66,120,0.17,592,0,0,0,0,0,0,41,6,4,3,66,643,197,197,197,0,990.0,966.7,0.29,0.11,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,40.7,40.7,40.7,0.0,118.9,2853
1966-01-27,1966,1,27,1965,720,0.5,3,41,6,4,3,66,120,0.17,600,0,0,0,0,0,0,41,6,4,3,66,651,200,200,200,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,41.2,41.2,41.2,0.0,120.5,2892
1966-01-28,1966,1,28,1965,728,0.5,3,41,6,4,3,66,120,0.16,608,0,0,0,0,0,0,41,6,4,3,66,659,202,202,202,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,41.8,41.8,41.8,0.0,122.1,2931
1966-01-29,1966,1,29,1965,739,0.5,3,41,6,4,3,66,120,0.16,619,0,0,0,0,0,0,41,6,4,3,66,670,206,206,206,0,990.0,966.9,0.31,0.12,989.6,3,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.0,42.4,42.4,42.4,0.0,124.3,2983
1966-01-30,1966,1,30,1965,748,0.5,3,41,6,4,3,66,120,0.16,628,0,0,0,0,0,0,41,6,4,3,66,679,209,209,209,0,990.0,966.9,0.31,0.12,989.6,3,22.4,22.4,22.4,22.7,0.94,0.94,0.94,0.0,43.0,43.0,43.0,0.0,126.0,3023
1966-01-31,1966,1,31,1965,779,0.5,3,41,6,4,3,66,120,0.15,659,0,0,0,0,0,0,41,6,4,3,66,710,219,219,219,0,990.0,967.0,0.33,0.13,989.5,3,22.2,22.2,22.2,22.5,0.94,0.94,0.94,0.0,44.8,44.8,44.8,0.0,131.8,3163
1966-02-01,1966,2,1,1965,876,0.5,3,43,7,5,4,78,137,0.16,739,0,0,0,0,0,0,43,7,5,4,78,794,184,184,184,184,990.0,967.4,0.38,0.16,989.5,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,36.7,36.7,36.7,36.7,142.2,3413
1966-02-02,1966,2,2,1965,885,0.5,3,43,7,5,4,78,137,0.15,748,0,0,0,0,0,0,43,7,5,4,78,803,187,187,187,187,990.0,967.4,0.39,0.16,989.4,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,37.0,37.0,37.0,37.0,143.6,3446
1966-02-03,1966,2,3,1965,858,0.5,3,43,7,5,4,78,137,0.16,721,0,0,0,0,0,0,43,7,5,4,78,776,180,180,180,180,990.0,967.3,0.37,0.15,989.5,4,21.9,21.9,21.9,21.9,0.93,0.93,0.93,0.93,35.9,35.9,35.9,35.9,139.2,3339
1966-02-04,1966,2,4,1965,876,0.5,3,43,7,5,4,78,137,0.16,739,0,0,0,0,0,0,43,7,5,4,78,794,184,184,184,184,990.0,967.4,0.38,0.16,989.5,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,36.7,36.7,36.7,36.7,142.2,3413
1966-02-05,1966,2,5,1965,847,0.5,3,43,7,5,4,78,137,0.16,710,0,0,0,0,0,0,43,7,5,4,78,765,177,177,177,177,990.0,967.3,0.36,0.15,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.4,35.4,35.4,35.4,137.2,3292
1966-02-06,1966,2,6,1965,847,0.5,3,43,7,5,4,78,137,0.16,710,0,0,0,0,0,0,43,7,5,4,78,765,177,177,177,177,990.0,967.3,0.36,0.15,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.4,35.4,35.4,35.4,137.2,3292
1966-02-07,1966,2,7,1965,847,0.5,3,43,7,5,4,78,137,0.16,710,0,0,0,0,0,0,43,7,5,4,78,765,177,177,177,177,990.0,967.3,0.36,0.15,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.4,35.4,35.4,35.4,137.2,3292
1966-02-08,1966,2,8,1965,847,0.5,3,43,7,5,4,78,137,0.16,710,0,0,0,0,0,0,43,7,5,4,78,765,177,177,177,177,990.0,967.3,0.36,0.15,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.4,35.4,35.4,35.4,137.2,3292
1966-02-09,1966,2,9,1965,876,0.5,3,43,7,5,4,78,137,0.16,739,0,0,0,0,0,0,43,7,5,4,78,794,184,184,184,184,990.0,967.4,0.38,0.16,989.5,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,36.7,36.7,36.7,36.7,142.2,3413
1966-02-10,1966,2,10,1965,906,0.5,3,43,7,5,4,78,137,0.15,769,0,0,0,0,0,0,43,7,5,4,78,824,192,192,192,192,990.0,967.5,0.41,0.17,989.4,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,37.9,37.9,37.9,37.9,147.1,3530
1966-02-11,1966,2,11,1965,952,0.5,3,43,7,5,4,78,137,0.14,815,0,0,0,0,0,0,43,7,5,4,78,870,203,203,203,203,990.0,967.7,0.45,0.2,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,39.8,39.8,39.8,39.8,154.6,3711
1966-02-12,1966,2,12,1965,924,0.5,3,43,7,5,4,78,137,0.15,787,0,0,0,0,0,0,43,7,5,4,78,842,196,196,196,196,990.0,967.6,0.43,0.18,989.4,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,150.1,3601
1966-02-13,1966,2,13,1965,947,0.5,3,43,7,5,4,78,137,0.14,810,0,0,0,0,0,0,43,7,5,4,78,865,202,202,202,202,990.0,967.7,0.45,0.2,989.4,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,153.7,3688
1966-02-14,1966,2,14,1965,952,0.5,3,43,7,5,4,78,137,0.14,815,0,0,0,0,0,0,43,7,5,4,78,870,203,203,203,203,990.0,967.7,0.45,0.2,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,39.8,39.8,39.8,39.8,154.6,3711
1966-02-15,1966,2,15,1965,971,0.5,3,43,7,5,4,78,137,0.14,834,0,0,0,0,0,0,43,7,5,4,78,889,208,208,208,208,990.0,967.8,0.47,0.22,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,157.8,3786
1966-02-16,1966,2,16,1965,976,0.5,3,43,7,5,4,78,137,0.14,839,0,0,0,0,0,0,43,7,5,4,78,894,209,209,209,209,990.0,967.8,0.47,0.22,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1966-02-17,1966,2,17,1965,1050,0.5,3,43,7,5,4,78,137,0.13,913,0,0,0,0,0,0,43,7,5,4,78,968,228,228,228,228,990.0,968.1,0.54,0.28,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.6,43.6,43.6,43.6,170.6,4094
1966-02-18,1966,2,18,1965,1080,0.5,3,43,7,5,4,78,137,0.13,943,0,0,0,0,0,0,43,7,5,4,78,998,235,235,235,235,990.0,968.2,0.57,0.3,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,175.1,4201
1966-02-19,1966,2,19,1965,1027,0.5,3,43,7,5,4,78,137,0.13,890,0,0,0,0,0,0,43,7,5,4,78,945,222,222,222,222,990.0,968.0,0.52,0.26,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.7,42.7,42.7,42.7,166.9,4006
1966-02-20,1966,2,20,1965,1050,0.5,3,43,7,5,4,78,137,0.13,913,0,0,0,0,0,0,43,7,5,4,78,968,228,228,228,228,990.0,968.1,0.54,0.28,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.6,43.6,43.6,43.6,170.6,4094
1966-02-21,1966,2,21,1965,1073,0.42,3,43,7,5,4,78,137,0.13,936,0,0,0,0,0,0,43,7,5,4,78,991,234,234,234,234,990.0,968.1,0.56,0.3,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,174.1,4178
1966-02-22,1966,2,22,1965,1117,0.42,3,43,7,5,4,78,137,0.12,980,0,0,0,0,0,0,43,7,5,4,78,1035,245,245,245,245,990.0,968.3,0.6,0.33,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,46.0,46.0,46.0,46.0,180.3,4326
1966-02-23,1966,2,23,1965,1132,0.42,3,43,7,5,4,78,137,0.12,995,0,0,0,0,0,0,43,7,5,4,78,1050,248,248,248,248,990.0,968.3,0.63,0.35,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.2,4373
1966-02-24,1966,2,24,1965,1141,0.42,3,43,7,5,4,78,137,0.12,1004,0,0,0,0,0,0,43,7,5,4,78,1059,251,251,251,251,990.0,968.3,0.64,0.36,989.0,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.4,4402
1966-02-25,1966,2,25,1965,1151,0.42,3,43,7,5,4,78,137,0.12,1014,0,0,0,0,0,0,43,7,5,4,78,1069,253,253,253,253,990.0,968.4,0.65,0.37,989.0,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.6,4430
1966-02-26,1966,2,26,1965,1172,0.42,3,43,7,5,4,78,137,0.12,1035,0,0,0,0,0,0,43,7,5,4,78,1090,258,258,258,258,990.0,968.4,0.68,0.4,988.9,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,187.1,4489
1966-02-27,1966,2,27,1965,1186,0.42,3,43,7,5,4,78,137,0.12,1049,0,0,0,0,0,0,43,7,5,4,78,1104,262,262,262,262,990.0,968.5,0.71,0.41,988.9,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.7,4529
1966-02-28,1966,2,28,1965,1195,0.42,3,43,7,5,4,78,137,0.11,1058,0,0,0,0,0,0,43,7,5,4,78,1113,264,264,264,264,990.0,968.5,0.72,0.43,988.9,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.7,4553
1966-03-01,1966,3,1,1965,1291,0.56,3,49,9,9,9,107,183,0.14,1100,8,2,0,0,0,4,51,9,9,9,111,1170,275,275,275,275,990.0,968.8,0.8,0.48,988.7,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,192.1,4610
1966-03-02,1966,3,2,1965,1414,0.56,3,49,9,9,9,107,183,0.13,1100,131,35,6,6,6,76,84,15,15,15,183,1215,275,275,275,275,990.0,969.2,0.87,0.48,988.7,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.3,4494
1966-03-03,1966,3,3,1965,1528,0.56,3,49,9,9,9,107,183,0.12,1100,245,51,9,12,12,160,100,18,21,21,267,1239,275,275,275,275,990.0,969.6,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,182.9,4389
1966-03-04,1966,3,4,1965,1511,0.56,3,49,9,9,9,107,183,0.12,1100,228,51,9,11,11,145,100,18,20,20,252,1238,275,275,275,275,990.0,969.5,0.91,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.5,4404
1966-03-05,1966,3,5,1965,1551,0.56,3,49,9,9,9,107,183,0.12,1100,268,51,9,13,13,181,100,18,22,22,288,1240,275,275,275,275,990.0,969.6,0.92,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.1,4370
1966-03-06,1966,3,6,1965,1609,0.56,3,49,9,9,9,107,183,0.11,1100,326,51,9,16,16,234,100,18,25,25,341,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,180.0,4320
1966-03-07,1966,3,7,1965,1693,0.56,3,49,9,9,9,107,183,0.11,1100,410,51,9,16,20,314,100,18,25,29,421,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.2,45.2,45.2,45.2,177.2,4251
1966-03-08,1966,3,8,1965,1751,0.56,3,49,9,9,9,107,183,0.1,1100,468,51,9,16,23,369,100,18,25,32,476,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.1,4203
1966-03-09,1966,3,9,1965,1835,0.56,3,49,9,9,9,107,183,0.1,1100,552,51,9,16,27,449,100,18,25,36,556,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,172.1,4130
1966-03-10,1966,3,10,1965,1916,0.56,3,49,9,9,9,107,183,0.1,1100,633,51,8,15,31,526,100,18,25,40,633,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,169.0,4056
1966-03-11,1966,3,11,1965,2004,0.52,3,49,9,9,9,107,183,0.09,1100,721,51,9,16,35,609,100,18,25,44,716,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.8,3978
1966-03-12,1966,3,12,1965,2076,0.52,3,49,9,9,9,107,183,0.09,1100,793,50,9,16,39,678,100,18,25,48,785,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,163.7,3929
1966-03-13,1966,3,13,1965,2155,0.52,3,49,9,9,9,107,183,0.08,1100,872,51,9,16,42,753,100,18,25,51,860,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.6,3877
1966-03-14,1966,3,14,1965,2195,0.52,3,49,9,9,9,107,183,0.08,1100,912,51,9,16,44,791,100,18,25,53,898,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.4,3850
1966-03-15,1966,3,15,1965,2261,0.52,3,49,9,9,9,107,183,0.08,1100,978,51,9,16,48,854,100,18,25,57,961,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1966-03-16,1966,3,16,1965,2327,0.52,3,49,9,9,9,107,183,0.08,1100,1044,51,9,16,51,916,100,18,25,60,1023,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.8,3762
1966-03-17,1966,3,17,1965,2411,0.52,3,49,9,9,9,107,183,0.08,1100,1128,51,8,15,55,996,100,18,25,64,1103,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.4,3706
1966-03-18,1966,3,18,1965,2496,0.52,3,49,9,9,9,107,183,0.07,1100,1213,51,9,16,59,1078,100,18,25,68,1185,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,151.9,3646
1966-03-19,1966,3,19,1965,2616,0.52,3,49,9,9,9,107,183,0.07,1100,1333,51,9,16,65,1192,100,18,25,74,1299,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.6,3567
1966-03-20,1966,3,20,1965,2697,0.52,3,49,9,9,9,107,183,0.07,1100,1414,51,9,16,69,1268,100,18,25,78,1375,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.4,3514
1966-03-21,1966,3,21,1965,2959,0.45,3,49,9,9,9,107,183,0.06,1100,1676,51,9,16,71,1529,100,18,25,80,1636,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.3,3343
1966-03-22,1966,3,22,1965,3210,0.45,3,49,9,9,9,107,183,0.06,1100,1927,51,9,16,71,1780,100,18,25,80,1887,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,132.7,3185
1966-03-23,1966,3,23,1965,3488,0.45,3,49,9,9,9,107,183,0.05,1100,2205,51,9,16,71,2058,100,18,25,80,2165,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.9,3020
1966-03-24,1966,3,24,1965,3803,0.45,3,49,9,9,9,107,183,0.05,1100,2520,51,9,16,71,2373,100,18,25,80,2480,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.4,30.4,30.4,30.4,118.0,2832
1966-03-25,1966,3,25,1965,4037,0.45,3,49,9,9,9,107,183,0.05,1100,2754,51,9,16,71,2607,100,18,25,80,2714,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.9,28.9,28.9,28.9,112.2,2691
1966-03-26,1966,3,26,1965,4432,0.45,3,49,9,9,9,107,183,0.04,1100,3149,51,9,16,71,3002,100,18,25,80,3109,1243,275,275,275,275,990.0,976.5,0.93,0.48,988.6,4,11.6,11.6,11.6,11.6,0.83,0.83,0.83,0.83,26.1,26.1,26.1,26.1,101.1,2427
1966-03-27,1966,3,27,1965,4720,0.45,3,49,9,9,9,107,183,0.04,1100,3437,51,9,16,71,3290,100,18,25,80,3397,1243,275,275,275,275,990.0,977.0,0.93,0.48,988.6,4,11.1,11.1,11.1,11.1,0.8,0.8,0.8,0.8,23.7,23.7,23.7,23.7,92.0,2207
1966-03-28,1966,3,28,1965,5044,0.45,3,49,9,9,9,107,183,0.04,1100,3761,50,9,16,71,3614,100,18,25,80,3721,1243,275,275,275,275,990.0,977.6,0.92,0.48,988.6,4,10.5,10.5,10.5,10.5,0.76,0.76,0.76,0.76,21.4,21.4,21.4,21.4,82.4,1977
1966-03-29,1966,3,29,1965,5278,0.45,3,49,9,9,9,107,183,0.03,1100,3995,51,9,16,71,3848,100,18,25,80,3955,1243,275,275,275,275,990.0,977.9,0.92,0.48,988.6,4,10.2,10.2,10.2,10.2,0.73,0.73,0.73,0.73,20.0,20.0,20.0,20.0,77.0,1848
1966-03-30,1966,3,30,1965,5326,0.45,3,49,9,9,9,107,183,0.03,1100,4043,51,9,16,71,3896,100,18,25,80,4003,1243,275,275,275,275,990.0,978.0,0.91,0.48,988.6,4,10.1,10.1,10.1,10.1,0.73,0.73,0.73,0.73,19.8,19.8,19.8,19.8,75.9,1822
1966-03-31,1966,3,31,1965,5344,0.45,3,49,9,9,9,107,183,0.03,1100,4061,51,9,16,71,3914,100,18,25,80,4021,1243,275,275,275,275,990.0,978.0,0.91,0.48,988.6,4,10.1,10.1,10.1,10.1,0.72,0.72,0.72,0.72,19.7,19.7,19.7,19.7,75.5,1812
1966-04-01,1966,4,1,1965,5396,0.12,2,70,14,18,25,168,295,0.05,0,5101,1130,4,6,55,3905,1200,18,25,80,4073,1243,275,275,275,275,990.0,978.1,0.91,0.48,988.6,0,10.0,10.0,10.0,10.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1966-04-02,1966,4,2,1965,5396,0.12,2,70,14,18,25,168,295,0.05,0,5101,1130,4,6,55,3905,1200,18,25,80,4073,1243,275,275,275,275,990.0,978.1,0.91,0.48,988.6,0,10.0,10.0,10.0,10.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1966-04-03,1966,4,3,1965,5359,0.12,2,70,14,18,25,168,295,0.06,1100,3964,30,4,6,55,3868,100,18,25,80,4036,1243,275,275,275,275,990.0,978.1,0.91,0.48,988.6,4,10.0,10.0,10.0,10.0,0.72,0.72,0.72,0.72,19.6,19.6,19.6,19.6,75.2,1805
1966-04-04,1966,4,4,1965,5326,0.12,2,70,14,18,25,168,295,0.06,1100,3931,30,4,7,55,3835,100,18,25,80,4003,1243,275,275,275,275,990.0,978.0,0.91,0.48,988.6,4,10.1,10.1,10.1,10.1,0.73,0.73,0.73,0.73,19.8,19.8,19.8,19.8,75.9,1822
1966-04-05,1966,4,5,1965,5296,0.12,2,70,14,18,25,168,295,0.06,1100,3901,30,4,7,55,3805,100,18,25,80,3973,1243,275,275,275,275,990.0,978.0,0.91,0.48,988.6,4,10.1,10.1,10.1,10.1,0.73,0.73,0.73,0.73,19.9,19.9,19.9,19.9,76.6,1838
1966-04-06,1966,4,6,1965,5223,0.12,2,70,14,18,25,168,295,0.06,1100,3828,30,4,7,55,3732,100,18,25,80,3900,1243,275,275,275,275,990.0,977.9,0.92,0.48,988.6,4,10.2,10.2,10.2,10.2,0.74,0.74,0.74,0.74,20.4,20.4,20.4,20.4,78.3,1878
1966-04-07,1966,4,7,1965,5114,0.12,2,70,14,18,25,168,295,0.06,1100,3719,30,4,7,55,3623,100,18,25,80,3791,1243,275,275,275,275,990.0,977.7,0.92,0.48,988.6,4,10.4,10.4,10.4,10.4,0.75,0.75,0.75,0.75,21.0,21.0,21.0,21.0,80.8,1938
1966-04-08,1966,4,8,1965,4967,0.12,2,70,14,18,25,168,295,0.06,1100,3572,30,4,7,55,3476,100,18,25,80,3644,1243,275,275,275,275,990.0,977.5,0.93,0.48,988.6,4,10.6,10.6,10.6,10.6,0.76,0.76,0.76,0.76,21.8,21.8,21.8,21.8,84.3,2022
1966-04-09,1966,4,9,1965,4812,0.12,2,70,14,18,25,168,295,0.06,1100,3417,30,4,7,55,3321,100,18,25,80,3489,1243,275,275,275,275,990.0,977.2,0.93,0.48,988.6,4,10.9,10.9,10.9,10.9,0.78,0.78,0.78,0.78,23.0,23.0,23.0,23.0,89.1,2137
1966-04-10,1966,4,10,1965,4611,0.12,2,70,14,18,25,168,295,0.06,1100,3216,30,4,7,55,3120,100,18,25,80,3288,1243,275,275,275,275,990.0,976.8,0.93,0.48,988.6,4,11.3,11.3,11.3,11.3,0.81,0.81,0.81,0.81,24.6,24.6,24.6,24.6,95.5,2291
1966-04-11,1966,4,11,1965,4462,0.12,2,70,14,18,25,168,295,0.07,1100,3067,30,4,7,55,2971,100,18,25,80,3139,1243,275,275,275,275,990.0,976.5,0.93,0.48,988.6,4,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.8,25.8,25.8,25.8,100.2,2404
1966-04-12,1966,4,12,1965,4352,0.12,2,70,14,18,25,168,295,0.07,1100,2957,30,4,7,55,2861,100,18,25,80,3029,1243,275,275,275,275,990.0,976.3,0.93,0.48,988.6,4,11.7,11.7,11.7,11.7,0.84,0.84,0.84,0.84,26.7,26.7,26.7,26.7,103.7,2488
1966-04-13,1966,4,13,1965,4226,0.12,2,70,14,18,25,168,295,0.07,1100,2831,30,4,7,55,2735,100,18,25,80,2903,1243,275,275,275,275,990.0,976.1,0.93,0.48,988.6,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,27.8,27.8,27.8,27.8,107.8,2587
1966-04-14,1966,4,14,1965,4160,0.12,2,70,14,18,25,168,295,0.07,1100,2765,30,4,7,55,2669,100,18,25,80,2837,1243,275,275,275,275,990.0,976.0,0.93,0.48,988.6,4,12.1,12.1,12.1,12.1,0.87,0.87,0.87,0.87,28.2,28.2,28.2,28.2,109.5,2627
1966-04-15,1966,4,15,1965,4037,0.12,2,70,14,18,25,168,295,0.07,1100,2642,30,3,7,55,2546,100,18,25,80,2714,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.9,28.9,28.9,28.9,112.2,2691
1966-04-16,1966,4,16,1965,3951,0.12,2,70,14,18,25,168,295,0.07,1100,2556,30,4,7,55,2460,100,18,25,80,2628,1243,275,275,275,275,990.0,975.6,0.93,0.48,988.6,4,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,29.4,29.4,29.4,29.4,114.2,2740
1966-04-17,1966,4,17,1965,3886,0.12,2,70,14,18,25,168,295,0.08,1100,2491,30,3,7,55,2395,100,18,25,80,2563,1243,275,275,275,275,990.0,975.4,0.93,0.48,988.6,4,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.9,29.9,29.9,29.9,115.9,2780
1966-04-18,1966,4,18,1965,3811,0.12,2,70,14,18,25,168,295,0.08,1100,2416,30,4,7,55,2320,100,18,25,80,2488,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.4,30.4,30.4,30.4,117.8,2826
1966-04-19,1966,4,19,1965,3773,0.12,2,70,14,18,25,168,295,0.08,1100,2378,30,4,7,55,2282,100,18,25,80,2450,1243,275,275,275,275,990.0,975.2,0.93,0.48,988.6,4,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.6,30.6,30.6,30.6,118.8,2850
1966-04-20,1966,4,20,1965,3600,0.12,2,70,14,18,25,168,295,0.08,1100,2205,30,4,7,55,2109,100,18,25,80,2277,1243,275,275,275,275,990.0,974.8,0.93,0.48,988.6,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.7,31.7,31.7,31.7,123.1,2954
1966-04-21,1966,4,21,1965,3530,0.22,2,70,14,18,25,168,295,0.08,1100,2135,30,4,7,55,2039,100,18,25,80,2207,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.2,32.2,32.2,32.2,124.8,2995
1966-04-22,1966,4,22,1965,3467,0.22,2,70,14,18,25,168,295,0.09,1100,2072,30,4,7,55,1976,100,18,25,80,2144,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.6,32.6,32.6,32.6,126.4,3032
1966-04-23,1966,4,23,1965,3441,0.22,2,70,14,18,25,168,295,0.09,1100,2046,29,4,7,55,1950,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,127.0,3048
1966-04-24,1966,4,24,1965,3355,0.22,2,70,14,18,25,168,295,0.09,1100,1960,29,4,7,55,1864,100,18,25,80,2032,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.3,33.3,33.3,33.3,129.1,3099
1966-04-25,1966,4,25,1965,3278,0.22,2,70,14,18,25,168,295,0.09,1100,1883,30,4,6,55,1787,100,18,25,80,1955,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.8,33.8,33.8,33.8,131.1,3145
1966-04-26,1966,4,26,1965,3185,0.22,2,70,14,18,25,168,295,0.09,1100,1790,30,4,7,55,1694,100,18,25,80,1862,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,133.3,3199
1966-04-27,1966,4,27,1965,3122,0.22,2,70,14,18,25,168,295,0.09,1100,1727,30,4,7,55,1631,100,18,25,80,1799,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.8,34.8,34.8,34.8,134.9,3237
1966-04-28,1966,4,28,1965,3080,0.22,2,70,14,18,25,168,295,0.1,1100,1685,30,4,7,55,1589,100,18,25,80,1757,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,136.0,3265
1966-04-29,1966,4,29,1965,3020,0.22,2,70,14,18,25,168,295,0.1,1100,1625,30,4,7,55,1529,100,18,25,80,1697,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.5,35.5,35.5,35.5,137.6,3303
1966-04-30,1966,4,30,1965,2963,0.22,2,70,14,18,25,168,295,0.1,1100,1568,30,4,7,55,1472,100,18,25,80,1640,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.2,3340
1966-05-01,1966,5,1,1965,2942,0.37,2,65,14,17,23,202,321,0.11,1100,1521,35,4,8,56,1417,100,18,25,80,1619,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,139.8,3354
1966-05-02,1966,5,2,1965,2873,0.37,2,65,14,17,23,202,321,0.11,1100,1452,35,4,8,57,1348,100,18,25,80,1550,1243,275,275,275,275,990.0,973.2,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.5,36.5,36.5,36.5,141.7,3399
1966-05-03,1966,5,3,1965,2831,0.37,2,65,14,17,23,202,321,0.11,1100,1410,35,3,8,57,1306,100,18,25,80,1508,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,142.8,3426
1966-05-04,1966,5,4,1965,2769,0.37,2,65,14,17,23,202,321,0.12,1100,1348,35,4,8,57,1244,100,18,25,80,1446,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,144.5,3467
1966-05-05,1966,5,5,1965,2716,0.37,2,65,14,17,23,202,321,0.12,1100,1295,35,4,8,57,1191,100,18,25,80,1393,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,145.9,3502
1966-05-06,1966,5,6,1965,2697,0.37,2,65,14,17,23,202,321,0.12,1100,1276,35,4,8,57,1172,100,18,25,80,1374,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.4,3514
1966-05-07,1966,5,7,1965,2645,0.37,2,65,14,17,23,202,321,0.12,1100,1224,34,4,8,57,1120,100,18,25,80,1322,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.1,38.1,38.1,38.1,147.8,3548
1966-05-08,1966,5,8,1965,2575,0.37,2,65,14,17,23,202,321,0.12,1100,1154,35,3,8,57,1050,100,18,25,80,1252,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.8,3594
1966-05-09,1966,5,9,1965,2542,0.37,2,65,14,17,23,202,321,0.13,1100,1121,35,4,8,57,1017,100,18,25,80,1219,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.7,3615
1966-05-10,1966,5,10,1965,2517,0.37,2,65,14,17,23,202,321,0.13,1100,1096,35,4,8,57,992,100,18,25,80,1194,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.0,39.0,39.0,39.0,151.4,3632
1966-05-11,1966,5,11,1965,2467,0.44,3,55,13,13,17,178,276,0.11,1100,1091,44,5,12,63,966,100,18,25,80,1144,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,152.8,3666
1966-05-12,1966,5,12,1965,2423,0.44,3,55,13,13,17,178,276,0.11,1100,1047,45,5,12,63,922,100,18,25,80,1100,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,154.1,3697
1966-05-13,1966,5,13,1965,2384,0.44,3,55,13,13,17,178,276,0.12,1100,1008,45,5,12,62,884,100,18,25,79,1062,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,155.2,3724
1966-05-14,1966,5,14,1965,2335,0.44,3,55,13,13,17,178,276,0.12,1100,959,45,5,12,59,838,100,18,25,76,1016,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.6,3757
1966-05-15,1966,5,15,1965,2310,0.44,3,55,13,13,17,178,276,0.12,1100,934,45,5,12,57,814,100,18,25,74,992,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,157.3,3774
1966-05-16,1966,5,16,1965,2261,0.44,3,55,13,13,17,178,276,0.12,1100,885,45,5,12,54,768,100,18,25,71,946,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1966-05-17,1966,5,17,1965,2261,0.44,3,55,13,13,17,178,276,0.12,1100,885,45,5,12,54,768,100,18,25,71,946,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1966-05-18,1966,5,18,1965,2217,0.44,3,55,13,13,17,178,276,0.12,1100,841,45,5,12,51,727,100,18,25,68,905,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.8,3835
1966-05-19,1966,5,19,1965,2187,0.44,3,55,13,13,17,178,276,0.13,1100,811,45,5,12,50,699,100,18,25,67,877,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3855
1966-05-20,1966,5,20,1965,2155,0.44,3,55,13,13,17,178,276,0.13,1100,779,45,5,12,47,669,100,18,25,64,847,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.6,3877
1966-05-21,1966,5,21,1965,2112,0.46,3,55,13,13,17,178,276,0.13,1100,736,45,5,12,45,629,100,18,25,62,807,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.7,3905
1966-05-22,1966,5,22,1965,2076,0.46,3,55,13,13,17,178,276,0.13,1100,700,45,5,12,43,595,100,18,25,60,773,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,163.7,3929
1966-05-23,1966,5,23,1965,2067,0.46,3,55,13,13,17,178,276,0.13,1100,691,45,5,12,42,586,100,18,25,59,764,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,164.0,3936
1966-05-24,1966,5,24,1965,2019,0.46,3,55,13,13,17,178,276,0.14,1100,643,45,5,12,39,542,100,18,25,56,720,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,165.3,3967
1966-05-25,1966,5,25,1965,1983,0.46,3,55,13,13,17,178,276,0.14,1100,607,45,5,12,37,508,100,18,25,54,686,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.5,3996
1966-05-26,1966,5,26,1965,1952,0.46,3,55,13,13,17,178,276,0.14,1100,576,45,4,11,35,479,100,18,25,52,657,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.7,4024
1966-05-27,1966,5,27,1965,1916,0.46,3,55,13,13,17,178,276,0.14,1100,540,45,5,12,33,445,100,18,25,50,623,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,169.0,4056
1966-05-28,1966,5,28,1965,1881,0.46,3,55,13,13,17,178,276,0.15,1100,505,44,5,12,31,411,100,18,25,48,589,1243,275,275,275,275,990.0,970.7,0.93,0.48,988.6,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.5,43.5,43.5,43.5,170.4,4089
1966-05-29,1966,5,29,1965,1835,0.46,3,55,13,13,17,178,276,0.15,1100,459,45,4,11,28,369,100,18,25,45,547,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,172.1,4130
1966-05-30,1966,5,30,1965,1801,0.46,3,55,13,13,17,178,276,0.15,1100,425,44,4,11,26,337,100,18,25,43,515,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.4,4161
1966-05-31,1966,5,31,1965,1751,0.46,3,55,13,13,17,178,276,0.16,1100,375,45,5,12,23,290,100,18,25,40,468,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.1,4203
1966-06-01,1966,6,1,1965,1726,0.46,3,53,12,12,13,120,210,0.12,1100,416,47,6,13,25,324,100,18,25,38,444,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,176.0,4224
1966-06-02,1966,6,2,1965,1693,0.46,3,53,12,12,13,120,210,0.12,1100,383,47,6,13,23,294,100,18,25,36,414,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.2,45.2,45.2,45.2,177.2,4251
1966-06-03,1966,6,3,1965,1645,0.46,3,53,12,12,13,120,210,0.13,1100,335,47,6,13,20,248,100,18,25,33,368,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.8,4291
1966-06-04,1966,6,4,1965,1609,0.46,3,53,12,12,13,120,210,0.13,1100,299,47,6,13,18,214,100,18,25,31,334,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,180.0,4320
1966-06-05,1966,6,5,1965,1570,0.46,3,53,12,12,13,120,210,0.13,1100,260,47,5,12,16,178,100,18,25,29,298,1243,275,275,275,275,990.0,969.7,0.93,0.48,988.6,4,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.4,4352
1966-06-06,1966,6,6,1965,1528,0.46,3,53,12,12,13,120,210,0.14,1100,218,47,5,12,13,139,100,18,24,26,259,1242,275,275,275,275,990.0,969.6,0.93,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.8,4386
1966-06-07,1966,6,7,1965,1492,0.46,3,53,12,12,13,120,210,0.14,1100,182,46,5,10,11,108,99,18,22,24,228,1239,275,275,275,275,990.0,969.5,0.92,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.1,4417
1966-06-08,1966,6,8,1965,1454,0.46,3,53,12,12,13,120,210,0.14,1100,144,36,6,8,8,84,89,18,20,21,204,1227,275,275,275,275,990.0,969.3,0.89,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.7,4456
1966-06-09,1966,6,9,1965,1431,0.46,3,53,12,12,13,120,210,0.15,1100,121,30,6,6,7,70,83,18,18,20,190,1220,275,275,275,275,990.0,969.3,0.88,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.6,4478
1966-06-10,1966,6,10,1965,1392,0.46,3,53,12,12,13,120,210,0.15,1100,82,20,4,4,5,46,73,16,16,18,166,1207,275,275,275,275,990.0,969.1,0.86,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.2,4515
1966-06-11,1966,6,11,1965,1383,0.45,3,53,12,12,13,120,210,0.15,1100,73,18,4,4,4,42,71,16,16,17,162,1203,275,275,275,275,990.0,969.1,0.85,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.5,4523
1966-06-12,1966,6,12,1965,1341,0.45,3,53,12,12,13,120,210,0.16,1100,31,7,1,1,1,17,60,13,13,14,137,1188,275,275,275,275,990.0,969.0,0.83,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.2,4564
1966-06-13,1966,6,13,1965,1291,0.45,3,53,12,12,13,120,210,0.16,1081,0,0,0,0,0,0,53,12,12,13,120,1158,270,270,270,270,990.0,968.8,0.78,0.46,988.8,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.5,4547
1966-06-14,1966,6,14,1965,1246,0.45,3,53,12,12,13,120,210,0.17,1036,0,0,0,0,0,0,53,12,12,13,120,1113,259,259,259,259,990.0,968.7,0.72,0.4,988.9,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.6,4429
1966-06-15,1966,6,15,1965,1216,0.45,3,53,12,12,13,120,210,0.17,1006,0,0,0,0,0,0,53,12,12,13,120,1083,251,251,251,251,990.0,968.6,0.67,0.36,989.0,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,46.2,46.2,46.2,46.2,181.2,4347
1966-06-16,1966,6,16,1965,1195,0.45,3,53,12,12,13,120,210,0.18,985,0,0,0,0,0,0,53,12,12,13,120,1062,246,246,246,246,990.0,968.5,0.64,0.34,989.0,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,45.5,45.5,45.5,45.5,178.5,4284
1966-06-17,1966,6,17,1965,1172,0.45,3,53,12,12,13,120,210,0.18,962,0,0,0,0,0,0,53,12,12,13,120,1039,240,240,240,240,990.0,968.4,0.61,0.32,989.1,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,44.8,44.8,44.8,44.8,175.5,4212
1966-06-18,1966,6,18,1965,1151,0.45,3,53,12,12,13,120,210,0.18,941,0,0,0,0,0,0,53,12,12,13,120,1018,235,235,235,235,990.0,968.4,0.59,0.3,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,44.0,44.0,44.0,44.0,172.6,4141
1966-06-19,1966,6,19,1965,1132,0.45,3,53,12,12,13,120,210,0.19,922,0,0,0,0,0,0,53,12,12,13,120,999,230,230,230,230,990.0,968.3,0.57,0.29,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,169.6,4070
1966-06-20,1966,6,20,1965,1107,0.45,3,53,12,12,13,120,210,0.19,897,0,0,0,0,0,0,53,12,12,13,120,974,224,224,224,224,990.0,968.2,0.55,0.27,989.2,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,42.4,42.4,42.4,42.4,165.8,3978
1966-06-21,1966,6,21,1965,1086,0.41,3,53,12,12,13,120,210,0.19,876,0,0,0,0,0,0,53,12,12,13,120,953,219,219,219,219,990.0,968.2,0.53,0.25,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,41.6,41.6,41.6,41.6,162.3,3896
1966-06-22,1966,6,22,1965,1080,0.41,3,53,12,12,13,120,210,0.19,870,0,0,0,0,0,0,53,12,12,13,120,947,217,217,217,217,990.0,968.2,0.52,0.25,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,41.4,41.4,41.4,41.4,161.3,3871
1966-06-23,1966,6,23,1965,1066,0.41,3,53,12,12,13,120,210,0.2,856,0,0,0,0,0,0,53,12,12,13,120,933,214,214,214,214,990.0,968.1,0.51,0.24,989.3,4,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.1,3817
1966-06-24,1966,6,24,1965,1042,0.41,3,53,12,12,13,120,210,0.2,832,0,0,0,0,0,0,53,12,12,13,120,909,208,208,208,208,990.0,968.0,0.49,0.22,989.3,4,21.0,21.0,21.0,21.0,0.93,0.93,0.93,0.93,39.9,39.9,39.9,39.9,155.2,3725
1966-06-25,1966,6,25,1965,1022,0.41,3,53,12,12,13,120,210,0.21,812,0,0,0,0,0,0,53,12,12,13,120,889,203,203,203,203,990.0,968.0,0.47,0.2,989.3,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,39.1,39.1,39.1,39.1,151.9,3645
1966-06-26,1966,6,26,1965,976,0.41,3,53,12,12,13,120,210,0.21,766,0,0,0,0,0,0,53,12,12,13,120,843,191,191,191,191,990.0,967.8,0.43,0.17,989.4,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,37.2,37.2,37.2,37.2,144.5,3468
1966-06-27,1966,6,27,1965,957,0.41,3,53,12,12,13,120,210,0.22,747,0,0,0,0,0,0,53,12,12,13,120,824,186,186,186,186,990.0,967.7,0.41,0.16,989.4,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,36.5,36.5,36.5,36.5,141.5,3395
1966-06-28,1966,6,28,1965,941,0.41,3,53,12,12,13,120,210,0.22,731,0,0,0,0,0,0,53,12,12,13,120,808,182,182,182,182,990.0,967.7,0.39,0.16,989.4,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,35.8,35.8,35.8,35.8,138.7,3329
1966-06-29,1966,6,29,1965,914,0.41,3,53,12,12,13,120,210,0.23,704,0,0,0,0,0,0,53,12,12,13,120,781,176,176,176,176,990.0,967.6,0.37,0.14,989.5,4,21.7,21.7,21.7,21.7,0.92,0.92,0.92,0.92,34.6,34.6,34.6,34.6,134.2,3221
1966-06-30,1966,6,30,1965,885,0.41,3,53,12,12,13,120,210,0.24,675,0,0,0,0,0,0,53,12,12,13,120,752,168,168,168,168,990.0,967.4,0.35,0.13,989.5,4,21.9,21.9,21.9,21.9,0.92,0.92,0.92,0.92,33.3,33.3,33.3,33.3,129.3,3103
1966-07-01,1966,7,1,1965,858,0.37,2,58,11,11,11,136,227,0.26,631,0,0,0,0,0,0,58,11,11,11,136,711,210,210,210,0,990.0,967.3,0.33,0.12,989.5,3,21.9,21.9,21.9,22.2,0.94,0.94,0.94,0.0,42.3,42.3,42.3,0.0,123.8,2971
1966-07-02,1966,7,2,1965,847,0.37,2,58,11,11,11,136,227,0.27,620,0,0,0,0,0,0,58,11,11,11,136,700,206,206,206,0,990.0,967.3,0.32,0.12,989.6,3,22.0,22.0,22.0,22.3,0.93,0.93,0.93,0.0,41.6,41.6,41.6,0.0,121.7,2920
1966-07-03,1966,7,3,1965,817,0.37,2,58,11,11,11,136,227,0.28,590,0,0,0,0,0,0,58,11,11,11,136,670,196,196,196,0,990.0,967.2,0.31,0.11,989.6,3,22.1,22.1,22.1,22.4,0.93,0.93,0.93,0.0,39.8,39.8,39.8,0.0,116.0,2784
1966-07-04,1966,7,4,1965,794,0.37,2,58,11,11,11,136,227,0.29,567,0,0,0,0,0,0,58,11,11,11,136,647,189,189,189,0,990.0,967.1,0.29,0.1,989.6,3,22.3,22.3,22.3,22.5,0.93,0.93,0.93,0.0,38.4,38.4,38.4,0.0,111.7,2679
1966-07-05,1966,7,5,1965,760,0.37,2,58,11,11,11,136,227,0.3,533,0,0,0,0,0,0,58,11,11,11,136,613,177,177,177,0,990.0,966.9,0.28,0.08,989.6,3,22.5,22.5,22.5,22.7,0.93,0.93,0.93,0.0,36.3,36.3,36.3,0.0,105.5,2532
1966-07-06,1966,7,6,1965,739,0.37,2,58,11,11,11,136,227,0.31,512,0,0,0,0,0,0,58,11,11,11,136,592,170,170,170,0,990.0,966.9,0.26,0.08,989.7,3,22.6,22.6,22.6,22.8,0.92,0.92,0.92,0.0,34.9,34.9,34.9,0.0,101.7,2440
1966-07-07,1966,7,7,1965,733,0.37,2,58,11,11,11,136,227,0.31,506,0,0,0,0,0,0,58,11,11,11,136,586,168,168,168,0,990.0,966.8,0.26,0.07,989.7,3,22.6,22.6,22.6,22.8,0.92,0.92,0.92,0.0,34.6,34.6,34.6,0.0,100.6,2414
1966-07-08,1966,7,8,1965,712,0.37,2,58,11,11,11,136,227,0.32,485,0,0,0,0,0,0,58,11,11,11,136,565,161,161,161,0,990.0,966.7,0.25,0.07,989.7,3,22.8,22.8,22.8,22.9,0.92,0.92,0.92,0.0,33.2,33.2,33.2,0.0,96.5,2317
1966-07-09,1966,7,9,1965,691,0.37,2,58,11,11,11,136,227,0.33,464,0,0,0,0,0,0,58,11,11,11,136,544,154,154,154,0,990.0,966.7,0.24,0.06,989.7,3,22.9,22.9,22.9,23.0,0.92,0.92,0.92,0.0,31.9,31.9,31.9,0.0,92.7,2225
1966-07-10,1966,7,10,1965,682,0.37,2,58,11,11,11,136,227,0.33,455,0,0,0,0,0,0,58,11,11,11,136,535,151,151,151,0,990.0,966.6,0.23,0.06,989.7,3,22.9,22.9,22.9,23.1,0.92,0.92,0.92,0.0,31.2,31.2,31.2,0.0,90.9,2181
1966-07-11,1966,7,11,1965,666,0.33,2,58,11,11,11,136,227,0.34,439,0,0,0,0,0,0,58,11,11,11,136,519,219,219,0,0,990.0,966.6,0.22,0.06,989.7,2,22.8,22.8,23.2,23.2,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,90.5,2171
1966-07-12,1966,7,12,1965,659,0.33,2,58,11,11,11,136,227,0.34,432,0,0,0,0,0,0,58,11,11,11,136,512,216,216,0,0,990.0,966.5,0.22,0.06,989.7,2,22.9,22.9,23.2,23.2,0.94,0.94,0.0,0.0,45.5,45.5,0.0,0.0,89.1,2139
1966-07-13,1966,7,13,1965,636,0.33,2,58,11,11,11,136,227,0.36,409,0,0,0,0,0,0,58,11,11,11,136,489,204,204,0,0,990.0,966.4,0.21,0.05,989.7,2,23.0,23.0,23.3,23.3,0.93,0.93,0.0,0.0,43.2,43.2,0.0,0.0,84.5,2028
1966-07-14,1966,7,14,1965,623,0.33,2,58,11,11,11,136,227,0.36,396,0,0,0,0,0,0,58,11,11,11,136,476,198,198,0,0,990.0,966.4,0.2,0.05,989.7,2,23.1,23.1,23.4,23.4,0.93,0.93,0.0,0.0,41.9,41.9,0.0,0.0,81.7,1960
1966-07-15,1966,7,15,1965,618,0.33,2,58,11,11,11,136,227,0.37,391,0,0,0,0,0,0,58,11,11,11,136,471,195,195,0,0,990.0,966.4,0.2,0.05,989.7,2,23.1,23.1,23.4,23.4,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,80.6,1934
1966-07-16,1966,7,16,1965,608,0.33,2,58,11,11,11,136,227,0.37,381,0,0,0,0,0,0,58,11,11,11,136,461,190,190,0,0,990.0,966.3,0.2,0.05,989.8,2,23.2,23.2,23.4,23.4,0.93,0.93,0.0,0.0,40.4,40.4,0.0,0.0,78.5,1883
1966-07-17,1966,7,17,1965,601,0.33,2,58,11,11,11,136,227,0.38,374,0,0,0,0,0,0,58,11,11,11,136,454,187,187,0,0,990.0,966.3,0.2,0.04,989.8,2,23.2,23.2,23.5,23.5,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,77.0,1847
1966-07-18,1966,7,18,1965,583,0.33,2,58,11,11,11,136,227,0.39,356,0,0,0,0,0,0,58,11,11,11,136,436,178,178,0,0,990.0,966.2,0.19,0.04,989.8,2,23.3,23.3,23.5,23.5,0.93,0.93,0.0,0.0,37.7,37.7,0.0,0.0,73.2,1756
1966-07-19,1966,7,19,1965,571,0.33,2,58,11,11,11,136,227,0.4,344,0,0,0,0,0,0,58,11,11,11,136,424,172,172,0,0,990.0,966.2,0.19,0.04,989.8,2,23.4,23.4,23.6,23.6,0.92,0.92,0.0,0.0,36.6,36.6,0.0,0.0,71.0,1702
1966-07-20,1966,7,20,1965,566,0.33,2,58,11,11,11,136,227,0.4,339,0,0,0,0,0,0,58,11,11,11,136,419,169,169,0,0,990.0,966.2,0.18,0.04,989.8,2,23.4,23.4,23.6,23.6,0.92,0.92,0.0,0.0,36.1,36.1,0.0,0.0,69.9,1678
1966-07-21,1966,7,21,1965,562,0.33,2,58,11,11,11,136,227,0.4,335,0,0,0,0,0,0,58,11,11,11,136,415,167,167,0,0,990.0,966.1,0.18,0.04,989.8,2,23.4,23.4,23.6,23.6,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,69.1,1659
1966-07-22,1966,7,22,1965,562,0.33,2,58,11,11,11,136,227,0.4,335,0,0,0,0,0,0,58,11,11,11,136,415,167,167,0,0,990.0,966.1,0.18,0.04,989.8,2,23.4,23.4,23.6,23.6,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,69.1,1659
1966-07-23,1966,7,23,1965,550,0.33,2,58,11,11,11,136,227,0.41,323,0,0,0,0,0,0,58,11,11,11,136,403,161,161,0,0,990.0,966.1,0.18,0.03,989.8,2,23.5,23.5,23.7,23.7,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,66.8,1602
1966-07-24,1966,7,24,1965,548,0.33,2,58,11,11,11,136,227,0.41,321,0,0,0,0,0,0,58,11,11,11,136,401,160,160,0,0,990.0,966.1,0.18,0.03,989.8,2,23.5,23.5,23.7,23.7,0.92,0.92,0.0,0.0,34.1,34.1,0.0,0.0,66.2,1588
1966-07-25,1966,7,25,1965,542,0.33,2,58,11,11,11,136,227,0.42,315,0,0,0,0,0,0,58,11,11,11,136,395,157,157,0,0,990.0,966.0,0.17,0.03,989.8,2,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,33.5,33.5,0.0,0.0,64.9,1558
1966-07-26,1966,7,26,1965,537,0.33,2,58,11,11,11,136,227,0.42,310,0,0,0,0,0,0,58,11,11,11,136,390,155,155,0,0,990.0,966.0,0.17,0.03,989.8,2,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,33.0,33.0,0.0,0.0,64.1,1537
1966-07-27,1966,7,27,1965,532,0.33,2,58,11,11,11,136,227,0.43,305,0,0,0,0,0,0,58,11,11,11,136,385,152,152,0,0,990.0,966.0,0.17,0.03,989.8,2,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,63.0,1511
1966-07-28,1966,7,28,1965,523,0.33,2,58,11,11,11,136,227,0.43,296,0,0,0,0,0,0,58,11,11,11,136,376,148,148,0,0,990.0,966.0,0.17,0.03,989.8,2,23.7,23.7,23.8,23.8,0.92,0.92,0.0,0.0,31.5,31.5,0.0,0.0,61.1,1465
1966-07-29,1966,7,29,1965,512,0.33,2,58,11,11,11,136,227,0.44,285,0,0,0,0,0,0,58,11,11,11,136,365,142,142,0,0,990.0,965.9,0.16,0.03,989.8,2,23.8,23.8,23.9,23.9,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,58.8,1411
1966-07-30,1966,7,30,1965,505,0.33,2,58,11,11,11,136,227,0.45,278,0,0,0,0,0,0,58,11,11,11,136,358,139,139,0,0,990.0,965.9,0.16,0.03,989.8,2,23.8,23.8,23.9,23.9,0.91,0.91,0.0,0.0,29.6,29.6,0.0,0.0,57.4,1376
1966-07-31,1966,7,31,1965,494,0.33,2,58,11,11,11,136,227,0.46,267,0,0,0,0,0,0,58,11,11,11,136,347,133,133,0,0,990.0,965.8,0.16,0.02,989.8,2,23.9,23.9,24.0,24.0,0.91,0.91,0.0,0.0,28.5,28.5,0.0,0.0,55.2,1325
1966-08-01,1966,8,1,1965,486,0.31,2,54,9,8,6,107,184,0.38,302,0,0,0,0,0,0,54,9,8,6,107,373,151,151,0,0,990.0,965.8,0.17,0.03,989.8,2,23.9,23.9,24.0,24.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,62.8,1507
1966-08-02,1966,8,2,1965,479,0.31,2,54,9,8,6,107,184,0.38,295,0,0,0,0,0,0,54,9,8,6,107,366,147,147,0,0,990.0,965.8,0.16,0.03,989.8,2,23.9,23.9,24.0,24.0,0.92,0.92,0.0,0.0,31.7,31.7,0.0,0.0,61.5,1475
1966-08-03,1966,8,3,1965,477,0.31,2,54,9,8,6,107,184,0.39,293,0,0,0,0,0,0,54,9,8,6,107,364,146,146,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,24.1,24.1,0.91,0.91,0.0,0.0,31.5,31.5,0.0,0.0,61.0,1464
1966-08-04,1966,8,4,1965,472,0.31,2,54,9,8,6,107,184,0.39,288,0,0,0,0,0,0,54,9,8,6,107,359,144,144,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,24.1,24.1,0.91,0.91,0.0,0.0,30.9,30.9,0.0,0.0,60.0,1440
1966-08-05,1966,8,5,1965,470,0.31,2,54,9,8,6,107,184,0.39,286,0,0,0,0,0,0,54,9,8,6,107,357,143,143,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,30.7,30.7,0.0,0.0,59.5,1429
1966-08-06,1966,8,6,1965,467,0.31,2,54,9,8,6,107,184,0.39,283,0,0,0,0,0,0,54,9,8,6,107,354,141,141,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,30.4,30.4,0.0,0.0,58.9,1414
1966-08-07,1966,8,7,1965,462,0.31,2,54,9,8,6,107,184,0.4,278,0,0,0,0,0,0,54,9,8,6,107,349,139,139,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,29.9,29.9,0.0,0.0,58.0,1391
1966-08-08,1966,8,8,1965,462,0.31,2,54,9,8,6,107,184,0.4,278,0,0,0,0,0,0,54,9,8,6,107,349,139,139,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,29.9,29.9,0.0,0.0,58.0,1391
1966-08-09,1966,8,9,1965,462,0.31,2,54,9,8,6,107,184,0.4,278,0,0,0,0,0,0,54,9,8,6,107,349,139,139,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,29.9,29.9,0.0,0.0,58.0,1391
1966-08-10,1966,8,10,1965,459,0.31,2,54,9,8,6,107,184,0.4,275,0,0,0,0,0,0,54,9,8,6,107,346,137,137,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.2,24.2,0.91,0.91,0.0,0.0,29.5,29.5,0.0,0.0,57.3,1374
1966-08-11,1966,8,11,1965,453,0.3,2,54,9,8,6,107,184,0.41,269,0,0,0,0,0,0,54,9,8,6,107,340,134,134,0,0,990.0,965.6,0.16,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,28.9,28.9,0.0,0.0,56.0,1343
1966-08-12,1966,8,12,1965,445,0.3,2,54,9,8,6,107,184,0.41,261,0,0,0,0,0,0,54,9,8,6,107,332,130,130,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,28.1,28.1,0.0,0.0,54.4,1306
1966-08-13,1966,8,13,1965,442,0.3,2,54,9,8,6,107,184,0.42,258,0,0,0,0,0,0,54,9,8,6,107,329,129,129,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,27.8,27.8,0.0,0.0,53.8,1292
1966-08-14,1966,8,14,1965,440,0.3,2,54,9,8,6,107,184,0.42,256,0,0,0,0,0,0,54,9,8,6,107,327,128,128,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,27.5,27.5,0.0,0.0,53.3,1278
1966-08-15,1966,8,15,1965,435,0.3,2,54,9,8,6,107,184,0.42,251,0,0,0,0,0,0,54,9,8,6,107,322,125,125,0,0,990.0,965.6,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,27.0,27.0,0.0,0.0,52.3,1255
1966-08-16,1966,8,16,1965,430,0.3,2,54,9,8,6,107,184,0.43,246,0,0,0,0,0,0,54,9,8,6,107,317,123,123,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,26.5,26.5,0.0,0.0,51.3,1232
1966-08-17,1966,8,17,1965,430,0.3,2,54,9,8,6,107,184,0.43,246,0,0,0,0,0,0,54,9,8,6,107,317,123,123,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,26.5,26.5,0.0,0.0,51.3,1232
1966-08-18,1966,8,18,1965,426,0.3,2,54,9,8,6,107,184,0.43,242,0,0,0,0,0,0,54,9,8,6,107,313,121,121,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,26.0,26.0,0.0,0.0,50.4,1209
1966-08-19,1966,8,19,1965,426,0.3,2,54,9,8,6,107,184,0.43,242,0,0,0,0,0,0,54,9,8,6,107,313,121,121,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,26.0,26.0,0.0,0.0,50.4,1209
1966-08-20,1966,8,20,1965,426,0.3,2,54,9,8,6,107,184,0.43,242,0,0,0,0,0,0,54,9,8,6,107,313,121,121,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,26.0,26.0,0.0,0.0,50.4,1209
1966-08-21,1966,8,21,1965,422,0.27,2,54,9,8,6,107,184,0.44,238,0,0,0,0,0,0,54,9,8,6,107,309,119,119,0,0,990.0,965.5,0.14,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,25.5,25.5,0.0,0.0,49.5,1187
1966-08-22,1966,8,22,1965,420,0.27,2,54,9,8,6,107,184,0.44,236,0,0,0,0,0,0,54,9,8,6,107,307,118,118,0,0,990.0,965.5,0.14,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,25.3,25.3,0.0,0.0,49.0,1176
1966-08-23,1966,8,23,1965,417,0.27,2,54,9,8,6,107,184,0.44,233,0,0,0,0,0,0,54,9,8,6,107,304,116,116,0,0,990.0,965.5,0.14,0.02,989.8,2,24.3,24.3,24.4,24.4,0.9,0.9,0.0,0.0,25.0,25.0,0.0,0.0,48.5,1163
1966-08-24,1966,8,24,1965,417,0.27,2,54,9,8,6,107,184,0.44,233,0,0,0,0,0,0,54,9,8,6,107,304,116,116,0,0,990.0,965.5,0.14,0.02,989.8,2,24.3,24.3,24.4,24.4,0.9,0.9,0.0,0.0,25.0,25.0,0.0,0.0,48.5,1163
1966-08-25,1966,8,25,1965,408,0.27,2,54,9,8,6,107,184,0.45,224,0,0,0,0,0,0,54,9,8,6,107,295,112,112,0,0,990.0,965.4,0.14,0.01,989.8,2,24.3,24.3,24.4,24.4,0.89,0.89,0.0,0.0,23.9,23.9,0.0,0.0,46.3,1110
1966-08-26,1966,8,26,1965,408,0.27,2,54,9,8,6,107,184,0.45,224,0,0,0,0,0,0,54,9,8,6,107,295,112,112,0,0,990.0,965.4,0.14,0.01,989.8,2,24.3,24.3,24.4,24.4,0.89,0.89,0.0,0.0,23.9,23.9,0.0,0.0,46.3,1110
1966-08-27,1966,8,27,1965,402,0.27,2,54,9,8,6,107,184,0.46,218,0,0,0,0,0,0,54,9,8,6,107,289,218,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.1,24.4,24.4,24.4,0.94,0.0,0.0,0.0,48.6,0.0,0.0,0.0,47.6,1142
1966-08-28,1966,8,28,1965,398,0.27,2,54,9,8,6,107,184,0.46,214,0,0,0,0,0,0,54,9,8,6,107,285,214,0,0,0,990.0,965.4,0.14,0.01,989.9,1,24.1,24.5,24.5,24.5,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1118
1966-08-29,1966,8,29,1965,398,0.27,2,54,9,8,6,107,184,0.46,214,0,0,0,0,0,0,54,9,8,6,107,285,214,0,0,0,990.0,965.4,0.14,0.01,989.9,1,24.1,24.5,24.5,24.5,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1118
1966-08-30,1966,8,30,1965,391,0.27,2,54,9,8,6,107,184,0.47,207,0,0,0,0,0,0,54,9,8,6,107,278,207,0,0,0,990.0,965.4,0.13,0.01,989.9,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,46.2,0.0,0.0,0.0,45.3,1086
1966-08-31,1966,8,31,1965,389,0.27,2,54,9,8,6,107,184,0.47,205,0,0,0,0,0,0,54,9,8,6,107,276,205,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,45.6,0.0,0.0,0.0,44.7,1072
1966-09-01,1966,9,1,1965,389,0.22,2,46,7,6,4,75,138,0.35,251,0,0,0,0,0,0,46,7,6,4,75,310,125,125,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,27.2,27.2,0.0,0.0,52.7,1265
1966-09-02,1966,9,2,1965,386,0.22,2,46,7,6,4,75,138,0.36,248,0,0,0,0,0,0,46,7,6,4,75,307,124,124,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,26.9,26.9,0.0,0.0,52.2,1252
1966-09-03,1966,9,3,1965,380,0.22,2,46,7,6,4,75,138,0.36,242,0,0,0,0,0,0,46,7,6,4,75,301,121,121,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,26.3,26.3,0.0,0.0,50.9,1222
1966-09-04,1966,9,4,1965,380,0.22,2,46,7,6,4,75,138,0.36,242,0,0,0,0,0,0,46,7,6,4,75,301,121,121,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,26.3,26.3,0.0,0.0,50.9,1222
1966-09-05,1966,9,5,1965,377,0.22,2,46,7,6,4,75,138,0.37,239,0,0,0,0,0,0,46,7,6,4,75,298,119,119,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,25.8,25.8,0.0,0.0,50.1,1202
