Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1966-09-06,1966,9,6,1965,377,0.22,2,46,7,6,4,75,138,0.37,239,0,0,0,0,0,0,46,7,6,4,75,298,119,119,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,25.8,25.8,0.0,0.0,50.1,1202
1966-09-07,1966,9,7,1965,373,0.22,2,46,7,6,4,75,138,0.37,235,0,0,0,0,0,0,46,7,6,4,75,294,117,117,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,25.4,25.4,0.0,0.0,49.2,1181
1966-09-08,1966,9,8,1965,373,0.22,2,46,7,6,4,75,138,0.37,235,0,0,0,0,0,0,46,7,6,4,75,294,117,117,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,25.4,25.4,0.0,0.0,49.2,1181
1966-09-09,1966,9,9,1965,370,0.22,2,46,7,6,4,75,138,0.37,232,0,0,0,0,0,0,46,7,6,4,75,291,116,116,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,25.1,25.1,0.0,0.0,48.6,1167
1966-09-10,1966,9,10,1965,370,0.22,2,46,7,6,4,75,138,0.37,232,0,0,0,0,0,0,46,7,6,4,75,291,116,116,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,25.1,25.1,0.0,0.0,48.6,1167
1966-09-11,1966,9,11,1965,360,0.18,2,46,7,6,4,75,138,0.38,222,0,0,0,0,0,0,46,7,6,4,75,281,111,111,0,0,990.0,965.2,0.13,0.01,989.9,2,24.6,24.6,24.6,24.6,0.89,0.89,0.0,0.0,23.9,23.9,0.0,0.0,46.4,1113
1966-09-12,1966,9,12,1965,353,0.18,2,46,7,6,4,75,138,0.39,215,0,0,0,0,0,0,46,7,6,4,75,274,215,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.5,1139
1966-09-13,1966,9,13,1965,350,0.18,2,46,7,6,4,75,138,0.39,212,0,0,0,0,0,0,46,7,6,4,75,271,212,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.7,1119
1966-09-14,1966,9,14,1965,346,0.18,2,46,7,6,4,75,138,0.4,208,0,0,0,0,0,0,46,7,6,4,75,267,208,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,45.9,1102
1966-09-15,1966,9,15,1965,344,0.18,2,46,7,6,4,75,138,0.4,206,0,0,0,0,0,0,46,7,6,4,75,265,206,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,45.4,1090
1966-09-16,1966,9,16,1965,340,0.18,2,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.6,1069
1966-09-17,1966,9,17,1965,340,0.18,2,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.6,1069
1966-09-18,1966,9,18,1965,338,0.18,2,46,7,6,4,75,138,0.41,200,0,0,0,0,0,0,46,7,6,4,75,259,200,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,45.0,0.0,0.0,0.0,44.1,1057
1966-09-19,1966,9,19,1965,338,0.18,2,46,7,6,4,75,138,0.41,200,0,0,0,0,0,0,46,7,6,4,75,259,200,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,45.0,0.0,0.0,0.0,44.1,1057
1966-09-20,1966,9,20,1965,331,0.18,2,46,7,6,4,75,138,0.42,193,0,0,0,0,0,0,46,7,6,4,75,252,193,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,43.5,0.0,0.0,0.0,42.5,1020
1966-09-21,1966,9,21,1965,325,0.18,2,46,7,6,4,75,138,0.42,187,0,0,0,0,0,0,46,7,6,4,75,246,187,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,42.1,0.0,0.0,0.0,41.1,986
1966-09-22,1966,9,22,1965,323,0.18,2,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.6,975
1966-09-23,1966,9,23,1965,323,0.18,2,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.6,975
1966-09-24,1966,9,24,1965,323,0.18,2,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.6,975
1966-09-25,1966,9,25,1965,320,0.18,2,46,7,6,4,75,138,0.43,182,0,0,0,0,0,0,46,7,6,4,75,241,182,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,955
1966-09-26,1966,9,26,1965,316,0.18,2,46,7,6,4,75,138,0.44,178,0,0,0,0,0,0,46,7,6,4,75,237,178,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,38.9,934
1966-09-27,1966,9,27,1965,316,0.18,2,46,7,6,4,75,138,0.44,178,0,0,0,0,0,0,46,7,6,4,75,237,178,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,38.9,934
1966-09-28,1966,9,28,1965,311,0.18,2,46,7,6,4,75,138,0.44,173,0,0,0,0,0,0,46,7,6,4,75,232,173,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,37.8,908
1966-09-29,1966,9,29,1965,309,0.18,2,46,7,6,4,75,138,0.45,171,0,0,0,0,0,0,46,7,6,4,75,230,171,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,38.4,0.0,0.0,0.0,37.2,893
1966-09-30,1966,9,30,1965,306,0.18,2,46,7,6,4,75,138,0.45,168,0,0,0,0,0,0,46,7,6,4,75,227,168,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,877
1966-10-01,1966,10,1,1966,306,0.17,2,41,6,4,3,56,110,0.36,196,0,0,0,0,0,0,41,6,4,3,56,247,196,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1041
1966-10-02,1966,10,2,1966,302,0.17,2,41,6,4,3,56,110,0.36,192,0,0,0,0,0,0,41,6,4,3,56,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,42.5,1019
1966-10-03,1966,10,3,1966,302,0.17,2,41,6,4,3,56,110,0.36,192,0,0,0,0,0,0,41,6,4,3,56,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,42.5,1019
1966-10-04,1966,10,4,1966,299,0.17,2,41,6,4,3,56,110,0.37,189,0,0,0,0,0,0,41,6,4,3,56,240,189,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.7,1001
1966-10-05,1966,10,5,1966,299,0.17,2,41,6,4,3,56,110,0.37,189,0,0,0,0,0,0,41,6,4,3,56,240,189,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.7,1001
1966-10-06,1966,10,6,1966,294,0.17,2,41,6,4,3,56,110,0.37,184,0,0,0,0,0,0,41,6,4,3,56,235,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.7,976
1966-10-07,1966,10,7,1966,290,0.17,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,951
1966-10-08,1966,10,8,1966,290,0.17,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,951
1966-10-09,1966,10,9,1966,287,0.17,2,41,6,4,3,56,110,0.38,177,0,0,0,0,0,0,41,6,4,3,56,228,177,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,932
1966-10-10,1966,10,10,1966,287,0.17,2,41,6,4,3,56,110,0.38,177,0,0,0,0,0,0,41,6,4,3,56,228,177,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,932
1966-10-11,1966,10,11,1966,283,0.15,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,911
1966-10-12,1966,10,12,1966,281,0.15,2,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,899
1966-10-13,1966,10,13,1966,281,0.15,2,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,899
1966-10-14,1966,10,14,1966,281,0.15,2,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,899
1966-10-15,1966,10,15,1966,273,0.15,2,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,858
1966-10-16,1966,10,16,1966,273,0.15,2,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,858
1966-10-17,1966,10,17,1966,273,0.15,2,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,858
1966-10-18,1966,10,18,1966,271,0.15,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
1966-10-19,1966,10,19,1966,270,0.15,2,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,840
1966-10-20,1966,10,20,1966,266,0.15,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1966-10-21,1966,10,21,1966,266,0.2,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1966-10-22,1966,10,22,1966,266,0.2,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1966-10-23,1966,10,23,1966,266,0.2,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1966-10-24,1966,10,24,1966,266,0.2,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1966-10-25,1966,10,25,1966,266,0.2,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1966-10-26,1966,10,26,1966,266,0.2,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1966-10-27,1966,10,27,1966,266,0.2,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1966-10-28,1966,10,28,1966,266,0.2,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1966-10-29,1966,10,29,1966,270,0.2,2,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,840
1966-10-30,1966,10,30,1966,271,0.2,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
1966-10-31,1966,10,31,1966,271,0.2,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
1966-11-01,1966,11,1,1966,273,0.27,2,40,6,4,3,53,106,0.39,167,0,0,0,0,0,0,40,6,4,3,53,217,167,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,880
1966-11-02,1966,11,2,1966,271,0.27,2,40,6,4,3,53,106,0.39,165,0,0,0,0,0,0,40,6,4,3,53,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.3,0.0,0.0,0.0,36.2,867
1966-11-03,1966,11,3,1966,271,0.27,2,40,6,4,3,53,106,0.39,165,0,0,0,0,0,0,40,6,4,3,53,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.3,0.0,0.0,0.0,36.2,867
1966-11-04,1966,11,4,1966,271,0.27,2,40,6,4,3,53,106,0.39,165,0,0,0,0,0,0,40,6,4,3,53,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.3,0.0,0.0,0.0,36.2,867
1966-11-05,1966,11,5,1966,271,0.27,2,40,6,4,3,53,106,0.39,165,0,0,0,0,0,0,40,6,4,3,53,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.3,0.0,0.0,0.0,36.2,867
1966-11-06,1966,11,6,1966,271,0.27,2,40,6,4,3,53,106,0.39,165,0,0,0,0,0,0,40,6,4,3,53,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.3,0.0,0.0,0.0,36.2,867
1966-11-07,1966,11,7,1966,273,0.27,2,40,6,4,3,53,106,0.39,167,0,0,0,0,0,0,40,6,4,3,53,217,167,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,880
1966-11-08,1966,11,8,1966,273,0.27,2,40,6,4,3,53,106,0.39,167,0,0,0,0,0,0,40,6,4,3,53,217,167,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,880
1966-11-09,1966,11,9,1966,273,0.27,2,40,6,4,3,53,106,0.39,167,0,0,0,0,0,0,40,6,4,3,53,217,167,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,880
1966-11-10,1966,11,10,1966,273,0.27,2,40,6,4,3,53,106,0.39,167,0,0,0,0,0,0,40,6,4,3,53,217,167,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,880
1966-11-11,1966,11,11,1966,273,0.28,2,40,6,4,3,53,106,0.39,167,0,0,0,0,0,0,40,6,4,3,53,217,167,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,880
1966-11-12,1966,11,12,1966,273,0.28,2,40,6,4,3,53,106,0.39,167,0,0,0,0,0,0,40,6,4,3,53,217,167,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,880
1966-11-13,1966,11,13,1966,273,0.28,2,40,6,4,3,53,106,0.39,167,0,0,0,0,0,0,40,6,4,3,53,217,167,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,880
1966-11-14,1966,11,14,1966,275,0.28,2,40,6,4,3,53,106,0.38,169,0,0,0,0,0,0,40,6,4,3,53,219,169,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.2,892
1966-11-15,1966,11,15,1966,281,0.28,2,40,6,4,3,53,106,0.38,175,0,0,0,0,0,0,40,6,4,3,53,225,175,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.4,922
1966-11-16,1966,11,16,1966,281,0.28,2,40,6,4,3,53,106,0.38,175,0,0,0,0,0,0,40,6,4,3,53,225,175,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.4,922
1966-11-17,1966,11,17,1966,283,0.28,2,40,6,4,3,53,106,0.37,177,0,0,0,0,0,0,40,6,4,3,53,227,177,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.0,935
1966-11-18,1966,11,18,1966,283,0.28,2,40,6,4,3,53,106,0.37,177,0,0,0,0,0,0,40,6,4,3,53,227,177,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.0,935
1966-11-19,1966,11,19,1966,287,0.28,2,40,6,4,3,53,106,0.37,181,0,0,0,0,0,0,40,6,4,3,53,231,181,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,956
1966-11-20,1966,11,20,1966,287,0.28,2,40,6,4,3,53,106,0.37,181,0,0,0,0,0,0,40,6,4,3,53,231,181,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,956
1966-11-21,1966,11,21,1966,294,0.4,3,36,5,3,2,47,93,0.32,201,0,0,0,0,0,0,36,5,3,2,47,245,201,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.94,0.0,0.0,0.0,45.7,0.0,0.0,0.0,44.8,1075
1966-11-22,1966,11,22,1966,299,0.4,3,36,5,3,2,47,93,0.31,206,0,0,0,0,0,0,36,5,3,2,47,250,206,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.94,0.0,0.0,0.0,46.7,0.0,0.0,0.0,45.8,1098
1966-11-23,1966,11,23,1966,302,0.4,3,36,5,3,2,47,93,0.31,209,0,0,0,0,0,0,36,5,3,2,47,253,209,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.6,25.0,25.0,25.0,0.94,0.0,0.0,0.0,47.4,0.0,0.0,0.0,46.5,1115
1966-11-24,1966,11,24,1966,306,0.4,3,36,5,3,2,47,93,0.3,213,0,0,0,0,0,0,36,5,3,2,47,257,213,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,48.2,0.0,0.0,0.0,47.3,1134
1966-11-25,1966,11,25,1966,309,0.4,3,36,5,3,2,47,93,0.3,216,0,0,0,0,0,0,36,5,3,2,47,260,216,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,48.9,0.0,0.0,0.0,47.9,1150
1966-11-26,1966,11,26,1966,309,0.4,3,36,5,3,2,47,93,0.3,216,0,0,0,0,0,0,36,5,3,2,47,260,216,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,48.9,0.0,0.0,0.0,47.9,1150
1966-11-27,1966,11,27,1966,309,0.4,3,36,5,3,2,47,93,0.3,216,0,0,0,0,0,0,36,5,3,2,47,260,216,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,48.9,0.0,0.0,0.0,47.9,1150
1966-11-28,1966,11,28,1966,316,0.4,3,36,5,3,2,47,93,0.29,223,0,0,0,0,0,0,36,5,3,2,47,267,111,111,0,0,990.0,965.0,0.13,0.01,989.9,2,24.8,24.8,24.9,24.9,0.89,0.89,0.0,0.0,24.3,24.3,0.0,0.0,47.1,1131
1966-11-29,1966,11,29,1966,325,0.4,3,36,5,3,2,47,93,0.29,232,0,0,0,0,0,0,36,5,3,2,47,276,116,116,0,0,990.0,965.0,0.13,0.02,989.9,2,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,25.3,25.3,0.0,0.0,49.2,1180
1966-11-30,1966,11,30,1966,335,0.4,3,36,5,3,2,47,93,0.28,242,0,0,0,0,0,0,36,5,3,2,47,286,121,121,0,0,990.0,965.1,0.14,0.02,989.8,2,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,26.5,26.5,0.0,0.0,51.3,1232
1966-12-01,1966,12,1,1966,338,0.44,3,38,5,4,3,54,104,0.31,234,0,0,0,0,0,0,38,5,4,3,54,281,117,117,0,0,990.0,965.1,0.13,0.02,989.8,2,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,25.5,25.5,0.0,0.0,49.4,1186
1966-12-02,1966,12,2,1966,340,0.44,3,38,5,4,3,54,104,0.31,236,0,0,0,0,0,0,38,5,4,3,54,283,118,118,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,25.7,25.7,0.0,0.0,49.9,1198
1966-12-03,1966,12,3,1966,350,0.44,3,38,5,4,3,54,104,0.3,246,0,0,0,0,0,0,38,5,4,3,54,293,123,123,0,0,990.0,965.2,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,26.8,26.8,0.0,0.0,52.1,1249
1966-12-04,1966,12,4,1966,344,0.44,3,38,5,4,3,54,104,0.3,240,0,0,0,0,0,0,38,5,4,3,54,287,120,120,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,26.2,26.2,0.0,0.0,50.8,1219
1966-12-05,1966,12,5,1966,344,0.44,3,38,5,4,3,54,104,0.3,240,0,0,0,0,0,0,38,5,4,3,54,287,120,120,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,26.2,26.2,0.0,0.0,50.8,1219
1966-12-06,1966,12,6,1966,344,0.44,3,38,5,4,3,54,104,0.3,240,0,0,0,0,0,0,38,5,4,3,54,287,120,120,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,26.2,26.2,0.0,0.0,50.8,1219
1966-12-07,1966,12,7,1966,344,0.44,3,38,5,4,3,54,104,0.3,240,0,0,0,0,0,0,38,5,4,3,54,287,120,120,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,26.2,26.2,0.0,0.0,50.8,1219
1966-12-08,1966,12,8,1966,360,0.44,3,38,5,4,3,54,104,0.29,256,0,0,0,0,0,0,38,5,4,3,54,303,128,128,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,28.0,28.0,0.0,0.0,54.2,1301
1966-12-09,1966,12,9,1966,364,0.44,3,38,5,4,3,54,104,0.29,260,0,0,0,0,0,0,38,5,4,3,54,307,130,130,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,28.4,28.4,0.0,0.0,55.1,1323
1966-12-10,1966,12,10,1966,370,0.44,3,38,5,4,3,54,104,0.28,266,0,0,0,0,0,0,38,5,4,3,54,313,133,133,0,0,990.0,965.3,0.15,0.02,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,29.0,29.0,0.0,0.0,56.3,1352
1966-12-11,1966,12,11,1966,370,0.5,3,38,5,4,3,54,104,0.28,266,0,0,0,0,0,0,38,5,4,3,54,313,133,133,0,0,990.0,965.3,0.15,0.02,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,29.0,29.0,0.0,0.0,56.3,1352
1966-12-12,1966,12,12,1966,370,0.5,3,38,5,4,3,54,104,0.28,266,0,0,0,0,0,0,38,5,4,3,54,313,133,133,0,0,990.0,965.3,0.15,0.02,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,29.0,29.0,0.0,0.0,56.3,1352
1966-12-13,1966,12,13,1966,364,0.5,3,38,5,4,3,54,104,0.29,260,0,0,0,0,0,0,38,5,4,3,54,307,130,130,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,28.4,28.4,0.0,0.0,55.1,1323
1966-12-14,1966,12,14,1966,350,0.5,3,38,5,4,3,54,104,0.3,246,0,0,0,0,0,0,38,5,4,3,54,293,123,123,0,0,990.0,965.2,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,26.8,26.8,0.0,0.0,52.1,1249
1966-12-15,1966,12,15,1966,346,0.5,3,38,5,4,3,54,104,0.3,242,0,0,0,0,0,0,38,5,4,3,54,289,121,121,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,26.5,26.5,0.0,0.0,51.3,1231
1966-12-16,1966,12,16,1966,350,0.5,3,38,5,4,3,54,104,0.3,246,0,0,0,0,0,0,38,5,4,3,54,293,123,123,0,0,990.0,965.2,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,26.8,26.8,0.0,0.0,52.1,1249
1966-12-17,1966,12,17,1966,353,0.5,3,38,5,4,3,54,104,0.29,249,0,0,0,0,0,0,38,5,4,3,54,296,124,124,0,0,990.0,965.2,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.91,0.91,0.0,0.0,27.3,27.3,0.0,0.0,52.9,1269
1966-12-18,1966,12,18,1966,360,0.5,3,38,5,4,3,54,104,0.29,256,0,0,0,0,0,0,38,5,4,3,54,303,128,128,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,28.0,28.0,0.0,0.0,54.2,1301
1966-12-19,1966,12,19,1966,360,0.5,3,38,5,4,3,54,104,0.29,256,0,0,0,0,0,0,38,5,4,3,54,303,128,128,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,28.0,28.0,0.0,0.0,54.2,1301
1966-12-20,1966,12,20,1966,360,0.5,3,38,5,4,3,54,104,0.29,256,0,0,0,0,0,0,38,5,4,3,54,303,128,128,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,28.0,28.0,0.0,0.0,54.2,1301
1966-12-21,1966,12,21,1966,370,0.74,4,31,5,3,2,36,77,0.21,293,0,0,0,0,0,0,31,5,3,2,36,332,146,146,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,24.6,24.6,0.92,0.92,0.0,0.0,32.1,32.1,0.0,0.0,62.4,1496
1966-12-22,1966,12,22,1966,373,0.74,4,31,5,3,2,36,77,0.21,296,0,0,0,0,0,0,31,5,3,2,36,335,148,148,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,24.6,24.6,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,62.9,1510
1966-12-23,1966,12,23,1966,380,0.74,4,31,5,3,2,36,77,0.2,303,0,0,0,0,0,0,31,5,3,2,36,342,151,151,0,0,990.0,965.3,0.16,0.03,989.8,2,24.3,24.3,24.5,24.5,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.6,1549
1966-12-24,1966,12,24,1966,386,0.74,4,31,5,3,2,36,77,0.2,309,0,0,0,0,0,0,31,5,3,2,36,348,154,154,0,0,990.0,965.3,0.16,0.03,989.8,2,24.3,24.3,24.5,24.5,0.92,0.92,0.0,0.0,33.9,33.9,0.0,0.0,65.7,1577
1966-12-25,1966,12,25,1966,398,0.74,4,31,5,3,2,36,77,0.19,321,0,0,0,0,0,0,31,5,3,2,36,360,160,160,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,35.1,35.1,0.0,0.0,68.2,1635
1966-12-26,1966,12,26,1966,408,0.74,4,31,5,3,2,36,77,0.19,331,0,0,0,0,0,0,31,5,3,2,36,370,165,165,0,0,990.0,965.4,0.17,0.04,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,36.2,36.2,0.0,0.0,70.2,1685
1966-12-27,1966,12,27,1966,417,0.74,4,31,5,3,2,36,77,0.18,340,0,0,0,0,0,0,31,5,3,2,36,379,170,170,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,37.2,37.2,0.0,0.0,72.3,1734
1966-12-28,1966,12,28,1966,420,0.74,4,31,5,3,2,36,77,0.18,343,0,0,0,0,0,0,31,5,3,2,36,382,171,171,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,37.5,37.5,0.0,0.0,72.8,1746
1966-12-29,1966,12,29,1966,422,0.74,4,31,5,3,2,36,77,0.18,345,0,0,0,0,0,0,31,5,3,2,36,384,172,172,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.93,0.93,0.0,0.0,37.7,37.7,0.0,0.0,73.2,1757
1966-12-30,1966,12,30,1966,426,0.74,4,31,5,3,2,36,77,0.18,349,0,0,0,0,0,0,31,5,3,2,36,388,174,174,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.93,0.93,0.0,0.0,38.2,38.2,0.0,0.0,74.1,1777
1966-12-31,1966,12,31,1966,440,0.74,4,31,5,3,2,36,77,0.17,363,0,0,0,0,0,0,31,5,3,2,36,402,181,181,0,0,990.0,965.6,0.18,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,76.9,1845
1967-01-01,1967,1,1,1966,445,0.72,4,34,5,4,3,45,91,0.2,354,0,0,0,0,0,0,34,5,4,3,45,397,177,177,0,0,990.0,965.6,0.18,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,38.6,38.6,0.0,0.0,74.9,1797
1967-01-02,1967,1,2,1966,453,0.72,4,34,5,4,3,45,91,0.2,362,0,0,0,0,0,0,34,5,4,3,45,405,181,181,0,0,990.0,965.6,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,39.4,39.4,0.0,0.0,76.4,1834
1967-01-03,1967,1,3,1966,453,0.72,4,34,5,4,3,45,91,0.2,362,0,0,0,0,0,0,34,5,4,3,45,405,181,181,0,0,990.0,965.6,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,39.4,39.4,0.0,0.0,76.4,1834
1967-01-04,1967,1,4,1966,455,0.72,4,34,5,4,3,45,91,0.2,364,0,0,0,0,0,0,34,5,4,3,45,407,182,182,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,39.7,39.7,0.0,0.0,77.0,1848
1967-01-05,1967,1,5,1966,459,0.72,4,34,5,4,3,45,91,0.2,368,0,0,0,0,0,0,34,5,4,3,45,411,184,184,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,40.1,40.1,0.0,0.0,77.8,1867
1967-01-06,1967,1,6,1966,467,0.72,4,34,5,4,3,45,91,0.19,376,0,0,0,0,0,0,34,5,4,3,45,419,188,188,0,0,990.0,965.7,0.18,0.05,989.8,2,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,40.9,40.9,0.0,0.0,79.6,1909
1967-01-07,1967,1,7,1966,472,0.72,4,34,5,4,3,45,91,0.19,381,0,0,0,0,0,0,34,5,4,3,45,424,190,190,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,80.7,1937
1967-01-08,1967,1,8,1966,477,0.72,4,34,5,4,3,45,91,0.19,386,0,0,0,0,0,0,34,5,4,3,45,429,193,193,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,41.9,41.9,0.0,0.0,81.8,1963
1967-01-09,1967,1,9,1966,479,0.72,4,34,5,4,3,45,91,0.19,388,0,0,0,0,0,0,34,5,4,3,45,431,194,194,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,42.2,42.2,0.0,0.0,82.3,1975
1967-01-10,1967,1,10,1966,486,0.72,4,34,5,4,3,45,91,0.19,395,0,0,0,0,0,0,34,5,4,3,45,438,197,197,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,42.8,42.8,0.0,0.0,83.7,2009
1967-01-11,1967,1,11,1966,505,0.74,4,34,5,4,3,45,91,0.18,414,0,0,0,0,0,0,34,5,4,3,45,457,207,207,0,0,990.0,965.9,0.2,0.05,989.8,2,23.6,23.6,23.9,23.9,0.94,0.94,0.0,0.0,44.8,44.8,0.0,0.0,87.8,2107
1967-01-12,1967,1,12,1966,527,0.74,4,34,5,4,3,45,91,0.17,436,0,0,0,0,0,0,34,5,4,3,45,479,218,218,0,0,990.0,966.0,0.2,0.06,989.7,2,23.4,23.4,23.8,23.8,0.94,0.94,0.0,0.0,47.0,47.0,0.0,0.0,92.2,2212
1967-01-13,1967,1,13,1966,542,0.74,4,34,5,4,3,45,91,0.17,451,0,0,0,0,0,0,34,5,4,3,45,494,150,150,150,0,990.0,966.0,0.21,0.06,989.7,3,23.5,23.5,23.5,23.7,0.92,0.92,0.92,0.0,31.8,31.8,31.8,0.0,92.5,2219
1967-01-14,1967,1,14,1966,548,0.74,4,34,5,4,3,45,91,0.17,457,0,0,0,0,0,0,34,5,4,3,45,500,152,152,152,0,990.0,966.1,0.21,0.06,989.7,3,23.5,23.5,23.5,23.7,0.92,0.92,0.92,0.0,32.2,32.2,32.2,0.0,93.7,2248
1967-01-15,1967,1,15,1966,548,0.74,4,34,5,4,3,45,91,0.17,457,0,0,0,0,0,0,34,5,4,3,45,500,152,152,152,0,990.0,966.1,0.21,0.06,989.7,3,23.5,23.5,23.5,23.7,0.92,0.92,0.92,0.0,32.2,32.2,32.2,0.0,93.7,2248
1967-01-16,1967,1,16,1966,550,0.74,4,34,5,4,3,45,91,0.17,459,0,0,0,0,0,0,34,5,4,3,45,502,153,153,153,0,990.0,966.1,0.21,0.06,989.7,3,23.5,23.5,23.5,23.6,0.92,0.92,0.92,0.0,32.4,32.4,32.4,0.0,94.2,2261
1967-01-17,1967,1,17,1966,550,0.74,4,34,5,4,3,45,91,0.17,459,0,0,0,0,0,0,34,5,4,3,45,502,153,153,153,0,990.0,966.1,0.21,0.06,989.7,3,23.5,23.5,23.5,23.6,0.92,0.92,0.92,0.0,32.4,32.4,32.4,0.0,94.2,2261
1967-01-18,1967,1,18,1966,550,0.74,4,34,5,4,3,45,91,0.17,459,0,0,0,0,0,0,34,5,4,3,45,502,153,153,153,0,990.0,966.1,0.21,0.06,989.7,3,23.5,23.5,23.5,23.6,0.92,0.92,0.92,0.0,32.4,32.4,32.4,0.0,94.2,2261
1967-01-19,1967,1,19,1966,550,0.74,4,34,5,4,3,45,91,0.17,459,0,0,0,0,0,0,34,5,4,3,45,502,153,153,153,0,990.0,966.1,0.21,0.06,989.7,3,23.5,23.5,23.5,23.6,0.92,0.92,0.92,0.0,32.4,32.4,32.4,0.0,94.2,2261
1967-01-20,1967,1,20,1966,550,0.74,4,34,5,4,3,45,91,0.17,459,0,0,0,0,0,0,34,5,4,3,45,502,153,153,153,0,990.0,966.1,0.21,0.06,989.7,3,23.5,23.5,23.5,23.6,0.92,0.92,0.92,0.0,32.4,32.4,32.4,0.0,94.2,2261
1967-01-21,1967,1,21,1966,583,0.78,4,34,5,4,3,45,91,0.16,492,0,0,0,0,0,0,34,5,4,3,45,535,164,164,164,0,990.0,966.2,0.23,0.07,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,34.5,34.5,34.5,0.0,100.4,2410
1967-01-22,1967,1,22,1966,589,0.78,4,34,5,4,3,45,91,0.15,498,0,0,0,0,0,0,34,5,4,3,45,541,166,166,166,0,990.0,966.3,0.23,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,34.9,34.9,34.9,0.0,101.6,2438
1967-01-23,1967,1,23,1966,589,0.78,4,34,5,4,3,45,91,0.15,498,0,0,0,0,0,0,34,5,4,3,45,541,166,166,166,0,990.0,966.3,0.23,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,34.9,34.9,34.9,0.0,101.6,2438
1967-01-24,1967,1,24,1966,595,0.78,4,34,5,4,3,45,91,0.15,504,0,0,0,0,0,0,34,5,4,3,45,547,168,168,168,0,990.0,966.3,0.24,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,35.3,35.3,35.3,0.0,102.8,2468
1967-01-25,1967,1,25,1966,608,0.78,4,34,5,4,3,45,91,0.15,517,0,0,0,0,0,0,34,5,4,3,45,560,172,172,172,0,990.0,966.3,0.25,0.08,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,36.2,36.2,36.2,0.0,105.3,2527
1967-01-26,1967,1,26,1966,608,0.78,4,34,5,4,3,45,91,0.15,517,0,0,0,0,0,0,34,5,4,3,45,560,172,172,172,0,990.0,966.3,0.25,0.08,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,36.2,36.2,36.2,0.0,105.3,2527
1967-01-27,1967,1,27,1966,618,0.78,4,34,5,4,3,45,91,0.15,527,0,0,0,0,0,0,34,5,4,3,45,570,175,175,175,0,990.0,966.4,0.25,0.08,989.7,3,23.1,23.1,23.1,23.3,0.93,0.93,0.93,0.0,36.8,36.8,36.8,0.0,107.2,2572
1967-01-28,1967,1,28,1966,654,0.78,4,34,5,4,3,45,91,0.14,563,0,0,0,0,0,0,34,5,4,3,45,606,187,187,187,0,990.0,966.5,0.27,0.1,989.6,3,22.9,22.9,22.9,23.1,0.93,0.93,0.93,0.0,39.1,39.1,39.1,0.0,113.9,2732
1967-01-29,1967,1,29,1966,647,0.78,4,34,5,4,3,45,91,0.14,556,0,0,0,0,0,0,34,5,4,3,45,599,185,185,185,0,990.0,966.5,0.27,0.09,989.6,3,22.9,22.9,22.9,23.1,0.93,0.93,0.93,0.0,38.7,38.7,38.7,0.0,112.7,2703
1967-01-30,1967,1,30,1966,647,0.78,4,34,5,4,3,45,91,0.14,556,0,0,0,0,0,0,34,5,4,3,45,599,185,185,185,0,990.0,966.5,0.27,0.09,989.6,3,22.9,22.9,22.9,23.1,0.93,0.93,0.93,0.0,38.7,38.7,38.7,0.0,112.7,2703
1967-01-31,1967,1,31,1966,647,0.78,4,34,5,4,3,45,91,0.14,556,0,0,0,0,0,0,34,5,4,3,45,599,185,185,185,0,990.0,966.5,0.27,0.09,989.6,3,22.9,22.9,22.9,23.1,0.93,0.93,0.93,0.0,38.7,38.7,38.7,0.0,112.7,2703
1967-02-01,1967,2,1,1966,647,0.73,4,36,6,5,4,54,105,0.16,542,0,0,0,0,0,0,36,6,5,4,54,589,180,180,180,0,990.0,966.5,0.26,0.09,989.7,3,22.9,22.9,22.9,23.2,0.93,0.93,0.93,0.0,37.7,37.7,37.7,0.0,109.7,2633
1967-02-02,1967,2,2,1966,673,0.73,4,36,6,5,4,54,105,0.16,568,0,0,0,0,0,0,36,6,5,4,54,615,189,189,189,0,990.0,966.6,0.28,0.1,989.6,3,22.8,22.8,22.8,23.0,0.93,0.93,0.93,0.0,39.3,39.3,39.3,0.0,114.5,2747
1967-02-03,1967,2,3,1966,733,0.73,4,36,6,5,4,54,105,0.14,628,0,0,0,0,0,0,36,6,5,4,54,675,209,209,209,0,990.0,966.8,0.31,0.12,989.6,3,22.4,22.4,22.4,22.7,0.94,0.94,0.94,0.0,43.1,43.1,43.1,0.0,126.5,3036
1967-02-04,1967,2,4,1966,684,0.73,4,36,6,5,4,54,105,0.15,579,0,0,0,0,0,0,36,6,5,4,54,626,193,193,193,0,990.0,966.6,0.28,0.1,989.6,3,22.7,22.7,22.7,23.0,0.93,0.93,0.93,0.0,40.1,40.1,40.1,0.0,116.8,2802
1967-02-05,1967,2,5,1966,702,0.73,4,36,6,5,4,54,105,0.15,597,0,0,0,0,0,0,36,6,5,4,54,644,199,199,199,0,990.0,966.7,0.29,0.11,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,41.2,41.2,41.2,0.0,120.4,2888
1967-02-06,1967,2,6,1966,712,0.73,4,36,6,5,4,54,105,0.15,607,0,0,0,0,0,0,36,6,5,4,54,654,202,202,202,0,990.0,966.7,0.3,0.11,989.6,3,22.6,22.6,22.6,22.8,0.93,0.93,0.93,0.0,41.8,41.8,41.8,0.0,122.2,2933
1967-02-07,1967,2,7,1966,702,0.73,4,36,6,5,4,54,105,0.15,597,0,0,0,0,0,0,36,6,5,4,54,644,199,199,199,0,990.0,966.7,0.29,0.11,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,41.2,41.2,41.2,0.0,120.4,2888
1967-02-08,1967,2,8,1966,705,0.73,4,36,6,5,4,54,105,0.15,600,0,0,0,0,0,0,36,6,5,4,54,647,200,200,200,0,990.0,966.7,0.29,0.11,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,41.4,41.4,41.4,0.0,121.0,2903
1967-02-09,1967,2,9,1966,720,0.73,4,36,6,5,4,54,105,0.15,615,0,0,0,0,0,0,36,6,5,4,54,662,205,205,205,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,42.3,42.3,42.3,0.0,123.9,2973
1967-02-10,1967,2,10,1966,728,0.73,4,36,6,5,4,54,105,0.14,623,0,0,0,0,0,0,36,6,5,4,54,670,207,207,207,0,990.0,966.8,0.31,0.12,989.6,3,22.5,22.5,22.5,22.8,0.94,0.94,0.94,0.0,42.8,42.8,42.8,0.0,125.5,3011
1967-02-11,1967,2,11,1966,739,0.77,4,36,6,5,4,54,105,0.14,634,0,0,0,0,0,0,36,6,5,4,54,681,211,211,211,0,990.0,966.9,0.31,0.12,989.6,3,22.4,22.4,22.4,22.7,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,127.6,3063
1967-02-12,1967,2,12,1966,739,0.77,4,36,6,5,4,54,105,0.14,634,0,0,0,0,0,0,36,6,5,4,54,681,211,211,211,0,990.0,966.9,0.31,0.12,989.6,3,22.4,22.4,22.4,22.7,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,127.6,3063
1967-02-13,1967,2,13,1966,748,0.77,4,36,6,5,4,54,105,0.14,643,0,0,0,0,0,0,36,6,5,4,54,690,214,214,214,0,990.0,966.9,0.32,0.12,989.6,3,22.3,22.3,22.3,22.7,0.94,0.94,0.94,0.0,44.0,44.0,44.0,0.0,129.3,3102
1967-02-14,1967,2,14,1966,760,0.77,4,36,6,5,4,54,105,0.14,655,0,0,0,0,0,0,36,6,5,4,54,702,218,218,218,0,990.0,966.9,0.33,0.13,989.5,3,22.3,22.3,22.3,22.6,0.94,0.94,0.94,0.0,44.7,44.7,44.7,0.0,131.5,3156
1967-02-15,1967,2,15,1966,768,0.77,4,36,6,5,4,54,105,0.14,663,0,0,0,0,0,0,36,6,5,4,54,710,165,165,165,165,990.0,967.0,0.33,0.13,989.5,4,22.4,22.4,22.4,22.4,0.92,0.92,0.92,0.92,33.5,33.5,33.5,33.5,130.0,3118
1967-02-16,1967,2,16,1966,794,0.77,4,36,6,5,4,54,105,0.13,689,0,0,0,0,0,0,36,6,5,4,54,736,172,172,172,172,990.0,967.1,0.34,0.14,989.5,4,22.2,22.2,22.2,22.2,0.92,0.92,0.92,0.92,34.7,34.7,34.7,34.7,134.5,3227
1967-02-17,1967,2,17,1966,817,0.77,4,36,6,5,4,54,105,0.13,712,0,0,0,0,0,0,36,6,5,4,54,759,178,178,178,178,990.0,967.2,0.36,0.15,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,35.7,35.7,35.7,35.7,138.5,3324
1967-02-18,1967,2,18,1966,847,0.77,4,36,6,5,4,54,105,0.12,742,0,0,0,0,0,0,36,6,5,4,54,789,185,185,185,185,990.0,967.3,0.38,0.16,989.5,4,21.9,21.9,21.9,21.9,0.93,0.93,0.93,0.93,37.0,37.0,37.0,37.0,143.5,3444
1967-02-19,1967,2,19,1966,847,0.77,4,36,6,5,4,54,105,0.12,742,0,0,0,0,0,0,36,6,5,4,54,789,185,185,185,185,990.0,967.3,0.38,0.16,989.5,4,21.9,21.9,21.9,21.9,0.93,0.93,0.93,0.93,37.0,37.0,37.0,37.0,143.5,3444
1967-02-20,1967,2,20,1966,847,0.77,4,36,6,5,4,54,105,0.12,742,0,0,0,0,0,0,36,6,5,4,54,789,185,185,185,185,990.0,967.3,0.38,0.16,989.5,4,21.9,21.9,21.9,21.9,0.93,0.93,0.93,0.93,37.0,37.0,37.0,37.0,143.5,3444
1967-02-21,1967,2,21,1966,847,0.68,3,43,7,5,4,78,137,0.16,710,0,0,0,0,0,0,43,7,5,4,78,765,177,177,177,177,990.0,967.3,0.36,0.15,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.4,35.4,35.4,35.4,137.2,3292
1967-02-22,1967,2,22,1966,847,0.68,3,43,7,5,4,78,137,0.16,710,0,0,0,0,0,0,43,7,5,4,78,765,177,177,177,177,990.0,967.3,0.36,0.15,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.4,35.4,35.4,35.4,137.2,3292
1967-02-23,1967,2,23,1966,858,0.68,3,43,7,5,4,78,137,0.16,721,0,0,0,0,0,0,43,7,5,4,78,776,180,180,180,180,990.0,967.3,0.37,0.15,989.5,4,21.9,21.9,21.9,21.9,0.93,0.93,0.93,0.93,35.9,35.9,35.9,35.9,139.2,3339
1967-02-24,1967,2,24,1966,885,0.68,3,43,7,5,4,78,137,0.15,748,0,0,0,0,0,0,43,7,5,4,78,803,187,187,187,187,990.0,967.4,0.39,0.16,989.4,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,37.0,37.0,37.0,37.0,143.6,3446
1967-02-25,1967,2,25,1966,885,0.68,3,43,7,5,4,78,137,0.15,748,0,0,0,0,0,0,43,7,5,4,78,803,187,187,187,187,990.0,967.4,0.39,0.16,989.4,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,37.0,37.0,37.0,37.0,143.6,3446
1967-02-26,1967,2,26,1966,891,0.68,3,43,7,5,4,78,137,0.15,754,0,0,0,0,0,0,43,7,5,4,78,809,188,188,188,188,990.0,967.5,0.4,0.17,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,37.3,37.3,37.3,37.3,144.7,3473
1967-02-27,1967,2,27,1966,905,0.68,3,43,7,5,4,78,137,0.15,768,0,0,0,0,0,0,43,7,5,4,78,823,192,192,192,192,990.0,967.5,0.41,0.17,989.4,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,37.9,37.9,37.9,37.9,146.9,3526
1967-02-28,1967,2,28,1966,906,0.68,3,43,7,5,4,78,137,0.15,769,0,0,0,0,0,0,43,7,5,4,78,824,192,192,192,192,990.0,967.5,0.41,0.17,989.4,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,37.9,37.9,37.9,37.9,147.1,3530
1967-03-01,1967,3,1,1966,924,0.79,4,41,8,7,6,67,129,0.14,795,0,0,0,0,0,0,41,8,7,6,67,851,198,198,198,198,990.0,967.6,0.43,0.19,989.4,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,39.1,39.1,39.1,39.1,151.6,3637
1967-03-02,1967,3,2,1966,924,0.79,4,41,8,7,6,67,129,0.14,795,0,0,0,0,0,0,41,8,7,6,67,851,198,198,198,198,990.0,967.6,0.43,0.19,989.4,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,39.1,39.1,39.1,39.1,151.6,3637
1967-03-03,1967,3,3,1966,947,0.79,4,41,8,7,6,67,129,0.14,818,0,0,0,0,0,0,41,8,7,6,67,874,204,204,204,204,990.0,967.7,0.46,0.2,989.3,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,40.0,40.0,40.0,40.0,155.3,3727
1967-03-04,1967,3,4,1966,947,0.79,4,41,8,7,6,67,129,0.14,818,0,0,0,0,0,0,41,8,7,6,67,874,204,204,204,204,990.0,967.7,0.46,0.2,989.3,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,40.0,40.0,40.0,40.0,155.3,3727
1967-03-05,1967,3,5,1966,957,0.79,4,41,8,7,6,67,129,0.13,828,0,0,0,0,0,0,41,8,7,6,67,884,207,207,207,207,990.0,967.7,0.47,0.21,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,40.4,40.4,40.4,40.4,157.1,3770
1967-03-06,1967,3,6,1966,971,0.79,4,41,8,7,6,67,129,0.13,842,0,0,0,0,0,0,41,8,7,6,67,898,210,210,210,210,990.0,967.8,0.48,0.22,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.3,3823
1967-03-07,1967,3,7,1966,989,0.79,4,41,8,7,6,67,129,0.13,860,0,0,0,0,0,0,41,8,7,6,67,916,215,215,215,215,990.0,967.9,0.49,0.24,989.3,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,41.6,41.6,41.6,41.6,162.2,3892
1967-03-08,1967,3,8,1966,997,0.79,4,41,8,7,6,67,129,0.13,868,0,0,0,0,0,0,41,8,7,6,67,924,217,217,217,217,990.0,967.9,0.5,0.24,989.3,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,163.5,3924
1967-03-09,1967,3,9,1966,1022,0.79,4,41,8,7,6,67,129,0.13,893,0,0,0,0,0,0,41,8,7,6,67,949,223,223,223,223,990.0,968.0,0.52,0.26,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.9,42.9,42.9,42.9,167.6,4022
1967-03-10,1967,3,10,1966,1022,0.79,4,41,8,7,6,67,129,0.13,893,0,0,0,0,0,0,41,8,7,6,67,949,223,223,223,223,990.0,968.0,0.52,0.26,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.9,42.9,42.9,42.9,167.6,4022
1967-03-11,1967,3,11,1966,1025,0.79,4,41,8,7,6,67,129,0.13,896,0,0,0,0,0,0,41,8,7,6,67,952,224,224,224,224,990.0,968.0,0.53,0.27,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,168.0,4032
1967-03-12,1967,3,12,1966,1042,0.79,4,41,8,7,6,67,129,0.12,913,0,0,0,0,0,0,41,8,7,6,67,969,228,228,228,228,990.0,968.0,0.54,0.28,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.6,43.6,43.6,43.6,170.9,4100
1967-03-13,1967,3,13,1966,1059,0.79,4,41,8,7,6,67,129,0.12,930,0,0,0,0,0,0,41,8,7,6,67,986,232,232,232,232,990.0,968.1,0.56,0.29,989.1,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,44.3,44.3,44.3,44.3,173.6,4165
1967-03-14,1967,3,14,1966,1066,0.79,4,41,8,7,6,67,129,0.12,937,0,0,0,0,0,0,41,8,7,6,67,993,234,234,234,234,990.0,968.1,0.56,0.3,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.5,44.5,44.5,44.5,174.5,4187
1967-03-15,1967,3,15,1966,1080,0.79,4,41,8,7,6,67,129,0.12,951,0,0,0,0,0,0,41,8,7,6,67,1007,237,237,237,237,990.0,968.2,0.58,0.31,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,45.0,45.0,45.0,45.0,176.4,4234
1967-03-16,1967,3,16,1966,1082,0.79,4,41,8,7,6,67,129,0.12,953,0,0,0,0,0,0,41,8,7,6,67,1009,238,238,238,238,990.0,968.2,0.58,0.31,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.1,45.1,45.1,45.1,176.8,4244
1967-03-17,1967,3,17,1966,1089,0.79,4,41,8,7,6,67,129,0.12,960,0,0,0,0,0,0,41,8,7,6,67,1016,240,240,240,240,990.0,968.2,0.59,0.32,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,177.8,4266
1967-03-18,1967,3,18,1966,1117,0.79,4,41,8,7,6,67,129,0.12,988,0,0,0,0,0,0,41,8,7,6,67,1044,247,247,247,247,990.0,968.3,0.62,0.34,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.5,4356
1967-03-19,1967,3,19,1966,1127,0.79,4,41,8,7,6,67,129,0.11,998,0,0,0,0,0,0,41,8,7,6,67,1054,249,249,249,249,990.0,968.3,0.63,0.35,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,182.9,4389
1967-03-20,1967,3,20,1966,1127,0.79,4,41,8,7,6,67,129,0.11,998,0,0,0,0,0,0,41,8,7,6,67,1054,249,249,249,249,990.0,968.3,0.63,0.35,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,182.9,4389
1967-03-21,1967,3,21,1966,1151,0.8,4,41,8,7,6,67,129,0.11,1022,0,0,0,0,0,0,41,8,7,6,67,1078,255,255,255,255,990.0,968.4,0.67,0.38,989.0,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.8,4458
1967-03-22,1967,3,22,1966,1172,0.8,4,41,8,7,6,67,129,0.11,1043,0,0,0,0,0,0,41,8,7,6,67,1099,260,260,260,260,990.0,968.4,0.7,0.41,988.9,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.2,4517
1967-03-23,1967,3,23,1966,1195,0.8,4,41,8,7,6,67,129,0.11,1066,0,0,0,0,0,0,41,8,7,6,67,1122,266,266,266,266,990.0,968.5,0.73,0.44,988.8,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,190.8,4580
1967-03-24,1967,3,24,1966,1216,0.8,4,41,8,7,6,67,129,0.11,1087,0,0,0,0,0,0,41,8,7,6,67,1143,271,271,271,271,990.0,968.6,0.76,0.46,988.8,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
1967-03-25,1967,3,25,1966,1269,0.8,4,41,8,7,6,67,129,0.1,1100,40,12,2,2,1,21,53,10,9,7,88,1173,275,275,275,275,990.0,968.7,0.81,0.48,988.7,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.2,49.2,49.2,49.2,192.8,4626
1967-03-26,1967,3,26,1966,1355,0.8,4,41,8,7,6,67,129,0.1,1100,126,40,7,6,5,65,81,15,13,11,132,1210,275,275,275,275,990.0,969.0,0.86,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.3,4544
1967-03-27,1967,3,27,1966,1383,0.8,4,41,8,7,6,67,129,0.09,1100,154,49,9,8,7,80,90,17,15,13,147,1223,275,275,275,275,990.0,969.1,0.88,0.48,988.6,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.2,4516
1967-03-28,1967,3,28,1966,1454,0.8,4,41,8,7,6,67,129,0.09,1100,225,59,10,12,10,133,100,18,19,16,200,1237,275,275,275,275,990.0,969.3,0.91,0.48,988.6,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.4,4450
1967-03-29,1967,3,29,1966,1528,0.8,4,41,8,7,6,67,129,0.08,1100,299,59,10,16,13,200,100,18,23,19,267,1241,275,275,275,275,990.0,969.6,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.8,4387
1967-03-30,1967,3,30,1966,1589,0.8,4,41,8,7,6,67,129,0.08,1100,360,59,10,18,16,256,100,18,25,22,323,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.7,4337
1967-03-31,1967,3,31,1966,1677,0.8,4,41,8,7,6,67,129,0.08,1100,448,59,9,18,20,340,100,18,25,26,407,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.7,4265
1967-04-01,1967,4,1,1966,1751,0.78,4,45,11,10,10,72,148,0.08,1100,503,55,7,15,34,392,100,18,25,44,464,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.1,4203
1967-04-02,1967,4,2,1966,1835,0.78,4,45,11,10,10,72,148,0.08,1100,587,55,7,15,39,471,100,18,25,49,543,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,172.1,4130
1967-04-03,1967,4,3,1966,1952,0.78,4,45,11,10,10,72,148,0.08,1100,704,55,7,15,47,579,100,18,25,57,651,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.7,4024
1967-04-04,1967,4,4,1966,1983,0.78,4,45,11,10,10,72,148,0.07,1100,735,55,6,15,49,608,100,18,25,59,680,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.5,3996
1967-04-05,1967,4,5,1966,2067,0.78,4,45,11,10,10,72,148,0.07,1100,819,55,6,15,55,687,100,18,25,65,759,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,164.0,3936
1967-04-06,1967,4,6,1966,2102,0.78,4,45,11,10,10,72,148,0.07,1100,854,55,7,15,57,719,100,18,25,67,791,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.0,3912
1967-04-07,1967,4,7,1966,2139,0.78,4,45,11,10,10,72,148,0.07,1100,891,55,7,15,60,753,100,18,25,70,825,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.0,3887
1967-04-08,1967,4,8,1966,2187,0.78,4,45,11,10,10,72,148,0.07,1100,939,55,7,15,63,799,100,18,25,73,871,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3855
1967-04-09,1967,4,9,1966,2221,0.78,4,45,11,10,10,72,148,0.07,1100,973,55,7,15,65,831,100,18,25,75,903,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.7,3832
1967-04-10,1967,4,10,1966,2293,0.78,4,45,11,10,10,72,148,0.06,1100,1045,55,7,15,70,898,100,18,25,80,970,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,157.7,3784
1967-04-11,1967,4,11,1966,2363,0.71,4,45,11,10,10,72,148,0.06,1100,1115,55,7,15,70,968,100,18,25,80,1040,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,155.8,3738
1967-04-12,1967,4,12,1966,2423,0.71,4,45,11,10,10,72,148,0.06,1100,1175,55,7,15,70,1028,100,18,25,80,1100,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,154.1,3697
1967-04-13,1967,4,13,1966,2517,0.71,4,45,11,10,10,72,148,0.06,1100,1269,55,7,15,70,1122,100,18,25,80,1194,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.0,39.0,39.0,39.0,151.4,3632
1967-04-14,1967,4,14,1966,2616,0.71,4,45,11,10,10,72,148,0.06,1100,1368,55,7,15,70,1221,100,18,25,80,1293,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.6,3567
1967-04-15,1967,4,15,1966,2704,0.71,4,45,11,10,10,72,148,0.05,1100,1456,55,7,15,70,1309,100,18,25,80,1381,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.2,3509
1967-04-16,1967,4,16,1966,2802,0.71,4,45,11,10,10,72,148,0.05,1100,1554,55,7,15,70,1407,100,18,25,80,1479,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,143.6,3445
1967-04-17,1967,4,17,1966,2931,0.71,4,45,11,10,10,72,148,0.05,1100,1683,55,7,15,70,1536,100,18,25,80,1608,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.1,36.1,36.1,36.1,140.1,3361
1967-04-18,1967,4,18,1966,3067,0.71,4,45,11,10,10,72,148,0.05,1100,1819,55,7,15,70,1672,100,18,25,80,1744,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,136.4,3273
1967-04-19,1967,4,19,1966,3169,0.71,4,45,11,10,10,72,148,0.05,1100,1921,55,7,15,70,1774,100,18,25,80,1846,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.5,34.5,34.5,34.5,133.7,3208
1967-04-20,1967,4,20,1966,3313,0.71,4,45,11,10,10,72,148,0.04,1100,2065,55,7,15,70,1918,100,18,25,80,1990,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.6,33.6,33.6,33.6,130.2,3124
1967-04-21,1967,4,21,1966,3405,0.46,3,54,13,14,19,117,217,0.06,1100,2088,46,5,11,61,1965,100,18,25,80,2082,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,33.0,33.0,33.0,33.0,127.9,3069
1967-04-22,1967,4,22,1966,3441,0.46,3,54,13,14,19,117,217,0.06,1100,2124,46,5,11,61,2001,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,127.0,3048
1967-04-23,1967,4,23,1966,3452,0.46,3,54,13,14,19,117,217,0.06,1100,2135,46,4,11,61,2012,100,18,25,80,2129,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,126.7,3041
1967-04-24,1967,4,24,1966,3452,0.46,3,54,13,14,19,117,217,0.06,1100,2135,46,4,11,61,2012,100,18,25,80,2129,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,126.7,3041
1967-04-25,1967,4,25,1966,3452,0.46,3,54,13,14,19,117,217,0.06,1100,2135,46,4,11,61,2012,100,18,25,80,2129,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,126.7,3041
1967-04-26,1967,4,26,1966,3441,0.46,3,54,13,14,19,117,217,0.06,1100,2124,46,5,11,61,2001,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,127.0,3048
1967-04-27,1967,4,27,1966,3417,0.46,3,54,13,14,19,117,217,0.06,1100,2100,46,5,11,61,1977,100,18,25,80,2094,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,127.6,3062
1967-04-28,1967,4,28,1966,3355,0.46,3,54,13,14,19,117,217,0.06,1100,2038,46,5,11,61,1915,100,18,25,80,2032,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.3,33.3,33.3,33.3,129.1,3099
1967-04-29,1967,4,29,1966,3278,0.46,3,54,13,14,19,117,217,0.07,1100,1961,46,5,11,61,1838,100,18,25,80,1955,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.8,33.8,33.8,33.8,131.1,3145
1967-04-30,1967,4,30,1966,3210,0.46,3,54,13,14,19,117,217,0.07,1100,1893,45,5,10,61,1770,100,18,25,80,1887,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,132.7,3185
