Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1968-07-24,1968,7,24,1967,666,0.12,2,58,11,11,11,136,227,0.34,439,0,0,0,0,0,0,58,11,11,11,136,519,219,219,0,0,990.0,966.6,0.22,0.06,989.7,2,22.8,22.8,23.2,23.2,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,90.5,2171
1968-07-25,1968,7,25,1967,666,0.12,2,58,11,11,11,136,227,0.34,439,0,0,0,0,0,0,58,11,11,11,136,519,219,219,0,0,990.0,966.6,0.22,0.06,989.7,2,22.8,22.8,23.2,23.2,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,90.5,2171
1968-07-26,1968,7,26,1967,647,0.12,2,58,11,11,11,136,227,0.35,420,0,0,0,0,0,0,58,11,11,11,136,500,210,210,0,0,990.0,966.5,0.21,0.05,989.7,2,22.9,22.9,23.2,23.2,0.94,0.94,0.0,0.0,44.3,44.3,0.0,0.0,86.8,2082
1968-07-27,1968,7,27,1967,636,0.12,2,58,11,11,11,136,227,0.36,409,0,0,0,0,0,0,58,11,11,11,136,489,204,204,0,0,990.0,966.4,0.21,0.05,989.7,2,23.0,23.0,23.3,23.3,0.93,0.93,0.0,0.0,43.2,43.2,0.0,0.0,84.5,2028
1968-07-28,1968,7,28,1967,623,0.12,2,58,11,11,11,136,227,0.36,396,0,0,0,0,0,0,58,11,11,11,136,476,198,198,0,0,990.0,966.4,0.2,0.05,989.7,2,23.1,23.1,23.4,23.4,0.93,0.93,0.0,0.0,41.9,41.9,0.0,0.0,81.7,1960
1968-07-29,1968,7,29,1967,623,0.12,2,58,11,11,11,136,227,0.36,396,0,0,0,0,0,0,58,11,11,11,136,476,198,198,0,0,990.0,966.4,0.2,0.05,989.7,2,23.1,23.1,23.4,23.4,0.93,0.93,0.0,0.0,41.9,41.9,0.0,0.0,81.7,1960
1968-07-30,1968,7,30,1967,608,0.12,2,58,11,11,11,136,227,0.37,381,0,0,0,0,0,0,58,11,11,11,136,461,190,190,0,0,990.0,966.3,0.2,0.05,989.8,2,23.2,23.2,23.4,23.4,0.93,0.93,0.0,0.0,40.4,40.4,0.0,0.0,78.5,1883
1968-07-31,1968,7,31,1967,608,0.12,2,58,11,11,11,136,227,0.37,381,0,0,0,0,0,0,58,11,11,11,136,461,190,190,0,0,990.0,966.3,0.2,0.05,989.8,2,23.2,23.2,23.4,23.4,0.93,0.93,0.0,0.0,40.4,40.4,0.0,0.0,78.5,1883
1968-08-01,1968,8,1,1967,608,0.11,2,54,9,8,6,107,184,0.3,424,0,0,0,0,0,0,54,9,8,6,107,495,212,212,0,0,990.0,966.3,0.21,0.05,989.7,2,23.1,23.1,23.4,23.4,0.94,0.94,0.0,0.0,45.0,45.0,0.0,0.0,88.3,2118
1968-08-02,1968,8,2,1967,595,0.11,2,54,9,8,6,107,184,0.31,411,0,0,0,0,0,0,54,9,8,6,107,482,205,205,0,0,990.0,966.3,0.21,0.05,989.7,2,23.2,23.2,23.5,23.5,0.94,0.94,0.0,0.0,43.7,43.7,0.0,0.0,85.6,2055
1968-08-03,1968,8,3,1967,589,0.11,2,54,9,8,6,107,184,0.31,405,0,0,0,0,0,0,54,9,8,6,107,476,202,202,0,0,990.0,966.3,0.2,0.05,989.7,2,23.2,23.2,23.5,23.5,0.93,0.93,0.0,0.0,43.1,43.1,0.0,0.0,84.2,2021
1968-08-04,1968,8,4,1967,583,0.11,2,54,9,8,6,107,184,0.32,399,0,0,0,0,0,0,54,9,8,6,107,470,199,199,0,0,990.0,966.2,0.2,0.05,989.7,2,23.2,23.2,23.5,23.5,0.93,0.93,0.0,0.0,42.5,42.5,0.0,0.0,82.9,1989
1968-08-05,1968,8,5,1967,571,0.11,2,54,9,8,6,107,184,0.32,387,0,0,0,0,0,0,54,9,8,6,107,458,193,193,0,0,990.0,966.2,0.2,0.05,989.8,2,23.3,23.3,23.6,23.6,0.93,0.93,0.0,0.0,41.3,41.3,0.0,0.0,80.5,1932
1968-08-06,1968,8,6,1967,563,0.11,2,54,9,8,6,107,184,0.33,379,0,0,0,0,0,0,54,9,8,6,107,450,189,189,0,0,990.0,966.1,0.19,0.05,989.8,2,23.4,23.4,23.6,23.6,0.93,0.93,0.0,0.0,40.5,40.5,0.0,0.0,78.8,1891
1968-08-07,1968,8,7,1967,562,0.11,2,54,9,8,6,107,184,0.33,378,0,0,0,0,0,0,54,9,8,6,107,449,189,189,0,0,990.0,966.1,0.19,0.05,989.8,2,23.4,23.4,23.6,23.6,0.93,0.93,0.0,0.0,40.4,40.4,0.0,0.0,78.6,1885
1968-08-08,1968,8,8,1967,562,0.11,2,54,9,8,6,107,184,0.33,378,0,0,0,0,0,0,54,9,8,6,107,449,189,189,0,0,990.0,966.1,0.19,0.05,989.8,2,23.4,23.4,23.6,23.6,0.93,0.93,0.0,0.0,40.4,40.4,0.0,0.0,78.6,1885
1968-08-09,1968,8,9,1967,550,0.11,2,54,9,8,6,107,184,0.33,366,0,0,0,0,0,0,54,9,8,6,107,437,183,183,0,0,990.0,966.1,0.19,0.04,989.8,2,23.4,23.4,23.7,23.7,0.93,0.93,0.0,0.0,39.2,39.2,0.0,0.0,76.0,1824
1968-08-10,1968,8,10,1967,550,0.11,2,54,9,8,6,107,184,0.33,366,0,0,0,0,0,0,54,9,8,6,107,437,183,183,0,0,990.0,966.1,0.19,0.04,989.8,2,23.4,23.4,23.7,23.7,0.93,0.93,0.0,0.0,39.2,39.2,0.0,0.0,76.0,1824
1968-08-11,1968,8,11,1967,548,0.09,1,58,10,10,7,117,202,0.37,346,0,0,0,0,0,0,58,10,10,7,117,424,173,173,0,0,990.0,966.1,0.19,0.04,989.8,2,23.5,23.5,23.7,23.7,0.92,0.92,0.0,0.0,36.9,36.9,0.0,0.0,71.6,1717
1968-08-12,1968,8,12,1967,542,0.09,1,58,10,10,7,117,202,0.37,340,0,0,0,0,0,0,58,10,10,7,117,418,170,170,0,0,990.0,966.0,0.18,0.04,989.8,2,23.5,23.5,23.7,23.7,0.92,0.92,0.0,0.0,36.3,36.3,0.0,0.0,70.3,1687
1968-08-13,1968,8,13,1967,532,0.09,1,58,10,10,7,117,202,0.38,330,0,0,0,0,0,0,58,10,10,7,117,408,165,165,0,0,990.0,966.0,0.18,0.04,989.8,2,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,35.3,35.3,0.0,0.0,68.4,1641
1968-08-14,1968,8,14,1967,527,0.09,1,58,10,10,7,117,202,0.38,325,0,0,0,0,0,0,58,10,10,7,117,403,162,162,0,0,990.0,966.0,0.18,0.04,989.8,2,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,67.4,1616
1968-08-15,1968,8,15,1967,523,0.09,1,58,10,10,7,117,202,0.39,321,0,0,0,0,0,0,58,10,10,7,117,399,160,160,0,0,990.0,966.0,0.18,0.03,989.8,2,23.7,23.7,23.8,23.8,0.92,0.92,0.0,0.0,34.3,34.3,0.0,0.0,66.5,1595
1968-08-16,1968,8,16,1967,512,0.09,1,58,10,10,7,117,202,0.39,310,0,0,0,0,0,0,58,10,10,7,117,388,155,155,0,0,990.0,965.9,0.17,0.03,989.8,2,23.7,23.7,23.9,23.9,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,64.2,1541
1968-08-17,1968,8,17,1967,505,0.09,1,58,10,10,7,117,202,0.4,303,0,0,0,0,0,0,58,10,10,7,117,381,151,151,0,0,990.0,965.9,0.17,0.03,989.8,2,23.8,23.8,23.9,23.9,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,62.8,1507
1968-08-18,1968,8,18,1967,494,0.09,1,58,10,10,7,117,202,0.41,292,0,0,0,0,0,0,58,10,10,7,117,370,146,146,0,0,990.0,965.8,0.17,0.03,989.8,2,23.8,23.8,24.0,24.0,0.91,0.91,0.0,0.0,31.3,31.3,0.0,0.0,60.7,1456
1968-08-19,1968,8,19,1967,489,0.09,1,58,10,10,7,117,202,0.41,287,0,0,0,0,0,0,58,10,10,7,117,365,143,143,0,0,990.0,965.8,0.16,0.03,989.8,2,23.9,23.9,24.0,24.0,0.91,0.91,0.0,0.0,30.7,30.7,0.0,0.0,59.6,1429
1968-08-20,1968,8,20,1967,489,0.09,1,58,10,10,7,117,202,0.41,287,0,0,0,0,0,0,58,10,10,7,117,365,143,143,0,0,990.0,965.8,0.16,0.03,989.8,2,23.9,23.9,24.0,24.0,0.91,0.91,0.0,0.0,30.7,30.7,0.0,0.0,59.6,1429
1968-08-21,1968,8,21,1967,486,0.09,1,58,10,10,7,117,202,0.42,284,0,0,0,0,0,0,58,10,10,7,117,362,142,142,0,0,990.0,965.8,0.16,0.03,989.8,2,23.9,23.9,24.0,24.0,0.91,0.91,0.0,0.0,30.4,30.4,0.0,0.0,58.9,1413
1968-08-22,1968,8,22,1967,472,0.09,1,58,10,10,7,117,202,0.43,270,0,0,0,0,0,0,58,10,10,7,117,348,135,135,0,0,990.0,965.7,0.16,0.02,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,28.9,28.9,0.0,0.0,56.1,1345
1968-08-23,1968,8,23,1967,472,0.09,1,58,10,10,7,117,202,0.43,270,0,0,0,0,0,0,58,10,10,7,117,348,135,135,0,0,990.0,965.7,0.16,0.02,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,28.9,28.9,0.0,0.0,56.1,1345
1968-08-24,1968,8,24,1967,470,0.09,1,58,10,10,7,117,202,0.43,268,0,0,0,0,0,0,58,10,10,7,117,346,134,134,0,0,990.0,965.7,0.16,0.02,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,28.7,28.7,0.0,0.0,55.6,1334
1968-08-25,1968,8,25,1967,467,0.09,1,58,10,10,7,117,202,0.43,265,0,0,0,0,0,0,58,10,10,7,117,343,132,132,0,0,990.0,965.7,0.16,0.02,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,28.3,28.3,0.0,0.0,55.0,1319
1968-08-26,1968,8,26,1967,462,0.09,1,58,10,10,7,117,202,0.44,260,0,0,0,0,0,0,58,10,10,7,117,338,130,130,0,0,990.0,965.7,0.16,0.02,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,27.8,27.8,0.0,0.0,54.0,1296
1968-08-27,1968,8,27,1967,459,0.09,1,58,10,10,7,117,202,0.44,257,0,0,0,0,0,0,58,10,10,7,117,335,128,128,0,0,990.0,965.7,0.15,0.02,989.8,2,24.0,24.0,24.2,24.2,0.91,0.91,0.0,0.0,27.5,27.5,0.0,0.0,53.3,1279
1968-08-28,1968,8,28,1967,459,0.09,1,58,10,10,7,117,202,0.44,257,0,0,0,0,0,0,58,10,10,7,117,335,128,128,0,0,990.0,965.7,0.15,0.02,989.8,2,24.0,24.0,24.2,24.2,0.91,0.91,0.0,0.0,27.5,27.5,0.0,0.0,53.3,1279
1968-08-29,1968,8,29,1967,459,0.09,1,58,10,10,7,117,202,0.44,257,0,0,0,0,0,0,58,10,10,7,117,335,128,128,0,0,990.0,965.7,0.15,0.02,989.8,2,24.0,24.0,24.2,24.2,0.91,0.91,0.0,0.0,27.5,27.5,0.0,0.0,53.3,1279
1968-08-30,1968,8,30,1967,453,0.09,1,58,10,10,7,117,202,0.45,251,0,0,0,0,0,0,58,10,10,7,117,329,125,125,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,26.8,26.8,0.0,0.0,52.0,1249
1968-08-31,1968,8,31,1967,445,0.09,1,58,10,10,7,117,202,0.45,243,0,0,0,0,0,0,58,10,10,7,117,321,121,121,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.9,0.9,0.0,0.0,26.0,26.0,0.0,0.0,50.4,1210
1968-09-01,1968,9,1,1967,442,0.09,1,48,8,7,4,79,146,0.33,296,0,0,0,0,0,0,48,8,7,4,79,359,148,148,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,24.2,24.2,0.92,0.92,0.0,0.0,32.1,32.1,0.0,0.0,62.2,1492
1968-09-02,1968,9,2,1967,440,0.09,1,48,8,7,4,79,146,0.33,294,0,0,0,0,0,0,48,8,7,4,79,357,147,147,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,24.2,24.2,0.92,0.92,0.0,0.0,31.8,31.8,0.0,0.0,61.6,1479
1968-09-03,1968,9,3,1967,440,0.09,1,48,8,7,4,79,146,0.33,294,0,0,0,0,0,0,48,8,7,4,79,357,147,147,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,24.2,24.2,0.92,0.92,0.0,0.0,31.8,31.8,0.0,0.0,61.6,1479
1968-09-04,1968,9,4,1967,435,0.09,1,48,8,7,4,79,146,0.34,289,0,0,0,0,0,0,48,8,7,4,79,352,144,144,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.91,0.91,0.0,0.0,31.3,31.3,0.0,0.0,60.7,1456
1968-09-05,1968,9,5,1967,426,0.09,1,48,8,7,4,79,146,0.34,280,0,0,0,0,0,0,48,8,7,4,79,343,140,140,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,58.8,1411
1968-09-06,1968,9,6,1967,422,0.09,1,48,8,7,4,79,146,0.35,276,0,0,0,0,0,0,48,8,7,4,79,339,138,138,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,29.9,29.9,0.0,0.0,58.0,1390
1968-09-07,1968,9,7,1967,422,0.09,1,48,8,7,4,79,146,0.35,276,0,0,0,0,0,0,48,8,7,4,79,339,138,138,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,29.9,29.9,0.0,0.0,58.0,1390
1968-09-08,1968,9,8,1967,420,0.09,1,48,8,7,4,79,146,0.35,274,0,0,0,0,0,0,48,8,7,4,79,337,137,137,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,29.6,29.6,0.0,0.0,57.5,1379
1968-09-09,1968,9,9,1967,417,0.09,1,48,8,7,4,79,146,0.35,271,0,0,0,0,0,0,48,8,7,4,79,334,135,135,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,29.4,29.4,0.0,0.0,57.0,1367
1968-09-10,1968,9,10,1967,417,0.09,1,48,8,7,4,79,146,0.35,271,0,0,0,0,0,0,48,8,7,4,79,334,135,135,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,29.4,29.4,0.0,0.0,57.0,1367
1968-09-11,1968,9,11,1967,408,0.08,1,48,8,7,4,79,146,0.36,262,0,0,0,0,0,0,48,8,7,4,79,325,131,131,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,28.3,28.3,0.0,0.0,54.9,1318
1968-09-12,1968,9,12,1967,408,0.08,1,48,8,7,4,79,146,0.36,262,0,0,0,0,0,0,48,8,7,4,79,325,131,131,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,28.3,28.3,0.0,0.0,54.9,1318
1968-09-13,1968,9,13,1967,408,0.08,1,48,8,7,4,79,146,0.36,262,0,0,0,0,0,0,48,8,7,4,79,325,131,131,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,28.3,28.3,0.0,0.0,54.9,1318
1968-09-14,1968,9,14,1967,402,0.08,1,48,8,7,4,79,146,0.36,256,0,0,0,0,0,0,48,8,7,4,79,319,128,128,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,27.8,27.8,0.0,0.0,53.9,1292
1968-09-15,1968,9,15,1967,402,0.08,1,48,8,7,4,79,146,0.36,256,0,0,0,0,0,0,48,8,7,4,79,319,128,128,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,27.8,27.8,0.0,0.0,53.9,1292
1968-09-16,1968,9,16,1967,398,0.08,1,48,8,7,4,79,146,0.37,252,0,0,0,0,0,0,48,8,7,4,79,315,126,126,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,27.2,27.2,0.0,0.0,52.9,1268
1968-09-17,1968,9,17,1967,391,0.08,1,48,8,7,4,79,146,0.37,245,0,0,0,0,0,0,48,8,7,4,79,308,122,122,0,0,990.0,965.4,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,26.5,26.5,0.0,0.0,51.5,1235
1968-09-18,1968,9,18,1967,389,0.08,1,48,8,7,4,79,146,0.38,243,0,0,0,0,0,0,48,8,7,4,79,306,121,121,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,26.2,26.2,0.0,0.0,50.9,1221
1968-09-19,1968,9,19,1967,389,0.08,1,48,8,7,4,79,146,0.38,243,0,0,0,0,0,0,48,8,7,4,79,306,121,121,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,26.2,26.2,0.0,0.0,50.9,1221
1968-09-20,1968,9,20,1967,380,0.08,1,48,8,7,4,79,146,0.38,234,0,0,0,0,0,0,48,8,7,4,79,297,117,117,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,25.3,25.3,0.0,0.0,49.1,1178
1968-09-21,1968,9,21,1967,380,0.09,1,48,8,7,4,79,146,0.38,234,0,0,0,0,0,0,48,8,7,4,79,297,117,117,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,25.3,25.3,0.0,0.0,49.1,1178
1968-09-22,1968,9,22,1967,380,0.09,1,48,8,7,4,79,146,0.38,234,0,0,0,0,0,0,48,8,7,4,79,297,117,117,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,25.3,25.3,0.0,0.0,49.1,1178
1968-09-23,1968,9,23,1967,377,0.09,1,48,8,7,4,79,146,0.39,231,0,0,0,0,0,0,48,8,7,4,79,294,115,115,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,24.9,24.9,0.0,0.0,48.3,1158
1968-09-24,1968,9,24,1967,373,0.09,1,48,8,7,4,79,146,0.39,227,0,0,0,0,0,0,48,8,7,4,79,290,113,113,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,24.4,24.4,0.0,0.0,47.4,1136
1968-09-25,1968,9,25,1967,370,0.09,1,48,8,7,4,79,146,0.39,224,0,0,0,0,0,0,48,8,7,4,79,287,112,112,0,0,990.0,965.3,0.14,0.01,989.8,2,24.5,24.5,24.6,24.6,0.89,0.89,0.0,0.0,24.1,24.1,0.0,0.0,46.8,1122
1968-09-26,1968,9,26,1967,364,0.09,1,48,8,7,4,79,146,0.4,218,0,0,0,0,0,0,48,8,7,4,79,281,218,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.94,0.0,0.0,0.0,48.9,0.0,0.0,0.0,48.0,1151
1968-09-27,1968,9,27,1967,360,0.09,1,48,8,7,4,79,146,0.41,214,0,0,0,0,0,0,48,8,7,4,79,277,214,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.3,24.7,24.7,24.7,0.94,0.0,0.0,0.0,48.0,0.0,0.0,0.0,47.0,1128
1968-09-28,1968,9,28,1967,353,0.09,1,48,8,7,4,79,146,0.41,207,0,0,0,0,0,0,48,8,7,4,79,270,207,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.94,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.7,1095
1968-09-29,1968,9,29,1967,353,0.09,1,48,8,7,4,79,146,0.41,207,0,0,0,0,0,0,48,8,7,4,79,270,207,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.94,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.7,1095
1968-09-30,1968,9,30,1967,350,0.09,1,48,8,7,4,79,146,0.42,204,0,0,0,0,0,0,48,8,7,4,79,267,204,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.94,0.0,0.0,0.0,45.8,0.0,0.0,0.0,44.8,1076
1968-10-01,1968,10,1,1968,346,0.08,1,44,7,6,3,60,120,0.35,226,0,0,0,0,0,0,44,7,6,3,60,283,113,113,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,24.6,24.6,0.0,0.0,47.6,1143
1968-10-02,1968,10,2,1968,344,0.08,1,44,7,6,3,60,120,0.35,224,0,0,0,0,0,0,44,7,6,3,60,281,112,112,0,0,990.0,965.1,0.13,0.01,989.9,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,24.3,24.3,0.0,0.0,47.1,1130
1968-10-03,1968,10,3,1968,338,0.08,1,44,7,6,3,60,120,0.35,218,0,0,0,0,0,0,44,7,6,3,60,275,218,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,24.8,24.8,24.8,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1968-10-04,1968,10,4,1968,335,0.08,1,44,7,6,3,60,120,0.36,215,0,0,0,0,0,0,44,7,6,3,60,272,215,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,24.8,24.8,24.8,0.94,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.5,1140
1968-10-05,1968,10,5,1968,335,0.08,1,44,7,6,3,60,120,0.36,215,0,0,0,0,0,0,44,7,6,3,60,272,215,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,24.8,24.8,24.8,0.94,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.5,1140
1968-10-06,1968,10,6,1968,331,0.08,1,44,7,6,3,60,120,0.36,211,0,0,0,0,0,0,44,7,6,3,60,268,211,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.7,1120
1968-10-07,1968,10,7,1968,325,0.08,1,44,7,6,3,60,120,0.37,205,0,0,0,0,0,0,44,7,6,3,60,262,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,45.4,1089
1968-10-08,1968,10,8,1968,323,0.08,1,44,7,6,3,60,120,0.37,203,0,0,0,0,0,0,44,7,6,3,60,260,203,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
1968-10-09,1968,10,9,1968,323,0.08,1,44,7,6,3,60,120,0.37,203,0,0,0,0,0,0,44,7,6,3,60,260,203,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
1968-10-10,1968,10,10,1968,316,0.08,1,44,7,6,3,60,120,0.38,196,0,0,0,0,0,0,44,7,6,3,60,253,196,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1041
1968-10-11,1968,10,11,1968,311,0.11,2,41,6,4,3,56,110,0.35,201,0,0,0,0,0,0,41,6,4,3,56,252,201,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,45.6,0.0,0.0,0.0,44.7,1071
1968-10-12,1968,10,12,1968,309,0.11,2,41,6,4,3,56,110,0.36,199,0,0,0,0,0,0,41,6,4,3,56,250,199,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.0,1057
1968-10-13,1968,10,13,1968,306,0.11,2,41,6,4,3,56,110,0.36,196,0,0,0,0,0,0,41,6,4,3,56,247,196,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1041
1968-10-14,1968,10,14,1968,302,0.11,2,41,6,4,3,56,110,0.36,192,0,0,0,0,0,0,41,6,4,3,56,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,42.5,1019
1968-10-15,1968,10,15,1968,302,0.11,2,41,6,4,3,56,110,0.36,192,0,0,0,0,0,0,41,6,4,3,56,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,42.5,1019
1968-10-16,1968,10,16,1968,299,0.11,2,41,6,4,3,56,110,0.37,189,0,0,0,0,0,0,41,6,4,3,56,240,189,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.7,1001
1968-10-17,1968,10,17,1968,299,0.11,2,41,6,4,3,56,110,0.37,189,0,0,0,0,0,0,41,6,4,3,56,240,189,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.7,1001
1968-10-18,1968,10,18,1968,294,0.11,2,41,6,4,3,56,110,0.37,184,0,0,0,0,0,0,41,6,4,3,56,235,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.7,976
1968-10-19,1968,10,19,1968,294,0.11,2,41,6,4,3,56,110,0.37,184,0,0,0,0,0,0,41,6,4,3,56,235,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.7,976
1968-10-20,1968,10,20,1968,290,0.11,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,951
1968-10-21,1968,10,21,1968,290,0.11,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,951
1968-10-22,1968,10,22,1968,290,0.11,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,951
1968-10-23,1968,10,23,1968,287,0.11,2,41,6,4,3,56,110,0.38,177,0,0,0,0,0,0,41,6,4,3,56,228,177,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,932
1968-10-24,1968,10,24,1968,287,0.11,2,41,6,4,3,56,110,0.38,177,0,0,0,0,0,0,41,6,4,3,56,228,177,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,932
1968-10-25,1968,10,25,1968,283,0.11,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,911
1968-10-26,1968,10,26,1968,283,0.11,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,911
1968-10-27,1968,10,27,1968,283,0.11,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,911
1968-10-28,1968,10,28,1968,283,0.11,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,911
1968-10-29,1968,10,29,1968,283,0.11,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,911
1968-10-30,1968,10,30,1968,281,0.11,2,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,899
1968-10-31,1968,10,31,1968,281,0.11,2,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,899
1968-11-01,1968,11,1,1968,281,0.19,2,40,6,4,3,53,106,0.38,175,0,0,0,0,0,0,40,6,4,3,53,225,175,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.4,922
1968-11-02,1968,11,2,1968,281,0.19,2,40,6,4,3,53,106,0.38,175,0,0,0,0,0,0,40,6,4,3,53,225,175,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.4,922
1968-11-03,1968,11,3,1968,281,0.19,2,40,6,4,3,53,106,0.38,175,0,0,0,0,0,0,40,6,4,3,53,225,175,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.4,922
1968-11-04,1968,11,4,1968,281,0.19,2,40,6,4,3,53,106,0.38,175,0,0,0,0,0,0,40,6,4,3,53,225,175,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.4,922
1968-11-05,1968,11,5,1968,283,0.19,2,40,6,4,3,53,106,0.37,177,0,0,0,0,0,0,40,6,4,3,53,227,177,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.0,935
1968-11-06,1968,11,6,1968,299,0.19,2,40,6,4,3,53,106,0.35,193,0,0,0,0,0,0,40,6,4,3,53,243,193,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,43.7,0.0,0.0,0.0,42.7,1025
1968-11-07,1968,11,7,1968,323,0.19,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1968-11-08,1968,11,8,1968,316,0.19,2,40,6,4,3,53,106,0.33,210,0,0,0,0,0,0,40,6,4,3,53,260,210,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1118
1968-11-09,1968,11,9,1968,311,0.19,2,40,6,4,3,53,106,0.34,205,0,0,0,0,0,0,40,6,4,3,53,255,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,45.6,1093
1968-11-10,1968,11,10,1968,311,0.19,2,40,6,4,3,53,106,0.34,205,0,0,0,0,0,0,40,6,4,3,53,255,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,45.6,1093
1968-11-11,1968,11,11,1968,309,0.18,2,40,6,4,3,53,106,0.34,203,0,0,0,0,0,0,40,6,4,3,53,253,203,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
1968-11-12,1968,11,12,1968,311,0.18,2,40,6,4,3,53,106,0.34,205,0,0,0,0,0,0,40,6,4,3,53,255,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,45.6,1093
1968-11-13,1968,11,13,1968,325,0.18,2,40,6,4,3,53,106,0.33,219,0,0,0,0,0,0,40,6,4,3,53,269,219,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.2,1156
1968-11-14,1968,11,14,1968,335,0.18,2,40,6,4,3,53,106,0.32,229,0,0,0,0,0,0,40,6,4,3,53,279,114,114,0,0,990.0,965.1,0.13,0.02,989.8,2,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,24.9,24.9,0.0,0.0,48.3,1159
1968-11-15,1968,11,15,1968,338,0.18,2,40,6,4,3,53,106,0.31,232,0,0,0,0,0,0,40,6,4,3,53,282,116,116,0,0,990.0,965.1,0.14,0.02,989.8,2,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,25.2,25.2,0.0,0.0,49.0,1174
1968-11-16,1968,11,16,1968,344,0.18,2,40,6,4,3,53,106,0.31,238,0,0,0,0,0,0,40,6,4,3,53,288,119,119,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,26.0,26.0,0.0,0.0,50.3,1208
1968-11-17,1968,11,17,1968,350,0.18,2,40,6,4,3,53,106,0.3,244,0,0,0,0,0,0,40,6,4,3,53,294,122,122,0,0,990.0,965.2,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,26.6,26.6,0.0,0.0,51.6,1238
1968-11-18,1968,11,18,1968,360,0.18,2,40,6,4,3,53,106,0.29,254,0,0,0,0,0,0,40,6,4,3,53,304,127,127,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,27.7,27.7,0.0,0.0,53.8,1290
1968-11-19,1968,11,19,1968,364,0.18,2,40,6,4,3,53,106,0.29,258,0,0,0,0,0,0,40,6,4,3,53,308,129,129,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,28.2,28.2,0.0,0.0,54.7,1312
1968-11-20,1968,11,20,1968,373,0.18,2,40,6,4,3,53,106,0.28,267,0,0,0,0,0,0,40,6,4,3,53,317,133,133,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.6,24.6,0.91,0.91,0.0,0.0,29.1,29.1,0.0,0.0,56.4,1354
1968-11-21,1968,11,21,1968,389,0.12,2,40,6,4,3,53,106,0.27,283,0,0,0,0,0,0,40,6,4,3,53,333,141,141,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,59.8,1436
1968-11-22,1968,11,22,1968,408,0.12,2,40,6,4,3,53,106,0.26,302,0,0,0,0,0,0,40,6,4,3,53,352,151,151,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,32.9,32.9,0.0,0.0,63.8,1530
1968-11-23,1968,11,23,1968,417,0.12,2,40,6,4,3,53,106,0.25,311,0,0,0,0,0,0,40,6,4,3,53,361,155,155,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,33.9,33.9,0.0,0.0,65.8,1580
1968-11-24,1968,11,24,1968,420,0.12,2,40,6,4,3,53,106,0.25,314,0,0,0,0,0,0,40,6,4,3,53,364,157,157,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1592
1968-11-25,1968,11,25,1968,420,0.12,2,40,6,4,3,53,106,0.25,314,0,0,0,0,0,0,40,6,4,3,53,364,157,157,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1592
1968-11-26,1968,11,26,1968,426,0.12,2,40,6,4,3,53,106,0.25,320,0,0,0,0,0,0,40,6,4,3,53,370,160,160,0,0,990.0,965.5,0.17,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,67.7,1624
1968-11-27,1968,11,27,1968,440,0.12,2,40,6,4,3,53,106,0.24,334,0,0,0,0,0,0,40,6,4,3,53,384,167,167,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,36.3,36.3,0.0,0.0,70.4,1690
1968-11-28,1968,11,28,1968,462,0.12,2,40,6,4,3,53,106,0.23,356,0,0,0,0,0,0,40,6,4,3,53,406,178,178,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,38.7,38.7,0.0,0.0,75.1,1801
1968-11-29,1968,11,29,1968,459,0.12,2,40,6,4,3,53,106,0.23,353,0,0,0,0,0,0,40,6,4,3,53,403,176,176,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,38.3,38.3,0.0,0.0,74.4,1785
1968-11-30,1968,11,30,1968,462,0.12,2,40,6,4,3,53,106,0.23,356,0,0,0,0,0,0,40,6,4,3,53,406,178,178,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,38.7,38.7,0.0,0.0,75.1,1801
1968-12-01,1968,12,1,1968,467,0.06,1,44,8,6,4,64,126,0.27,341,0,0,0,0,0,0,44,8,6,4,64,399,170,170,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,36.9,36.9,0.0,0.0,71.6,1719
1968-12-02,1968,12,2,1968,472,0.06,1,44,8,6,4,64,126,0.27,346,0,0,0,0,0,0,44,8,6,4,64,404,173,173,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,37.5,37.5,0.0,0.0,72.7,1745
1968-12-03,1968,12,3,1968,477,0.06,1,44,8,6,4,64,126,0.26,351,0,0,0,0,0,0,44,8,6,4,64,409,175,175,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,73.7,1769
1968-12-04,1968,12,4,1968,486,0.06,1,44,8,6,4,64,126,0.26,360,0,0,0,0,0,0,44,8,6,4,64,418,180,180,0,0,990.0,965.8,0.18,0.04,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,38.9,38.9,0.0,0.0,75.5,1811
1968-12-05,1968,12,5,1968,489,0.06,1,44,8,6,4,64,126,0.26,363,0,0,0,0,0,0,44,8,6,4,64,421,181,181,0,0,990.0,965.8,0.18,0.04,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,39.3,39.3,0.0,0.0,76.2,1827
1968-12-06,1968,12,6,1968,494,0.06,1,44,8,6,4,64,126,0.25,368,0,0,0,0,0,0,44,8,6,4,64,426,184,184,0,0,990.0,965.8,0.19,0.04,989.8,2,23.7,23.7,23.9,23.9,0.93,0.93,0.0,0.0,39.8,39.8,0.0,0.0,77.3,1855
1968-12-07,1968,12,7,1968,494,0.06,1,44,8,6,4,64,126,0.25,368,0,0,0,0,0,0,44,8,6,4,64,426,184,184,0,0,990.0,965.8,0.19,0.04,989.8,2,23.7,23.7,23.9,23.9,0.93,0.93,0.0,0.0,39.8,39.8,0.0,0.0,77.3,1855
1968-12-08,1968,12,8,1968,505,0.06,1,44,8,6,4,64,126,0.25,379,0,0,0,0,0,0,44,8,6,4,64,437,189,189,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,23.9,23.9,0.93,0.93,0.0,0.0,40.9,40.9,0.0,0.0,79.6,1910
1968-12-09,1968,12,9,1968,505,0.06,1,44,8,6,4,64,126,0.25,379,0,0,0,0,0,0,44,8,6,4,64,437,189,189,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,23.9,23.9,0.93,0.93,0.0,0.0,40.9,40.9,0.0,0.0,79.6,1910
1968-12-10,1968,12,10,1968,512,0.06,1,44,8,6,4,64,126,0.25,386,0,0,0,0,0,0,44,8,6,4,64,444,193,193,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,23.9,23.9,0.93,0.93,0.0,0.0,41.6,41.6,0.0,0.0,81.1,1947
1968-12-11,1968,12,11,1968,516,0.11,2,42,7,5,3,61,118,0.23,398,0,0,0,0,0,0,42,7,5,3,61,452,199,199,0,0,990.0,965.9,0.2,0.05,989.8,2,23.5,23.5,23.8,23.8,0.93,0.93,0.0,0.0,43.0,43.0,0.0,0.0,84.1,2017
1968-12-12,1968,12,12,1968,523,0.11,2,42,7,5,3,61,118,0.23,405,0,0,0,0,0,0,42,7,5,3,61,459,202,202,0,0,990.0,966.0,0.2,0.05,989.8,2,23.5,23.5,23.8,23.8,0.93,0.93,0.0,0.0,43.6,43.6,0.0,0.0,85.4,2050
1968-12-13,1968,12,13,1968,527,0.11,2,42,7,5,3,61,118,0.22,409,0,0,0,0,0,0,42,7,5,3,61,463,204,204,0,0,990.0,966.0,0.2,0.05,989.7,2,23.5,23.5,23.8,23.8,0.94,0.94,0.0,0.0,44.1,44.1,0.0,0.0,86.4,2072
1968-12-14,1968,12,14,1968,532,0.11,2,42,7,5,3,61,118,0.22,414,0,0,0,0,0,0,42,7,5,3,61,468,207,207,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,23.7,23.7,0.94,0.94,0.0,0.0,44.6,44.6,0.0,0.0,87.4,2097
1968-12-15,1968,12,15,1968,548,0.11,2,42,7,5,3,61,118,0.22,430,0,0,0,0,0,0,42,7,5,3,61,484,215,215,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,23.7,23.7,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,90.5,2171
1968-12-16,1968,12,16,1968,550,0.11,2,42,7,5,3,61,118,0.21,432,0,0,0,0,0,0,42,7,5,3,61,486,216,216,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,23.7,23.7,0.94,0.94,0.0,0.0,46.5,46.5,0.0,0.0,91.0,2185
1968-12-17,1968,12,17,1968,562,0.11,2,42,7,5,3,61,118,0.21,444,0,0,0,0,0,0,42,7,5,3,61,498,148,148,148,0,990.0,966.1,0.21,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,31.2,31.2,31.2,0.0,90.8,2178
1968-12-18,1968,12,18,1968,562,0.11,2,42,7,5,3,61,118,0.21,444,0,0,0,0,0,0,42,7,5,3,61,498,148,148,148,0,990.0,966.1,0.21,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,31.2,31.2,31.2,0.0,90.8,2178
1968-12-19,1968,12,19,1968,563,0.11,2,42,7,5,3,61,118,0.21,445,0,0,0,0,0,0,42,7,5,3,61,499,148,148,148,0,990.0,966.1,0.21,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,31.3,31.3,31.3,0.0,91.0,2183
1968-12-20,1968,12,20,1968,571,0.11,2,42,7,5,3,61,118,0.21,453,0,0,0,0,0,0,42,7,5,3,61,507,151,151,151,0,990.0,966.2,0.22,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,31.8,31.8,31.8,0.0,92.5,2220
1968-12-21,1968,12,21,1968,577,0.15,2,42,7,5,3,61,118,0.2,459,0,0,0,0,0,0,42,7,5,3,61,513,153,153,153,0,990.0,966.2,0.22,0.06,989.7,3,23.4,23.4,23.4,23.5,0.92,0.92,0.92,0.0,32.2,32.2,32.2,0.0,93.7,2248
1968-12-22,1968,12,22,1968,589,0.15,2,42,7,5,3,61,118,0.2,471,0,0,0,0,0,0,42,7,5,3,61,525,157,157,157,0,990.0,966.3,0.23,0.06,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,32.9,32.9,32.9,0.0,95.9,2300
1968-12-23,1968,12,23,1968,595,0.15,2,42,7,5,3,61,118,0.2,477,0,0,0,0,0,0,42,7,5,3,61,531,159,159,159,0,990.0,966.3,0.23,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,33.4,33.4,33.4,0.0,97.1,2330
1968-12-24,1968,12,24,1968,608,0.15,2,42,7,5,3,61,118,0.19,490,0,0,0,0,0,0,42,7,5,3,61,544,163,163,163,0,990.0,966.3,0.24,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,34.2,34.2,34.2,0.0,99.6,2391
1968-12-25,1968,12,25,1968,608,0.15,2,42,7,5,3,61,118,0.19,490,0,0,0,0,0,0,42,7,5,3,61,544,163,163,163,0,990.0,966.3,0.24,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,34.2,34.2,34.2,0.0,99.6,2391
1968-12-26,1968,12,26,1968,618,0.15,2,42,7,5,3,61,118,0.19,500,0,0,0,0,0,0,42,7,5,3,61,554,166,166,166,0,990.0,966.4,0.24,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,34.9,34.9,34.9,0.0,101.5,2437
1968-12-27,1968,12,27,1968,623,0.15,2,42,7,5,3,61,118,0.19,505,0,0,0,0,0,0,42,7,5,3,61,559,168,168,168,0,990.0,966.4,0.24,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,35.2,35.2,35.2,0.0,102.5,2460
1968-12-28,1968,12,28,1968,636,0.15,2,42,7,5,3,61,118,0.19,518,0,0,0,0,0,0,42,7,5,3,61,572,172,172,172,0,990.0,966.4,0.25,0.08,989.7,3,23.0,23.0,23.0,23.2,0.92,0.92,0.92,0.0,36.1,36.1,36.1,0.0,105.0,2520
1968-12-29,1968,12,29,1968,647,0.15,2,42,7,5,3,61,118,0.18,529,0,0,0,0,0,0,42,7,5,3,61,583,176,176,176,0,990.0,966.5,0.26,0.08,989.7,3,22.9,22.9,22.9,23.2,0.93,0.93,0.93,0.0,36.8,36.8,36.8,0.0,107.0,2568
1968-12-30,1968,12,30,1968,647,0.15,2,42,7,5,3,61,118,0.18,529,0,0,0,0,0,0,42,7,5,3,61,583,176,176,176,0,990.0,966.5,0.26,0.08,989.7,3,22.9,22.9,22.9,23.2,0.93,0.93,0.93,0.0,36.8,36.8,36.8,0.0,107.0,2568
1968-12-31,1968,12,31,1968,654,0.15,2,42,7,5,3,61,118,0.18,536,0,0,0,0,0,0,42,7,5,3,61,590,178,178,178,0,990.0,966.5,0.26,0.08,989.7,3,22.9,22.9,22.9,23.1,0.93,0.93,0.93,0.0,37.2,37.2,37.2,0.0,108.3,2598
1969-01-01,1969,1,1,1968,666,0.18,2,46,7,6,4,76,139,0.21,527,0,0,0,0,0,0,46,7,6,4,76,586,175,175,175,0,990.0,966.6,0.26,0.08,989.7,3,22.9,22.9,22.9,23.1,0.93,0.93,0.93,0.0,36.5,36.5,36.5,0.0,106.3,2550
1969-01-02,1969,1,2,1968,666,0.18,2,46,7,6,4,76,139,0.21,527,0,0,0,0,0,0,46,7,6,4,76,586,175,175,175,0,990.0,966.6,0.26,0.08,989.7,3,22.9,22.9,22.9,23.1,0.93,0.93,0.93,0.0,36.5,36.5,36.5,0.0,106.3,2550
1969-01-03,1969,1,3,1968,682,0.18,2,46,7,6,4,76,139,0.2,543,0,0,0,0,0,0,46,7,6,4,76,602,181,181,181,0,990.0,966.6,0.27,0.09,989.6,3,22.8,22.8,22.8,23.0,0.93,0.93,0.93,0.0,37.5,37.5,37.5,0.0,109.1,2619
1969-01-04,1969,1,4,1968,682,0.18,2,46,7,6,4,76,139,0.2,543,0,0,0,0,0,0,46,7,6,4,76,602,181,181,181,0,990.0,966.6,0.27,0.09,989.6,3,22.8,22.8,22.8,23.0,0.93,0.93,0.93,0.0,37.5,37.5,37.5,0.0,109.1,2619
1969-01-05,1969,1,5,1968,702,0.18,2,46,7,6,4,76,139,0.2,563,0,0,0,0,0,0,46,7,6,4,76,622,187,187,187,0,990.0,966.7,0.28,0.1,989.6,3,22.7,22.7,22.7,22.9,0.93,0.93,0.93,0.0,38.8,38.8,38.8,0.0,112.9,2709
1969-01-06,1969,1,6,1968,702,0.18,2,46,7,6,4,76,139,0.2,563,0,0,0,0,0,0,46,7,6,4,76,622,187,187,187,0,990.0,966.7,0.28,0.1,989.6,3,22.7,22.7,22.7,22.9,0.93,0.93,0.93,0.0,38.8,38.8,38.8,0.0,112.9,2709
1969-01-07,1969,1,7,1968,702,0.18,2,46,7,6,4,76,139,0.2,563,0,0,0,0,0,0,46,7,6,4,76,622,187,187,187,0,990.0,966.7,0.28,0.1,989.6,3,22.7,22.7,22.7,22.9,0.93,0.93,0.93,0.0,38.8,38.8,38.8,0.0,112.9,2709
1969-01-08,1969,1,8,1968,702,0.18,2,46,7,6,4,76,139,0.2,563,0,0,0,0,0,0,46,7,6,4,76,622,187,187,187,0,990.0,966.7,0.28,0.1,989.6,3,22.7,22.7,22.7,22.9,0.93,0.93,0.93,0.0,38.8,38.8,38.8,0.0,112.9,2709
1969-01-09,1969,1,9,1968,720,0.18,2,46,7,6,4,76,139,0.19,581,0,0,0,0,0,0,46,7,6,4,76,640,193,193,193,0,990.0,966.8,0.29,0.1,989.6,3,22.6,22.6,22.6,22.8,0.93,0.93,0.93,0.0,39.9,39.9,39.9,0.0,116.3,2790
1969-01-10,1969,1,10,1968,720,0.18,2,46,7,6,4,76,139,0.19,581,0,0,0,0,0,0,46,7,6,4,76,640,193,193,193,0,990.0,966.8,0.29,0.1,989.6,3,22.6,22.6,22.6,22.8,0.93,0.93,0.93,0.0,39.9,39.9,39.9,0.0,116.3,2790
1969-01-11,1969,1,11,1968,728,0.22,2,46,7,6,4,76,139,0.19,589,0,0,0,0,0,0,46,7,6,4,76,648,196,196,196,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,40.4,40.4,40.4,0.0,117.9,2829
1969-01-12,1969,1,12,1968,739,0.22,2,46,7,6,4,76,139,0.19,600,0,0,0,0,0,0,46,7,6,4,76,659,200,200,200,0,990.0,966.9,0.3,0.11,989.6,3,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.0,41.1,41.1,41.1,0.0,120.1,2882
1969-01-13,1969,1,13,1968,739,0.22,2,46,7,6,4,76,139,0.19,600,0,0,0,0,0,0,46,7,6,4,76,659,200,200,200,0,990.0,966.9,0.3,0.11,989.6,3,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.0,41.1,41.1,41.1,0.0,120.1,2882
1969-01-14,1969,1,14,1968,760,0.22,2,46,7,6,4,76,139,0.18,621,0,0,0,0,0,0,46,7,6,4,76,680,207,207,207,0,990.0,966.9,0.31,0.12,989.6,3,22.3,22.3,22.3,22.6,0.93,0.93,0.93,0.0,42.4,42.4,42.4,0.0,124.2,2980
1969-01-15,1969,1,15,1968,760,0.22,2,46,7,6,4,76,139,0.18,621,0,0,0,0,0,0,46,7,6,4,76,680,207,207,207,0,990.0,966.9,0.31,0.12,989.6,3,22.3,22.3,22.3,22.6,0.93,0.93,0.93,0.0,42.4,42.4,42.4,0.0,124.2,2980
1969-01-16,1969,1,16,1968,768,0.22,2,46,7,6,4,76,139,0.18,629,0,0,0,0,0,0,46,7,6,4,76,688,209,209,209,0,990.0,967.0,0.32,0.12,989.6,3,22.3,22.3,22.3,22.6,0.94,0.94,0.94,0.0,42.9,42.9,42.9,0.0,125.7,3017
1969-01-17,1969,1,17,1968,779,0.22,2,46,7,6,4,76,139,0.18,640,0,0,0,0,0,0,46,7,6,4,76,699,213,213,213,0,990.0,967.0,0.32,0.12,989.6,3,22.2,22.2,22.2,22.5,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,127.8,3067
1969-01-18,1969,1,18,1968,794,0.22,2,46,7,6,4,76,139,0.18,655,0,0,0,0,0,0,46,7,6,4,76,714,218,218,218,0,990.0,967.1,0.33,0.13,989.5,3,22.1,22.1,22.1,22.5,0.94,0.94,0.94,0.0,44.4,44.4,44.4,0.0,130.6,3134
1969-01-19,1969,1,19,1968,817,0.22,2,46,7,6,4,76,139,0.17,678,0,0,0,0,0,0,46,7,6,4,76,737,169,169,169,169,990.0,967.2,0.35,0.13,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,34.0,34.0,34.0,34.0,131.7,3161
1969-01-20,1969,1,20,1968,834,0.22,2,46,7,6,4,76,139,0.17,695,0,0,0,0,0,0,46,7,6,4,76,754,173,173,173,173,990.0,967.2,0.36,0.14,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,34.7,34.7,34.7,34.7,134.7,3231
1969-01-21,1969,1,21,1968,834,0.29,2,46,7,6,4,76,139,0.17,695,0,0,0,0,0,0,46,7,6,4,76,754,173,173,173,173,990.0,967.2,0.36,0.14,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,34.7,34.7,34.7,34.7,134.7,3231
1969-01-22,1969,1,22,1968,847,0.29,2,46,7,6,4,76,139,0.16,708,0,0,0,0,0,0,46,7,6,4,76,767,177,177,177,177,990.0,967.3,0.36,0.14,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.3,35.3,35.3,35.3,136.8,3282
1969-01-23,1969,1,23,1968,847,0.29,2,46,7,6,4,76,139,0.16,708,0,0,0,0,0,0,46,7,6,4,76,767,177,177,177,177,990.0,967.3,0.36,0.14,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.3,35.3,35.3,35.3,136.8,3282
1969-01-24,1969,1,24,1968,876,0.29,2,46,7,6,4,76,139,0.16,737,0,0,0,0,0,0,46,7,6,4,76,796,184,184,184,184,990.0,967.4,0.38,0.16,989.5,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,36.6,36.6,36.6,36.6,141.8,3404
1969-01-25,1969,1,25,1968,885,0.29,2,46,7,6,4,76,139,0.16,746,0,0,0,0,0,0,46,7,6,4,76,805,186,186,186,186,990.0,967.4,0.39,0.16,989.4,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,143.2,3436
1969-01-26,1969,1,26,1968,885,0.29,2,46,7,6,4,76,139,0.16,746,0,0,0,0,0,0,46,7,6,4,76,805,186,186,186,186,990.0,967.4,0.39,0.16,989.4,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,143.2,3436
1969-01-27,1969,1,27,1968,891,0.29,2,46,7,6,4,76,139,0.16,752,0,0,0,0,0,0,46,7,6,4,76,811,188,188,188,188,990.0,967.5,0.4,0.17,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,37.2,37.2,37.2,37.2,144.3,3463
1969-01-28,1969,1,28,1968,906,0.29,2,46,7,6,4,76,139,0.15,767,0,0,0,0,0,0,46,7,6,4,76,826,191,191,191,191,990.0,967.5,0.41,0.17,989.4,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,37.8,37.8,37.8,37.8,146.7,3520
1969-01-29,1969,1,29,1968,924,0.29,2,46,7,6,4,76,139,0.15,785,0,0,0,0,0,0,46,7,6,4,76,844,196,196,196,196,990.0,967.6,0.43,0.18,989.4,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,38.6,38.6,38.6,38.6,149.6,3591
1969-01-30,1969,1,30,1968,952,0.29,2,46,7,6,4,76,139,0.15,813,0,0,0,0,0,0,46,7,6,4,76,872,203,203,203,203,990.0,967.7,0.45,0.2,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,39.7,39.7,39.7,39.7,154.2,3700
1969-01-31,1969,1,31,1968,971,0.29,2,46,7,6,4,76,139,0.14,832,0,0,0,0,0,0,46,7,6,4,76,891,208,208,208,208,990.0,967.8,0.47,0.22,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.4,40.4,40.4,40.4,157.3,3775
1969-02-01,1969,2,1,1968,971,0.32,2,49,8,7,5,93,162,0.17,809,0,0,0,0,0,0,49,8,7,5,93,873,202,202,202,202,990.0,967.8,0.45,0.2,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,152.7,3665
1969-02-02,1969,2,2,1968,989,0.32,2,49,8,7,5,93,162,0.16,827,0,0,0,0,0,0,49,8,7,5,93,891,206,206,206,206,990.0,967.9,0.47,0.21,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.1,40.1,40.1,40.1,155.7,3737
1969-02-03,1969,2,3,1968,1025,0.32,2,49,8,7,5,93,162,0.16,863,0,0,0,0,0,0,49,8,7,5,93,927,215,215,215,215,990.0,968.0,0.5,0.24,989.3,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,41.5,41.5,41.5,41.5,161.6,3878
1969-02-04,1969,2,4,1968,1042,0.32,2,49,8,7,5,93,162,0.16,880,0,0,0,0,0,0,49,8,7,5,93,944,220,220,220,220,990.0,968.0,0.52,0.25,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,164.5,3948
1969-02-05,1969,2,5,1968,1050,0.32,2,49,8,7,5,93,162,0.15,888,0,0,0,0,0,0,49,8,7,5,93,952,222,222,222,222,990.0,968.1,0.53,0.26,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.4,42.4,42.4,42.4,165.8,3978
1969-02-06,1969,2,6,1968,1066,0.32,2,49,8,7,5,93,162,0.15,904,0,0,0,0,0,0,49,8,7,5,93,968,226,226,226,226,990.0,968.1,0.54,0.27,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,168.3,4039
1969-02-07,1969,2,7,1968,1080,0.32,2,49,8,7,5,93,162,0.15,918,0,0,0,0,0,0,49,8,7,5,93,982,229,229,229,229,990.0,968.2,0.55,0.28,989.2,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.5,43.5,43.5,43.5,170.5,4091
1969-02-08,1969,2,8,1968,1089,0.32,2,49,8,7,5,93,162,0.15,927,0,0,0,0,0,0,49,8,7,5,93,991,231,231,231,231,990.0,968.2,0.56,0.29,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,172.0,4127
1969-02-09,1969,2,9,1968,1117,0.32,2,49,8,7,5,93,162,0.15,955,0,0,0,0,0,0,49,8,7,5,93,1019,238,238,238,238,990.0,968.3,0.59,0.31,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.9,44.9,44.9,44.9,176.0,4224
1969-02-10,1969,2,10,1968,1132,0.32,2,49,8,7,5,93,162,0.14,970,0,0,0,0,0,0,49,8,7,5,93,1034,242,242,242,242,990.0,968.3,0.6,0.33,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,178.1,4275
1969-02-11,1969,2,11,1968,1141,0.27,2,49,8,7,5,93,162,0.14,979,0,0,0,0,0,0,49,8,7,5,93,1043,244,244,244,244,990.0,968.3,0.62,0.33,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.8,45.8,45.8,45.8,179.4,4305
1969-02-12,1969,2,12,1968,1166,0.27,2,49,8,7,5,93,162,0.14,1004,0,0,0,0,0,0,49,8,7,5,93,1068,251,251,251,251,990.0,968.4,0.65,0.36,989.0,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.5,4381
1969-02-13,1969,2,13,1968,1195,0.27,2,49,8,7,5,93,162,0.14,1033,0,0,0,0,0,0,49,8,7,5,93,1097,258,258,258,258,990.0,968.5,0.69,0.39,988.9,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.9,4462
1969-02-14,1969,2,14,1968,1216,0.27,2,49,8,7,5,93,162,0.13,1054,0,0,0,0,0,0,49,8,7,5,93,1118,263,263,263,263,990.0,968.6,0.73,0.42,988.9,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.4,4520
1969-02-15,1969,2,15,1968,1269,0.27,2,49,8,7,5,93,162,0.13,1100,7,2,0,0,0,4,51,8,7,5,97,1167,275,275,275,275,990.0,968.7,0.8,0.48,988.7,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.2,49.2,49.2,49.2,192.8,4627
1969-02-16,1969,2,16,1968,1327,0.27,2,49,8,7,5,93,162,0.12,1100,65,19,3,2,2,37,68,11,9,7,130,1189,275,275,275,275,990.0,968.9,0.83,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.6,4574
1969-02-17,1969,2,17,1968,1414,0.27,2,49,8,7,5,93,162,0.11,1100,152,46,7,6,4,87,95,15,13,9,180,1224,275,275,275,275,990.0,969.2,0.88,0.48,988.6,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,187.1,4491
1969-02-18,1969,2,18,1968,1454,0.27,2,49,8,7,5,93,162,0.11,1100,192,51,9,8,5,117,100,17,15,10,210,1232,275,275,275,275,990.0,969.3,0.9,0.48,988.6,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.6,4453
1969-02-19,1969,2,19,1968,1609,0.27,2,49,8,7,5,93,162,0.1,1100,347,51,10,15,10,260,100,18,22,15,353,1240,275,275,275,275,990.0,969.8,0.92,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,180.1,4322
1969-02-20,1969,2,20,1968,1801,0.27,2,49,8,7,5,93,162,0.09,1100,539,51,9,18,16,444,100,18,25,21,537,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.4,4161
1969-02-21,1969,2,21,1968,2004,0.24,2,49,8,7,5,93,162,0.08,1100,742,50,10,18,22,640,100,18,25,27,733,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.8,3978
1969-02-22,1969,2,22,1968,2231,0.24,2,49,8,7,5,93,162,0.07,1100,969,51,10,18,29,860,100,18,25,34,953,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.4,3826
1969-02-23,1969,2,23,1968,2542,0.24,2,49,8,7,5,93,162,0.06,1100,1280,51,9,18,39,1162,100,18,25,44,1255,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.7,3615
1969-02-24,1969,2,24,1968,2802,0.24,2,49,8,7,5,93,162,0.06,1100,1540,50,10,18,47,1414,100,18,25,52,1507,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,143.6,3445
1969-02-25,1969,2,25,1968,3210,0.24,2,49,8,7,5,93,162,0.05,1100,1948,51,10,18,60,1809,100,18,25,65,1902,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,132.7,3185
1969-02-26,1969,2,26,1968,3639,0.24,2,49,8,7,5,93,162,0.04,1100,2377,51,10,18,73,2225,100,18,25,78,2318,1243,275,275,275,275,990.0,974.9,0.93,0.48,988.6,4,13.1,13.1,13.1,13.1,0.89,0.89,0.89,0.89,31.5,31.5,31.5,31.5,122.1,2931
1969-02-27,1969,2,27,1968,4037,0.24,2,49,8,7,5,93,162,0.04,1100,2775,51,10,18,75,2621,100,18,25,80,2714,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.9,28.9,28.9,28.9,112.2,2691
1969-02-28,1969,2,28,1968,4515,0.24,2,49,8,7,5,93,162,0.04,1100,3253,51,10,18,75,3099,100,18,25,80,3192,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.4,11.4,11.4,11.4,0.82,0.82,0.82,0.82,25.4,25.4,25.4,25.4,98.5,2364
1969-03-01,1969,3,1,1968,5008,0.06,1,68,14,17,21,195,315,0.06,1100,3593,32,4,8,59,3490,100,18,25,80,3685,1243,275,275,275,275,990.0,977.5,0.92,0.48,988.6,4,10.5,10.5,10.5,10.5,0.76,0.76,0.76,0.76,21.6,21.6,21.6,21.6,83.2,1997
1969-03-02,1969,3,2,1968,5415,0.06,1,68,14,17,21,195,315,0.06,0,5100,1132,4,8,59,3897,1200,18,25,80,4092,1243,275,275,275,275,990.0,978.1,0.91,0.48,988.6,0,10.0,10.0,10.0,10.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-03-03,1969,3,3,1968,5691,0.06,1,68,14,17,21,195,315,0.06,0,5376,1132,4,8,59,4173,1200,18,25,80,4368,1243,275,275,275,275,990.1,978.6,0.9,0.48,988.7,0,9.6,9.6,9.6,9.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-03-04,1969,3,4,1968,6023,0.06,1,68,14,17,21,195,315,0.05,0,5708,1132,4,8,59,4505,1200,18,25,80,4700,1243,275,275,275,275,990.1,979.1,0.89,0.48,988.7,0,9.1,9.1,9.1,9.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-03-05,1969,3,5,1968,6268,0.06,1,68,14,17,21,195,315,0.05,0,5953,1132,4,8,59,4750,1200,18,25,80,4945,1243,275,275,275,275,990.1,979.4,0.89,0.48,988.7,0,8.8,8.8,8.8,8.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-03-06,1969,3,6,1968,6407,0.06,1,68,14,17,21,195,315,0.05,0,6092,1132,4,8,59,4889,1200,18,25,80,5084,1243,275,275,275,275,990.1,979.6,0.88,0.48,988.8,0,8.7,8.7,8.7,8.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-03-07,1969,3,7,1968,6467,0.06,1,68,14,17,21,195,315,0.05,0,6152,1132,4,8,59,4949,1200,18,25,80,5144,1243,275,275,275,275,990.1,979.6,0.88,0.48,988.8,0,8.6,8.6,8.6,8.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-03-08,1969,3,8,1968,6564,0.06,1,68,14,17,21,195,315,0.05,0,6249,1132,4,8,59,5046,1200,18,25,80,5241,1243,275,275,275,275,990.1,979.8,0.88,0.48,988.8,0,8.5,8.5,8.5,8.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-03-09,1969,3,9,1968,6645,0.06,1,68,14,17,21,195,315,0.05,0,6330,1132,4,8,59,5127,1200,18,25,80,5322,1243,275,275,275,275,990.1,979.9,0.87,0.48,988.8,0,8.4,8.4,8.4,8.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-03-10,1969,3,10,1968,6686,0.06,1,68,14,17,21,195,315,0.05,0,6371,1132,4,8,59,5168,1200,18,25,80,5363,1243,275,275,275,275,990.1,979.9,0.87,0.48,988.8,0,8.4,8.4,8.4,8.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-03-11,1969,3,11,1968,6645,0.04,1,68,14,17,21,195,315,0.05,0,6330,1132,4,8,59,5127,1200,18,25,80,5322,1243,275,275,275,275,990.1,979.9,0.87,0.48,988.8,0,8.4,8.4,8.4,8.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-03-12,1969,3,12,1968,6625,0.04,1,68,14,17,21,195,315,0.05,0,6310,1132,4,8,59,5107,1200,18,25,80,5302,1243,275,275,275,275,990.1,979.8,0.87,0.48,988.8,0,8.4,8.4,8.4,8.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-03-13,1969,3,13,1968,6625,0.04,1,68,14,17,21,195,315,0.05,0,6310,1132,4,8,59,5107,1200,18,25,80,5302,1243,275,275,275,275,990.1,979.8,0.87,0.48,988.8,0,8.4,8.4,8.4,8.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-03-14,1969,3,14,1968,6666,0.04,1,68,14,17,21,195,315,0.05,0,6351,1132,4,8,59,5148,1200,18,25,80,5343,1243,275,275,275,275,990.1,979.9,0.87,0.48,988.8,0,8.4,8.4,8.4,8.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-03-15,1969,3,15,1968,6768,0.04,1,68,14,17,21,195,315,0.05,0,6453,1132,4,8,59,5250,1200,18,25,80,5445,1243,275,275,275,275,990.2,980.0,0.87,0.48,988.8,0,8.3,8.3,8.3,8.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-03-16,1969,3,16,1968,6995,0.04,1,68,14,17,21,195,315,0.05,0,6680,1132,3,8,59,5477,1200,18,25,80,5672,1243,275,275,275,275,990.2,980.3,0.86,0.48,988.8,0,8.0,8.0,8.0,8.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-03-17,1969,3,17,1968,6871,0.04,1,68,14,17,21,195,315,0.05,0,6556,1132,4,8,59,5353,1200,18,25,80,5548,1243,275,275,275,275,990.2,980.1,0.87,0.48,988.8,0,8.1,8.1,8.1,8.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
