Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1969-03-18,1969,3,18,1968,6891,0.04,1,68,14,17,21,195,315,0.05,0,6576,1132,3,8,59,5373,1200,18,25,80,5568,1243,275,275,275,275,990.2,980.2,0.87,0.48,988.8,0,8.1,8.1,8.1,8.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-03-19,1969,3,19,1968,6933,0.04,1,68,14,17,21,195,315,0.05,0,6618,1132,4,8,59,5415,1200,18,25,80,5610,1243,275,275,275,275,990.2,980.2,0.87,0.48,988.8,0,8.1,8.1,8.1,8.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-03-20,1969,3,20,1968,6953,0.04,1,68,14,17,21,195,315,0.05,0,6638,1132,3,8,59,5435,1200,18,25,80,5630,1243,275,275,275,275,990.2,980.2,0.86,0.48,988.8,0,8.1,8.1,8.1,8.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-03-21,1969,3,21,1968,7178,0.04,1,68,14,17,21,195,315,0.04,0,6863,1132,4,8,59,5660,1200,18,25,80,5855,1243,275,275,275,275,990.2,980.5,0.86,0.48,988.8,0,7.9,7.9,7.9,7.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-03-22,1969,3,22,1968,7348,0.04,1,68,14,17,21,195,315,0.04,0,7033,1132,4,8,59,5830,1200,18,25,80,6025,1243,275,275,275,275,990.2,980.6,0.85,0.48,988.9,0,7.7,7.7,7.7,7.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-03-23,1969,3,23,1968,7369,0.04,1,68,14,17,21,195,315,0.04,0,7054,1132,4,8,59,5851,1200,18,25,80,6046,1243,275,275,275,275,990.2,980.6,0.85,0.48,988.9,0,7.7,7.7,7.7,7.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-03-24,1969,3,24,1968,7519,0.04,1,68,14,17,21,195,315,0.04,0,7204,1132,4,8,59,6001,1200,18,25,80,6196,1243,275,275,275,275,990.2,980.8,0.85,0.48,988.9,0,7.6,7.6,7.6,7.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-03-25,1969,3,25,1968,7584,0.04,1,68,14,17,21,195,315,0.04,0,7269,1132,4,8,59,6066,1200,18,25,80,6261,1243,275,275,275,275,990.2,980.8,0.84,0.48,988.9,0,7.5,7.5,7.5,7.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-03-26,1969,3,26,1968,7649,0.04,1,68,14,17,21,195,315,0.04,0,7334,1132,4,8,59,6131,1200,18,25,80,6326,1243,275,275,275,275,990.2,980.9,0.84,0.48,988.9,0,7.5,7.5,7.5,7.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-03-27,1969,3,27,1968,7757,0.04,1,68,14,17,21,195,315,0.04,0,7442,1132,4,8,59,6239,1200,18,25,80,6434,1243,275,275,275,275,990.3,981.0,0.83,0.48,989.0,0,7.4,7.4,7.4,7.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-03-28,1969,3,28,1968,7889,0.04,1,68,14,17,21,195,315,0.04,0,7574,1132,4,8,59,6371,1200,18,25,80,6566,1243,275,275,275,275,990.3,981.1,0.83,0.48,989.0,0,7.3,7.3,7.3,7.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-03-29,1969,3,29,1968,7916,0.04,1,68,14,17,21,195,315,0.04,0,7601,1132,4,8,59,6398,1200,18,25,80,6593,1243,275,275,275,275,990.3,981.2,0.83,0.48,989.0,0,7.3,7.3,7.3,7.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-03-30,1969,3,30,1968,8092,0.04,1,68,14,17,21,195,315,0.04,0,7777,1132,4,8,59,6574,1200,18,25,80,6769,1243,275,275,275,275,990.3,981.3,0.82,0.48,989.0,0,7.2,7.2,7.2,7.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-03-31,1969,3,31,1968,8225,0.04,1,68,14,17,21,195,315,0.04,0,7910,1132,4,8,59,6707,1200,18,25,80,6902,1243,275,275,275,275,990.4,981.4,0.81,0.48,989.1,0,7.2,7.2,7.2,7.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-04-01,1969,4,1,1968,8404,0.0,1,84,14,20,27,219,364,0.04,0,8040,1116,4,5,53,6862,1200,18,25,80,7081,1243,275,275,275,275,990.4,981.5,0.81,0.48,989.1,0,7.1,7.1,7.1,7.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-04-02,1969,4,2,1968,8449,0.0,1,84,14,20,27,219,364,0.04,0,8085,1116,4,5,53,6907,1200,18,25,80,7126,1243,275,275,275,275,990.4,981.5,0.81,0.48,989.1,0,7.1,7.1,7.1,7.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-04-03,1969,4,3,1968,8517,0.0,1,84,14,20,27,219,364,0.04,0,8153,1116,4,5,53,6975,1200,18,25,80,7194,1243,275,275,275,275,990.4,981.6,0.8,0.48,989.2,0,7.1,7.1,7.1,7.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-04-04,1969,4,4,1968,8539,0.0,1,84,14,20,27,219,364,0.04,0,8175,1116,4,5,53,6997,1200,18,25,80,7216,1243,275,275,275,275,990.4,981.6,0.8,0.48,989.2,0,7.1,7.1,7.1,7.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-04-05,1969,4,5,1968,8517,0.0,1,84,14,20,27,219,364,0.04,0,8153,1116,4,5,53,6975,1200,18,25,80,7194,1243,275,275,275,275,990.4,981.6,0.8,0.48,989.2,0,7.1,7.1,7.1,7.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-04-06,1969,4,6,1968,8449,0.0,1,84,14,20,27,219,364,0.04,0,8085,1116,4,5,53,6907,1200,18,25,80,7126,1243,275,275,275,275,990.4,981.5,0.81,0.48,989.1,0,7.1,7.1,7.1,7.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-04-07,1969,4,7,1968,8449,0.0,1,84,14,20,27,219,364,0.04,0,8085,1116,4,5,53,6907,1200,18,25,80,7126,1243,275,275,275,275,990.4,981.5,0.81,0.48,989.1,0,7.1,7.1,7.1,7.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-04-08,1969,4,8,1968,8426,0.0,1,84,14,20,27,219,364,0.04,0,8062,1116,4,5,53,6884,1200,18,25,80,7103,1243,275,275,275,275,990.4,981.5,0.81,0.48,989.1,0,7.1,7.1,7.1,7.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-04-09,1969,4,9,1968,8337,0.0,1,84,14,20,27,219,364,0.04,0,7973,1116,4,5,52,6795,1200,18,25,80,7014,1243,275,275,275,275,990.4,981.4,0.81,0.48,989.1,0,7.1,7.1,7.1,7.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-04-10,1969,4,10,1968,8270,0.0,1,84,14,20,27,219,364,0.04,0,7906,1116,4,5,52,6728,1200,18,25,80,6947,1243,275,275,275,275,990.4,981.4,0.81,0.48,989.1,0,7.2,7.2,7.2,7.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-04-11,1969,4,11,1968,8180,0.0,1,84,14,20,27,219,364,0.04,0,7816,1116,4,5,53,6638,1200,18,25,80,6857,1243,275,275,275,275,990.4,981.3,0.82,0.48,989.1,0,7.2,7.2,7.2,7.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-04-12,1969,4,12,1968,8070,0.0,1,84,14,20,27,219,364,0.05,0,7706,1116,4,5,52,6528,1200,18,25,80,6747,1243,275,275,275,275,990.3,981.3,0.82,0.48,989.0,0,7.2,7.2,7.2,7.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-04-13,1969,4,13,1968,7959,0.0,1,84,14,20,27,219,364,0.05,0,7595,1116,4,5,53,6417,1200,18,25,80,6636,1243,275,275,275,275,990.3,981.2,0.82,0.48,989.0,0,7.3,7.3,7.3,7.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-04-14,1969,4,14,1968,7867,0.0,1,84,14,20,27,219,364,0.05,0,7503,1116,4,5,53,6325,1200,18,25,80,6544,1243,275,275,275,275,990.3,981.1,0.83,0.48,989.0,0,7.3,7.3,7.3,7.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-04-15,1969,4,15,1968,7692,0.0,1,84,14,20,27,219,364,0.05,0,7328,1116,4,5,53,6150,1200,18,25,80,6369,1243,275,275,275,275,990.2,980.9,0.83,0.48,988.9,0,7.5,7.5,7.5,7.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-04-16,1969,4,16,1968,7541,0.0,1,84,14,20,27,219,364,0.05,0,7177,1116,4,5,53,5999,1200,18,25,80,6218,1243,275,275,275,275,990.2,980.8,0.85,0.48,988.9,0,7.5,7.5,7.5,7.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-04-17,1969,4,17,1968,7412,0.0,1,84,14,20,27,219,364,0.05,0,7048,1116,4,5,53,5870,1200,18,25,80,6089,1243,275,275,275,275,990.2,980.7,0.85,0.48,988.9,0,7.7,7.7,7.7,7.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-04-18,1969,4,18,1968,7348,0.0,1,84,14,20,27,219,364,0.05,0,6984,1116,4,5,53,5806,1200,18,25,80,6025,1243,275,275,275,275,990.2,980.6,0.85,0.48,988.9,0,7.7,7.7,7.7,7.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-04-19,1969,4,19,1968,7220,0.0,1,84,14,20,27,219,364,0.05,0,6856,1116,4,5,53,5678,1200,18,25,80,5897,1243,275,275,275,275,990.2,980.5,0.86,0.48,988.9,0,7.8,7.8,7.8,7.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-04-20,1969,4,20,1968,7136,0.0,1,84,14,20,27,219,364,0.05,0,6772,1116,4,5,53,5594,1200,18,25,80,5813,1243,275,275,275,275,990.2,980.4,0.86,0.48,988.8,0,7.9,7.9,7.9,7.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-04-21,1969,4,21,1968,6891,0.0,1,84,14,20,27,219,364,0.05,0,6527,1116,4,5,53,5349,1200,18,25,80,5568,1243,275,275,275,275,990.2,980.2,0.87,0.48,988.8,0,8.1,8.1,8.1,8.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-04-22,1969,4,22,1968,6727,0.0,1,84,14,20,27,219,364,0.05,0,6363,1116,4,5,53,5185,1200,18,25,80,5404,1243,275,275,275,275,990.1,980.0,0.87,0.48,988.8,0,8.3,8.3,8.3,8.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-04-23,1969,4,23,1968,6564,0.0,1,84,14,20,27,219,364,0.06,0,6200,1116,4,5,53,5022,1200,18,25,80,5241,1243,275,275,275,275,990.1,979.8,0.88,0.48,988.8,0,8.5,8.5,8.5,8.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-04-24,1969,4,24,1968,6367,0.0,1,84,14,20,27,219,364,0.06,0,6003,1116,4,5,53,4825,1200,18,25,80,5044,1243,275,275,275,275,990.1,979.5,0.88,0.48,988.8,0,8.7,8.7,8.7,8.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-04-25,1969,4,25,1968,6268,0.0,1,84,14,20,27,219,364,0.06,0,5904,1116,4,5,53,4726,1200,18,25,80,4945,1243,275,275,275,275,990.1,979.4,0.89,0.48,988.7,0,8.8,8.8,8.8,8.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-04-26,1969,4,26,1968,6120,0.0,1,84,14,20,27,219,364,0.06,0,5756,1116,4,5,53,4578,1200,18,25,80,4797,1243,275,275,275,275,990.1,979.2,0.89,0.48,988.7,0,9.0,9.0,9.0,9.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-04-27,1969,4,27,1968,5963,0.0,1,84,14,20,27,219,364,0.06,0,5599,1116,4,4,53,4421,1200,18,25,80,4640,1243,275,275,275,275,990.1,979.0,0.89,0.48,988.7,0,9.2,9.2,9.2,9.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-04-28,1969,4,28,1968,5767,0.0,1,84,14,20,27,219,364,0.06,0,5403,1116,4,5,53,4225,1200,18,25,80,4444,1243,275,275,275,275,990.1,978.7,0.9,0.48,988.7,0,9.5,9.5,9.5,9.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-04-29,1969,4,29,1968,5668,0.0,1,84,14,20,27,219,364,0.06,0,5304,1116,4,5,53,4126,1200,18,25,80,4345,1243,275,275,275,275,990.1,978.5,0.9,0.48,988.7,0,9.6,9.6,9.6,9.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-04-30,1969,4,30,1968,5551,0.0,1,84,14,20,27,219,364,0.07,0,5187,1116,4,5,53,4009,1200,18,25,80,4228,1243,275,275,275,275,990.1,978.4,0.91,0.48,988.7,0,9.8,9.8,9.8,9.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1969-05-01,1969,5,1,1968,5359,0.02,1,71,14,18,24,213,340,0.06,1100,3919,29,4,7,56,3823,100,18,25,80,4036,1243,275,275,275,275,990.0,978.1,0.91,0.48,988.6,4,10.0,10.0,10.0,10.0,0.72,0.72,0.72,0.72,19.6,19.6,19.6,19.6,75.2,1805
1969-05-02,1969,5,2,1968,5186,0.02,1,71,14,18,24,213,340,0.07,1100,3746,29,4,7,56,3650,100,18,25,80,3863,1243,275,275,275,275,990.0,977.8,0.92,0.48,988.6,4,10.3,10.3,10.3,10.3,0.74,0.74,0.74,0.74,20.6,20.6,20.6,20.6,79.1,1898
1969-05-03,1969,5,3,1968,5133,0.02,1,71,14,18,24,213,340,0.07,1100,3693,29,4,7,56,3597,100,18,25,80,3810,1243,275,275,275,275,990.0,977.7,0.92,0.48,988.6,4,10.4,10.4,10.4,10.4,0.75,0.75,0.75,0.75,20.9,20.9,20.9,20.9,80.3,1927
1969-05-04,1969,5,4,1968,5062,0.02,1,71,14,18,24,213,340,0.07,1100,3622,29,4,7,55,3526,100,18,25,80,3739,1243,275,275,275,275,990.0,977.6,0.92,0.48,988.6,4,10.5,10.5,10.5,10.5,0.75,0.75,0.75,0.75,21.3,21.3,21.3,21.3,82.0,1967
1969-05-05,1969,5,5,1968,4949,0.02,1,71,14,18,24,213,340,0.07,1100,3509,29,4,7,56,3413,100,18,25,80,3626,1243,275,275,275,275,990.0,977.4,0.93,0.48,988.6,4,10.6,10.6,10.6,10.6,0.77,0.77,0.77,0.77,22.0,22.0,22.0,22.0,84.8,2035
1969-05-06,1969,5,6,1968,4720,0.02,1,71,14,18,24,213,340,0.07,1100,3280,29,4,7,56,3184,100,18,25,80,3397,1243,275,275,275,275,990.0,977.0,0.93,0.48,988.6,4,11.1,11.1,11.1,11.1,0.8,0.8,0.8,0.8,23.7,23.7,23.7,23.7,92.0,2207
1969-05-07,1969,5,7,1968,4525,0.02,1,71,14,18,24,213,340,0.08,1100,3085,29,3,7,56,2989,100,18,25,80,3202,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.4,11.4,11.4,11.4,0.82,0.82,0.82,0.82,25.3,25.3,25.3,25.3,98.2,2356
1969-05-08,1969,5,8,1968,4462,0.02,1,71,14,18,24,213,340,0.08,1100,3022,29,4,7,56,2926,100,18,25,80,3139,1243,275,275,275,275,990.0,976.5,0.93,0.48,988.6,4,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.8,25.8,25.8,25.8,100.2,2404
1969-05-09,1969,5,9,1968,4305,0.02,1,71,14,18,24,213,340,0.08,1100,2865,29,4,7,56,2769,100,18,25,80,2982,1243,275,275,275,275,990.0,976.2,0.93,0.48,988.6,4,11.8,11.8,11.8,11.8,0.85,0.85,0.85,0.85,27.1,27.1,27.1,27.1,105.2,2525
1969-05-10,1969,5,10,1968,4160,0.02,1,71,14,18,24,213,340,0.08,1100,2720,29,4,7,56,2624,100,18,25,80,2837,1243,275,275,275,275,990.0,976.0,0.93,0.48,988.6,4,12.1,12.1,12.1,12.1,0.87,0.87,0.87,0.87,28.2,28.2,28.2,28.2,109.5,2627
1969-05-11,1969,5,11,1968,4037,0.03,1,71,14,18,24,213,340,0.08,1100,2597,29,4,7,56,2501,100,18,25,80,2714,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.9,28.9,28.9,28.9,112.2,2691
1969-05-12,1969,5,12,1968,3970,0.03,1,71,14,18,24,213,340,0.09,1100,2530,29,4,7,56,2434,100,18,25,80,2647,1243,275,275,275,275,990.0,975.6,0.93,0.48,988.6,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.3,29.3,29.3,29.3,113.7,2728
1969-05-13,1969,5,13,1968,3901,0.03,1,71,14,18,24,213,340,0.09,1100,2461,29,4,7,56,2365,100,18,25,80,2578,1243,275,275,275,275,990.0,975.5,0.93,0.48,988.6,4,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.8,29.8,29.8,29.8,115.5,2771
1969-05-14,1969,5,14,1968,3811,0.03,1,71,14,18,24,213,340,0.09,1100,2371,29,4,7,56,2275,100,18,25,80,2488,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.4,30.4,30.4,30.4,117.8,2826
1969-05-15,1969,5,15,1968,3688,0.03,1,71,14,18,24,213,340,0.09,1100,2248,28,4,6,56,2152,100,18,25,80,2365,1243,275,275,275,275,990.0,975.0,0.93,0.48,988.6,4,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.2,31.2,31.2,31.2,120.9,2902
1969-05-16,1969,5,16,1968,3573,0.03,1,71,14,18,24,213,340,0.1,1100,2133,29,4,6,56,2037,100,18,25,80,2250,1243,275,275,275,275,990.0,974.8,0.93,0.48,988.6,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,123.8,2970
1969-05-17,1969,5,17,1968,3496,0.03,1,71,14,18,24,213,340,0.1,1100,2056,29,4,7,56,1960,100,18,25,80,2173,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.7,3015
1969-05-18,1969,5,18,1968,3441,0.03,1,71,14,18,24,213,340,0.1,1100,2001,29,4,7,56,1905,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,127.0,3048
1969-05-19,1969,5,19,1968,3405,0.03,1,71,14,18,24,213,340,0.1,1100,1965,29,4,7,56,1869,100,18,25,80,2082,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,33.0,33.0,33.0,33.0,127.9,3069
1969-05-20,1969,5,20,1968,3278,0.03,1,71,14,18,24,213,340,0.1,1100,1838,29,4,7,56,1742,100,18,25,80,1955,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.8,33.8,33.8,33.8,131.1,3145
1969-05-21,1969,5,21,1968,3210,0.06,1,71,14,18,24,213,340,0.11,1100,1770,29,4,7,56,1674,100,18,25,80,1887,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,132.7,3185
1969-05-22,1969,5,22,1968,3122,0.06,1,71,14,18,24,213,340,0.11,1100,1682,29,4,7,56,1586,100,18,25,80,1799,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.8,34.8,34.8,34.8,134.9,3237
1969-05-23,1969,5,23,1968,3032,0.06,1,71,14,18,24,213,340,0.11,1100,1592,29,4,7,56,1496,100,18,25,80,1709,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,137.3,3296
1969-05-24,1969,5,24,1968,2963,0.06,1,71,14,18,24,213,340,0.11,1100,1523,29,3,7,56,1427,100,18,25,80,1640,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.2,3340
1969-05-25,1969,5,25,1968,2914,0.06,1,71,14,18,24,213,340,0.12,1100,1474,29,4,7,55,1378,100,18,25,80,1591,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,140.5,3372
1969-05-26,1969,5,26,1968,2873,0.06,1,71,14,18,24,213,340,0.12,1100,1433,29,3,7,56,1337,100,18,25,80,1550,1243,275,275,275,275,990.0,973.2,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.5,36.5,36.5,36.5,141.7,3399
1969-05-27,1969,5,27,1968,2769,0.06,1,71,14,18,24,213,340,0.12,1100,1329,29,3,7,56,1233,100,18,25,80,1446,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,144.5,3467
1969-05-28,1969,5,28,1968,2716,0.06,1,71,14,18,24,213,340,0.13,1100,1276,29,4,7,56,1180,100,18,25,80,1393,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,145.9,3502
1969-05-29,1969,5,29,1968,2671,0.06,1,71,14,18,24,213,340,0.13,1100,1231,29,4,7,56,1135,100,18,25,80,1348,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,147.1,3531
1969-05-30,1969,5,30,1968,2591,0.06,1,71,14,18,24,213,340,0.13,1100,1151,29,4,7,56,1055,100,18,25,80,1268,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.5,38.5,38.5,38.5,149.3,3583
1969-05-31,1969,5,31,1968,2567,0.06,1,71,14,18,24,213,340,0.13,1100,1127,29,4,7,56,1031,100,18,25,80,1244,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.0,3599
1969-06-01,1969,6,1,1968,2487,0.09,1,67,13,15,17,181,293,0.12,1100,1094,33,5,10,62,983,100,18,25,80,1164,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,152.2,3652
1969-06-02,1969,6,2,1968,2423,0.09,1,67,13,15,17,181,293,0.12,1100,1030,33,5,9,59,922,100,18,25,76,1103,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,154.1,3697
1969-06-03,1969,6,3,1968,2384,0.09,1,67,13,15,17,181,293,0.12,1100,991,33,5,10,57,886,100,18,25,74,1067,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,155.2,3724
1969-06-04,1969,6,4,1968,2335,0.09,1,67,13,15,17,181,293,0.13,1100,942,33,5,10,54,839,100,18,25,71,1020,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.6,3757
1969-06-05,1969,6,5,1968,2293,0.09,1,67,13,15,17,181,293,0.13,1100,900,33,5,10,52,800,100,18,25,69,981,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,157.7,3784
1969-06-06,1969,6,6,1968,2261,0.09,1,67,13,15,17,181,293,0.13,1100,868,33,5,10,50,769,100,18,25,67,950,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1969-06-07,1969,6,7,1968,2187,0.09,1,67,13,15,17,181,293,0.13,1100,794,33,5,10,46,700,100,18,25,63,881,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3855
1969-06-08,1969,6,8,1968,2155,0.09,1,67,13,15,17,181,293,0.14,1100,762,33,5,10,44,669,100,18,25,61,850,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.6,3877
1969-06-09,1969,6,9,1968,2112,0.09,1,67,13,15,17,181,293,0.14,1100,719,33,5,10,41,629,100,18,25,58,810,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.7,3905
1969-06-10,1969,6,10,1968,2076,0.09,1,67,13,15,17,181,293,0.14,1100,683,33,4,10,39,596,100,18,25,56,777,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,163.7,3929
1969-06-11,1969,6,11,1968,2041,0.09,1,67,13,15,17,181,293,0.14,1100,648,33,5,10,37,563,100,18,25,54,744,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,164.7,3953
1969-06-12,1969,6,12,1968,2004,0.09,1,67,13,15,17,181,293,0.15,1100,611,33,4,10,35,527,100,18,25,52,708,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.8,3978
1969-06-13,1969,6,13,1968,1952,0.09,1,67,13,15,17,181,293,0.15,1100,559,33,5,9,32,479,100,18,25,49,660,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.7,4024
1969-06-14,1969,6,14,1968,1916,0.09,1,67,13,15,17,181,293,0.15,1100,523,33,5,10,30,445,100,18,25,47,626,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,169.0,4056
1969-06-15,1969,6,15,1968,1835,0.09,1,67,13,15,17,181,293,0.16,1100,442,33,5,10,25,369,100,18,25,42,550,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,172.1,4130
1969-06-16,1969,6,16,1968,1801,0.09,1,67,13,15,17,181,293,0.16,1100,408,33,5,10,23,336,100,18,25,40,517,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.4,4161
1969-06-17,1969,6,17,1968,1751,0.09,1,67,13,15,17,181,293,0.17,1100,358,32,5,9,20,289,100,18,25,37,470,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.1,4203
1969-06-18,1969,6,18,1968,1745,0.09,1,67,13,15,17,181,293,0.17,1100,352,33,4,10,20,284,100,18,25,37,465,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.3,4207
1969-06-19,1969,6,19,1968,1707,0.09,1,67,13,15,17,181,293,0.17,1100,314,33,5,10,18,248,100,18,25,35,429,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.7,4239
1969-06-20,1969,6,20,1968,1677,0.09,1,67,13,15,17,181,293,0.17,1100,284,33,5,10,16,220,100,18,25,33,401,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.7,4265
1969-06-21,1969,6,21,1968,1631,0.07,1,67,13,15,17,181,293,0.18,1100,238,32,5,10,13,176,100,18,25,30,357,1243,275,275,275,275,990.0,969.9,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,179.3,4302
1969-06-22,1969,6,22,1968,1589,0.07,1,67,13,15,17,181,293,0.18,1100,196,32,5,9,11,136,100,18,25,28,317,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.7,4337
1969-06-23,1969,6,23,1968,1551,0.07,1,67,13,15,17,181,293,0.19,1100,158,32,5,8,9,102,100,18,23,26,283,1241,275,275,275,275,990.0,969.6,0.92,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,182.1,4369
1969-06-24,1969,6,24,1968,1511,0.07,1,67,13,15,17,181,293,0.19,1100,118,26,4,6,6,73,93,18,21,23,254,1233,275,275,275,275,990.0,969.5,0.9,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.6,4407
1969-06-25,1969,6,25,1968,1484,0.07,1,67,13,15,17,181,293,0.2,1100,91,21,4,4,5,56,88,17,19,22,237,1224,275,275,275,275,990.0,969.4,0.88,0.48,988.6,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.7,4433
1969-06-26,1969,6,26,1968,1446,0.07,1,67,13,15,17,181,293,0.2,1100,53,12,2,2,3,33,79,15,17,20,214,1212,275,275,275,275,990.0,969.3,0.86,0.48,988.7,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.2,4469
1969-06-27,1969,6,27,1968,1431,0.07,1,67,13,15,17,181,293,0.2,1100,38,8,1,1,2,23,75,14,16,19,204,1207,275,275,275,275,990.0,969.3,0.86,0.48,988.7,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,186.8,4483
1969-06-28,1969,6,28,1968,1392,0.07,1,67,13,15,17,181,293,0.21,1099,0,0,0,0,0,0,67,13,15,17,181,1194,274,274,274,274,990.0,969.1,0.84,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.2,4517
1969-06-29,1969,6,29,1968,1365,0.07,1,67,13,15,17,181,293,0.21,1072,0,0,0,0,0,0,67,13,15,17,181,1167,268,268,268,268,990.0,969.1,0.8,0.44,988.8,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.7,4456
1969-06-30,1969,6,30,1968,1327,0.07,1,67,13,15,17,181,293,0.22,1034,0,0,0,0,0,0,67,13,15,17,181,1129,258,258,258,258,990.0,968.9,0.74,0.4,988.9,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.6,4358
1969-07-01,1969,7,1,1968,1269,0.06,1,63,12,13,13,155,256,0.2,1013,0,0,0,0,0,0,63,12,13,13,155,1101,253,253,253,253,990.0,968.7,0.7,0.37,988.9,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,46.0,46.0,46.0,46.0,180.4,4330
1969-07-02,1969,7,2,1968,1231,0.06,1,63,12,13,13,155,256,0.21,975,0,0,0,0,0,0,63,12,13,13,155,1063,243,243,243,243,990.0,968.6,0.65,0.33,989.0,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,44.9,44.9,44.9,44.9,175.9,4220
1969-07-03,1969,7,3,1968,1208,0.06,1,63,12,13,13,155,256,0.21,952,0,0,0,0,0,0,63,12,13,13,155,1040,238,238,238,238,990.0,968.6,0.61,0.31,989.1,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,172.7,4144
1969-07-04,1969,7,4,1968,1199,0.06,1,63,12,13,13,155,256,0.21,943,0,0,0,0,0,0,63,12,13,13,155,1031,235,235,235,235,990.0,968.5,0.6,0.3,989.1,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,43.8,43.8,43.8,43.8,171.4,4114
1969-07-05,1969,7,5,1968,1186,0.06,1,63,12,13,13,155,256,0.22,930,0,0,0,0,0,0,63,12,13,13,155,1018,232,232,232,232,990.0,968.5,0.59,0.29,989.1,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,169.5,4066
1969-07-06,1969,7,6,1968,1172,0.06,1,63,12,13,13,155,256,0.22,916,0,0,0,0,0,0,63,12,13,13,155,1004,229,229,229,229,990.0,968.4,0.57,0.28,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,42.8,42.8,42.8,42.8,167.2,4013
1969-07-07,1969,7,7,1968,1151,0.06,1,63,12,13,13,155,256,0.22,895,0,0,0,0,0,0,63,12,13,13,155,983,223,223,223,223,990.0,968.4,0.56,0.27,989.2,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,164.0,3935
1969-07-08,1969,7,8,1968,1127,0.06,1,63,12,13,13,155,256,0.23,871,0,0,0,0,0,0,63,12,13,13,155,959,217,217,217,217,990.0,968.3,0.53,0.25,989.2,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,41.1,41.1,41.1,41.1,160.2,3845
1969-07-09,1969,7,9,1968,1125,0.06,1,63,12,13,13,155,256,0.23,869,0,0,0,0,0,0,63,12,13,13,155,957,217,217,217,217,990.0,968.3,0.53,0.25,989.2,4,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,159.9,3837
1969-07-10,1969,7,10,1968,1096,0.06,1,63,12,13,13,155,256,0.23,840,0,0,0,0,0,0,63,12,13,13,155,928,210,210,210,210,990.0,968.2,0.5,0.22,989.3,4,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.9,39.9,39.9,39.9,155.2,3723
1969-07-11,1969,7,11,1968,1086,0.06,1,63,12,13,13,155,256,0.24,830,0,0,0,0,0,0,63,12,13,13,155,918,207,207,207,207,990.0,968.2,0.5,0.21,989.3,4,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,153.5,3684
1969-07-12,1969,7,12,1968,1080,0.06,1,63,12,13,13,155,256,0.24,824,0,0,0,0,0,0,63,12,13,13,155,912,206,206,206,206,990.0,968.2,0.49,0.21,989.3,4,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.3,39.3,39.3,39.3,152.5,3659
1969-07-13,1969,7,13,1968,1066,0.06,1,63,12,13,13,155,256,0.24,810,0,0,0,0,0,0,63,12,13,13,155,898,202,202,202,202,990.0,968.1,0.48,0.2,989.3,4,20.9,20.9,20.9,20.9,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,150.3,3608
1969-07-14,1969,7,14,1968,1042,0.06,1,63,12,13,13,155,256,0.25,786,0,0,0,0,0,0,63,12,13,13,155,874,196,196,196,196,990.0,968.0,0.46,0.18,989.4,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,37.8,37.8,37.8,37.8,146.6,3517
1969-07-15,1969,7,15,1968,1027,0.06,1,63,12,13,13,155,256,0.25,771,0,0,0,0,0,0,63,12,13,13,155,859,192,192,192,192,990.0,968.0,0.44,0.18,989.4,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,37.1,37.1,37.1,37.1,144.1,3459
1969-07-16,1969,7,16,1968,1022,0.06,1,63,12,13,13,155,256,0.25,766,0,0,0,0,0,0,63,12,13,13,155,854,191,191,191,191,990.0,968.0,0.44,0.17,989.4,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,143.3,3439
1969-07-17,1969,7,17,1968,989,0.06,1,63,12,13,13,155,256,0.26,733,0,0,0,0,0,0,63,12,13,13,155,821,183,183,183,183,990.0,967.9,0.41,0.16,989.4,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,35.5,35.5,35.5,35.5,137.8,3308
1969-07-18,1969,7,18,1968,976,0.06,1,63,12,13,13,155,256,0.26,720,0,0,0,0,0,0,63,12,13,13,155,808,180,180,180,180,990.0,967.8,0.4,0.15,989.5,4,21.4,21.4,21.4,21.4,0.92,0.92,0.92,0.92,35.0,35.0,35.0,35.0,135.8,3258
1969-07-19,1969,7,19,1968,971,0.06,1,63,12,13,13,155,256,0.26,715,0,0,0,0,0,0,63,12,13,13,155,803,178,178,178,178,990.0,967.8,0.39,0.15,989.5,4,21.4,21.4,21.4,21.4,0.92,0.92,0.92,0.92,34.8,34.8,34.8,34.8,134.9,3237
1969-07-20,1969,7,20,1968,947,0.06,1,63,12,13,13,155,256,0.27,691,0,0,0,0,0,0,63,12,13,13,155,779,172,172,172,172,990.0,967.7,0.37,0.14,989.5,4,21.6,21.6,21.6,21.6,0.92,0.92,0.92,0.92,33.7,33.7,33.7,33.7,130.9,3140
1969-07-21,1969,7,21,1968,941,0.03,1,63,12,13,13,155,256,0.27,685,0,0,0,0,0,0,63,12,13,13,155,773,171,171,171,171,990.0,967.7,0.37,0.14,989.5,4,21.6,21.6,21.6,21.6,0.92,0.92,0.92,0.92,33.5,33.5,33.5,33.5,129.9,3116
1969-07-22,1969,7,22,1968,924,0.03,1,63,12,13,13,155,256,0.28,668,0,0,0,0,0,0,63,12,13,13,155,756,167,167,167,167,990.0,967.6,0.36,0.13,989.5,4,21.7,21.7,21.7,21.7,0.92,0.92,0.92,0.92,32.7,32.7,32.7,32.7,127.1,3049
1969-07-23,1969,7,23,1968,906,0.03,1,63,12,13,13,155,256,0.28,650,0,0,0,0,0,0,63,12,13,13,155,738,216,216,216,0,990.0,967.5,0.35,0.13,989.5,3,21.7,21.7,21.7,22.0,0.94,0.94,0.94,0.0,43.1,43.1,43.1,0.0,126.6,3037
1969-07-24,1969,7,24,1968,891,0.03,1,63,12,13,13,155,256,0.29,635,0,0,0,0,0,0,63,12,13,13,155,723,211,211,211,0,990.0,967.5,0.34,0.12,989.5,3,21.8,21.8,21.8,22.1,0.94,0.94,0.94,0.0,42.3,42.3,42.3,0.0,123.9,2972
1969-07-25,1969,7,25,1968,876,0.03,1,63,12,13,13,155,256,0.29,620,0,0,0,0,0,0,63,12,13,13,155,708,206,206,206,0,990.0,967.4,0.33,0.12,989.6,3,21.8,21.8,21.8,22.1,0.93,0.93,0.93,0.0,41.4,41.4,41.4,0.0,121.1,2906
1969-07-26,1969,7,26,1968,847,0.03,1,63,12,13,13,155,256,0.3,591,0,0,0,0,0,0,63,12,13,13,155,679,197,197,197,0,990.0,967.3,0.31,0.11,989.6,3,22.0,22.0,22.0,22.3,0.93,0.93,0.93,0.0,39.6,39.6,39.6,0.0,115.4,2768
1969-07-27,1969,7,27,1968,847,0.03,1,63,12,13,13,155,256,0.3,591,0,0,0,0,0,0,63,12,13,13,155,679,197,197,197,0,990.0,967.3,0.31,0.11,989.6,3,22.0,22.0,22.0,22.3,0.93,0.93,0.93,0.0,39.6,39.6,39.6,0.0,115.4,2768
1969-07-28,1969,7,28,1968,834,0.03,1,63,12,13,13,155,256,0.31,578,0,0,0,0,0,0,63,12,13,13,155,666,192,192,192,0,990.0,967.2,0.31,0.1,989.6,3,22.1,22.1,22.1,22.4,0.93,0.93,0.93,0.0,38.9,38.9,38.9,0.0,113.1,2713
1969-07-29,1969,7,29,1968,817,0.03,1,63,12,13,13,155,256,0.31,561,0,0,0,0,0,0,63,12,13,13,155,649,187,187,187,0,990.0,967.2,0.3,0.09,989.6,3,22.2,22.2,22.2,22.4,0.93,0.93,0.93,0.0,37.8,37.8,37.8,0.0,110.0,2640
1969-07-30,1969,7,30,1968,817,0.03,1,63,12,13,13,155,256,0.31,561,0,0,0,0,0,0,63,12,13,13,155,649,187,187,187,0,990.0,967.2,0.3,0.09,989.6,3,22.2,22.2,22.2,22.4,0.93,0.93,0.93,0.0,37.8,37.8,37.8,0.0,110.0,2640
1969-07-31,1969,7,31,1968,794,0.03,1,63,12,13,13,155,256,0.32,538,0,0,0,0,0,0,63,12,13,13,155,626,179,179,179,0,990.0,967.1,0.28,0.09,989.6,3,22.3,22.3,22.3,22.6,0.93,0.93,0.93,0.0,36.4,36.4,36.4,0.0,105.8,2539
1969-08-01,1969,8,1,1968,779,0.03,1,58,10,10,7,117,202,0.26,577,0,0,0,0,0,0,58,10,10,7,117,655,192,192,192,0,990.0,967.0,0.3,0.1,989.6,3,22.3,22.3,22.3,22.6,0.93,0.93,0.93,0.0,39.2,39.2,39.2,0.0,114.0,2736
1969-08-02,1969,8,2,1968,760,0.03,1,58,10,10,7,117,202,0.27,558,0,0,0,0,0,0,58,10,10,7,117,636,186,186,186,0,990.0,966.9,0.29,0.09,989.6,3,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.0,38.0,38.0,38.0,0.0,110.6,2654
1969-08-03,1969,8,3,1968,751,0.03,1,58,10,10,7,117,202,0.27,549,0,0,0,0,0,0,58,10,10,7,117,627,183,183,183,0,990.0,966.9,0.28,0.09,989.6,3,22.5,22.5,22.5,22.7,0.93,0.93,0.93,0.0,37.5,37.5,37.5,0.0,109.0,2615
1969-08-04,1969,8,4,1968,739,0.03,1,58,10,10,7,117,202,0.27,537,0,0,0,0,0,0,58,10,10,7,117,615,179,179,179,0,990.0,966.9,0.28,0.09,989.6,3,22.6,22.6,22.6,22.8,0.93,0.93,0.93,0.0,36.7,36.7,36.7,0.0,106.8,2562
1969-08-05,1969,8,5,1968,733,0.03,1,58,10,10,7,117,202,0.28,531,0,0,0,0,0,0,58,10,10,7,117,609,177,177,177,0,990.0,966.8,0.27,0.08,989.6,3,22.6,22.6,22.6,22.8,0.93,0.93,0.93,0.0,36.3,36.3,36.3,0.0,105.7,2537
1969-08-06,1969,8,6,1968,720,0.03,1,58,10,10,7,117,202,0.28,518,0,0,0,0,0,0,58,10,10,7,117,596,172,172,172,0,990.0,966.8,0.27,0.08,989.7,3,22.7,22.7,22.7,22.9,0.92,0.92,0.92,0.0,35.5,35.5,35.5,0.0,103.2,2477
1969-08-07,1969,8,7,1968,705,0.03,1,58,10,10,7,117,202,0.29,503,0,0,0,0,0,0,58,10,10,7,117,581,167,167,167,0,990.0,966.7,0.26,0.07,989.7,3,22.7,22.7,22.7,22.9,0.92,0.92,0.92,0.0,34.5,34.5,34.5,0.0,100.5,2412
1969-08-08,1969,8,8,1968,702,0.03,1,58,10,10,7,117,202,0.29,500,0,0,0,0,0,0,58,10,10,7,117,578,166,166,166,0,990.0,966.7,0.26,0.07,989.7,3,22.8,22.8,22.8,23.0,0.92,0.92,0.92,0.0,34.3,34.3,34.3,0.0,99.9,2398
1969-08-09,1969,8,9,1968,684,0.03,1,58,10,10,7,117,202,0.3,482,0,0,0,0,0,0,58,10,10,7,117,560,160,160,160,0,990.0,966.6,0.25,0.07,989.7,3,22.9,22.9,22.9,23.0,0.92,0.92,0.92,0.0,33.2,33.2,33.2,0.0,96.5,2317
1969-08-10,1969,8,10,1968,682,0.03,1,58,10,10,7,117,202,0.3,480,0,0,0,0,0,0,58,10,10,7,117,558,160,160,160,0,990.0,966.6,0.24,0.07,989.7,3,22.9,22.9,22.9,23.1,0.92,0.92,0.92,0.0,33.0,33.0,33.0,0.0,96.1,2306
1969-08-11,1969,8,11,1968,682,0.03,1,58,10,10,7,117,202,0.3,480,0,0,0,0,0,0,58,10,10,7,117,558,160,160,160,0,990.0,966.6,0.24,0.07,989.7,3,22.9,22.9,22.9,23.1,0.92,0.92,0.92,0.0,33.0,33.0,33.0,0.0,96.1,2306
1969-08-12,1969,8,12,1968,666,0.03,1,58,10,10,7,117,202,0.3,464,0,0,0,0,0,0,58,10,10,7,117,542,154,154,154,0,990.0,966.6,0.23,0.06,989.7,3,23.0,23.0,23.0,23.1,0.92,0.92,0.92,0.0,32.0,32.0,32.0,0.0,93.1,2235
1969-08-13,1969,8,13,1968,647,0.03,1,58,10,10,7,117,202,0.31,445,0,0,0,0,0,0,58,10,10,7,117,523,148,148,148,0,990.0,966.5,0.22,0.06,989.7,3,23.1,23.1,23.1,23.2,0.91,0.91,0.91,0.0,30.7,30.7,30.7,0.0,89.5,2147
1969-08-14,1969,8,14,1968,647,0.03,1,58,10,10,7,117,202,0.31,445,0,0,0,0,0,0,58,10,10,7,117,523,148,148,148,0,990.0,966.5,0.22,0.06,989.7,3,23.1,23.1,23.1,23.2,0.91,0.91,0.91,0.0,30.7,30.7,30.7,0.0,89.5,2147
1969-08-15,1969,8,15,1968,647,0.03,1,58,10,10,7,117,202,0.31,445,0,0,0,0,0,0,58,10,10,7,117,523,148,148,148,0,990.0,966.5,0.22,0.06,989.7,3,23.1,23.1,23.1,23.2,0.91,0.91,0.91,0.0,30.7,30.7,30.7,0.0,89.5,2147
1969-08-16,1969,8,16,1968,623,0.03,1,58,10,10,7,117,202,0.32,421,0,0,0,0,0,0,58,10,10,7,117,499,210,210,0,0,990.0,966.4,0.21,0.05,989.7,2,23.0,23.0,23.3,23.3,0.94,0.94,0.0,0.0,44.6,44.6,0.0,0.0,87.4,2097
1969-08-17,1969,8,17,1968,618,0.03,1,58,10,10,7,117,202,0.33,416,0,0,0,0,0,0,58,10,10,7,117,494,208,208,0,0,990.0,966.4,0.21,0.05,989.7,2,23.1,23.1,23.4,23.4,0.94,0.94,0.0,0.0,44.1,44.1,0.0,0.0,86.4,2072
1969-08-18,1969,8,18,1968,608,0.03,1,58,10,10,7,117,202,0.33,406,0,0,0,0,0,0,58,10,10,7,117,484,203,203,0,0,990.0,966.3,0.21,0.05,989.7,2,23.1,23.1,23.4,23.4,0.93,0.93,0.0,0.0,43.1,43.1,0.0,0.0,84.3,2022
1969-08-19,1969,8,19,1968,608,0.03,1,58,10,10,7,117,202,0.33,406,0,0,0,0,0,0,58,10,10,7,117,484,203,203,0,0,990.0,966.3,0.21,0.05,989.7,2,23.1,23.1,23.4,23.4,0.93,0.93,0.0,0.0,43.1,43.1,0.0,0.0,84.3,2022
1969-08-20,1969,8,20,1968,595,0.03,1,58,10,10,7,117,202,0.34,393,0,0,0,0,0,0,58,10,10,7,117,471,196,196,0,0,990.0,966.3,0.2,0.05,989.7,2,23.2,23.2,23.5,23.5,0.93,0.93,0.0,0.0,41.8,41.8,0.0,0.0,81.4,1954
1969-08-21,1969,8,21,1968,589,0.03,1,58,10,10,7,117,202,0.34,387,0,0,0,0,0,0,58,10,10,7,117,465,193,193,0,0,990.0,966.3,0.2,0.05,989.8,2,23.2,23.2,23.5,23.5,0.93,0.93,0.0,0.0,41.1,41.1,0.0,0.0,80.0,1921
1969-08-22,1969,8,22,1968,583,0.03,1,58,10,10,7,117,202,0.35,381,0,0,0,0,0,0,58,10,10,7,117,459,190,190,0,0,990.0,966.2,0.2,0.05,989.8,2,23.3,23.3,23.5,23.5,0.93,0.93,0.0,0.0,40.5,40.5,0.0,0.0,78.7,1889
1969-08-23,1969,8,23,1968,571,0.03,1,58,10,10,7,117,202,0.35,369,0,0,0,0,0,0,58,10,10,7,117,447,184,184,0,0,990.0,966.2,0.19,0.04,989.8,2,23.3,23.3,23.6,23.6,0.93,0.93,0.0,0.0,39.3,39.3,0.0,0.0,76.3,1832
1969-08-24,1969,8,24,1968,563,0.03,1,58,10,10,7,117,202,0.36,361,0,0,0,0,0,0,58,10,10,7,117,439,180,180,0,0,990.0,966.1,0.19,0.04,989.8,2,23.4,23.4,23.6,23.6,0.93,0.93,0.0,0.0,38.5,38.5,0.0,0.0,74.7,1793
1969-08-25,1969,8,25,1968,562,0.03,1,58,10,10,7,117,202,0.36,360,0,0,0,0,0,0,58,10,10,7,117,438,180,180,0,0,990.0,966.1,0.19,0.04,989.8,2,23.4,23.4,23.6,23.6,0.93,0.93,0.0,0.0,38.4,38.4,0.0,0.0,74.5,1788
1969-08-26,1969,8,26,1968,562,0.03,1,58,10,10,7,117,202,0.36,360,0,0,0,0,0,0,58,10,10,7,117,438,180,180,0,0,990.0,966.1,0.19,0.04,989.8,2,23.4,23.4,23.6,23.6,0.93,0.93,0.0,0.0,38.4,38.4,0.0,0.0,74.5,1788
1969-08-27,1969,8,27,1968,550,0.03,1,58,10,10,7,117,202,0.37,348,0,0,0,0,0,0,58,10,10,7,117,426,174,174,0,0,990.0,966.1,0.19,0.04,989.8,2,23.5,23.5,23.7,23.7,0.93,0.93,0.0,0.0,37.2,37.2,0.0,0.0,72.1,1731
1969-08-28,1969,8,28,1968,550,0.03,1,58,10,10,7,117,202,0.37,348,0,0,0,0,0,0,58,10,10,7,117,426,174,174,0,0,990.0,966.1,0.19,0.04,989.8,2,23.5,23.5,23.7,23.7,0.93,0.93,0.0,0.0,37.2,37.2,0.0,0.0,72.1,1731
1969-08-29,1969,8,29,1968,548,0.03,1,58,10,10,7,117,202,0.37,346,0,0,0,0,0,0,58,10,10,7,117,424,173,173,0,0,990.0,966.1,0.19,0.04,989.8,2,23.5,23.5,23.7,23.7,0.92,0.92,0.0,0.0,36.9,36.9,0.0,0.0,71.6,1717
1969-08-30,1969,8,30,1968,542,0.03,1,58,10,10,7,117,202,0.37,340,0,0,0,0,0,0,58,10,10,7,117,418,170,170,0,0,990.0,966.0,0.18,0.04,989.8,2,23.5,23.5,23.7,23.7,0.92,0.92,0.0,0.0,36.3,36.3,0.0,0.0,70.3,1687
1969-08-31,1969,8,31,1968,537,0.03,1,58,10,10,7,117,202,0.38,335,0,0,0,0,0,0,58,10,10,7,117,413,167,167,0,0,990.0,966.0,0.18,0.04,989.8,2,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,35.8,35.8,0.0,0.0,69.5,1667
1969-09-01,1969,9,1,1968,532,0.02,1,48,8,7,4,79,146,0.27,386,0,0,0,0,0,0,48,8,7,4,79,449,193,193,0,0,990.0,966.0,0.19,0.05,989.8,2,23.5,23.5,23.8,23.8,0.93,0.93,0.0,0.0,41.5,41.5,0.0,0.0,80.9,1941
1969-09-02,1969,9,2,1968,527,0.02,1,48,8,7,4,79,146,0.28,381,0,0,0,0,0,0,48,8,7,4,79,444,190,190,0,0,990.0,966.0,0.19,0.05,989.8,2,23.5,23.5,23.8,23.8,0.93,0.93,0.0,0.0,41.0,41.0,0.0,0.0,79.8,1914
1969-09-03,1969,9,3,1968,523,0.02,1,48,8,7,4,79,146,0.28,377,0,0,0,0,0,0,48,8,7,4,79,440,188,188,0,0,990.0,966.0,0.19,0.05,989.8,2,23.6,23.6,23.8,23.8,0.93,0.93,0.0,0.0,40.5,40.5,0.0,0.0,78.8,1891
1969-09-04,1969,9,4,1968,516,0.02,1,48,8,7,4,79,146,0.28,370,0,0,0,0,0,0,48,8,7,4,79,433,185,185,0,0,990.0,965.9,0.19,0.04,989.8,2,23.6,23.6,23.8,23.8,0.93,0.93,0.0,0.0,39.9,39.9,0.0,0.0,77.5,1858
1969-09-05,1969,9,5,1968,512,0.02,1,48,8,7,4,79,146,0.29,366,0,0,0,0,0,0,48,8,7,4,79,429,183,183,0,0,990.0,965.9,0.19,0.04,989.8,2,23.6,23.6,23.9,23.9,0.93,0.93,0.0,0.0,39.4,39.4,0.0,0.0,76.4,1834
1969-09-06,1969,9,6,1968,505,0.02,1,48,8,7,4,79,146,0.29,359,0,0,0,0,0,0,48,8,7,4,79,422,179,179,0,0,990.0,965.9,0.18,0.04,989.8,2,23.7,23.7,23.9,23.9,0.93,0.93,0.0,0.0,38.6,38.6,0.0,0.0,75.0,1799
1969-09-07,1969,9,7,1968,494,0.02,1,48,8,7,4,79,146,0.3,348,0,0,0,0,0,0,48,8,7,4,79,411,174,174,0,0,990.0,965.8,0.18,0.04,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,37.6,37.6,0.0,0.0,72.9,1749
1969-09-08,1969,9,8,1968,489,0.02,1,48,8,7,4,79,146,0.3,343,0,0,0,0,0,0,48,8,7,4,79,406,171,171,0,0,990.0,965.8,0.18,0.04,989.8,2,23.8,23.8,24.0,24.0,0.92,0.92,0.0,0.0,37.0,37.0,0.0,0.0,71.8,1722
1969-09-09,1969,9,9,1968,486,0.02,1,48,8,7,4,79,146,0.3,340,0,0,0,0,0,0,48,8,7,4,79,403,170,170,0,0,990.0,965.8,0.18,0.04,989.8,2,23.8,23.8,24.0,24.0,0.92,0.92,0.0,0.0,36.7,36.7,0.0,0.0,71.1,1706
1969-09-10,1969,9,10,1968,479,0.02,1,48,8,7,4,79,146,0.3,333,0,0,0,0,0,0,48,8,7,4,79,396,166,166,0,0,990.0,965.8,0.18,0.04,989.8,2,23.8,23.8,24.0,24.0,0.92,0.92,0.0,0.0,36.0,36.0,0.0,0.0,69.8,1675
1969-09-11,1969,9,11,1968,477,0.02,1,48,8,7,4,79,146,0.31,331,0,0,0,0,0,0,48,8,7,4,79,394,165,165,0,0,990.0,965.7,0.17,0.04,989.8,2,23.8,23.8,24.0,24.0,0.92,0.92,0.0,0.0,35.7,35.7,0.0,0.0,69.3,1664
1969-09-12,1969,9,12,1968,472,0.02,1,48,8,7,4,79,146,0.31,326,0,0,0,0,0,0,48,8,7,4,79,389,163,163,0,0,990.0,965.7,0.17,0.04,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,68.3,1640
1969-09-13,1969,9,13,1968,472,0.02,1,48,8,7,4,79,146,0.31,326,0,0,0,0,0,0,48,8,7,4,79,389,163,163,0,0,990.0,965.7,0.17,0.04,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,68.3,1640
1969-09-14,1969,9,14,1968,470,0.02,1,48,8,7,4,79,146,0.31,324,0,0,0,0,0,0,48,8,7,4,79,387,162,162,0,0,990.0,965.7,0.17,0.03,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,35.0,35.0,0.0,0.0,67.9,1628
1969-09-15,1969,9,15,1968,467,0.02,1,48,8,7,4,79,146,0.31,321,0,0,0,0,0,0,48,8,7,4,79,384,160,160,0,0,990.0,965.7,0.17,0.03,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,67.2,1613
1969-09-16,1969,9,16,1968,462,0.02,1,48,8,7,4,79,146,0.32,316,0,0,0,0,0,0,48,8,7,4,79,379,158,158,0,0,990.0,965.7,0.17,0.03,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1591
1969-09-17,1969,9,17,1968,459,0.02,1,48,8,7,4,79,146,0.32,313,0,0,0,0,0,0,48,8,7,4,79,376,156,156,0,0,990.0,965.7,0.17,0.03,989.8,2,24.0,24.0,24.1,24.1,0.92,0.92,0.0,0.0,33.8,33.8,0.0,0.0,65.6,1574
1969-09-18,1969,9,18,1968,459,0.02,1,48,8,7,4,79,146,0.32,313,0,0,0,0,0,0,48,8,7,4,79,376,156,156,0,0,990.0,965.7,0.17,0.03,989.8,2,24.0,24.0,24.1,24.1,0.92,0.92,0.0,0.0,33.8,33.8,0.0,0.0,65.6,1574
1969-09-19,1969,9,19,1968,453,0.02,1,48,8,7,4,79,146,0.32,307,0,0,0,0,0,0,48,8,7,4,79,370,153,153,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,64.3,1543
1969-09-20,1969,9,20,1968,453,0.02,1,48,8,7,4,79,146,0.32,307,0,0,0,0,0,0,48,8,7,4,79,370,153,153,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,64.3,1543
1969-09-21,1969,9,21,1968,445,0.02,1,48,8,7,4,79,146,0.33,299,0,0,0,0,0,0,48,8,7,4,79,362,149,149,0,0,990.0,965.6,0.16,0.03,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,62.8,1506
1969-09-22,1969,9,22,1968,442,0.02,1,48,8,7,4,79,146,0.33,296,0,0,0,0,0,0,48,8,7,4,79,359,148,148,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,24.2,24.2,0.92,0.92,0.0,0.0,32.1,32.1,0.0,0.0,62.2,1492
1969-09-23,1969,9,23,1968,440,0.02,1,48,8,7,4,79,146,0.33,294,0,0,0,0,0,0,48,8,7,4,79,357,147,147,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,24.2,24.2,0.92,0.92,0.0,0.0,31.8,31.8,0.0,0.0,61.6,1479
1969-09-24,1969,9,24,1968,440,0.02,1,48,8,7,4,79,146,0.33,294,0,0,0,0,0,0,48,8,7,4,79,357,147,147,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,24.2,24.2,0.92,0.92,0.0,0.0,31.8,31.8,0.0,0.0,61.6,1479
1969-09-25,1969,9,25,1968,440,0.02,1,48,8,7,4,79,146,0.33,294,0,0,0,0,0,0,48,8,7,4,79,357,147,147,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,24.2,24.2,0.92,0.92,0.0,0.0,31.8,31.8,0.0,0.0,61.6,1479
1969-09-26,1969,9,26,1968,435,0.02,1,48,8,7,4,79,146,0.34,289,0,0,0,0,0,0,48,8,7,4,79,352,144,144,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.91,0.91,0.0,0.0,31.3,31.3,0.0,0.0,60.7,1456
1969-09-27,1969,9,27,1968,430,0.02,1,48,8,7,4,79,146,0.34,284,0,0,0,0,0,0,48,8,7,4,79,347,142,142,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,59.7,1433
1969-09-28,1969,9,28,1968,430,0.02,1,48,8,7,4,79,146,0.34,284,0,0,0,0,0,0,48,8,7,4,79,347,142,142,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,59.7,1433
1969-09-29,1969,9,29,1968,426,0.02,1,48,8,7,4,79,146,0.34,280,0,0,0,0,0,0,48,8,7,4,79,343,140,140,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,58.8,1411
1969-09-30,1969,9,30,1968,426,0.02,1,48,8,7,4,79,146,0.34,280,0,0,0,0,0,0,48,8,7,4,79,343,140,140,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,58.8,1411
1969-10-01,1969,10,1,1969,422,0.02,1,44,7,6,3,60,120,0.28,302,0,0,0,0,0,0,44,7,6,3,60,359,151,151,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,32.8,32.8,0.0,0.0,63.7,1528
1969-10-02,1969,10,2,1969,420,0.02,1,44,7,6,3,60,120,0.29,300,0,0,0,0,0,0,44,7,6,3,60,357,150,150,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.2,1517
1969-10-03,1969,10,3,1969,417,0.02,1,44,7,6,3,60,120,0.29,297,0,0,0,0,0,0,44,7,6,3,60,354,148,148,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,62.7,1505
1969-10-04,1969,10,4,1969,417,0.02,1,44,7,6,3,60,120,0.29,297,0,0,0,0,0,0,44,7,6,3,60,354,148,148,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,62.7,1505
1969-10-05,1969,10,5,1969,417,0.02,1,44,7,6,3,60,120,0.29,297,0,0,0,0,0,0,44,7,6,3,60,354,148,148,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,62.7,1505
1969-10-06,1969,10,6,1969,417,0.02,1,44,7,6,3,60,120,0.29,297,0,0,0,0,0,0,44,7,6,3,60,354,148,148,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,62.7,1505
1969-10-07,1969,10,7,1969,417,0.02,1,44,7,6,3,60,120,0.29,297,0,0,0,0,0,0,44,7,6,3,60,354,148,148,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,62.7,1505
1969-10-08,1969,10,8,1969,420,0.02,1,44,7,6,3,60,120,0.29,300,0,0,0,0,0,0,44,7,6,3,60,357,150,150,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.2,1517
1969-10-09,1969,10,9,1969,420,0.02,1,44,7,6,3,60,120,0.29,300,0,0,0,0,0,0,44,7,6,3,60,357,150,150,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.2,1517
1969-10-10,1969,10,10,1969,420,0.02,1,44,7,6,3,60,120,0.29,300,0,0,0,0,0,0,44,7,6,3,60,357,150,150,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.2,1517
1969-10-11,1969,10,11,1969,420,0.02,1,44,7,6,3,60,120,0.29,300,0,0,0,0,0,0,44,7,6,3,60,357,150,150,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.2,1517
1969-10-12,1969,10,12,1969,422,0.02,1,44,7,6,3,60,120,0.28,302,0,0,0,0,0,0,44,7,6,3,60,359,151,151,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,32.8,32.8,0.0,0.0,63.7,1528
1969-10-13,1969,10,13,1969,426,0.02,1,44,7,6,3,60,120,0.28,306,0,0,0,0,0,0,44,7,6,3,60,363,153,153,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.6,1549
1969-10-14,1969,10,14,1969,430,0.02,1,44,7,6,3,60,120,0.28,310,0,0,0,0,0,0,44,7,6,3,60,367,155,155,0,0,990.0,965.5,0.17,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,65.5,1571
1969-10-15,1969,10,15,1969,435,0.02,1,44,7,6,3,60,120,0.28,315,0,0,0,0,0,0,44,7,6,3,60,372,157,157,0,0,990.0,965.6,0.17,0.03,989.8,2,24.1,24.1,24.2,24.2,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.4,1593
1969-10-16,1969,10,16,1969,440,0.02,1,44,7,6,3,60,120,0.27,320,0,0,0,0,0,0,44,7,6,3,60,377,160,160,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,67.4,1616
1969-10-17,1969,10,17,1969,440,0.02,1,44,7,6,3,60,120,0.27,320,0,0,0,0,0,0,44,7,6,3,60,377,160,160,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,67.4,1616
1969-10-18,1969,10,18,1969,442,0.02,1,44,7,6,3,60,120,0.27,322,0,0,0,0,0,0,44,7,6,3,60,379,161,161,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,35.0,35.0,0.0,0.0,67.9,1630
1969-10-19,1969,10,19,1969,442,0.02,1,44,7,6,3,60,120,0.27,322,0,0,0,0,0,0,44,7,6,3,60,379,161,161,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,35.0,35.0,0.0,0.0,67.9,1630
1969-10-20,1969,10,20,1969,442,0.02,1,44,7,6,3,60,120,0.27,322,0,0,0,0,0,0,44,7,6,3,60,379,161,161,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,35.0,35.0,0.0,0.0,67.9,1630
1969-10-21,1969,10,21,1969,442,0.0,1,44,7,6,3,60,120,0.27,322,0,0,0,0,0,0,44,7,6,3,60,379,161,161,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,35.0,35.0,0.0,0.0,67.9,1630
1969-10-22,1969,10,22,1969,445,0.0,1,44,7,6,3,60,120,0.27,325,0,0,0,0,0,0,44,7,6,3,60,382,162,162,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,35.3,35.3,0.0,0.0,68.5,1643
1969-10-23,1969,10,23,1969,453,0.0,1,44,7,6,3,60,120,0.26,333,0,0,0,0,0,0,44,7,6,3,60,390,166,166,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,36.1,36.1,0.0,0.0,70.1,1681
1969-10-24,1969,10,24,1969,453,0.0,1,44,7,6,3,60,120,0.26,333,0,0,0,0,0,0,44,7,6,3,60,390,166,166,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,36.1,36.1,0.0,0.0,70.1,1681
1969-10-25,1969,10,25,1969,455,0.0,1,44,7,6,3,60,120,0.26,335,0,0,0,0,0,0,44,7,6,3,60,392,167,167,0,0,990.0,965.7,0.17,0.04,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,36.4,36.4,0.0,0.0,70.6,1693
1969-10-26,1969,10,26,1969,455,0.0,1,44,7,6,3,60,120,0.26,335,0,0,0,0,0,0,44,7,6,3,60,392,167,167,0,0,990.0,965.7,0.17,0.04,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,36.4,36.4,0.0,0.0,70.6,1693
1969-10-27,1969,10,27,1969,455,0.0,1,44,7,6,3,60,120,0.26,335,0,0,0,0,0,0,44,7,6,3,60,392,167,167,0,0,990.0,965.7,0.17,0.04,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,36.4,36.4,0.0,0.0,70.6,1693
1969-10-28,1969,10,28,1969,459,0.0,1,44,7,6,3,60,120,0.26,339,0,0,0,0,0,0,44,7,6,3,60,396,169,169,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,36.8,36.8,0.0,0.0,71.3,1711
1969-10-29,1969,10,29,1969,459,0.0,1,44,7,6,3,60,120,0.26,339,0,0,0,0,0,0,44,7,6,3,60,396,169,169,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,36.8,36.8,0.0,0.0,71.3,1711
1969-10-30,1969,10,30,1969,462,0.0,1,44,7,6,3,60,120,0.26,342,0,0,0,0,0,0,44,7,6,3,60,399,171,171,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,37.1,37.1,0.0,0.0,72.0,1727
