Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1969-10-31,1969,10,31,1969,470,0.0,1,44,7,6,3,60,120,0.26,350,0,0,0,0,0,0,44,7,6,3,60,407,175,175,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,37.9,37.9,0.0,0.0,73.6,1765
1969-11-01,1969,11,1,1969,470,0.0,1,42,7,6,3,56,114,0.24,356,0,0,0,0,0,0,42,7,6,3,56,411,178,178,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,38.6,38.6,0.0,0.0,74.9,1796
1969-11-02,1969,11,2,1969,477,0.0,1,42,7,6,3,56,114,0.24,363,0,0,0,0,0,0,42,7,6,3,56,418,181,181,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,39.3,39.3,0.0,0.0,76.3,1832
1969-11-03,1969,11,3,1969,479,0.0,1,42,7,6,3,56,114,0.24,365,0,0,0,0,0,0,42,7,6,3,56,420,182,182,0,0,990.0,965.8,0.18,0.04,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,76.8,1844
1969-11-04,1969,11,4,1969,479,0.0,1,42,7,6,3,56,114,0.24,365,0,0,0,0,0,0,42,7,6,3,56,420,182,182,0,0,990.0,965.8,0.18,0.04,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,76.8,1844
1969-11-05,1969,11,5,1969,486,0.0,1,42,7,6,3,56,114,0.23,372,0,0,0,0,0,0,42,7,6,3,56,427,186,186,0,0,990.0,965.8,0.19,0.04,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,40.3,40.3,0.0,0.0,78.3,1878
1969-11-06,1969,11,6,1969,486,0.0,1,42,7,6,3,56,114,0.23,372,0,0,0,0,0,0,42,7,6,3,56,427,186,186,0,0,990.0,965.8,0.19,0.04,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,40.3,40.3,0.0,0.0,78.3,1878
1969-11-07,1969,11,7,1969,486,0.0,1,42,7,6,3,56,114,0.23,372,0,0,0,0,0,0,42,7,6,3,56,427,186,186,0,0,990.0,965.8,0.19,0.04,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,40.3,40.3,0.0,0.0,78.3,1878
1969-11-08,1969,11,8,1969,486,0.0,1,42,7,6,3,56,114,0.23,372,0,0,0,0,0,0,42,7,6,3,56,427,186,186,0,0,990.0,965.8,0.19,0.04,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,40.3,40.3,0.0,0.0,78.3,1878
1969-11-09,1969,11,9,1969,486,0.0,1,42,7,6,3,56,114,0.23,372,0,0,0,0,0,0,42,7,6,3,56,427,186,186,0,0,990.0,965.8,0.19,0.04,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,40.3,40.3,0.0,0.0,78.3,1878
1969-11-10,1969,11,10,1969,489,0.0,1,42,7,6,3,56,114,0.23,375,0,0,0,0,0,0,42,7,6,3,56,430,187,187,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,40.6,40.6,0.0,0.0,79.0,1895
1969-11-11,1969,11,11,1969,494,0.02,1,42,7,6,3,56,114,0.23,380,0,0,0,0,0,0,42,7,6,3,56,435,190,190,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,23.9,23.9,0.93,0.93,0.0,0.0,41.2,41.2,0.0,0.0,80.2,1923
1969-11-12,1969,11,12,1969,494,0.02,1,42,7,6,3,56,114,0.23,380,0,0,0,0,0,0,42,7,6,3,56,435,190,190,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,23.9,23.9,0.93,0.93,0.0,0.0,41.2,41.2,0.0,0.0,80.2,1923
1969-11-13,1969,11,13,1969,494,0.02,1,42,7,6,3,56,114,0.23,380,0,0,0,0,0,0,42,7,6,3,56,435,190,190,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,23.9,23.9,0.93,0.93,0.0,0.0,41.2,41.2,0.0,0.0,80.2,1923
1969-11-14,1969,11,14,1969,494,0.02,1,42,7,6,3,56,114,0.23,380,0,0,0,0,0,0,42,7,6,3,56,435,190,190,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,23.9,23.9,0.93,0.93,0.0,0.0,41.2,41.2,0.0,0.0,80.2,1923
1969-11-15,1969,11,15,1969,494,0.02,1,42,7,6,3,56,114,0.23,380,0,0,0,0,0,0,42,7,6,3,56,435,190,190,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,23.9,23.9,0.93,0.93,0.0,0.0,41.2,41.2,0.0,0.0,80.2,1923
1969-11-16,1969,11,16,1969,505,0.02,1,42,7,6,3,56,114,0.23,391,0,0,0,0,0,0,42,7,6,3,56,446,195,195,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,23.9,23.9,0.93,0.93,0.0,0.0,42.2,42.2,0.0,0.0,82.4,1978
1969-11-17,1969,11,17,1969,505,0.02,1,42,7,6,3,56,114,0.23,391,0,0,0,0,0,0,42,7,6,3,56,446,195,195,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,23.9,23.9,0.93,0.93,0.0,0.0,42.2,42.2,0.0,0.0,82.4,1978
1969-11-18,1969,11,18,1969,516,0.02,1,42,7,6,3,56,114,0.22,402,0,0,0,0,0,0,42,7,6,3,56,457,201,201,0,0,990.0,965.9,0.2,0.05,989.8,2,23.5,23.5,23.8,23.8,0.93,0.93,0.0,0.0,43.4,43.4,0.0,0.0,85.0,2040
1969-11-19,1969,11,19,1969,523,0.02,1,42,7,6,3,56,114,0.22,409,0,0,0,0,0,0,42,7,6,3,56,464,204,204,0,0,990.0,966.0,0.2,0.05,989.7,2,23.5,23.5,23.8,23.8,0.94,0.94,0.0,0.0,44.1,44.1,0.0,0.0,86.4,2072
1969-11-20,1969,11,20,1969,532,0.02,1,42,7,6,3,56,114,0.21,418,0,0,0,0,0,0,42,7,6,3,56,473,209,209,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,23.7,23.7,0.94,0.94,0.0,0.0,45.0,45.0,0.0,0.0,88.3,2118
1969-11-21,1969,11,21,1969,542,0.02,1,42,7,6,3,56,114,0.21,428,0,0,0,0,0,0,42,7,6,3,56,483,214,214,0,0,990.0,966.0,0.21,0.06,989.7,2,23.4,23.4,23.7,23.7,0.94,0.94,0.0,0.0,46.0,46.0,0.0,0.0,90.1,2163
1969-11-22,1969,11,22,1969,550,0.02,1,42,7,6,3,56,114,0.21,436,0,0,0,0,0,0,42,7,6,3,56,491,218,218,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,23.7,23.7,0.94,0.94,0.0,0.0,46.9,46.9,0.0,0.0,91.9,2205
1969-11-23,1969,11,23,1969,550,0.02,1,42,7,6,3,56,114,0.21,436,0,0,0,0,0,0,42,7,6,3,56,491,218,218,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,23.7,23.7,0.94,0.94,0.0,0.0,46.9,46.9,0.0,0.0,91.9,2205
1969-11-24,1969,11,24,1969,562,0.02,1,42,7,6,3,56,114,0.2,448,0,0,0,0,0,0,42,7,6,3,56,503,149,149,149,0,990.0,966.1,0.21,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,31.5,31.5,31.5,0.0,91.6,2198
1969-11-25,1969,11,25,1969,563,0.02,1,42,7,6,3,56,114,0.2,449,0,0,0,0,0,0,42,7,6,3,56,504,149,149,149,0,990.0,966.1,0.21,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,31.6,31.6,31.6,0.0,91.8,2203
1969-11-26,1969,11,26,1969,595,0.02,1,42,7,6,3,56,114,0.19,481,0,0,0,0,0,0,42,7,6,3,56,536,160,160,160,0,990.0,966.3,0.23,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,33.7,33.7,33.7,0.0,98.0,2351
1969-11-27,1969,11,27,1969,618,0.02,1,42,7,6,3,56,114,0.18,504,0,0,0,0,0,0,42,7,6,3,56,559,168,168,168,0,990.0,966.4,0.24,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,35.2,35.2,35.2,0.0,102.4,2456
1969-11-28,1969,11,28,1969,630,0.02,1,42,7,6,3,56,114,0.18,516,0,0,0,0,0,0,42,7,6,3,56,571,172,172,172,0,990.0,966.4,0.25,0.08,989.7,3,23.0,23.0,23.0,23.3,0.92,0.92,0.92,0.0,35.9,35.9,35.9,0.0,104.5,2509
1969-11-29,1969,11,29,1969,630,0.02,1,42,7,6,3,56,114,0.18,516,0,0,0,0,0,0,42,7,6,3,56,571,172,172,172,0,990.0,966.4,0.25,0.08,989.7,3,23.0,23.0,23.0,23.3,0.92,0.92,0.92,0.0,35.9,35.9,35.9,0.0,104.5,2509
1969-11-30,1969,11,30,1969,647,0.02,1,42,7,6,3,56,114,0.18,533,0,0,0,0,0,0,42,7,6,3,56,588,177,177,177,0,990.0,966.5,0.26,0.08,989.7,3,22.9,22.9,22.9,23.2,0.93,0.93,0.93,0.0,37.1,37.1,37.1,0.0,107.9,2588
1969-12-01,1969,12,1,1969,647,0.0,1,44,8,6,4,64,126,0.19,521,0,0,0,0,0,0,44,8,6,4,64,579,173,173,173,0,990.0,966.5,0.26,0.08,989.7,3,23.0,23.0,23.0,23.2,0.92,0.92,0.92,0.0,36.2,36.2,36.2,0.0,105.4,2528
1969-12-02,1969,12,2,1969,647,0.0,1,44,8,6,4,64,126,0.19,521,0,0,0,0,0,0,44,8,6,4,64,579,173,173,173,0,990.0,966.5,0.26,0.08,989.7,3,23.0,23.0,23.0,23.2,0.92,0.92,0.92,0.0,36.2,36.2,36.2,0.0,105.4,2528
1969-12-03,1969,12,3,1969,654,0.0,1,44,8,6,4,64,126,0.19,528,0,0,0,0,0,0,44,8,6,4,64,586,176,176,176,0,990.0,966.5,0.26,0.08,989.7,3,22.9,22.9,22.9,23.1,0.93,0.93,0.93,0.0,36.6,36.6,36.6,0.0,106.6,2558
1969-12-04,1969,12,4,1969,666,0.0,1,44,8,6,4,64,126,0.19,540,0,0,0,0,0,0,44,8,6,4,64,598,180,180,180,0,990.0,966.6,0.27,0.09,989.6,3,22.8,22.8,22.8,23.1,0.93,0.93,0.93,0.0,37.4,37.4,37.4,0.0,108.9,2614
1969-12-05,1969,12,5,1969,666,0.0,1,44,8,6,4,64,126,0.19,540,0,0,0,0,0,0,44,8,6,4,64,598,180,180,180,0,990.0,966.6,0.27,0.09,989.6,3,22.8,22.8,22.8,23.1,0.93,0.93,0.93,0.0,37.4,37.4,37.4,0.0,108.9,2614
1969-12-06,1969,12,6,1969,673,0.0,1,44,8,6,4,64,126,0.19,547,0,0,0,0,0,0,44,8,6,4,64,605,182,182,182,0,990.0,966.6,0.27,0.09,989.6,3,22.8,22.8,22.8,23.0,0.93,0.93,0.93,0.0,37.8,37.8,37.8,0.0,110.1,2643
1969-12-07,1969,12,7,1969,684,0.0,1,44,8,6,4,64,126,0.18,558,0,0,0,0,0,0,44,8,6,4,64,616,186,186,186,0,990.0,966.6,0.28,0.09,989.6,3,22.7,22.7,22.7,23.0,0.93,0.93,0.93,0.0,38.6,38.6,38.6,0.0,112.3,2694
1969-12-08,1969,12,8,1969,702,0.0,1,44,8,6,4,64,126,0.18,576,0,0,0,0,0,0,44,8,6,4,64,634,192,192,192,0,990.0,966.7,0.29,0.1,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,39.7,39.7,39.7,0.0,115.7,2775
1969-12-09,1969,12,9,1969,702,0.0,1,44,8,6,4,64,126,0.18,576,0,0,0,0,0,0,44,8,6,4,64,634,192,192,192,0,990.0,966.7,0.29,0.1,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,39.7,39.7,39.7,0.0,115.7,2775
1969-12-10,1969,12,10,1969,705,0.0,1,44,8,6,4,64,126,0.18,579,0,0,0,0,0,0,44,8,6,4,64,637,193,193,193,0,990.0,966.7,0.29,0.1,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,39.9,39.9,39.9,0.0,116.3,2791
1969-12-11,1969,12,11,1969,739,0.02,1,44,8,6,4,64,126,0.17,613,0,0,0,0,0,0,44,8,6,4,64,671,204,204,204,0,990.0,966.9,0.31,0.11,989.6,3,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.0,42.0,42.0,42.0,0.0,123.0,2951
1969-12-12,1969,12,12,1969,760,0.02,1,44,8,6,4,64,126,0.17,634,0,0,0,0,0,0,44,8,6,4,64,692,211,211,211,0,990.0,966.9,0.32,0.12,989.6,3,22.3,22.3,22.3,22.6,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,127.0,3048
1969-12-13,1969,12,13,1969,760,0.02,1,44,8,6,4,64,126,0.17,634,0,0,0,0,0,0,44,8,6,4,64,692,211,211,211,0,990.0,966.9,0.32,0.12,989.6,3,22.3,22.3,22.3,22.6,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,127.0,3048
1969-12-14,1969,12,14,1969,760,0.02,1,44,8,6,4,64,126,0.17,634,0,0,0,0,0,0,44,8,6,4,64,692,211,211,211,0,990.0,966.9,0.32,0.12,989.6,3,22.3,22.3,22.3,22.6,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,127.0,3048
1969-12-15,1969,12,15,1969,760,0.02,1,44,8,6,4,64,126,0.17,634,0,0,0,0,0,0,44,8,6,4,64,692,211,211,211,0,990.0,966.9,0.32,0.12,989.6,3,22.3,22.3,22.3,22.6,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,127.0,3048
1969-12-16,1969,12,16,1969,768,0.02,1,44,8,6,4,64,126,0.16,642,0,0,0,0,0,0,44,8,6,4,64,700,214,214,214,0,990.0,967.0,0.32,0.12,989.6,3,22.3,22.3,22.3,22.6,0.94,0.94,0.94,0.0,43.8,43.8,43.8,0.0,128.6,3085
1969-12-17,1969,12,17,1969,779,0.02,1,44,8,6,4,64,126,0.16,653,0,0,0,0,0,0,44,8,6,4,64,711,217,217,217,0,990.0,967.0,0.33,0.13,989.5,3,22.2,22.2,22.2,22.5,0.94,0.94,0.94,0.0,44.4,44.4,44.4,0.0,130.6,3134
1969-12-18,1969,12,18,1969,779,0.02,1,44,8,6,4,64,126,0.16,653,0,0,0,0,0,0,44,8,6,4,64,711,217,217,217,0,990.0,967.0,0.33,0.13,989.5,3,22.2,22.2,22.2,22.5,0.94,0.94,0.94,0.0,44.4,44.4,44.4,0.0,130.6,3134
1969-12-19,1969,12,19,1969,794,0.02,1,44,8,6,4,64,126,0.16,668,0,0,0,0,0,0,44,8,6,4,64,726,167,167,167,167,990.0,967.1,0.34,0.13,989.5,4,22.3,22.3,22.3,22.3,0.92,0.92,0.92,0.92,33.6,33.6,33.6,33.6,130.2,3125
1969-12-20,1969,12,20,1969,817,0.02,1,44,8,6,4,64,126,0.15,691,0,0,0,0,0,0,44,8,6,4,64,749,172,172,172,172,990.0,967.2,0.35,0.14,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,34.6,34.6,34.6,34.6,134.3,3223
1969-12-21,1969,12,21,1969,834,0.02,1,44,8,6,4,64,126,0.15,708,0,0,0,0,0,0,44,8,6,4,64,766,177,177,177,177,990.0,967.2,0.36,0.14,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.4,35.4,35.4,35.4,137.2,3293
1969-12-22,1969,12,22,1969,834,0.02,1,44,8,6,4,64,126,0.15,708,0,0,0,0,0,0,44,8,6,4,64,766,177,177,177,177,990.0,967.2,0.36,0.14,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.4,35.4,35.4,35.4,137.2,3293
1969-12-23,1969,12,23,1969,834,0.02,1,44,8,6,4,64,126,0.15,708,0,0,0,0,0,0,44,8,6,4,64,766,177,177,177,177,990.0,967.2,0.36,0.14,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.4,35.4,35.4,35.4,137.2,3293
1969-12-24,1969,12,24,1969,847,0.02,1,44,8,6,4,64,126,0.15,721,0,0,0,0,0,0,44,8,6,4,64,779,180,180,180,180,990.0,967.3,0.37,0.15,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.9,35.9,35.9,35.9,139.4,3344
1969-12-25,1969,12,25,1969,847,0.02,1,44,8,6,4,64,126,0.15,721,0,0,0,0,0,0,44,8,6,4,64,779,180,180,180,180,990.0,967.3,0.37,0.15,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.9,35.9,35.9,35.9,139.4,3344
1969-12-26,1969,12,26,1969,876,0.02,1,44,8,6,4,64,126,0.14,750,0,0,0,0,0,0,44,8,6,4,64,808,187,187,187,187,990.0,967.4,0.4,0.17,989.4,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,37.2,37.2,37.2,37.2,144.3,3464
1969-12-27,1969,12,27,1969,885,0.02,1,44,8,6,4,64,126,0.14,759,0,0,0,0,0,0,44,8,6,4,64,817,189,189,189,189,990.0,967.4,0.4,0.17,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,37.5,37.5,37.5,37.5,145.7,3496
1969-12-28,1969,12,28,1969,891,0.02,1,44,8,6,4,64,126,0.14,765,0,0,0,0,0,0,44,8,6,4,64,823,191,191,191,191,990.0,967.5,0.41,0.17,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,37.8,37.8,37.8,37.8,146.8,3523
1969-12-29,1969,12,29,1969,905,0.02,1,44,8,6,4,64,126,0.14,779,0,0,0,0,0,0,44,8,6,4,64,837,194,194,194,194,990.0,967.5,0.42,0.18,989.4,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,38.4,38.4,38.4,38.4,149.0,3576
1969-12-30,1969,12,30,1969,905,0.02,1,44,8,6,4,64,126,0.14,779,0,0,0,0,0,0,44,8,6,4,64,837,194,194,194,194,990.0,967.5,0.42,0.18,989.4,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,38.4,38.4,38.4,38.4,149.0,3576
1969-12-31,1969,12,31,1969,905,0.02,1,44,8,6,4,64,126,0.14,779,0,0,0,0,0,0,44,8,6,4,64,837,194,194,194,194,990.0,967.5,0.42,0.18,989.4,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,38.4,38.4,38.4,38.4,149.0,3576
1970-01-01,1970,1,1,1969,905,0.04,1,49,8,7,5,81,150,0.17,755,0,0,0,0,0,0,49,8,7,5,81,819,188,188,188,188,990.0,967.5,0.41,0.17,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,37.2,37.2,37.2,37.2,144.4,3465
1970-01-02,1970,1,2,1969,905,0.04,1,49,8,7,5,81,150,0.17,755,0,0,0,0,0,0,49,8,7,5,81,819,188,188,188,188,990.0,967.5,0.41,0.17,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,37.2,37.2,37.2,37.2,144.4,3465
1970-01-03,1970,1,3,1969,905,0.04,1,49,8,7,5,81,150,0.17,755,0,0,0,0,0,0,49,8,7,5,81,819,188,188,188,188,990.0,967.5,0.41,0.17,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,37.2,37.2,37.2,37.2,144.4,3465
1970-01-04,1970,1,4,1969,924,0.04,1,49,8,7,5,81,150,0.16,774,0,0,0,0,0,0,49,8,7,5,81,838,193,193,193,193,990.0,967.6,0.42,0.18,989.4,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,38.0,38.0,38.0,38.0,147.5,3540
1970-01-05,1970,1,5,1969,947,0.04,1,49,8,7,5,81,150,0.16,797,0,0,0,0,0,0,49,8,7,5,81,861,199,199,199,199,990.0,967.7,0.44,0.19,989.4,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,38.9,38.9,38.9,38.9,151.1,3626
1970-01-06,1970,1,6,1969,952,0.04,1,49,8,7,5,81,150,0.16,802,0,0,0,0,0,0,49,8,7,5,81,866,200,200,200,200,990.0,967.7,0.45,0.19,989.4,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,39.2,39.2,39.2,39.2,152.0,3647
1970-01-07,1970,1,7,1969,971,0.04,1,49,8,7,5,81,150,0.15,821,0,0,0,0,0,0,49,8,7,5,81,885,205,205,205,205,990.0,967.8,0.47,0.21,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,39.9,39.9,39.9,39.9,155.1,3723
1970-01-08,1970,1,8,1969,971,0.04,1,49,8,7,5,81,150,0.15,821,0,0,0,0,0,0,49,8,7,5,81,885,205,205,205,205,990.0,967.8,0.47,0.21,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,39.9,39.9,39.9,39.9,155.1,3723
1970-01-09,1970,1,9,1969,989,0.04,1,49,8,7,5,81,150,0.15,839,0,0,0,0,0,0,49,8,7,5,81,903,209,209,209,209,990.0,967.9,0.48,0.22,989.3,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,158.1,3793
1970-01-10,1970,1,10,1969,1025,0.04,1,49,8,7,5,81,150,0.15,875,0,0,0,0,0,0,49,8,7,5,81,939,218,218,218,218,990.0,968.0,0.51,0.25,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,163.9,3933
1970-01-11,1970,1,11,1969,1050,0.04,1,49,8,7,5,81,150,0.14,900,0,0,0,0,0,0,49,8,7,5,81,964,225,225,225,225,990.0,968.1,0.54,0.27,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,168.1,4033
1970-01-12,1970,1,12,1969,1080,0.04,1,49,8,7,5,81,150,0.14,930,0,0,0,0,0,0,49,8,7,5,81,994,232,232,232,232,990.0,968.2,0.56,0.29,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,172.7,4145
1970-01-13,1970,1,13,1969,1082,0.04,1,49,8,7,5,81,150,0.14,932,0,0,0,0,0,0,49,8,7,5,81,996,233,233,233,233,990.0,968.2,0.57,0.3,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,173.2,4156
1970-01-14,1970,1,14,1969,1096,0.04,1,49,8,7,5,81,150,0.14,946,0,0,0,0,0,0,49,8,7,5,81,1010,236,236,236,236,990.0,968.2,0.58,0.31,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,175.1,4203
1970-01-15,1970,1,15,1969,1132,0.04,1,49,8,7,5,81,150,0.13,982,0,0,0,0,0,0,49,8,7,5,81,1046,245,245,245,245,990.0,968.3,0.62,0.34,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.9,45.9,45.9,45.9,180.1,4321
1970-01-16,1970,1,16,1969,1151,0.04,1,49,8,7,5,81,150,0.13,1001,0,0,0,0,0,0,49,8,7,5,81,1065,250,250,250,250,990.0,968.4,0.65,0.35,989.0,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.5,4380
1970-01-17,1970,1,17,1969,1182,0.04,1,49,8,7,5,81,150,0.13,1032,0,0,0,0,0,0,49,8,7,5,81,1096,258,258,258,258,990.0,968.5,0.69,0.39,988.9,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.2,4469
1970-01-18,1970,1,18,1969,1195,0.04,1,49,8,7,5,81,150,0.13,1045,0,0,0,0,0,0,49,8,7,5,81,1109,261,261,261,261,990.0,968.5,0.71,0.41,988.9,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.7,4504
1970-01-19,1970,1,19,1969,1231,0.04,1,49,8,7,5,81,150,0.12,1081,0,0,0,0,0,0,49,8,7,5,81,1145,270,270,270,270,990.0,968.6,0.77,0.46,988.8,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.7,4601
1970-01-20,1970,1,20,1969,1341,0.04,1,49,8,7,5,81,150,0.11,1100,91,29,4,4,3,49,78,12,11,8,130,1202,275,275,275,275,990.0,969.0,0.85,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,189.9,4558
1970-01-21,1970,1,21,1969,1355,0.07,1,49,8,7,5,81,150,0.11,1100,105,34,5,4,3,57,83,13,11,8,138,1209,275,275,275,275,990.0,969.0,0.86,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.4,4544
1970-01-22,1970,1,22,1969,1383,0.07,1,49,8,7,5,81,150,0.11,1100,133,43,7,6,4,72,92,15,13,9,153,1220,275,275,275,275,990.0,969.1,0.88,0.48,988.6,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.2,4517
1970-01-23,1970,1,23,1969,1383,0.07,1,49,8,7,5,81,150,0.11,1100,133,43,7,6,4,72,92,15,13,9,153,1220,275,275,275,275,990.0,969.1,0.88,0.48,988.6,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.2,4517
1970-01-24,1970,1,24,1969,1414,0.07,1,49,8,7,5,81,150,0.11,1100,164,51,8,7,5,91,100,16,14,10,172,1231,275,275,275,275,990.0,969.2,0.9,0.48,988.6,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,187.0,4487
1970-01-25,1970,1,25,1969,1484,0.07,1,49,8,7,5,81,150,0.1,1100,234,51,10,10,7,155,100,18,17,12,236,1235,275,275,275,275,990.0,969.4,0.91,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.5,4426
1970-01-26,1970,1,26,1969,1528,0.07,1,49,8,7,5,81,150,0.1,1100,278,51,10,12,9,194,100,18,19,14,275,1237,275,275,275,275,990.0,969.6,0.91,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,182.9,4390
1970-01-27,1970,1,27,1969,1570,0.07,1,49,8,7,5,81,150,0.1,1100,320,51,10,14,10,233,100,18,21,15,314,1239,275,275,275,275,990.0,969.7,0.92,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.4,4354
1970-01-28,1970,1,28,1969,1631,0.07,1,49,8,7,5,81,150,0.09,1100,381,51,10,17,12,289,100,18,24,17,370,1242,275,275,275,275,990.0,969.9,0.93,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,179.3,4303
1970-01-29,1970,1,29,1969,1707,0.07,1,49,8,7,5,81,150,0.09,1100,457,51,10,18,15,363,100,18,25,20,444,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.7,4239
1970-01-30,1970,1,30,1969,1745,0.07,1,49,8,7,5,81,150,0.09,1100,495,51,10,18,16,400,100,18,25,21,481,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.3,4207
1970-01-31,1970,1,31,1969,1767,0.07,1,49,8,7,5,81,150,0.08,1100,517,51,10,18,17,421,100,18,25,22,502,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,174.6,4189
1970-02-01,1970,2,1,1969,1807,0.09,1,55,10,10,8,114,197,0.11,1100,510,45,7,14,20,422,100,18,25,28,536,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.2,4155
1970-02-02,1970,2,2,1969,1860,0.09,1,55,10,10,8,114,197,0.11,1100,563,45,8,15,22,472,100,18,25,30,586,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,171.2,4108
1970-02-03,1970,2,3,1969,1921,0.09,1,55,10,10,8,114,197,0.1,1100,624,45,8,15,25,531,100,18,25,33,645,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,168.8,4052
1970-02-04,1970,2,4,1969,1966,0.09,1,55,10,10,8,114,197,0.1,1100,669,45,8,15,27,574,100,18,25,35,688,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.1,4011
1970-02-05,1970,2,5,1969,1983,0.09,1,55,10,10,8,114,197,0.1,1100,686,45,8,15,27,590,100,18,25,35,704,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.5,3996
1970-02-06,1970,2,6,1969,2067,0.09,1,55,10,10,8,114,197,0.1,1100,770,45,8,15,31,671,100,18,25,39,785,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,164.0,3936
1970-02-07,1970,2,7,1969,2102,0.09,1,55,10,10,8,114,197,0.09,1100,805,45,8,15,32,704,100,18,25,40,818,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.0,3912
1970-02-08,1970,2,8,1969,2139,0.09,1,55,10,10,8,114,197,0.09,1100,842,45,8,15,34,740,100,18,25,42,854,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.0,3887
1970-02-09,1970,2,9,1969,2187,0.09,1,55,10,10,8,114,197,0.09,1100,890,45,8,15,36,786,100,18,25,44,900,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3855
1970-02-10,1970,2,10,1969,2261,0.09,1,55,10,10,8,114,197,0.09,1100,964,45,8,15,39,856,100,18,25,47,970,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1970-02-11,1970,2,11,1969,2310,0.1,2,49,8,7,5,93,162,0.07,1100,1048,51,10,18,32,937,100,18,25,37,1030,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,157.3,3774
1970-02-12,1970,2,12,1969,2411,0.1,2,49,8,7,5,93,162,0.07,1100,1149,51,9,18,35,1034,100,18,25,40,1127,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.4,3706
1970-02-13,1970,2,13,1969,2567,0.1,2,49,8,7,5,93,162,0.06,1100,1305,51,10,18,40,1186,100,18,25,45,1279,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.0,3599
1970-02-14,1970,2,14,1969,2716,0.1,2,49,8,7,5,93,162,0.06,1100,1454,51,10,18,44,1330,100,18,25,49,1423,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,145.9,3502
1970-02-15,1970,2,15,1969,2840,0.1,2,49,8,7,5,93,162,0.06,1100,1578,50,10,18,48,1450,100,18,25,53,1543,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.5,3421
1970-02-16,1970,2,16,1969,2963,0.1,2,49,8,7,5,93,162,0.05,1100,1701,51,10,18,52,1570,100,18,25,57,1663,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.2,3340
1970-02-17,1970,2,17,1969,3169,0.1,2,49,8,7,5,93,162,0.05,1100,1907,51,10,18,58,1769,100,18,25,63,1862,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.5,34.5,34.5,34.5,133.7,3208
1970-02-18,1970,2,18,1969,3441,0.1,2,49,8,7,5,93,162,0.05,1100,2179,51,10,18,67,2032,100,18,25,72,2125,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,127.0,3048
1970-02-19,1970,2,19,1969,3553,0.1,2,49,8,7,5,93,162,0.05,1100,2291,51,10,18,70,2142,100,18,25,75,2235,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,32.0,32.0,32.0,32.0,124.2,2981
1970-02-20,1970,2,20,1969,3803,0.1,2,49,8,7,5,93,162,0.04,1100,2541,51,10,18,75,2387,100,18,25,80,2480,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.4,30.4,30.4,30.4,118.0,2832
1970-02-21,1970,2,21,1969,3901,0.07,1,55,10,10,8,114,197,0.05,1100,2604,45,8,15,72,2464,100,18,25,80,2578,1243,275,275,275,275,990.0,975.5,0.93,0.48,988.6,4,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.8,29.8,29.8,29.8,115.5,2771
1970-02-22,1970,2,22,1969,3988,0.07,1,55,10,10,8,114,197,0.05,1100,2691,45,8,15,72,2551,100,18,25,80,2665,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.2,29.2,29.2,29.2,113.3,2718
1970-02-23,1970,2,23,1969,4056,0.07,1,55,10,10,8,114,197,0.05,1100,2759,45,8,15,72,2619,100,18,25,80,2733,1243,275,275,275,275,990.0,975.8,0.93,0.48,988.6,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.8,28.8,28.8,28.8,111.7,2681
1970-02-24,1970,2,24,1969,4180,0.07,1,55,10,10,8,114,197,0.05,1100,2883,45,8,15,72,2743,100,18,25,80,2857,1243,275,275,275,275,990.0,976.0,0.93,0.48,988.6,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,28.1,28.1,28.1,28.1,109.0,2616
1970-02-25,1970,2,25,1969,4305,0.07,1,55,10,10,8,114,197,0.05,1100,3008,45,8,15,71,2868,100,18,25,80,2982,1243,275,275,275,275,990.0,976.2,0.93,0.48,988.6,4,11.8,11.8,11.8,11.8,0.85,0.85,0.85,0.85,27.1,27.1,27.1,27.1,105.2,2525
1970-02-26,1970,2,26,1969,4401,0.07,1,55,10,10,8,114,197,0.04,1100,3104,45,8,15,72,2964,100,18,25,80,3078,1243,275,275,275,275,990.0,976.4,0.93,0.48,988.6,4,11.6,11.6,11.6,11.6,0.84,0.84,0.84,0.84,26.3,26.3,26.3,26.3,102.1,2450
1970-02-27,1970,2,27,1969,4479,0.07,1,55,10,10,8,114,197,0.04,1100,3182,45,8,15,72,3042,100,18,25,80,3156,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.7,25.7,25.7,25.7,99.6,2391
1970-02-28,1970,2,28,1969,4525,0.07,1,55,10,10,8,114,197,0.04,1100,3228,45,8,15,72,3088,100,18,25,80,3202,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.4,11.4,11.4,11.4,0.82,0.82,0.82,0.82,25.3,25.3,25.3,25.3,98.2,2356
1970-03-01,1970,3,1,1969,4594,0.05,1,68,14,17,21,195,315,0.07,1100,3179,32,4,8,59,3076,100,18,25,80,3271,1243,275,275,275,275,990.0,976.8,0.93,0.48,988.6,4,11.3,11.3,11.3,11.3,0.81,0.81,0.81,0.81,24.7,24.7,24.7,24.7,96.0,2304
1970-03-02,1970,3,2,1969,4594,0.05,1,68,14,17,21,195,315,0.07,1100,3179,32,4,8,59,3076,100,18,25,80,3271,1243,275,275,275,275,990.0,976.8,0.93,0.48,988.6,4,11.3,11.3,11.3,11.3,0.81,0.81,0.81,0.81,24.7,24.7,24.7,24.7,96.0,2304
1970-03-03,1970,3,3,1969,4542,0.05,1,68,14,17,21,195,315,0.07,1100,3127,32,4,8,59,3024,100,18,25,80,3219,1243,275,275,275,275,990.0,976.7,0.93,0.48,988.6,4,11.4,11.4,11.4,11.4,0.82,0.82,0.82,0.82,25.2,25.2,25.2,25.2,97.7,2343
1970-03-04,1970,3,4,1969,4594,0.05,1,68,14,17,21,195,315,0.07,1100,3179,32,4,8,59,3076,100,18,25,80,3271,1243,275,275,275,275,990.0,976.8,0.93,0.48,988.6,4,11.3,11.3,11.3,11.3,0.81,0.81,0.81,0.81,24.7,24.7,24.7,24.7,96.0,2304
1970-03-05,1970,3,5,1969,4629,0.05,1,68,14,17,21,195,315,0.07,1100,3214,32,4,8,59,3111,100,18,25,80,3306,1243,275,275,275,275,990.0,976.8,0.93,0.48,988.6,4,11.2,11.2,11.2,11.2,0.81,0.81,0.81,0.81,24.5,24.5,24.5,24.5,94.9,2278
1970-03-06,1970,3,6,1969,4685,0.05,1,68,14,17,21,195,315,0.07,1100,3270,32,4,8,59,3167,100,18,25,80,3362,1243,275,275,275,275,990.0,976.9,0.93,0.48,988.6,4,11.1,11.1,11.1,11.1,0.8,0.8,0.8,0.8,24.0,24.0,24.0,24.0,93.1,2234
1970-03-07,1970,3,7,1969,4720,0.05,1,68,14,17,21,195,315,0.07,1100,3305,32,4,8,59,3202,100,18,25,80,3397,1243,275,275,275,275,990.0,977.0,0.93,0.48,988.6,4,11.1,11.1,11.1,11.1,0.8,0.8,0.8,0.8,23.7,23.7,23.7,23.7,92.0,2207
1970-03-08,1970,3,8,1969,4760,0.05,1,68,14,17,21,195,315,0.07,1100,3345,32,4,8,59,3242,100,18,25,80,3437,1243,275,275,275,275,990.0,977.1,0.93,0.48,988.6,4,11.0,11.0,11.0,11.0,0.79,0.79,0.79,0.79,23.4,23.4,23.4,23.4,90.7,2177
1970-03-09,1970,3,9,1969,4777,0.05,1,68,14,17,21,195,315,0.07,1100,3362,32,4,8,59,3259,100,18,25,80,3454,1243,275,275,275,275,990.0,977.1,0.93,0.48,988.6,4,11.0,11.0,11.0,11.0,0.79,0.79,0.79,0.79,23.3,23.3,23.3,23.3,90.2,2164
1970-03-10,1970,3,10,1969,4812,0.05,1,68,14,17,21,195,315,0.07,1100,3397,32,4,8,59,3294,100,18,25,80,3489,1243,275,275,275,275,990.0,977.2,0.93,0.48,988.6,4,10.9,10.9,10.9,10.9,0.78,0.78,0.78,0.78,23.0,23.0,23.0,23.0,89.1,2137
1970-03-11,1970,3,11,1969,4838,0.07,1,68,14,17,21,195,315,0.07,1100,3423,32,4,8,59,3320,100,18,25,80,3515,1243,275,275,275,275,990.0,977.2,0.93,0.48,988.6,4,10.8,10.8,10.8,10.8,0.78,0.78,0.78,0.78,22.8,22.8,22.8,22.8,88.3,2118
1970-03-12,1970,3,12,1969,4873,0.07,1,68,14,17,21,195,315,0.06,1100,3458,32,4,8,59,3355,100,18,25,80,3550,1243,275,275,275,275,990.0,977.3,0.93,0.48,988.6,4,10.8,10.8,10.8,10.8,0.78,0.78,0.78,0.78,22.6,22.6,22.6,22.6,87.2,2091
1970-03-13,1970,3,13,1969,4873,0.07,1,68,14,17,21,195,315,0.06,1100,3458,32,4,8,59,3355,100,18,25,80,3550,1243,275,275,275,275,990.0,977.3,0.93,0.48,988.6,4,10.8,10.8,10.8,10.8,0.78,0.78,0.78,0.78,22.6,22.6,22.6,22.6,87.2,2091
1970-03-14,1970,3,14,1969,4812,0.07,1,68,14,17,21,195,315,0.07,1100,3397,32,4,8,59,3294,100,18,25,80,3489,1243,275,275,275,275,990.0,977.2,0.93,0.48,988.6,4,10.9,10.9,10.9,10.9,0.78,0.78,0.78,0.78,23.0,23.0,23.0,23.0,89.1,2137
1970-03-15,1970,3,15,1969,4812,0.07,1,68,14,17,21,195,315,0.07,1100,3397,32,4,8,59,3294,100,18,25,80,3489,1243,275,275,275,275,990.0,977.2,0.93,0.48,988.6,4,10.9,10.9,10.9,10.9,0.78,0.78,0.78,0.78,23.0,23.0,23.0,23.0,89.1,2137
1970-03-16,1970,3,16,1969,4812,0.07,1,68,14,17,21,195,315,0.07,1100,3397,32,4,8,59,3294,100,18,25,80,3489,1243,275,275,275,275,990.0,977.2,0.93,0.48,988.6,4,10.9,10.9,10.9,10.9,0.78,0.78,0.78,0.78,23.0,23.0,23.0,23.0,89.1,2137
1970-03-17,1970,3,17,1969,4812,0.07,1,68,14,17,21,195,315,0.07,1100,3397,32,4,8,59,3294,100,18,25,80,3489,1243,275,275,275,275,990.0,977.2,0.93,0.48,988.6,4,10.9,10.9,10.9,10.9,0.78,0.78,0.78,0.78,23.0,23.0,23.0,23.0,89.1,2137
1970-03-18,1970,3,18,1969,4838,0.07,1,68,14,17,21,195,315,0.07,1100,3423,32,4,8,59,3320,100,18,25,80,3515,1243,275,275,275,275,990.0,977.2,0.93,0.48,988.6,4,10.8,10.8,10.8,10.8,0.78,0.78,0.78,0.78,22.8,22.8,22.8,22.8,88.3,2118
1970-03-19,1970,3,19,1969,4856,0.07,1,68,14,17,21,195,315,0.06,1100,3441,32,4,8,59,3338,100,18,25,80,3533,1243,275,275,275,275,990.0,977.2,0.93,0.48,988.6,4,10.8,10.8,10.8,10.8,0.78,0.78,0.78,0.78,22.7,22.7,22.7,22.7,87.7,2104
1970-03-20,1970,3,20,1969,4795,0.07,1,68,14,17,21,195,315,0.07,1100,3380,32,4,8,59,3277,100,18,25,80,3472,1243,275,275,275,275,990.0,977.1,0.93,0.48,988.6,4,10.9,10.9,10.9,10.9,0.79,0.79,0.79,0.79,23.2,23.2,23.2,23.2,89.6,2150
1970-03-21,1970,3,21,1969,4702,0.09,1,68,14,17,21,195,315,0.07,1100,3287,32,4,8,59,3184,100,18,25,80,3379,1243,275,275,275,275,990.0,977.0,0.93,0.48,988.6,4,11.1,11.1,11.1,11.1,0.8,0.8,0.8,0.8,23.9,23.9,23.9,23.9,92.5,2221
1970-03-22,1970,3,22,1969,4611,0.09,1,68,14,17,21,195,315,0.07,1100,3196,32,4,8,59,3093,100,18,25,80,3288,1243,275,275,275,275,990.0,976.8,0.93,0.48,988.6,4,11.3,11.3,11.3,11.3,0.81,0.81,0.81,0.81,24.6,24.6,24.6,24.6,95.5,2291
1970-03-23,1970,3,23,1969,4594,0.09,1,68,14,17,21,195,315,0.07,1100,3179,32,4,8,59,3076,100,18,25,80,3271,1243,275,275,275,275,990.0,976.8,0.93,0.48,988.6,4,11.3,11.3,11.3,11.3,0.81,0.81,0.81,0.81,24.7,24.7,24.7,24.7,96.0,2304
1970-03-24,1970,3,24,1969,4532,0.09,1,68,14,17,21,195,315,0.07,1100,3117,32,4,8,59,3014,100,18,25,80,3209,1243,275,275,275,275,990.0,976.7,0.93,0.48,988.6,4,11.4,11.4,11.4,11.4,0.82,0.82,0.82,0.82,25.3,25.3,25.3,25.3,98.0,2351
1970-03-25,1970,3,25,1969,4484,0.09,1,68,14,17,21,195,315,0.07,1100,3069,32,4,8,59,2966,100,18,25,80,3161,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.6,25.6,25.6,25.6,99.5,2387
1970-03-26,1970,3,26,1969,4479,0.09,1,68,14,17,21,195,315,0.07,1100,3064,32,4,8,59,2961,100,18,25,80,3156,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.7,25.7,25.7,25.7,99.6,2391
1970-03-27,1970,3,27,1969,4415,0.09,1,68,14,17,21,195,315,0.07,1100,3000,32,4,8,59,2897,100,18,25,80,3092,1243,275,275,275,275,990.0,976.4,0.93,0.48,988.6,4,11.6,11.6,11.6,11.6,0.84,0.84,0.84,0.84,26.2,26.2,26.2,26.2,101.7,2440
1970-03-28,1970,3,28,1969,4352,0.09,1,68,14,17,21,195,315,0.07,1100,2937,32,4,8,59,2834,100,18,25,80,3029,1243,275,275,275,275,990.0,976.3,0.93,0.48,988.6,4,11.7,11.7,11.7,11.7,0.84,0.84,0.84,0.84,26.7,26.7,26.7,26.7,103.7,2488
1970-03-29,1970,3,29,1969,4226,0.09,1,68,14,17,21,195,315,0.07,1100,2811,32,4,8,59,2708,100,18,25,80,2903,1243,275,275,275,275,990.0,976.1,0.93,0.48,988.6,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,27.8,27.8,27.8,27.8,107.8,2587
1970-03-30,1970,3,30,1969,4160,0.09,1,68,14,17,21,195,315,0.08,1100,2745,32,3,8,59,2642,100,18,25,80,2837,1243,275,275,275,275,990.0,976.0,0.93,0.48,988.6,4,12.1,12.1,12.1,12.1,0.87,0.87,0.87,0.87,28.2,28.2,28.2,28.2,109.5,2627
1970-03-31,1970,3,31,1969,4110,0.09,1,68,14,17,21,195,315,0.08,1100,2695,32,3,8,59,2592,100,18,25,80,2787,1243,275,275,275,275,990.0,975.9,0.93,0.48,988.6,4,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,28.5,28.5,28.5,28.5,110.5,2652
1970-04-01,1970,4,1,1969,4056,0.22,2,70,14,18,25,168,295,0.07,1100,2661,30,4,7,55,2565,100,18,25,80,2733,1243,275,275,275,275,990.0,975.8,0.93,0.48,988.6,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.8,28.8,28.8,28.8,111.7,2681
1970-04-02,1970,4,2,1969,4036,0.22,2,70,14,18,25,168,295,0.07,1100,2641,30,4,7,55,2545,100,18,25,80,2713,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.9,28.9,28.9,28.9,112.2,2691
1970-04-03,1970,4,3,1969,4027,0.22,2,70,14,18,25,168,295,0.07,1100,2632,30,4,7,55,2536,100,18,25,80,2704,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,29.0,29.0,29.0,29.0,112.4,2696
1970-04-04,1970,4,4,1969,4007,0.22,2,70,14,18,25,168,295,0.07,1100,2612,30,3,7,55,2516,100,18,25,80,2684,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.1,29.1,29.1,29.1,112.8,2707
1970-04-05,1970,4,5,1969,3970,0.22,2,70,14,18,25,168,295,0.07,1100,2575,30,4,7,55,2479,100,18,25,80,2647,1243,275,275,275,275,990.0,975.6,0.93,0.48,988.6,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.3,29.3,29.3,29.3,113.7,2728
1970-04-06,1970,4,6,1969,3951,0.22,2,70,14,18,25,168,295,0.07,1100,2556,30,4,7,55,2460,100,18,25,80,2628,1243,275,275,275,275,990.0,975.6,0.93,0.48,988.6,4,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,29.4,29.4,29.4,29.4,114.2,2740
1970-04-07,1970,4,7,1969,3939,0.22,2,70,14,18,25,168,295,0.07,1100,2544,30,4,7,55,2448,100,18,25,80,2616,1243,275,275,275,275,990.0,975.6,0.93,0.48,988.6,4,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,29.5,29.5,29.5,29.5,114.5,2747
1970-04-08,1970,4,8,1969,3866,0.22,2,70,14,18,25,168,295,0.08,1100,2471,30,4,7,55,2375,100,18,25,80,2543,1243,275,275,275,275,990.0,975.4,0.93,0.48,988.6,4,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.0,30.0,30.0,30.0,116.4,2792
1970-04-09,1970,4,9,1969,3826,0.22,2,70,14,18,25,168,295,0.08,1100,2431,30,4,7,55,2335,100,18,25,80,2503,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,4,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.3,30.3,30.3,30.3,117.4,2817
1970-04-10,1970,4,10,1969,3803,0.22,2,70,14,18,25,168,295,0.08,1100,2408,30,3,7,55,2312,100,18,25,80,2480,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.4,30.4,30.4,30.4,118.0,2832
1970-04-11,1970,4,11,1969,3773,0.27,2,70,14,18,25,168,295,0.08,1100,2378,30,4,7,55,2282,100,18,25,80,2450,1243,275,275,275,275,990.0,975.2,0.93,0.48,988.6,4,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.6,30.6,30.6,30.6,118.8,2850
1970-04-12,1970,4,12,1969,3734,0.27,2,70,14,18,25,168,295,0.08,1100,2339,30,4,7,55,2243,100,18,25,80,2411,1243,275,275,275,275,990.0,975.1,0.93,0.48,988.6,4,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.9,30.9,30.9,30.9,119.8,2874
1970-04-13,1970,4,13,1969,3639,0.27,2,70,14,18,25,168,295,0.08,1100,2244,30,4,7,55,2148,100,18,25,80,2316,1243,275,275,275,275,990.0,974.9,0.93,0.48,988.6,4,13.1,13.1,13.1,13.1,0.89,0.89,0.89,0.89,31.5,31.5,31.5,31.5,122.1,2931
1970-04-14,1970,4,14,1969,3573,0.27,2,70,14,18,25,168,295,0.08,1100,2178,30,4,7,55,2082,100,18,25,80,2250,1243,275,275,275,275,990.0,974.8,0.93,0.48,988.6,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,123.8,2970
1970-04-15,1970,4,15,1969,3496,0.27,2,70,14,18,25,168,295,0.08,1100,2101,30,4,7,55,2005,100,18,25,80,2173,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.6,3015
1970-04-16,1970,4,16,1969,3467,0.27,2,70,14,18,25,168,295,0.09,1100,2072,30,4,7,55,1976,100,18,25,80,2144,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.6,32.6,32.6,32.6,126.4,3032
1970-04-17,1970,4,17,1969,3441,0.27,2,70,14,18,25,168,295,0.09,1100,2046,29,4,7,55,1950,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,127.0,3048
1970-04-18,1970,4,18,1969,3441,0.27,2,70,14,18,25,168,295,0.09,1100,2046,29,4,7,55,1950,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,127.0,3048
1970-04-19,1970,4,19,1969,3381,0.27,2,70,14,18,25,168,295,0.09,1100,1986,29,4,7,55,1890,100,18,25,80,2058,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.1,33.1,33.1,33.1,128.5,3083
1970-04-20,1970,4,20,1969,3313,0.27,2,70,14,18,25,168,295,0.09,1100,1918,30,4,7,55,1822,100,18,25,80,1990,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.6,33.6,33.6,33.6,130.2,3124
1970-04-21,1970,4,21,1969,3278,0.3,2,70,14,18,25,168,295,0.09,1100,1883,30,4,6,55,1787,100,18,25,80,1955,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.8,33.8,33.8,33.8,131.1,3145
1970-04-22,1970,4,22,1969,3210,0.3,2,70,14,18,25,168,295,0.09,1100,1815,30,4,6,55,1719,100,18,25,80,1887,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,132.7,3185
1970-04-23,1970,4,23,1969,3169,0.3,2,70,14,18,25,168,295,0.09,1100,1774,30,4,7,55,1678,100,18,25,80,1846,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.5,34.5,34.5,34.5,133.7,3208
1970-04-24,1970,4,24,1969,3067,0.3,2,70,14,18,25,168,295,0.1,1100,1672,30,4,7,55,1576,100,18,25,80,1744,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,136.4,3273
1970-04-25,1970,4,25,1969,2959,0.3,2,70,14,18,25,168,295,0.1,1100,1564,30,4,7,55,1468,100,18,25,80,1636,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.3,3343
1970-04-26,1970,4,26,1969,2914,0.3,2,70,14,18,25,168,295,0.1,1100,1519,30,4,7,55,1423,100,18,25,80,1591,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,140.5,3372
1970-04-27,1970,4,27,1969,2873,0.3,2,70,14,18,25,168,295,0.1,1100,1478,30,4,7,55,1382,100,18,25,80,1550,1243,275,275,275,275,990.0,973.2,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.5,36.5,36.5,36.5,141.7,3399
1970-04-28,1970,4,28,1969,2819,0.3,2,70,14,18,25,168,295,0.1,1100,1424,30,4,7,55,1328,100,18,25,80,1496,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.9,36.9,36.9,36.9,143.1,3434
1970-04-29,1970,4,29,1969,2769,0.3,2,70,14,18,25,168,295,0.11,1100,1374,30,4,7,55,1278,100,18,25,80,1446,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,144.5,3467
1970-04-30,1970,4,30,1969,2716,0.3,2,70,14,18,25,168,295,0.11,1100,1321,30,3,7,55,1225,100,18,25,80,1393,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,145.9,3502
1970-05-01,1970,5,1,1969,2671,0.5,3,55,13,13,17,178,276,0.1,1100,1295,45,5,12,63,1170,100,18,25,80,1348,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,147.1,3531
1970-05-02,1970,5,2,1969,2591,0.5,3,55,13,13,17,178,276,0.11,1100,1215,44,5,12,63,1090,100,18,25,80,1268,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.5,38.5,38.5,38.5,149.3,3583
1970-05-03,1970,5,3,1969,2567,0.5,3,55,13,13,17,178,276,0.11,1100,1191,45,5,12,63,1066,100,18,25,80,1244,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.0,3599
1970-05-04,1970,5,4,1969,2517,0.5,3,55,13,13,17,178,276,0.11,1100,1141,45,4,11,63,1016,100,18,25,80,1194,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.0,39.0,39.0,39.0,151.4,3632
1970-05-05,1970,5,5,1969,2423,0.5,3,55,13,13,17,178,276,0.11,1100,1047,45,5,12,63,922,100,18,25,80,1100,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,154.1,3697
1970-05-06,1970,5,6,1969,2384,0.5,3,55,13,13,17,178,276,0.12,1100,1008,45,5,12,62,884,100,18,25,79,1062,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,155.2,3724
1970-05-07,1970,5,7,1969,2335,0.5,3,55,13,13,17,178,276,0.12,1100,959,45,5,12,59,838,100,18,25,76,1016,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.6,3757
1970-05-08,1970,5,8,1969,2293,0.5,3,55,13,13,17,178,276,0.12,1100,917,45,5,12,56,799,100,18,25,73,977,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,157.7,3784
1970-05-09,1970,5,9,1969,2261,0.5,3,55,13,13,17,178,276,0.12,1100,885,45,5,12,54,768,100,18,25,71,946,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1970-05-10,1970,5,10,1969,2217,0.5,3,55,13,13,17,178,276,0.12,1100,841,45,5,12,51,727,100,18,25,68,905,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.8,3835
1970-05-11,1970,5,11,1969,2187,0.59,3,55,13,13,17,178,276,0.13,1100,811,45,5,12,50,699,100,18,25,67,877,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3855
1970-05-12,1970,5,12,1969,2155,0.59,3,55,13,13,17,178,276,0.13,1100,779,45,5,12,47,669,100,18,25,64,847,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.6,3877
1970-05-13,1970,5,13,1969,2102,0.59,3,55,13,13,17,178,276,0.13,1100,726,45,5,12,44,619,100,18,25,61,797,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.0,3912
1970-05-14,1970,5,14,1969,2067,0.59,3,55,13,13,17,178,276,0.13,1100,691,45,5,12,42,586,100,18,25,59,764,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,164.0,3936
1970-05-15,1970,5,15,1969,2019,0.59,3,55,13,13,17,178,276,0.14,1100,643,45,5,12,39,542,100,18,25,56,720,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,165.3,3967
1970-05-16,1970,5,16,1969,1966,0.59,3,55,13,13,17,178,276,0.14,1100,590,44,5,12,36,492,100,18,25,53,670,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.1,4011
1970-05-17,1970,5,17,1969,1916,0.59,3,55,13,13,17,178,276,0.14,1100,540,45,5,12,33,445,100,18,25,50,623,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,169.0,4056
1970-05-18,1970,5,18,1969,1881,0.59,3,55,13,13,17,178,276,0.15,1100,505,44,5,12,31,411,100,18,25,48,589,1243,275,275,275,275,990.0,970.7,0.93,0.48,988.6,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.5,43.5,43.5,43.5,170.4,4089
1970-05-19,1970,5,19,1969,1835,0.59,3,55,13,13,17,178,276,0.15,1100,459,45,4,11,28,369,100,18,25,45,547,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,172.1,4130
1970-05-20,1970,5,20,1969,1801,0.59,3,55,13,13,17,178,276,0.15,1100,425,44,4,11,26,337,100,18,25,43,515,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.4,4161
1970-05-21,1970,5,21,1969,1751,0.62,3,55,13,13,17,178,276,0.16,1100,375,45,5,12,23,290,100,18,25,40,468,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.1,4203
1970-05-22,1970,5,22,1969,1726,0.62,3,55,13,13,17,178,276,0.16,1100,350,45,5,12,21,266,100,18,25,38,444,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,176.0,4224
1970-05-23,1970,5,23,1969,1693,0.62,3,55,13,13,17,178,276,0.16,1100,317,45,5,12,19,236,100,18,25,36,414,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.2,45.2,45.2,45.2,177.2,4251
1970-05-24,1970,5,24,1969,1645,0.62,3,55,13,13,17,178,276,0.17,1100,269,45,5,12,16,191,100,18,25,33,369,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.8,4291
1970-05-25,1970,5,25,1969,1609,0.62,3,55,13,13,17,178,276,0.17,1100,233,45,5,10,14,158,100,18,23,31,336,1241,275,275,275,275,990.0,969.8,0.92,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,180.1,4321
1970-05-26,1970,5,26,1969,1570,0.62,3,55,13,13,17,178,276,0.18,1100,194,38,5,9,11,129,93,18,22,28,307,1233,275,275,275,275,990.0,969.7,0.9,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.6,4358
1970-05-27,1970,5,27,1969,1551,0.62,3,55,13,13,17,178,276,0.18,1100,175,34,5,8,10,116,89,18,21,27,294,1229,275,275,275,275,990.0,969.6,0.89,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.4,4377
1970-05-28,1970,5,28,1969,1511,0.62,3,55,13,13,17,178,276,0.18,1100,135,26,5,6,8,88,81,18,19,25,266,1219,275,275,275,275,990.0,969.5,0.87,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,46.9,46.9,46.9,46.9,183.9,4414
1970-05-29,1970,5,29,1969,1484,0.62,3,55,13,13,17,178,276,0.19,1100,108,21,5,5,6,70,76,18,18,23,248,1212,275,275,275,275,990.0,969.4,0.86,0.48,988.7,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,184.9,4438
1970-05-30,1970,5,30,1969,1446,0.62,3,55,13,13,17,178,276,0.19,1100,70,14,3,3,4,45,69,16,16,21,223,1201,275,275,275,275,990.0,969.3,0.85,0.48,988.7,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.4,4473
1970-05-31,1970,5,31,1969,1431,0.62,3,55,13,13,17,178,276,0.19,1100,55,11,2,2,3,35,66,15,15,20,213,1197,275,275,275,275,990.0,969.3,0.84,0.48,988.7,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,187.0,4487
1970-06-01,1970,6,1,1969,1392,0.67,3,53,12,12,13,120,210,0.15,1100,82,20,4,4,5,46,73,16,16,18,166,1207,275,275,275,275,990.0,969.1,0.86,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.2,4515
1970-06-02,1970,6,2,1969,1365,0.67,3,53,12,12,13,120,210,0.15,1100,55,14,3,3,3,31,67,15,15,16,151,1197,275,275,275,275,990.0,969.1,0.84,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.2,4540
1970-06-03,1970,6,3,1969,1341,0.67,3,53,12,12,13,120,210,0.16,1100,31,7,1,1,1,17,60,13,13,14,137,1188,275,275,275,275,990.0,969.0,0.83,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.2,4564
1970-06-04,1970,6,4,1969,1311,0.67,3,53,12,12,13,120,210,0.16,1100,1,0,0,0,0,0,53,12,12,13,120,1177,275,275,275,275,990.0,968.9,0.81,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.3,4592
1970-06-05,1970,6,5,1969,1291,0.67,3,53,12,12,13,120,210,0.16,1081,0,0,0,0,0,0,53,12,12,13,120,1158,270,270,270,270,990.0,968.8,0.78,0.46,988.8,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.5,4547
1970-06-06,1970,6,6,1969,1216,0.67,3,53,12,12,13,120,210,0.17,1006,0,0,0,0,0,0,53,12,12,13,120,1083,251,251,251,251,990.0,968.6,0.67,0.36,989.0,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,46.2,46.2,46.2,46.2,181.2,4347
1970-06-07,1970,6,7,1969,1199,0.67,3,53,12,12,13,120,210,0.18,989,0,0,0,0,0,0,53,12,12,13,120,1066,247,247,247,247,990.0,968.5,0.65,0.34,989.0,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,45.7,45.7,45.7,45.7,179.1,4297
1970-06-08,1970,6,8,1969,1186,0.67,3,53,12,12,13,120,210,0.18,976,0,0,0,0,0,0,53,12,12,13,120,1053,244,244,244,244,990.0,968.5,0.63,0.33,989.0,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,177.4,4258
