Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1970-06-09,1970,6,9,1969,1166,0.67,3,53,12,12,13,120,210,0.18,956,0,0,0,0,0,0,53,12,12,13,120,1033,239,239,239,239,990.0,968.4,0.6,0.32,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,174.8,4194
1970-06-10,1970,6,10,1969,1132,0.67,3,53,12,12,13,120,210,0.19,922,0,0,0,0,0,0,53,12,12,13,120,999,230,230,230,230,990.0,968.3,0.57,0.29,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,169.6,4070
1970-06-11,1970,6,11,1969,1127,0.64,3,53,12,12,13,120,210,0.19,917,0,0,0,0,0,0,53,12,12,13,120,994,229,229,229,229,990.0,968.3,0.57,0.28,989.2,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,43.2,43.2,43.2,43.2,168.9,4053
1970-06-12,1970,6,12,1969,1117,0.64,3,53,12,12,13,120,210,0.19,907,0,0,0,0,0,0,53,12,12,13,120,984,226,226,226,226,990.0,968.3,0.56,0.28,989.2,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,42.8,42.8,42.8,42.8,167.2,4013
1970-06-13,1970,6,13,1969,1089,0.64,3,53,12,12,13,120,210,0.19,879,0,0,0,0,0,0,53,12,12,13,120,956,219,219,219,219,990.0,968.2,0.53,0.25,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,41.7,41.7,41.7,41.7,162.8,3907
1970-06-14,1970,6,14,1969,1080,0.64,3,53,12,12,13,120,210,0.19,870,0,0,0,0,0,0,53,12,12,13,120,947,217,217,217,217,990.0,968.2,0.52,0.25,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,41.4,41.4,41.4,41.4,161.3,3871
1970-06-15,1970,6,15,1969,1073,0.64,3,53,12,12,13,120,210,0.2,863,0,0,0,0,0,0,53,12,12,13,120,940,215,215,215,215,990.0,968.1,0.52,0.24,989.2,4,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.2,3844
1970-06-16,1970,6,16,1969,1042,0.64,3,53,12,12,13,120,210,0.2,832,0,0,0,0,0,0,53,12,12,13,120,909,208,208,208,208,990.0,968.0,0.49,0.22,989.3,4,21.0,21.0,21.0,21.0,0.93,0.93,0.93,0.93,39.9,39.9,39.9,39.9,155.2,3725
1970-06-17,1970,6,17,1969,1025,0.64,3,53,12,12,13,120,210,0.2,815,0,0,0,0,0,0,53,12,12,13,120,892,203,203,203,203,990.0,968.0,0.47,0.2,989.3,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,39.2,39.2,39.2,39.2,152.3,3654
1970-06-18,1970,6,18,1969,1022,0.64,3,53,12,12,13,120,210,0.21,812,0,0,0,0,0,0,53,12,12,13,120,889,203,203,203,203,990.0,968.0,0.47,0.2,989.3,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,39.1,39.1,39.1,39.1,151.9,3645
1970-06-19,1970,6,19,1969,976,0.64,3,53,12,12,13,120,210,0.21,766,0,0,0,0,0,0,53,12,12,13,120,843,191,191,191,191,990.0,967.8,0.43,0.17,989.4,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,37.2,37.2,37.2,37.2,144.5,3468
1970-06-20,1970,6,20,1969,957,0.64,3,53,12,12,13,120,210,0.22,747,0,0,0,0,0,0,53,12,12,13,120,824,186,186,186,186,990.0,967.7,0.41,0.16,989.4,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,36.5,36.5,36.5,36.5,141.5,3395
1970-06-21,1970,6,21,1969,941,0.59,3,53,12,12,13,120,210,0.22,731,0,0,0,0,0,0,53,12,12,13,120,808,182,182,182,182,990.0,967.7,0.39,0.16,989.4,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,35.8,35.8,35.8,35.8,138.7,3329
1970-06-22,1970,6,22,1969,914,0.59,3,53,12,12,13,120,210,0.23,704,0,0,0,0,0,0,53,12,12,13,120,781,176,176,176,176,990.0,967.6,0.37,0.14,989.5,4,21.7,21.7,21.7,21.7,0.92,0.92,0.92,0.92,34.6,34.6,34.6,34.6,134.2,3221
1970-06-23,1970,6,23,1969,905,0.59,3,53,12,12,13,120,210,0.23,695,0,0,0,0,0,0,53,12,12,13,120,772,173,173,173,173,990.0,967.5,0.37,0.14,989.5,4,21.8,21.8,21.8,21.8,0.92,0.92,0.92,0.92,34.2,34.2,34.2,34.2,132.8,3186
1970-06-24,1970,6,24,1969,885,0.59,3,53,12,12,13,120,210,0.24,675,0,0,0,0,0,0,53,12,12,13,120,752,168,168,168,168,990.0,967.4,0.35,0.13,989.5,4,21.9,21.9,21.9,21.9,0.92,0.92,0.92,0.92,33.3,33.3,33.3,33.3,129.3,3103
1970-06-25,1970,6,25,1969,876,0.59,3,53,12,12,13,120,210,0.24,666,0,0,0,0,0,0,53,12,12,13,120,743,166,166,166,166,990.0,967.4,0.35,0.13,989.5,4,21.9,21.9,21.9,21.9,0.92,0.92,0.92,0.92,33.0,33.0,33.0,33.0,127.9,3069
1970-06-26,1970,6,26,1969,847,0.59,3,53,12,12,13,120,210,0.25,637,0,0,0,0,0,0,53,12,12,13,120,714,212,212,212,0,990.0,967.3,0.33,0.12,989.5,3,21.9,21.9,21.9,22.3,0.94,0.94,0.94,0.0,42.8,42.8,42.8,0.0,125.3,3007
1970-06-27,1970,6,27,1969,819,0.59,3,53,12,12,13,120,210,0.26,609,0,0,0,0,0,0,53,12,12,13,120,686,203,203,203,0,990.0,967.2,0.32,0.11,989.6,3,22.1,22.1,22.1,22.4,0.93,0.93,0.93,0.0,41.1,41.1,41.1,0.0,120.0,2880
1970-06-28,1970,6,28,1969,817,0.59,3,53,12,12,13,120,210,0.26,607,0,0,0,0,0,0,53,12,12,13,120,684,202,202,202,0,990.0,967.2,0.32,0.11,989.6,3,22.1,22.1,22.1,22.4,0.93,0.93,0.93,0.0,41.0,41.0,41.0,0.0,119.7,2873
1970-06-29,1970,6,29,1969,794,0.59,3,53,12,12,13,120,210,0.26,584,0,0,0,0,0,0,53,12,12,13,120,661,194,194,194,0,990.0,967.1,0.3,0.1,989.6,3,22.2,22.2,22.2,22.5,0.93,0.93,0.93,0.0,39.5,39.5,39.5,0.0,115.2,2763
1970-06-30,1970,6,30,1969,779,0.59,3,53,12,12,13,120,210,0.27,569,0,0,0,0,0,0,53,12,12,13,120,646,189,189,189,0,990.0,967.0,0.29,0.1,989.6,3,22.3,22.3,22.3,22.6,0.93,0.93,0.93,0.0,38.6,38.6,38.6,0.0,112.4,2697
1970-07-01,1970,7,1,1969,751,0.52,3,50,10,9,9,108,186,0.25,565,0,0,0,0,0,0,50,10,9,9,108,634,188,188,188,0,990.0,966.9,0.29,0.1,989.6,3,22.5,22.5,22.5,22.7,0.93,0.93,0.93,0.0,38.6,38.6,38.6,0.0,112.3,2694
1970-07-02,1970,7,2,1969,739,0.52,3,50,10,9,9,108,186,0.25,553,0,0,0,0,0,0,50,10,9,9,108,622,184,184,184,0,990.0,966.9,0.28,0.09,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,37.8,37.8,37.8,0.0,110.1,2641
1970-07-03,1970,7,3,1969,728,0.52,3,50,10,9,9,108,186,0.26,542,0,0,0,0,0,0,50,10,9,9,108,611,180,180,180,0,990.0,966.8,0.27,0.09,989.6,3,22.6,22.6,22.6,22.8,0.93,0.93,0.93,0.0,37.1,37.1,37.1,0.0,108.0,2592
1970-07-04,1970,7,4,1969,712,0.52,3,50,10,9,9,108,186,0.26,526,0,0,0,0,0,0,50,10,9,9,108,595,175,175,175,0,990.0,966.7,0.26,0.08,989.7,3,22.7,22.7,22.7,22.9,0.92,0.92,0.92,0.0,36.1,36.1,36.1,0.0,105.0,2519
1970-07-05,1970,7,5,1969,702,0.52,3,50,10,9,9,108,186,0.26,516,0,0,0,0,0,0,50,10,9,9,108,585,172,172,172,0,990.0,966.7,0.26,0.08,989.7,3,22.7,22.7,22.7,23.0,0.92,0.92,0.92,0.0,35.5,35.5,35.5,0.0,103.2,2477
1970-07-06,1970,7,6,1969,691,0.52,3,50,10,9,9,108,186,0.27,505,0,0,0,0,0,0,50,10,9,9,108,574,168,168,168,0,990.0,966.7,0.25,0.07,989.7,3,22.8,22.8,22.8,23.0,0.92,0.92,0.92,0.0,34.8,34.8,34.8,0.0,101.2,2429
1970-07-07,1970,7,7,1969,682,0.52,3,50,10,9,9,108,186,0.27,496,0,0,0,0,0,0,50,10,9,9,108,565,165,165,165,0,990.0,966.6,0.25,0.07,989.7,3,22.9,22.9,22.9,23.1,0.92,0.92,0.92,0.0,34.2,34.2,34.2,0.0,99.4,2386
1970-07-08,1970,7,8,1969,682,0.52,3,50,10,9,9,108,186,0.27,496,0,0,0,0,0,0,50,10,9,9,108,565,165,165,165,0,990.0,966.6,0.25,0.07,989.7,3,22.9,22.9,22.9,23.1,0.92,0.92,0.92,0.0,34.2,34.2,34.2,0.0,99.4,2386
1970-07-09,1970,7,9,1969,666,0.52,3,50,10,9,9,108,186,0.28,480,0,0,0,0,0,0,50,10,9,9,108,549,160,160,160,0,990.0,966.6,0.24,0.07,989.7,3,22.9,22.9,22.9,23.1,0.92,0.92,0.92,0.0,33.2,33.2,33.2,0.0,96.5,2315
1970-07-10,1970,7,10,1969,659,0.52,3,50,10,9,9,108,186,0.28,473,0,0,0,0,0,0,50,10,9,9,108,542,157,157,157,0,990.0,966.5,0.24,0.06,989.7,3,23.0,23.0,23.0,23.2,0.92,0.92,0.92,0.0,32.7,32.7,32.7,0.0,95.2,2284
1970-07-11,1970,7,11,1969,647,0.41,3,50,10,9,9,108,186,0.29,461,0,0,0,0,0,0,50,10,9,9,108,530,153,153,153,0,990.0,966.5,0.23,0.06,989.7,3,23.1,23.1,23.1,23.2,0.92,0.92,0.92,0.0,31.9,31.9,31.9,0.0,92.8,2227
1970-07-12,1970,7,12,1969,636,0.41,3,50,10,9,9,108,186,0.29,450,0,0,0,0,0,0,50,10,9,9,108,519,150,150,150,0,990.0,966.4,0.22,0.06,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,31.2,31.2,31.2,0.0,90.8,2178
1970-07-13,1970,7,13,1969,623,0.41,3,50,10,9,9,108,186,0.3,437,0,0,0,0,0,0,50,10,9,9,108,506,218,218,0,0,990.0,966.4,0.21,0.06,989.7,2,23.0,23.0,23.3,23.3,0.94,0.94,0.0,0.0,46.3,46.3,0.0,0.0,90.8,2178
1970-07-14,1970,7,14,1969,618,0.41,3,50,10,9,9,108,186,0.3,432,0,0,0,0,0,0,50,10,9,9,108,501,216,216,0,0,990.0,966.4,0.21,0.06,989.7,2,23.0,23.0,23.4,23.4,0.94,0.94,0.0,0.0,45.8,45.8,0.0,0.0,89.8,2154
1970-07-15,1970,7,15,1969,608,0.41,3,50,10,9,9,108,186,0.31,422,0,0,0,0,0,0,50,10,9,9,108,491,211,211,0,0,990.0,966.3,0.21,0.05,989.7,2,23.1,23.1,23.4,23.4,0.94,0.94,0.0,0.0,44.8,44.8,0.0,0.0,87.8,2108
1970-07-16,1970,7,16,1969,601,0.41,3,50,10,9,9,108,186,0.31,415,0,0,0,0,0,0,50,10,9,9,108,484,207,207,0,0,990.0,966.3,0.21,0.05,989.7,2,23.1,23.1,23.4,23.4,0.94,0.94,0.0,0.0,44.1,44.1,0.0,0.0,86.5,2075
1970-07-17,1970,7,17,1969,589,0.41,3,50,10,9,9,108,186,0.32,403,0,0,0,0,0,0,50,10,9,9,108,472,201,201,0,0,990.0,966.3,0.2,0.05,989.7,2,23.2,23.2,23.5,23.5,0.93,0.93,0.0,0.0,42.9,42.9,0.0,0.0,83.8,2010
1970-07-18,1970,7,18,1969,589,0.41,3,50,10,9,9,108,186,0.32,403,0,0,0,0,0,0,50,10,9,9,108,472,201,201,0,0,990.0,966.3,0.2,0.05,989.7,2,23.2,23.2,23.5,23.5,0.93,0.93,0.0,0.0,42.9,42.9,0.0,0.0,83.8,2010
1970-07-19,1970,7,19,1969,583,0.41,3,50,10,9,9,108,186,0.32,397,0,0,0,0,0,0,50,10,9,9,108,466,198,198,0,0,990.0,966.2,0.2,0.05,989.8,2,23.2,23.2,23.5,23.5,0.93,0.93,0.0,0.0,42.2,42.2,0.0,0.0,82.4,1978
1970-07-20,1970,7,20,1969,571,0.41,3,50,10,9,9,108,186,0.33,385,0,0,0,0,0,0,50,10,9,9,108,454,192,192,0,0,990.0,966.2,0.2,0.05,989.8,2,23.3,23.3,23.6,23.6,0.93,0.93,0.0,0.0,41.1,41.1,0.0,0.0,80.0,1921
1970-07-21,1970,7,21,1969,571,0.32,2,58,11,11,11,136,227,0.4,344,0,0,0,0,0,0,58,11,11,11,136,424,172,172,0,0,990.0,966.2,0.19,0.04,989.8,2,23.4,23.4,23.6,23.6,0.92,0.92,0.0,0.0,36.6,36.6,0.0,0.0,71.0,1702
1970-07-22,1970,7,22,1969,571,0.32,2,58,11,11,11,136,227,0.4,344,0,0,0,0,0,0,58,11,11,11,136,424,172,172,0,0,990.0,966.2,0.19,0.04,989.8,2,23.4,23.4,23.6,23.6,0.92,0.92,0.0,0.0,36.6,36.6,0.0,0.0,71.0,1702
1970-07-23,1970,7,23,1969,563,0.32,2,58,11,11,11,136,227,0.4,336,0,0,0,0,0,0,58,11,11,11,136,416,168,168,0,0,990.0,966.1,0.18,0.04,989.8,2,23.4,23.4,23.6,23.6,0.92,0.92,0.0,0.0,35.8,35.8,0.0,0.0,69.4,1664
1970-07-24,1970,7,24,1969,562,0.32,2,58,11,11,11,136,227,0.4,335,0,0,0,0,0,0,58,11,11,11,136,415,167,167,0,0,990.0,966.1,0.18,0.04,989.8,2,23.4,23.4,23.6,23.6,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,69.1,1659
1970-07-25,1970,7,25,1969,562,0.32,2,58,11,11,11,136,227,0.4,335,0,0,0,0,0,0,58,11,11,11,136,415,167,167,0,0,990.0,966.1,0.18,0.04,989.8,2,23.4,23.4,23.6,23.6,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,69.1,1659
1970-07-26,1970,7,26,1969,550,0.32,2,58,11,11,11,136,227,0.41,323,0,0,0,0,0,0,58,11,11,11,136,403,161,161,0,0,990.0,966.1,0.18,0.03,989.8,2,23.5,23.5,23.7,23.7,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,66.8,1602
1970-07-27,1970,7,27,1969,550,0.32,2,58,11,11,11,136,227,0.41,323,0,0,0,0,0,0,58,11,11,11,136,403,161,161,0,0,990.0,966.1,0.18,0.03,989.8,2,23.5,23.5,23.7,23.7,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,66.8,1602
1970-07-28,1970,7,28,1969,550,0.32,2,58,11,11,11,136,227,0.41,323,0,0,0,0,0,0,58,11,11,11,136,403,161,161,0,0,990.0,966.1,0.18,0.03,989.8,2,23.5,23.5,23.7,23.7,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,66.8,1602
1970-07-29,1970,7,29,1969,548,0.32,2,58,11,11,11,136,227,0.41,321,0,0,0,0,0,0,58,11,11,11,136,401,160,160,0,0,990.0,966.1,0.18,0.03,989.8,2,23.5,23.5,23.7,23.7,0.92,0.92,0.0,0.0,34.1,34.1,0.0,0.0,66.2,1588
1970-07-30,1970,7,30,1969,542,0.32,2,58,11,11,11,136,227,0.42,315,0,0,0,0,0,0,58,11,11,11,136,395,157,157,0,0,990.0,966.0,0.17,0.03,989.8,2,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,33.5,33.5,0.0,0.0,64.9,1558
1970-07-31,1970,7,31,1969,537,0.32,2,58,11,11,11,136,227,0.42,310,0,0,0,0,0,0,58,11,11,11,136,390,155,155,0,0,990.0,966.0,0.17,0.03,989.8,2,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,33.0,33.0,0.0,0.0,64.1,1537
1970-08-01,1970,8,1,1969,532,0.22,2,54,9,8,6,107,184,0.35,348,0,0,0,0,0,0,54,9,8,6,107,419,174,174,0,0,990.0,966.0,0.18,0.04,989.8,2,23.6,23.6,23.8,23.8,0.93,0.93,0.0,0.0,37.3,37.3,0.0,0.0,72.3,1735
1970-08-02,1970,8,2,1969,527,0.22,2,54,9,8,6,107,184,0.35,343,0,0,0,0,0,0,54,9,8,6,107,414,171,171,0,0,990.0,966.0,0.18,0.04,989.8,2,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,36.7,36.7,0.0,0.0,71.3,1710
1970-08-03,1970,8,3,1969,523,0.22,2,54,9,8,6,107,184,0.35,339,0,0,0,0,0,0,54,9,8,6,107,410,169,169,0,0,990.0,966.0,0.18,0.04,989.8,2,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,36.3,36.3,0.0,0.0,70.4,1689
1970-08-04,1970,8,4,1969,516,0.22,2,54,9,8,6,107,184,0.36,332,0,0,0,0,0,0,54,9,8,6,107,403,166,166,0,0,990.0,965.9,0.18,0.04,989.8,2,23.7,23.7,23.9,23.9,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,69.1,1658
1970-08-05,1970,8,5,1969,512,0.22,2,54,9,8,6,107,184,0.36,328,0,0,0,0,0,0,54,9,8,6,107,399,164,164,0,0,990.0,965.9,0.18,0.04,989.8,2,23.7,23.7,23.9,23.9,0.92,0.92,0.0,0.0,35.1,35.1,0.0,0.0,68.2,1636
1970-08-06,1970,8,6,1969,505,0.22,2,54,9,8,6,107,184,0.36,321,0,0,0,0,0,0,54,9,8,6,107,392,160,160,0,0,990.0,965.9,0.17,0.03,989.8,2,23.7,23.7,23.9,23.9,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,66.7,1601
1970-08-07,1970,8,7,1969,494,0.22,2,54,9,8,6,107,184,0.37,310,0,0,0,0,0,0,54,9,8,6,107,381,155,155,0,0,990.0,965.8,0.17,0.03,989.8,2,23.8,23.8,24.0,24.0,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.6,1550
1970-08-08,1970,8,8,1969,494,0.22,2,54,9,8,6,107,184,0.37,310,0,0,0,0,0,0,54,9,8,6,107,381,155,155,0,0,990.0,965.8,0.17,0.03,989.8,2,23.8,23.8,24.0,24.0,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.6,1550
1970-08-09,1970,8,9,1969,489,0.22,2,54,9,8,6,107,184,0.38,305,0,0,0,0,0,0,54,9,8,6,107,376,152,152,0,0,990.0,965.8,0.17,0.03,989.8,2,23.8,23.8,24.0,24.0,0.92,0.92,0.0,0.0,32.7,32.7,0.0,0.0,63.5,1523
1970-08-10,1970,8,10,1969,486,0.22,2,54,9,8,6,107,184,0.38,302,0,0,0,0,0,0,54,9,8,6,107,373,151,151,0,0,990.0,965.8,0.17,0.03,989.8,2,23.9,23.9,24.0,24.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,62.8,1507
1970-08-11,1970,8,11,1969,479,0.19,2,54,9,8,6,107,184,0.38,295,0,0,0,0,0,0,54,9,8,6,107,366,147,147,0,0,990.0,965.8,0.16,0.03,989.8,2,23.9,23.9,24.0,24.0,0.92,0.92,0.0,0.0,31.7,31.7,0.0,0.0,61.5,1475
1970-08-12,1970,8,12,1969,477,0.19,2,54,9,8,6,107,184,0.39,293,0,0,0,0,0,0,54,9,8,6,107,364,146,146,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,24.1,24.1,0.91,0.91,0.0,0.0,31.5,31.5,0.0,0.0,61.0,1464
1970-08-13,1970,8,13,1969,472,0.19,2,54,9,8,6,107,184,0.39,288,0,0,0,0,0,0,54,9,8,6,107,359,144,144,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,24.1,24.1,0.91,0.91,0.0,0.0,30.9,30.9,0.0,0.0,60.0,1440
1970-08-14,1970,8,14,1969,472,0.19,2,54,9,8,6,107,184,0.39,288,0,0,0,0,0,0,54,9,8,6,107,359,144,144,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,24.1,24.1,0.91,0.91,0.0,0.0,30.9,30.9,0.0,0.0,60.0,1440
1970-08-15,1970,8,15,1969,470,0.19,2,54,9,8,6,107,184,0.39,286,0,0,0,0,0,0,54,9,8,6,107,357,143,143,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,30.7,30.7,0.0,0.0,59.5,1429
1970-08-16,1970,8,16,1969,467,0.19,2,54,9,8,6,107,184,0.39,283,0,0,0,0,0,0,54,9,8,6,107,354,141,141,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,30.4,30.4,0.0,0.0,58.9,1414
1970-08-17,1970,8,17,1969,462,0.19,2,54,9,8,6,107,184,0.4,278,0,0,0,0,0,0,54,9,8,6,107,349,139,139,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,29.9,29.9,0.0,0.0,58.0,1391
1970-08-18,1970,8,18,1969,459,0.19,2,54,9,8,6,107,184,0.4,275,0,0,0,0,0,0,54,9,8,6,107,346,137,137,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.2,24.2,0.91,0.91,0.0,0.0,29.5,29.5,0.0,0.0,57.3,1374
1970-08-19,1970,8,19,1969,459,0.19,2,54,9,8,6,107,184,0.4,275,0,0,0,0,0,0,54,9,8,6,107,346,137,137,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.2,24.2,0.91,0.91,0.0,0.0,29.5,29.5,0.0,0.0,57.3,1374
1970-08-20,1970,8,20,1969,455,0.19,2,54,9,8,6,107,184,0.4,271,0,0,0,0,0,0,54,9,8,6,107,342,135,135,0,0,990.0,965.7,0.16,0.02,989.8,2,24.0,24.0,24.2,24.2,0.91,0.91,0.0,0.0,29.1,29.1,0.0,0.0,56.5,1356
1970-08-21,1970,8,21,1969,453,0.18,2,54,9,8,6,107,184,0.41,269,0,0,0,0,0,0,54,9,8,6,107,340,134,134,0,0,990.0,965.6,0.16,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,28.9,28.9,0.0,0.0,56.0,1343
1970-08-22,1970,8,22,1969,453,0.18,2,54,9,8,6,107,184,0.41,269,0,0,0,0,0,0,54,9,8,6,107,340,134,134,0,0,990.0,965.6,0.16,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,28.9,28.9,0.0,0.0,56.0,1343
1970-08-23,1970,8,23,1969,453,0.18,2,54,9,8,6,107,184,0.41,269,0,0,0,0,0,0,54,9,8,6,107,340,134,134,0,0,990.0,965.6,0.16,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,28.9,28.9,0.0,0.0,56.0,1343
1970-08-24,1970,8,24,1969,445,0.18,2,54,9,8,6,107,184,0.41,261,0,0,0,0,0,0,54,9,8,6,107,332,130,130,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,28.1,28.1,0.0,0.0,54.4,1306
1970-08-25,1970,8,25,1969,442,0.18,2,54,9,8,6,107,184,0.42,258,0,0,0,0,0,0,54,9,8,6,107,329,129,129,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,27.8,27.8,0.0,0.0,53.8,1292
1970-08-26,1970,8,26,1969,440,0.18,2,54,9,8,6,107,184,0.42,256,0,0,0,0,0,0,54,9,8,6,107,327,128,128,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,27.5,27.5,0.0,0.0,53.3,1278
1970-08-27,1970,8,27,1969,435,0.18,2,54,9,8,6,107,184,0.42,251,0,0,0,0,0,0,54,9,8,6,107,322,125,125,0,0,990.0,965.6,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,27.0,27.0,0.0,0.0,52.3,1255
1970-08-28,1970,8,28,1969,435,0.18,2,54,9,8,6,107,184,0.42,251,0,0,0,0,0,0,54,9,8,6,107,322,125,125,0,0,990.0,965.6,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,27.0,27.0,0.0,0.0,52.3,1255
1970-08-29,1970,8,29,1969,430,0.18,2,54,9,8,6,107,184,0.43,246,0,0,0,0,0,0,54,9,8,6,107,317,123,123,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,26.5,26.5,0.0,0.0,51.3,1232
1970-08-30,1970,8,30,1969,426,0.18,2,54,9,8,6,107,184,0.43,242,0,0,0,0,0,0,54,9,8,6,107,313,121,121,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,26.0,26.0,0.0,0.0,50.4,1209
1970-08-31,1970,8,31,1969,422,0.18,2,54,9,8,6,107,184,0.44,238,0,0,0,0,0,0,54,9,8,6,107,309,119,119,0,0,990.0,965.5,0.14,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,25.5,25.5,0.0,0.0,49.5,1187
1970-09-01,1970,9,1,1969,420,0.14,2,46,7,6,4,75,138,0.33,282,0,0,0,0,0,0,46,7,6,4,75,341,141,141,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,30.6,30.6,0.0,0.0,59.3,1422
1970-09-02,1970,9,2,1969,417,0.14,2,46,7,6,4,75,138,0.33,279,0,0,0,0,0,0,46,7,6,4,75,338,139,139,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,58.8,1410
1970-09-03,1970,9,3,1969,417,0.14,2,46,7,6,4,75,138,0.33,279,0,0,0,0,0,0,46,7,6,4,75,338,139,139,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,58.8,1410
1970-09-04,1970,9,4,1969,413,0.14,2,46,7,6,4,75,138,0.33,275,0,0,0,0,0,0,46,7,6,4,75,334,137,137,0,0,990.0,965.5,0.15,0.03,989.8,2,24.2,24.2,24.4,24.4,0.91,0.91,0.0,0.0,29.8,29.8,0.0,0.0,57.9,1389
1970-09-05,1970,9,5,1969,408,0.14,2,46,7,6,4,75,138,0.34,270,0,0,0,0,0,0,46,7,6,4,75,329,135,135,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,29.2,29.2,0.0,0.0,56.7,1360
1970-09-06,1970,9,6,1969,402,0.14,2,46,7,6,4,75,138,0.34,264,0,0,0,0,0,0,46,7,6,4,75,323,132,132,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,28.7,28.7,0.0,0.0,55.6,1334
1970-09-07,1970,9,7,1969,398,0.14,2,46,7,6,4,75,138,0.35,260,0,0,0,0,0,0,46,7,6,4,75,319,130,130,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,28.2,28.2,0.0,0.0,54.6,1310
1970-09-08,1970,9,8,1969,398,0.14,2,46,7,6,4,75,138,0.35,260,0,0,0,0,0,0,46,7,6,4,75,319,130,130,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,28.2,28.2,0.0,0.0,54.6,1310
1970-09-09,1970,9,9,1969,391,0.14,2,46,7,6,4,75,138,0.35,253,0,0,0,0,0,0,46,7,6,4,75,312,126,126,0,0,990.0,965.4,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,27.5,27.5,0.0,0.0,53.3,1279
1970-09-10,1970,9,10,1969,386,0.14,2,46,7,6,4,75,138,0.36,248,0,0,0,0,0,0,46,7,6,4,75,307,124,124,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,26.9,26.9,0.0,0.0,52.2,1252
1970-09-11,1970,9,11,1969,386,0.1,2,46,7,6,4,75,138,0.36,248,0,0,0,0,0,0,46,7,6,4,75,307,124,124,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,26.9,26.9,0.0,0.0,52.2,1252
1970-09-12,1970,9,12,1969,380,0.1,2,46,7,6,4,75,138,0.36,242,0,0,0,0,0,0,46,7,6,4,75,301,121,121,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,26.3,26.3,0.0,0.0,50.9,1222
1970-09-13,1970,9,13,1969,380,0.1,2,46,7,6,4,75,138,0.36,242,0,0,0,0,0,0,46,7,6,4,75,301,121,121,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,26.3,26.3,0.0,0.0,50.9,1222
1970-09-14,1970,9,14,1969,377,0.1,2,46,7,6,4,75,138,0.37,239,0,0,0,0,0,0,46,7,6,4,75,298,119,119,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,25.8,25.8,0.0,0.0,50.1,1202
1970-09-15,1970,9,15,1969,377,0.1,2,46,7,6,4,75,138,0.37,239,0,0,0,0,0,0,46,7,6,4,75,298,119,119,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,25.8,25.8,0.0,0.0,50.1,1202
1970-09-16,1970,9,16,1969,377,0.1,2,46,7,6,4,75,138,0.37,239,0,0,0,0,0,0,46,7,6,4,75,298,119,119,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,25.8,25.8,0.0,0.0,50.1,1202
1970-09-17,1970,9,17,1969,373,0.1,2,46,7,6,4,75,138,0.37,235,0,0,0,0,0,0,46,7,6,4,75,294,117,117,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,25.4,25.4,0.0,0.0,49.2,1181
1970-09-18,1970,9,18,1969,370,0.1,2,46,7,6,4,75,138,0.37,232,0,0,0,0,0,0,46,7,6,4,75,291,116,116,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,25.1,25.1,0.0,0.0,48.6,1167
1970-09-19,1970,9,19,1969,364,0.1,2,46,7,6,4,75,138,0.38,226,0,0,0,0,0,0,46,7,6,4,75,285,113,113,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,24.4,24.4,0.0,0.0,47.4,1137
1970-09-20,1970,9,20,1969,360,0.1,2,46,7,6,4,75,138,0.38,222,0,0,0,0,0,0,46,7,6,4,75,281,111,111,0,0,990.0,965.2,0.13,0.01,989.9,2,24.6,24.6,24.6,24.6,0.89,0.89,0.0,0.0,23.9,23.9,0.0,0.0,46.4,1113
1970-09-21,1970,9,21,1969,353,0.1,2,46,7,6,4,75,138,0.39,215,0,0,0,0,0,0,46,7,6,4,75,274,215,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.5,1139
1970-09-22,1970,9,22,1969,353,0.1,2,46,7,6,4,75,138,0.39,215,0,0,0,0,0,0,46,7,6,4,75,274,215,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.5,1139
1970-09-23,1970,9,23,1969,350,0.1,2,46,7,6,4,75,138,0.39,212,0,0,0,0,0,0,46,7,6,4,75,271,212,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.7,1119
1970-09-24,1970,9,24,1969,346,0.1,2,46,7,6,4,75,138,0.4,208,0,0,0,0,0,0,46,7,6,4,75,267,208,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,45.9,1102
1970-09-25,1970,9,25,1969,344,0.1,2,46,7,6,4,75,138,0.4,206,0,0,0,0,0,0,46,7,6,4,75,265,206,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,45.4,1090
1970-09-26,1970,9,26,1969,340,0.1,2,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.6,1069
1970-09-27,1970,9,27,1969,340,0.1,2,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.6,1069
1970-09-28,1970,9,28,1969,338,0.1,2,46,7,6,4,75,138,0.41,200,0,0,0,0,0,0,46,7,6,4,75,259,200,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,45.0,0.0,0.0,0.0,44.1,1057
1970-09-29,1970,9,29,1969,338,0.1,2,46,7,6,4,75,138,0.41,200,0,0,0,0,0,0,46,7,6,4,75,259,200,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,45.0,0.0,0.0,0.0,44.1,1057
1970-09-30,1970,9,30,1969,335,0.1,2,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1042
1970-10-01,1970,10,1,1970,335,0.1,2,41,6,4,3,56,110,0.33,225,0,0,0,0,0,0,41,6,4,3,56,276,112,112,0,0,990.0,965.1,0.13,0.02,989.9,2,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,24.4,24.4,0.0,0.0,47.4,1137
1970-10-02,1970,10,2,1970,338,0.1,2,41,6,4,3,56,110,0.33,228,0,0,0,0,0,0,41,6,4,3,56,279,114,114,0,0,990.0,965.1,0.13,0.02,989.9,2,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,24.8,24.8,0.0,0.0,48.0,1152
1970-10-03,1970,10,3,1970,335,0.1,2,41,6,4,3,56,110,0.33,225,0,0,0,0,0,0,41,6,4,3,56,276,112,112,0,0,990.0,965.1,0.13,0.02,989.9,2,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,24.4,24.4,0.0,0.0,47.4,1137
1970-10-04,1970,10,4,1970,335,0.1,2,41,6,4,3,56,110,0.33,225,0,0,0,0,0,0,41,6,4,3,56,276,112,112,0,0,990.0,965.1,0.13,0.02,989.9,2,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,24.4,24.4,0.0,0.0,47.4,1137
1970-10-05,1970,10,5,1970,335,0.1,2,41,6,4,3,56,110,0.33,225,0,0,0,0,0,0,41,6,4,3,56,276,112,112,0,0,990.0,965.1,0.13,0.02,989.9,2,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,24.4,24.4,0.0,0.0,47.4,1137
1970-10-06,1970,10,6,1970,331,0.1,2,41,6,4,3,56,110,0.33,221,0,0,0,0,0,0,41,6,4,3,56,272,110,110,0,0,990.0,965.1,0.13,0.01,989.9,2,24.7,24.7,24.8,24.8,0.89,0.89,0.0,0.0,24.0,24.0,0.0,0.0,46.5,1116
1970-10-07,1970,10,7,1970,329,0.1,2,41,6,4,3,56,110,0.33,219,0,0,0,0,0,0,41,6,4,3,56,270,219,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.2,1156
1970-10-08,1970,10,8,1970,325,0.1,2,41,6,4,3,56,110,0.34,215,0,0,0,0,0,0,41,6,4,3,56,266,215,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,48.6,0.0,0.0,0.0,47.7,1144
1970-10-09,1970,10,9,1970,325,0.1,2,41,6,4,3,56,110,0.34,215,0,0,0,0,0,0,41,6,4,3,56,266,215,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,48.6,0.0,0.0,0.0,47.7,1144
1970-10-10,1970,10,10,1970,323,0.1,2,41,6,4,3,56,110,0.34,213,0,0,0,0,0,0,41,6,4,3,56,264,213,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,48.2,0.0,0.0,0.0,47.2,1133
1970-10-11,1970,10,11,1970,323,0.09,1,44,7,6,3,60,120,0.37,203,0,0,0,0,0,0,44,7,6,3,60,260,203,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
1970-10-12,1970,10,12,1970,323,0.09,1,44,7,6,3,60,120,0.37,203,0,0,0,0,0,0,44,7,6,3,60,260,203,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
1970-10-13,1970,10,13,1970,323,0.09,1,44,7,6,3,60,120,0.37,203,0,0,0,0,0,0,44,7,6,3,60,260,203,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
1970-10-14,1970,10,14,1970,323,0.09,1,44,7,6,3,60,120,0.37,203,0,0,0,0,0,0,44,7,6,3,60,260,203,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
1970-10-15,1970,10,15,1970,323,0.09,1,44,7,6,3,60,120,0.37,203,0,0,0,0,0,0,44,7,6,3,60,260,203,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
1970-10-16,1970,10,16,1970,323,0.09,1,44,7,6,3,60,120,0.37,203,0,0,0,0,0,0,44,7,6,3,60,260,203,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
1970-10-17,1970,10,17,1970,323,0.09,1,44,7,6,3,60,120,0.37,203,0,0,0,0,0,0,44,7,6,3,60,260,203,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
1970-10-18,1970,10,18,1970,320,0.09,1,44,7,6,3,60,120,0.37,200,0,0,0,0,0,0,44,7,6,3,60,257,200,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,45.1,0.0,0.0,0.0,44.2,1061
1970-10-19,1970,10,19,1970,320,0.09,1,44,7,6,3,60,120,0.37,200,0,0,0,0,0,0,44,7,6,3,60,257,200,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,45.1,0.0,0.0,0.0,44.2,1061
1970-10-20,1970,10,20,1970,323,0.09,1,44,7,6,3,60,120,0.37,203,0,0,0,0,0,0,44,7,6,3,60,260,203,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
1970-10-21,1970,10,21,1970,323,0.07,1,44,7,6,3,60,120,0.37,203,0,0,0,0,0,0,44,7,6,3,60,260,203,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
1970-10-22,1970,10,22,1970,323,0.07,1,44,7,6,3,60,120,0.37,203,0,0,0,0,0,0,44,7,6,3,60,260,203,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
1970-10-23,1970,10,23,1970,323,0.07,1,44,7,6,3,60,120,0.37,203,0,0,0,0,0,0,44,7,6,3,60,260,203,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
1970-10-24,1970,10,24,1970,323,0.07,1,44,7,6,3,60,120,0.37,203,0,0,0,0,0,0,44,7,6,3,60,260,203,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
1970-10-25,1970,10,25,1970,323,0.07,1,44,7,6,3,60,120,0.37,203,0,0,0,0,0,0,44,7,6,3,60,260,203,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
1970-10-26,1970,10,26,1970,325,0.07,1,44,7,6,3,60,120,0.37,205,0,0,0,0,0,0,44,7,6,3,60,262,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,45.4,1089
1970-10-27,1970,10,27,1970,325,0.07,1,44,7,6,3,60,120,0.37,205,0,0,0,0,0,0,44,7,6,3,60,262,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,45.4,1089
1970-10-28,1970,10,28,1970,325,0.07,1,44,7,6,3,60,120,0.37,205,0,0,0,0,0,0,44,7,6,3,60,262,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,45.4,1089
1970-10-29,1970,10,29,1970,323,0.07,1,44,7,6,3,60,120,0.37,203,0,0,0,0,0,0,44,7,6,3,60,260,203,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
1970-10-30,1970,10,30,1970,323,0.07,1,44,7,6,3,60,120,0.37,203,0,0,0,0,0,0,44,7,6,3,60,260,203,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
1970-10-31,1970,10,31,1970,323,0.07,1,44,7,6,3,60,120,0.37,203,0,0,0,0,0,0,44,7,6,3,60,260,203,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
1970-11-01,1970,11,1,1970,325,0.07,1,42,7,6,3,56,114,0.35,211,0,0,0,0,0,0,42,7,6,3,56,266,211,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,47.7,0.0,0.0,0.0,46.8,1122
1970-11-02,1970,11,2,1970,331,0.07,1,42,7,6,3,56,114,0.34,217,0,0,0,0,0,0,42,7,6,3,56,272,217,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,49.0,0.0,0.0,0.0,48.1,1153
1970-11-03,1970,11,3,1970,331,0.07,1,42,7,6,3,56,114,0.34,217,0,0,0,0,0,0,42,7,6,3,56,272,217,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,49.0,0.0,0.0,0.0,48.1,1153
1970-11-04,1970,11,4,1970,335,0.07,1,42,7,6,3,56,114,0.34,221,0,0,0,0,0,0,42,7,6,3,56,276,110,110,0,0,990.0,965.1,0.13,0.01,989.9,2,24.7,24.7,24.8,24.8,0.89,0.89,0.0,0.0,24.0,24.0,0.0,0.0,46.4,1114
1970-11-05,1970,11,5,1970,338,0.07,1,42,7,6,3,56,114,0.34,224,0,0,0,0,0,0,42,7,6,3,56,279,112,112,0,0,990.0,965.1,0.13,0.01,989.9,2,24.7,24.7,24.8,24.8,0.89,0.89,0.0,0.0,24.3,24.3,0.0,0.0,47.1,1130
1970-11-06,1970,11,6,1970,340,0.07,1,42,7,6,3,56,114,0.33,226,0,0,0,0,0,0,42,7,6,3,56,281,113,113,0,0,990.0,965.1,0.13,0.02,989.8,2,24.7,24.7,24.7,24.7,0.9,0.9,0.0,0.0,24.5,24.5,0.0,0.0,47.6,1142
1970-11-07,1970,11,7,1970,340,0.07,1,42,7,6,3,56,114,0.33,226,0,0,0,0,0,0,42,7,6,3,56,281,113,113,0,0,990.0,965.1,0.13,0.02,989.8,2,24.7,24.7,24.7,24.7,0.9,0.9,0.0,0.0,24.5,24.5,0.0,0.0,47.6,1142
1970-11-08,1970,11,8,1970,340,0.07,1,42,7,6,3,56,114,0.33,226,0,0,0,0,0,0,42,7,6,3,56,281,113,113,0,0,990.0,965.1,0.13,0.02,989.8,2,24.7,24.7,24.7,24.7,0.9,0.9,0.0,0.0,24.5,24.5,0.0,0.0,47.6,1142
1970-11-09,1970,11,9,1970,340,0.07,1,42,7,6,3,56,114,0.33,226,0,0,0,0,0,0,42,7,6,3,56,281,113,113,0,0,990.0,965.1,0.13,0.02,989.8,2,24.7,24.7,24.7,24.7,0.9,0.9,0.0,0.0,24.5,24.5,0.0,0.0,47.6,1142
1970-11-10,1970,11,10,1970,344,0.07,1,42,7,6,3,56,114,0.33,230,0,0,0,0,0,0,42,7,6,3,56,285,115,115,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,25.0,25.0,0.0,0.0,48.5,1163
1970-11-11,1970,11,11,1970,350,0.08,1,42,7,6,3,56,114,0.33,236,0,0,0,0,0,0,42,7,6,3,56,291,118,118,0,0,990.0,965.2,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,25.6,25.6,0.0,0.0,49.7,1193
1970-11-12,1970,11,12,1970,360,0.08,1,42,7,6,3,56,114,0.32,246,0,0,0,0,0,0,42,7,6,3,56,301,123,123,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,26.8,26.8,0.0,0.0,52.0,1247
1970-11-13,1970,11,13,1970,377,0.08,1,42,7,6,3,56,114,0.3,263,0,0,0,0,0,0,42,7,6,3,56,318,131,131,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,28.6,28.6,0.0,0.0,55.5,1332
1970-11-14,1970,11,14,1970,377,0.08,1,42,7,6,3,56,114,0.3,263,0,0,0,0,0,0,42,7,6,3,56,318,131,131,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,28.6,28.6,0.0,0.0,55.5,1332
1970-11-15,1970,11,15,1970,380,0.08,1,42,7,6,3,56,114,0.3,266,0,0,0,0,0,0,42,7,6,3,56,321,133,133,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,29.0,29.0,0.0,0.0,56.3,1351
1970-11-16,1970,11,16,1970,389,0.08,1,42,7,6,3,56,114,0.29,275,0,0,0,0,0,0,42,7,6,3,56,330,137,137,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,29.9,29.9,0.0,0.0,58.1,1393
1970-11-17,1970,11,17,1970,391,0.08,1,42,7,6,3,56,114,0.29,277,0,0,0,0,0,0,42,7,6,3,56,332,138,138,0,0,990.0,965.4,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,30.2,30.2,0.0,0.0,58.6,1406
1970-11-18,1970,11,18,1970,398,0.08,1,42,7,6,3,56,114,0.29,284,0,0,0,0,0,0,42,7,6,3,56,339,142,142,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,30.9,30.9,0.0,0.0,59.9,1438
1970-11-19,1970,11,19,1970,402,0.08,1,42,7,6,3,56,114,0.28,288,0,0,0,0,0,0,42,7,6,3,56,343,144,144,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,31.4,31.4,0.0,0.0,60.9,1462
1970-11-20,1970,11,20,1970,398,0.08,1,42,7,6,3,56,114,0.29,284,0,0,0,0,0,0,42,7,6,3,56,339,142,142,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,30.9,30.9,0.0,0.0,59.9,1438
1970-11-21,1970,11,21,1970,402,0.07,1,42,7,6,3,56,114,0.28,288,0,0,0,0,0,0,42,7,6,3,56,343,144,144,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,31.4,31.4,0.0,0.0,60.9,1462
1970-11-22,1970,11,22,1970,408,0.07,1,42,7,6,3,56,114,0.28,294,0,0,0,0,0,0,42,7,6,3,56,349,147,147,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,62.0,1488
1970-11-23,1970,11,23,1970,408,0.07,1,42,7,6,3,56,114,0.28,294,0,0,0,0,0,0,42,7,6,3,56,349,147,147,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,62.0,1488
1970-11-24,1970,11,24,1970,413,0.07,1,42,7,6,3,56,114,0.28,299,0,0,0,0,0,0,42,7,6,3,56,354,149,149,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.2,1516
1970-11-25,1970,11,25,1970,413,0.07,1,42,7,6,3,56,114,0.28,299,0,0,0,0,0,0,42,7,6,3,56,354,149,149,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.2,1516
1970-11-26,1970,11,26,1970,417,0.07,1,42,7,6,3,56,114,0.27,303,0,0,0,0,0,0,42,7,6,3,56,358,151,151,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,33.0,33.0,0.0,0.0,64.1,1537
1970-11-27,1970,11,27,1970,420,0.07,1,42,7,6,3,56,114,0.27,306,0,0,0,0,0,0,42,7,6,3,56,361,153,153,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.6,1549
1970-11-28,1970,11,28,1970,422,0.07,1,42,7,6,3,56,114,0.27,308,0,0,0,0,0,0,42,7,6,3,56,363,154,154,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,33.5,33.5,0.0,0.0,65.0,1560
1970-11-29,1970,11,29,1970,426,0.07,1,42,7,6,3,56,114,0.27,312,0,0,0,0,0,0,42,7,6,3,56,367,156,156,0,0,990.0,965.5,0.17,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,34.0,34.0,0.0,0.0,65.9,1581
1970-11-30,1970,11,30,1970,430,0.07,1,42,7,6,3,56,114,0.26,316,0,0,0,0,0,0,42,7,6,3,56,371,158,158,0,0,990.0,965.5,0.17,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,66.8,1603
1970-12-01,1970,12,1,1970,440,0.1,2,42,7,5,3,61,118,0.27,322,0,0,0,0,0,0,42,7,5,3,61,376,161,161,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,67.8,1627
1970-12-02,1970,12,2,1970,440,0.1,2,42,7,5,3,61,118,0.27,322,0,0,0,0,0,0,42,7,5,3,61,376,161,161,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,67.8,1627
1970-12-03,1970,12,3,1970,442,0.1,2,42,7,5,3,61,118,0.27,324,0,0,0,0,0,0,42,7,5,3,61,378,162,162,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,68.4,1640
1970-12-04,1970,12,4,1970,455,0.1,2,42,7,5,3,61,118,0.26,337,0,0,0,0,0,0,42,7,5,3,61,391,168,168,0,0,990.0,965.7,0.17,0.04,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,36.6,36.6,0.0,0.0,71.0,1704
1970-12-05,1970,12,5,1970,462,0.1,2,42,7,5,3,61,118,0.26,344,0,0,0,0,0,0,42,7,5,3,61,398,172,172,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,37.3,37.3,0.0,0.0,72.4,1738
1970-12-06,1970,12,6,1970,462,0.1,2,42,7,5,3,61,118,0.26,344,0,0,0,0,0,0,42,7,5,3,61,398,172,172,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,37.3,37.3,0.0,0.0,72.4,1738
1970-12-07,1970,12,7,1970,467,0.1,2,42,7,5,3,61,118,0.25,349,0,0,0,0,0,0,42,7,5,3,61,403,174,174,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,37.8,37.8,0.0,0.0,73.4,1761
1970-12-08,1970,12,8,1970,470,0.1,2,42,7,5,3,61,118,0.25,352,0,0,0,0,0,0,42,7,5,3,61,406,176,176,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,38.1,38.1,0.0,0.0,74.0,1775
1970-12-09,1970,12,9,1970,479,0.1,2,42,7,5,3,61,118,0.25,361,0,0,0,0,0,0,42,7,5,3,61,415,180,180,0,0,990.0,965.8,0.18,0.04,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,39.1,39.1,0.0,0.0,75.9,1821
1970-12-10,1970,12,10,1970,505,0.1,2,42,7,5,3,61,118,0.23,387,0,0,0,0,0,0,42,7,5,3,61,441,193,193,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,23.9,23.9,0.93,0.93,0.0,0.0,41.8,41.8,0.0,0.0,81.5,1955
1970-12-11,1970,12,11,1970,523,0.18,2,42,7,5,3,61,118,0.23,405,0,0,0,0,0,0,42,7,5,3,61,459,202,202,0,0,990.0,966.0,0.2,0.05,989.8,2,23.5,23.5,23.8,23.8,0.93,0.93,0.0,0.0,43.6,43.6,0.0,0.0,85.4,2050
1970-12-12,1970,12,12,1970,516,0.18,2,42,7,5,3,61,118,0.23,398,0,0,0,0,0,0,42,7,5,3,61,452,199,199,0,0,990.0,965.9,0.2,0.05,989.8,2,23.5,23.5,23.8,23.8,0.93,0.93,0.0,0.0,43.0,43.0,0.0,0.0,84.1,2017
1970-12-13,1970,12,13,1970,527,0.18,2,42,7,5,3,61,118,0.22,409,0,0,0,0,0,0,42,7,5,3,61,463,204,204,0,0,990.0,966.0,0.2,0.05,989.7,2,23.5,23.5,23.8,23.8,0.94,0.94,0.0,0.0,44.1,44.1,0.0,0.0,86.4,2072
1970-12-14,1970,12,14,1970,537,0.18,2,42,7,5,3,61,118,0.22,419,0,0,0,0,0,0,42,7,5,3,61,473,209,209,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,23.7,23.7,0.94,0.94,0.0,0.0,45.1,45.1,0.0,0.0,88.4,2122
1970-12-15,1970,12,15,1970,542,0.18,2,42,7,5,3,61,118,0.22,424,0,0,0,0,0,0,42,7,5,3,61,478,212,212,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,23.7,23.7,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,89.3,2142
1970-12-16,1970,12,16,1970,550,0.18,2,42,7,5,3,61,118,0.21,432,0,0,0,0,0,0,42,7,5,3,61,486,216,216,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,23.7,23.7,0.94,0.94,0.0,0.0,46.5,46.5,0.0,0.0,91.0,2185
1970-12-17,1970,12,17,1970,563,0.18,2,42,7,5,3,61,118,0.21,445,0,0,0,0,0,0,42,7,5,3,61,499,148,148,148,0,990.0,966.1,0.21,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,31.3,31.3,31.3,0.0,91.0,2183
1970-12-18,1970,12,18,1970,566,0.18,2,42,7,5,3,61,118,0.21,448,0,0,0,0,0,0,42,7,5,3,61,502,149,149,149,0,990.0,966.2,0.21,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,31.5,31.5,31.5,0.0,91.5,2197
1970-12-19,1970,12,19,1970,562,0.18,2,42,7,5,3,61,118,0.21,444,0,0,0,0,0,0,42,7,5,3,61,498,148,148,148,0,990.0,966.1,0.21,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,31.2,31.2,31.2,0.0,90.8,2178
1970-12-20,1970,12,20,1970,571,0.18,2,42,7,5,3,61,118,0.21,453,0,0,0,0,0,0,42,7,5,3,61,507,151,151,151,0,990.0,966.2,0.22,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,31.8,31.8,31.8,0.0,92.5,2220
1970-12-21,1970,12,21,1970,571,0.12,2,42,7,5,3,61,118,0.21,453,0,0,0,0,0,0,42,7,5,3,61,507,151,151,151,0,990.0,966.2,0.22,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,31.8,31.8,31.8,0.0,92.5,2220
1970-12-22,1970,12,22,1970,571,0.12,2,42,7,5,3,61,118,0.21,453,0,0,0,0,0,0,42,7,5,3,61,507,151,151,151,0,990.0,966.2,0.22,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,31.8,31.8,31.8,0.0,92.5,2220
1970-12-23,1970,12,23,1970,595,0.12,2,42,7,5,3,61,118,0.2,477,0,0,0,0,0,0,42,7,5,3,61,531,159,159,159,0,990.0,966.3,0.23,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,33.4,33.4,33.4,0.0,97.1,2330
1970-12-24,1970,12,24,1970,615,0.12,2,42,7,5,3,61,118,0.19,497,0,0,0,0,0,0,42,7,5,3,61,551,165,165,165,0,990.0,966.4,0.24,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,34.7,34.7,34.7,0.0,101.0,2423
1970-12-25,1970,12,25,1970,630,0.12,2,42,7,5,3,61,118,0.19,512,0,0,0,0,0,0,42,7,5,3,61,566,170,170,170,0,990.0,966.4,0.25,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,35.6,35.6,35.6,0.0,103.7,2489
1970-12-26,1970,12,26,1970,647,0.12,2,42,7,5,3,61,118,0.18,529,0,0,0,0,0,0,42,7,5,3,61,583,176,176,176,0,990.0,966.5,0.26,0.08,989.7,3,22.9,22.9,22.9,23.2,0.93,0.93,0.93,0.0,36.8,36.8,36.8,0.0,107.0,2568
1970-12-27,1970,12,27,1970,654,0.12,2,42,7,5,3,61,118,0.18,536,0,0,0,0,0,0,42,7,5,3,61,590,178,178,178,0,990.0,966.5,0.26,0.08,989.7,3,22.9,22.9,22.9,23.1,0.93,0.93,0.93,0.0,37.2,37.2,37.2,0.0,108.3,2598
1970-12-28,1970,12,28,1970,666,0.12,2,42,7,5,3,61,118,0.18,548,0,0,0,0,0,0,42,7,5,3,61,602,182,182,182,0,990.0,966.6,0.27,0.09,989.6,3,22.8,22.8,22.8,23.1,0.93,0.93,0.93,0.0,38.0,38.0,38.0,0.0,110.6,2654
1970-12-29,1970,12,29,1970,666,0.12,2,42,7,5,3,61,118,0.18,548,0,0,0,0,0,0,42,7,5,3,61,602,182,182,182,0,990.0,966.6,0.27,0.09,989.6,3,22.8,22.8,22.8,23.1,0.93,0.93,0.93,0.0,38.0,38.0,38.0,0.0,110.6,2654
1970-12-30,1970,12,30,1970,666,0.12,2,42,7,5,3,61,118,0.18,548,0,0,0,0,0,0,42,7,5,3,61,602,182,182,182,0,990.0,966.6,0.27,0.09,989.6,3,22.8,22.8,22.8,23.1,0.93,0.93,0.93,0.0,38.0,38.0,38.0,0.0,110.6,2654
1970-12-31,1970,12,31,1970,673,0.12,2,42,7,5,3,61,118,0.18,555,0,0,0,0,0,0,42,7,5,3,61,609,185,185,185,0,990.0,966.6,0.27,0.09,989.6,3,22.8,22.8,22.8,23.0,0.93,0.93,0.93,0.0,38.4,38.4,38.4,0.0,111.8,2683
1971-01-01,1971,1,1,1970,684,0.15,2,46,7,6,4,76,139,0.2,545,0,0,0,0,0,0,46,7,6,4,76,604,181,181,181,0,990.0,966.6,0.27,0.09,989.6,3,22.8,22.8,22.8,23.0,0.93,0.93,0.93,0.0,37.7,37.7,37.7,0.0,109.6,2630
1971-01-02,1971,1,2,1970,705,0.15,2,46,7,6,4,76,139,0.2,566,0,0,0,0,0,0,46,7,6,4,76,625,188,188,188,0,990.0,966.7,0.28,0.1,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,39.0,39.0,39.0,0.0,113.5,2723
1971-01-03,1971,1,3,1970,720,0.15,2,46,7,6,4,76,139,0.19,581,0,0,0,0,0,0,46,7,6,4,76,640,193,193,193,0,990.0,966.8,0.29,0.1,989.6,3,22.6,22.6,22.6,22.8,0.93,0.93,0.93,0.0,39.9,39.9,39.9,0.0,116.3,2790
1971-01-04,1971,1,4,1970,720,0.15,2,46,7,6,4,76,139,0.19,581,0,0,0,0,0,0,46,7,6,4,76,640,193,193,193,0,990.0,966.8,0.29,0.1,989.6,3,22.6,22.6,22.6,22.8,0.93,0.93,0.93,0.0,39.9,39.9,39.9,0.0,116.3,2790
1971-01-05,1971,1,5,1970,728,0.15,2,46,7,6,4,76,139,0.19,589,0,0,0,0,0,0,46,7,6,4,76,648,196,196,196,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,40.4,40.4,40.4,0.0,117.9,2829
1971-01-06,1971,1,6,1970,760,0.15,2,46,7,6,4,76,139,0.18,621,0,0,0,0,0,0,46,7,6,4,76,680,207,207,207,0,990.0,966.9,0.31,0.12,989.6,3,22.3,22.3,22.3,22.6,0.93,0.93,0.93,0.0,42.4,42.4,42.4,0.0,124.2,2980
1971-01-07,1971,1,7,1970,760,0.15,2,46,7,6,4,76,139,0.18,621,0,0,0,0,0,0,46,7,6,4,76,680,207,207,207,0,990.0,966.9,0.31,0.12,989.6,3,22.3,22.3,22.3,22.6,0.93,0.93,0.93,0.0,42.4,42.4,42.4,0.0,124.2,2980
1971-01-08,1971,1,8,1970,803,0.15,2,46,7,6,4,76,139,0.17,664,0,0,0,0,0,0,46,7,6,4,76,723,166,166,166,166,990.0,967.1,0.34,0.13,989.5,4,22.2,22.2,22.2,22.2,0.92,0.92,0.92,0.92,33.3,33.3,33.3,33.3,129.3,3102
1971-01-09,1971,1,9,1970,803,0.15,2,46,7,6,4,76,139,0.17,664,0,0,0,0,0,0,46,7,6,4,76,723,166,166,166,166,990.0,967.1,0.34,0.13,989.5,4,22.2,22.2,22.2,22.2,0.92,0.92,0.92,0.92,33.3,33.3,33.3,33.3,129.3,3102
1971-01-10,1971,1,10,1970,779,0.15,2,46,7,6,4,76,139,0.18,640,0,0,0,0,0,0,46,7,6,4,76,699,213,213,213,0,990.0,967.0,0.32,0.12,989.6,3,22.2,22.2,22.2,22.5,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,127.8,3067
1971-01-11,1971,1,11,1970,817,0.16,2,46,7,6,4,76,139,0.17,678,0,0,0,0,0,0,46,7,6,4,76,737,169,169,169,169,990.0,967.2,0.35,0.13,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,34.0,34.0,34.0,34.0,131.7,3161
1971-01-12,1971,1,12,1970,803,0.16,2,46,7,6,4,76,139,0.17,664,0,0,0,0,0,0,46,7,6,4,76,723,166,166,166,166,990.0,967.1,0.34,0.13,989.5,4,22.2,22.2,22.2,22.2,0.92,0.92,0.92,0.92,33.3,33.3,33.3,33.3,129.3,3102
1971-01-13,1971,1,13,1970,817,0.16,2,46,7,6,4,76,139,0.17,678,0,0,0,0,0,0,46,7,6,4,76,737,169,169,169,169,990.0,967.2,0.35,0.13,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,34.0,34.0,34.0,34.0,131.7,3161
1971-01-14,1971,1,14,1970,843,0.16,2,46,7,6,4,76,139,0.16,704,0,0,0,0,0,0,46,7,6,4,76,763,176,176,176,176,990.0,967.3,0.36,0.14,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.1,35.1,35.1,35.1,136.2,3268
1971-01-15,1971,1,15,1970,834,0.16,2,46,7,6,4,76,139,0.17,695,0,0,0,0,0,0,46,7,6,4,76,754,173,173,173,173,990.0,967.2,0.36,0.14,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,34.7,34.7,34.7,34.7,134.7,3231
1971-01-16,1971,1,16,1970,843,0.16,2,46,7,6,4,76,139,0.16,704,0,0,0,0,0,0,46,7,6,4,76,763,176,176,176,176,990.0,967.3,0.36,0.14,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.1,35.1,35.1,35.1,136.2,3268
1971-01-17,1971,1,17,1970,847,0.16,2,46,7,6,4,76,139,0.16,708,0,0,0,0,0,0,46,7,6,4,76,767,177,177,177,177,990.0,967.3,0.36,0.14,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.3,35.3,35.3,35.3,136.8,3282
1971-01-18,1971,1,18,1970,876,0.16,2,46,7,6,4,76,139,0.16,737,0,0,0,0,0,0,46,7,6,4,76,796,184,184,184,184,990.0,967.4,0.38,0.16,989.5,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,36.6,36.6,36.6,36.6,141.8,3404
1971-01-19,1971,1,19,1970,885,0.16,2,46,7,6,4,76,139,0.16,746,0,0,0,0,0,0,46,7,6,4,76,805,186,186,186,186,990.0,967.4,0.39,0.16,989.4,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,143.2,3436
1971-01-20,1971,1,20,1970,891,0.16,2,46,7,6,4,76,139,0.16,752,0,0,0,0,0,0,46,7,6,4,76,811,188,188,188,188,990.0,967.5,0.4,0.17,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,37.2,37.2,37.2,37.2,144.3,3463
1971-01-21,1971,1,21,1970,905,0.19,2,46,7,6,4,76,139,0.15,766,0,0,0,0,0,0,46,7,6,4,76,825,191,191,191,191,990.0,967.5,0.41,0.17,989.4,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,37.8,37.8,37.8,37.8,146.5,3516
1971-01-22,1971,1,22,1970,906,0.19,2,46,7,6,4,76,139,0.15,767,0,0,0,0,0,0,46,7,6,4,76,826,191,191,191,191,990.0,967.5,0.41,0.17,989.4,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,37.8,37.8,37.8,37.8,146.7,3520
1971-01-23,1971,1,23,1970,924,0.19,2,46,7,6,4,76,139,0.15,785,0,0,0,0,0,0,46,7,6,4,76,844,196,196,196,196,990.0,967.6,0.43,0.18,989.4,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,38.6,38.6,38.6,38.6,149.6,3591
1971-01-24,1971,1,24,1970,924,0.19,2,46,7,6,4,76,139,0.15,785,0,0,0,0,0,0,46,7,6,4,76,844,196,196,196,196,990.0,967.6,0.43,0.18,989.4,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,38.6,38.6,38.6,38.6,149.6,3591
1971-01-25,1971,1,25,1970,947,0.19,2,46,7,6,4,76,139,0.15,808,0,0,0,0,0,0,46,7,6,4,76,867,202,202,202,202,990.0,967.7,0.45,0.2,989.4,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,153.3,3678
1971-01-26,1971,1,26,1970,952,0.19,2,46,7,6,4,76,139,0.15,813,0,0,0,0,0,0,46,7,6,4,76,872,203,203,203,203,990.0,967.7,0.45,0.2,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,39.7,39.7,39.7,39.7,154.2,3700
1971-01-27,1971,1,27,1970,971,0.19,2,46,7,6,4,76,139,0.14,832,0,0,0,0,0,0,46,7,6,4,76,891,208,208,208,208,990.0,967.8,0.47,0.22,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.4,40.4,40.4,40.4,157.3,3775
1971-01-28,1971,1,28,1970,971,0.19,2,46,7,6,4,76,139,0.14,832,0,0,0,0,0,0,46,7,6,4,76,891,208,208,208,208,990.0,967.8,0.47,0.22,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.4,40.4,40.4,40.4,157.3,3775
1971-01-29,1971,1,29,1970,971,0.19,2,46,7,6,4,76,139,0.14,832,0,0,0,0,0,0,46,7,6,4,76,891,208,208,208,208,990.0,967.8,0.47,0.22,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.4,40.4,40.4,40.4,157.3,3775
1971-01-30,1971,1,30,1970,971,0.19,2,46,7,6,4,76,139,0.14,832,0,0,0,0,0,0,46,7,6,4,76,891,208,208,208,208,990.0,967.8,0.47,0.22,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.4,40.4,40.4,40.4,157.3,3775
1971-01-31,1971,1,31,1970,989,0.19,2,46,7,6,4,76,139,0.14,850,0,0,0,0,0,0,46,7,6,4,76,909,212,212,212,212,990.0,967.9,0.49,0.23,989.3,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.2,3845
1971-02-01,1971,2,1,1970,997,0.22,2,49,8,7,5,93,162,0.16,835,0,0,0,0,0,0,49,8,7,5,93,899,208,208,208,208,990.0,967.9,0.48,0.22,989.3,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,40.4,40.4,40.4,40.4,157.1,3769
