Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1971-02-02,1971,2,2,1970,1022,0.22,2,49,8,7,5,93,162,0.16,860,0,0,0,0,0,0,49,8,7,5,93,924,215,215,215,215,990.0,968.0,0.5,0.24,989.3,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.4,41.4,41.4,41.4,161.2,3869
1971-02-03,1971,2,3,1970,1025,0.22,2,49,8,7,5,93,162,0.16,863,0,0,0,0,0,0,49,8,7,5,93,927,215,215,215,215,990.0,968.0,0.5,0.24,989.3,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,41.5,41.5,41.5,41.5,161.6,3878
1971-02-04,1971,2,4,1970,1050,0.22,2,49,8,7,5,93,162,0.15,888,0,0,0,0,0,0,49,8,7,5,93,952,222,222,222,222,990.0,968.1,0.53,0.26,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.4,42.4,42.4,42.4,165.8,3978
1971-02-05,1971,2,5,1970,1059,0.22,2,49,8,7,5,93,162,0.15,897,0,0,0,0,0,0,49,8,7,5,93,961,224,224,224,224,990.0,968.1,0.54,0.27,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.8,42.8,42.8,42.8,167.3,4015
1971-02-06,1971,2,6,1970,1066,0.22,2,49,8,7,5,93,162,0.15,904,0,0,0,0,0,0,49,8,7,5,93,968,226,226,226,226,990.0,968.1,0.54,0.27,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,168.3,4039
1971-02-07,1971,2,7,1970,1082,0.22,2,49,8,7,5,93,162,0.15,920,0,0,0,0,0,0,49,8,7,5,93,984,230,230,230,230,990.0,968.2,0.56,0.29,989.2,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,170.9,4102
1971-02-08,1971,2,8,1970,1089,0.22,2,49,8,7,5,93,162,0.15,927,0,0,0,0,0,0,49,8,7,5,93,991,231,231,231,231,990.0,968.2,0.56,0.29,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,172.0,4127
1971-02-09,1971,2,9,1970,1107,0.22,2,49,8,7,5,93,162,0.15,945,0,0,0,0,0,0,49,8,7,5,93,1009,236,236,236,236,990.0,968.2,0.58,0.31,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,174.7,4192
1971-02-10,1971,2,10,1970,1117,0.22,2,49,8,7,5,93,162,0.15,955,0,0,0,0,0,0,49,8,7,5,93,1019,238,238,238,238,990.0,968.3,0.59,0.31,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.9,44.9,44.9,44.9,176.0,4224
1971-02-11,1971,2,11,1970,1132,0.27,2,49,8,7,5,93,162,0.14,970,0,0,0,0,0,0,49,8,7,5,93,1034,242,242,242,242,990.0,968.3,0.6,0.33,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,178.1,4275
1971-02-12,1971,2,12,1970,1151,0.27,2,49,8,7,5,93,162,0.14,989,0,0,0,0,0,0,49,8,7,5,93,1053,247,247,247,247,990.0,968.4,0.63,0.34,989.0,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,46.1,46.1,46.1,46.1,180.6,4335
1971-02-13,1971,2,13,1970,1182,0.27,2,49,8,7,5,93,162,0.14,1020,0,0,0,0,0,0,49,8,7,5,93,1084,255,255,255,255,990.0,968.5,0.68,0.38,988.9,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.5,4427
1971-02-14,1971,2,14,1970,1195,0.27,2,49,8,7,5,93,162,0.14,1033,0,0,0,0,0,0,49,8,7,5,93,1097,258,258,258,258,990.0,968.5,0.69,0.39,988.9,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.9,4462
1971-02-15,1971,2,15,1970,1231,0.27,2,49,8,7,5,93,162,0.13,1069,0,0,0,0,0,0,49,8,7,5,93,1133,267,267,267,267,990.0,968.6,0.75,0.44,988.8,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.1,4561
1971-02-16,1971,2,16,1970,1311,0.27,2,49,8,7,5,93,162,0.12,1100,49,14,2,2,1,28,63,10,9,6,121,1183,275,275,275,275,990.0,968.9,0.82,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.3,4590
1971-02-17,1971,2,17,1970,1383,0.27,2,49,8,7,5,93,162,0.12,1100,121,36,6,5,3,69,85,14,12,8,162,1212,275,275,275,275,990.0,969.1,0.86,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.4,4520
1971-02-18,1971,2,18,1970,1431,0.27,2,49,8,7,5,93,162,0.11,1100,169,51,8,7,5,97,100,16,14,10,190,1230,275,275,275,275,990.0,969.3,0.89,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.4,4473
1971-02-19,1971,2,19,1970,1511,0.27,2,49,8,7,5,93,162,0.11,1100,249,51,9,10,7,169,100,18,17,12,262,1235,275,275,275,275,990.0,969.5,0.91,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.6,4405
1971-02-20,1971,2,20,1970,1559,0.27,2,49,8,7,5,93,162,0.1,1100,297,51,9,12,9,214,100,18,19,14,307,1237,275,275,275,275,990.0,969.7,0.91,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.9,4364
1971-02-21,1971,2,21,1970,1631,0.25,2,49,8,7,5,93,162,0.1,1100,369,51,10,15,11,281,100,18,22,16,374,1240,275,275,275,275,990.0,969.9,0.92,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.8,45.8,45.8,45.8,179.3,4304
1971-02-22,1971,2,22,1970,1707,0.25,2,49,8,7,5,93,162,0.09,1100,445,51,10,18,13,353,100,18,25,18,446,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.7,4239
1971-02-23,1971,2,23,1970,1801,0.25,2,49,8,7,5,93,162,0.09,1100,539,51,9,18,16,444,100,18,25,21,537,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.4,4161
1971-02-24,1971,2,24,1970,1881,0.25,2,49,8,7,5,93,162,0.09,1100,619,51,10,18,19,520,100,18,25,24,613,1243,275,275,275,275,990.0,970.7,0.93,0.48,988.6,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.5,43.5,43.5,43.5,170.4,4089
1971-02-25,1971,2,25,1970,1952,0.25,2,49,8,7,5,93,162,0.08,1100,690,50,10,18,21,590,100,18,25,26,683,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.7,4024
1971-02-26,1971,2,26,1970,1983,0.25,2,49,8,7,5,93,162,0.08,1100,721,51,10,18,22,620,100,18,25,27,713,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.5,3996
1971-02-27,1971,2,27,1970,2019,0.25,2,49,8,7,5,93,162,0.08,1100,757,51,10,18,23,655,100,18,25,28,748,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,165.3,3967
1971-02-28,1971,2,28,1970,2102,0.25,2,49,8,7,5,93,162,0.08,1100,840,50,10,18,25,735,100,18,25,30,828,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.0,3912
1971-03-01,1971,3,1,1970,2139,0.25,2,59,11,12,13,144,239,0.11,1100,800,40,7,13,43,695,100,18,25,56,839,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.0,3887
1971-03-02,1971,3,2,1970,2161,0.25,2,59,11,12,13,144,239,0.11,1100,822,41,7,13,44,716,100,18,25,57,860,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.4,3873
1971-03-03,1971,3,3,1970,2195,0.25,2,59,11,12,13,144,239,0.11,1100,856,41,7,13,46,748,100,18,25,59,892,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.4,3850
1971-03-04,1971,3,4,1970,2261,0.25,2,59,11,12,13,144,239,0.11,1100,922,41,7,13,50,810,100,18,25,63,954,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1971-03-05,1971,3,5,1970,2301,0.25,2,59,11,12,13,144,239,0.1,1100,962,41,7,13,52,849,100,18,25,65,993,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,157.5,3779
1971-03-06,1971,3,6,1970,2363,0.25,2,59,11,12,13,144,239,0.1,1100,1024,41,7,13,55,908,100,18,25,68,1052,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,155.8,3738
1971-03-07,1971,3,7,1970,2411,0.25,2,59,11,12,13,144,239,0.1,1100,1072,41,7,12,58,952,100,18,25,71,1096,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.4,3706
1971-03-08,1971,3,8,1970,2496,0.25,2,59,11,12,13,144,239,0.1,1100,1157,41,6,13,62,1033,100,18,25,75,1177,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,151.9,3646
1971-03-09,1971,3,9,1970,2542,0.25,2,59,11,12,13,144,239,0.09,1100,1203,41,6,13,65,1077,100,18,25,78,1221,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.7,3615
1971-03-10,1971,3,10,1970,2575,0.25,2,59,11,12,13,144,239,0.09,1100,1236,41,7,13,67,1108,100,18,25,80,1252,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.8,3594
1971-03-11,1971,3,11,1970,2671,0.3,2,59,11,12,13,144,239,0.09,1100,1332,41,7,13,67,1204,100,18,25,80,1348,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,147.1,3531
1971-03-12,1971,3,12,1970,2704,0.3,2,59,11,12,13,144,239,0.09,1100,1365,41,6,13,67,1237,100,18,25,80,1381,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.2,3509
1971-03-13,1971,3,13,1970,2749,0.3,2,59,11,12,13,144,239,0.09,1100,1410,41,7,13,67,1282,100,18,25,80,1426,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.0,3480
1971-03-14,1971,3,14,1970,2802,0.3,2,59,11,12,13,144,239,0.09,1100,1463,41,7,13,67,1335,100,18,25,80,1479,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,143.6,3445
1971-03-15,1971,3,15,1970,2873,0.3,2,59,11,12,13,144,239,0.08,1100,1534,41,7,13,67,1406,100,18,25,80,1550,1243,275,275,275,275,990.0,973.2,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.5,36.5,36.5,36.5,141.7,3399
1971-03-16,1971,3,16,1970,2914,0.3,2,59,11,12,13,144,239,0.08,1100,1575,41,7,13,67,1447,100,18,25,80,1591,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,140.5,3372
1971-03-17,1971,3,17,1970,2931,0.3,2,59,11,12,13,144,239,0.08,1100,1592,41,7,13,67,1464,100,18,25,80,1608,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.1,36.1,36.1,36.1,140.1,3361
1971-03-18,1971,3,18,1970,2959,0.3,2,59,11,12,13,144,239,0.08,1100,1620,41,7,13,67,1492,100,18,25,80,1636,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.3,3343
1971-03-19,1971,3,19,1970,3004,0.3,2,59,11,12,13,144,239,0.08,1100,1665,41,7,13,67,1537,100,18,25,80,1681,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.6,35.6,35.6,35.6,138.1,3314
1971-03-20,1971,3,20,1970,3020,0.3,2,59,11,12,13,144,239,0.08,1100,1681,41,7,13,67,1553,100,18,25,80,1697,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.5,35.5,35.5,35.5,137.6,3303
1971-03-21,1971,3,21,1970,3049,0.32,2,59,11,12,13,144,239,0.08,1100,1710,41,7,13,67,1582,100,18,25,80,1726,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.3,35.3,35.3,35.3,136.9,3284
1971-03-22,1971,3,22,1970,3049,0.32,2,59,11,12,13,144,239,0.08,1100,1710,41,7,13,67,1582,100,18,25,80,1726,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.3,35.3,35.3,35.3,136.9,3284
1971-03-23,1971,3,23,1970,3080,0.32,2,59,11,12,13,144,239,0.08,1100,1741,41,7,13,67,1613,100,18,25,80,1757,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,136.0,3265
1971-03-24,1971,3,24,1970,3112,0.32,2,59,11,12,13,144,239,0.08,1100,1773,41,7,13,67,1645,100,18,25,80,1789,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.8,34.8,34.8,34.8,135.2,3244
1971-03-25,1971,3,25,1970,3139,0.32,2,59,11,12,13,144,239,0.08,1100,1800,41,7,13,67,1672,100,18,25,80,1816,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,134.5,3227
1971-03-26,1971,3,26,1970,3139,0.32,2,59,11,12,13,144,239,0.08,1100,1800,41,7,13,67,1672,100,18,25,80,1816,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,134.5,3227
1971-03-27,1971,3,27,1970,3139,0.32,2,59,11,12,13,144,239,0.08,1100,1800,41,7,13,67,1672,100,18,25,80,1816,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,134.5,3227
1971-03-28,1971,3,28,1970,3139,0.32,2,59,11,12,13,144,239,0.08,1100,1800,41,7,13,67,1672,100,18,25,80,1816,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,134.5,3227
1971-03-29,1971,3,29,1970,3122,0.32,2,59,11,12,13,144,239,0.08,1100,1783,41,7,13,67,1655,100,18,25,80,1799,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.8,34.8,34.8,34.8,134.9,3237
1971-03-30,1971,3,30,1970,3080,0.32,2,59,11,12,13,144,239,0.08,1100,1741,41,7,13,67,1613,100,18,25,80,1757,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,136.0,3265
1971-03-31,1971,3,31,1970,3080,0.32,2,59,11,12,13,144,239,0.08,1100,1741,41,7,13,67,1613,100,18,25,80,1757,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,136.0,3265
1971-04-01,1971,4,1,1970,3020,0.43,3,54,13,14,19,117,217,0.07,1100,1703,46,5,11,61,1580,100,18,25,80,1697,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.5,35.5,35.5,35.5,137.6,3303
1971-04-02,1971,4,2,1970,3032,0.43,3,54,13,14,19,117,217,0.07,1100,1715,46,5,11,61,1592,100,18,25,80,1709,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,137.3,3296
1971-04-03,1971,4,3,1970,3004,0.43,3,54,13,14,19,117,217,0.07,1100,1687,46,5,11,61,1564,100,18,25,80,1681,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.6,35.6,35.6,35.6,138.1,3314
1971-04-04,1971,4,4,1970,2963,0.43,3,54,13,14,19,117,217,0.07,1100,1646,46,5,11,61,1523,100,18,25,80,1640,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.2,3340
1971-04-05,1971,4,5,1970,2942,0.43,3,54,13,14,19,117,217,0.07,1100,1625,46,5,11,61,1502,100,18,25,80,1619,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,139.8,3354
1971-04-06,1971,4,6,1970,2914,0.43,3,54,13,14,19,117,217,0.07,1100,1597,46,5,11,61,1474,100,18,25,80,1591,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,140.5,3372
1971-04-07,1971,4,7,1970,2901,0.43,3,54,13,14,19,117,217,0.07,1100,1584,46,5,11,61,1461,100,18,25,80,1578,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.3,36.3,36.3,36.3,140.9,3381
1971-04-08,1971,4,8,1970,2840,0.43,3,54,13,14,19,117,217,0.08,1100,1523,46,5,11,61,1400,100,18,25,80,1517,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.5,3421
1971-04-09,1971,4,9,1970,2802,0.43,3,54,13,14,19,117,217,0.08,1100,1485,46,5,11,61,1362,100,18,25,80,1479,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,143.6,3445
1971-04-10,1971,4,10,1970,2769,0.43,3,54,13,14,19,117,217,0.08,1100,1452,46,5,11,61,1329,100,18,25,80,1446,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,144.5,3467
1971-04-11,1971,4,11,1970,2716,0.56,3,54,13,14,19,117,217,0.08,1100,1399,46,5,11,61,1276,100,18,25,80,1393,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,145.9,3502
1971-04-12,1971,4,12,1970,2697,0.56,3,54,13,14,19,117,217,0.08,1100,1380,46,5,11,60,1257,100,18,25,80,1374,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.4,3514
1971-04-13,1971,4,13,1970,2645,0.56,3,54,13,14,19,117,217,0.08,1100,1328,46,5,11,61,1205,100,18,25,80,1322,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.1,38.1,38.1,38.1,147.8,3548
1971-04-14,1971,4,14,1970,2616,0.56,3,54,13,14,19,117,217,0.08,1100,1299,46,5,11,61,1176,100,18,25,80,1293,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.6,3567
1971-04-15,1971,4,15,1970,2575,0.56,3,54,13,14,19,117,217,0.08,1100,1258,46,5,11,61,1135,100,18,25,80,1252,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.8,3594
1971-04-16,1971,4,16,1970,2542,0.56,3,54,13,14,19,117,217,0.09,1100,1225,46,5,11,61,1102,100,18,25,80,1219,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.7,3615
1971-04-17,1971,4,17,1970,2496,0.56,3,54,13,14,19,117,217,0.09,1100,1179,46,5,11,61,1056,100,18,25,80,1173,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,151.9,3646
1971-04-18,1971,4,18,1970,2467,0.56,3,54,13,14,19,117,217,0.09,1100,1150,46,5,11,61,1027,100,18,25,80,1144,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,152.8,3666
1971-04-19,1971,4,19,1970,2423,0.56,3,54,13,14,19,117,217,0.09,1100,1106,46,5,11,61,983,100,18,25,80,1100,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,154.1,3697
1971-04-20,1971,4,20,1970,2384,0.56,3,54,13,14,19,117,217,0.09,1100,1067,46,5,11,61,944,100,18,25,80,1061,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,155.2,3724
1971-04-21,1971,4,21,1970,2363,0.67,3,54,13,14,19,117,217,0.09,1100,1046,46,5,11,61,923,100,18,25,80,1040,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,155.8,3738
1971-04-22,1971,4,22,1970,2327,0.67,3,54,13,14,19,117,217,0.09,1100,1010,46,5,11,61,887,100,18,25,80,1004,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.8,3762
1971-04-23,1971,4,23,1970,2293,0.67,3,54,13,14,19,117,217,0.09,1100,976,46,5,10,61,853,100,18,25,80,970,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,157.7,3784
1971-04-24,1971,4,24,1970,2276,0.67,3,54,13,14,19,117,217,0.1,1100,959,45,5,11,61,836,100,18,25,80,953,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.2,3796
1971-04-25,1971,4,25,1970,2261,0.67,3,54,13,14,19,117,217,0.1,1100,944,46,5,11,61,821,100,18,25,80,938,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1971-04-26,1971,4,26,1970,2217,0.67,3,54,13,14,19,117,217,0.1,1100,900,46,5,10,61,777,100,18,25,80,894,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.8,3835
1971-04-27,1971,4,27,1970,2187,0.67,3,54,13,14,19,117,217,0.1,1100,870,46,5,10,61,747,100,18,25,80,864,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3855
1971-04-28,1971,4,28,1970,2155,0.67,3,54,13,14,19,117,217,0.1,1100,838,46,5,11,61,715,100,18,25,80,832,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.6,3877
1971-04-29,1971,4,29,1970,2155,0.67,3,54,13,14,19,117,217,0.1,1100,838,46,5,11,61,715,100,18,25,80,832,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.6,3877
1971-04-30,1971,4,30,1970,2112,0.67,3,54,13,14,19,117,217,0.1,1100,795,46,5,11,61,672,100,18,25,80,789,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.7,3905
1971-05-01,1971,5,1,1970,2076,0.72,4,47,10,10,10,115,192,0.09,1100,784,53,8,15,40,667,100,18,25,50,782,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,163.7,3929
1971-05-02,1971,5,2,1970,2067,0.72,4,47,10,10,10,115,192,0.09,1100,775,53,8,15,40,659,100,18,25,50,774,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,164.0,3936
1971-05-03,1971,5,3,1970,2019,0.72,4,47,10,10,10,115,192,0.1,1100,727,53,8,15,37,613,100,18,25,47,728,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,165.3,3967
1971-05-04,1971,5,4,1970,1983,0.72,4,47,10,10,10,115,192,0.1,1100,691,53,8,15,36,579,100,18,25,46,694,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.5,3996
1971-05-05,1971,5,5,1970,1966,0.72,4,47,10,10,10,115,192,0.1,1100,674,53,8,15,35,563,100,18,25,45,678,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.1,4011
1971-05-06,1971,5,6,1970,1916,0.72,4,47,10,10,10,115,192,0.1,1100,624,53,8,15,32,516,100,18,25,42,631,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,169.0,4056
1971-05-07,1971,5,7,1970,1881,0.72,4,47,10,10,10,115,192,0.1,1100,589,53,8,15,30,482,100,18,25,40,597,1243,275,275,275,275,990.0,970.7,0.93,0.48,988.6,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.5,43.5,43.5,43.5,170.4,4089
1971-05-08,1971,5,8,1970,1860,0.72,4,47,10,10,10,115,192,0.1,1100,568,53,8,15,29,462,100,18,25,39,577,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,171.2,4108
1971-05-09,1971,5,9,1970,1860,0.72,4,47,10,10,10,115,192,0.1,1100,568,53,8,15,29,462,100,18,25,39,577,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,171.2,4108
1971-05-10,1971,5,10,1970,1832,0.72,4,47,10,10,10,115,192,0.1,1100,540,53,8,15,28,436,100,18,25,38,551,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,172.2,4133
1971-05-11,1971,5,11,1970,1801,0.73,4,47,10,10,10,115,192,0.11,1100,509,53,8,15,26,407,100,18,25,36,522,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.4,4161
1971-05-12,1971,5,12,1970,1751,0.73,4,47,10,10,10,115,192,0.11,1100,459,53,7,14,23,359,100,18,25,33,474,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.1,4203
1971-05-13,1971,5,13,1970,1745,0.73,4,47,10,10,10,115,192,0.11,1100,453,53,7,14,23,354,100,18,25,33,469,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.3,4207
1971-05-14,1971,5,14,1970,1726,0.73,4,47,10,10,10,115,192,0.11,1100,434,53,8,15,22,335,100,18,25,32,450,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,176.0,4224
1971-05-15,1971,5,15,1970,1707,0.73,4,47,10,10,10,115,192,0.11,1100,415,52,8,15,21,318,100,18,25,31,433,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.7,4239
1971-05-16,1971,5,16,1970,1677,0.73,4,47,10,10,10,115,192,0.11,1100,385,53,8,15,20,289,100,18,25,30,404,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.7,4265
1971-05-17,1971,5,17,1970,1645,0.73,4,47,10,10,10,115,192,0.12,1100,353,52,8,15,18,259,100,18,25,28,374,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.8,4291
1971-05-18,1971,5,18,1970,1617,0.73,4,47,10,10,10,115,192,0.12,1100,325,53,8,15,16,232,100,18,25,26,347,1243,275,275,275,275,990.0,969.9,0.93,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,179.8,4314
1971-05-19,1971,5,19,1970,1609,0.73,4,47,10,10,10,115,192,0.12,1100,317,53,8,15,16,224,100,18,25,26,339,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,180.0,4320
1971-05-20,1971,5,20,1970,1589,0.73,4,47,10,10,10,115,192,0.12,1100,297,53,7,14,15,205,100,18,25,25,320,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.7,4337
1971-05-21,1971,5,21,1970,1551,0.72,4,47,10,10,10,115,192,0.12,1100,259,53,8,13,13,171,100,18,23,23,286,1241,275,275,275,275,990.0,969.6,0.92,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,182.1,4369
1971-05-22,1971,5,22,1970,1528,0.72,4,47,10,10,10,115,192,0.13,1100,236,52,7,12,12,151,100,18,22,22,266,1240,275,275,275,275,990.0,969.6,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.8,4388
1971-05-23,1971,5,23,1970,1511,0.72,4,47,10,10,10,115,192,0.13,1100,219,53,8,11,11,135,100,18,21,21,250,1239,275,275,275,275,990.0,969.5,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.5,4403
1971-05-24,1971,5,24,1970,1492,0.72,4,47,10,10,10,115,192,0.13,1100,200,49,7,10,10,122,96,18,20,20,237,1234,275,275,275,275,990.0,969.5,0.9,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.2,4421
1971-05-25,1971,5,25,1970,1466,0.72,4,47,10,10,10,115,192,0.13,1100,174,42,8,9,9,105,89,18,19,19,220,1226,275,275,275,275,990.0,969.4,0.88,0.48,988.6,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.3,4447
1971-05-26,1971,5,26,1970,1454,0.72,4,47,10,10,10,115,192,0.13,1100,162,39,8,8,8,97,86,18,18,18,212,1223,275,275,275,275,990.0,969.3,0.88,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.8,4458
1971-05-27,1971,5,27,1970,1436,0.72,4,47,10,10,10,115,192,0.13,1100,144,35,7,7,7,86,82,17,17,17,201,1217,275,275,275,275,990.0,969.3,0.87,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.5,4475
1971-05-28,1971,5,28,1970,1414,0.72,4,47,10,10,10,115,192,0.14,1100,122,29,6,6,6,73,76,16,16,16,188,1209,275,275,275,275,990.0,969.2,0.86,0.48,988.7,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.4,4496
1971-05-29,1971,5,29,1970,1392,0.72,4,47,10,10,10,115,192,0.14,1100,100,24,5,5,5,59,71,15,15,15,174,1201,275,275,275,275,990.0,969.1,0.85,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.2,4517
1971-05-30,1971,5,30,1970,1383,0.72,4,47,10,10,10,115,192,0.14,1100,91,22,4,4,4,54,69,14,14,14,169,1198,275,275,275,275,990.0,969.1,0.84,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.6,4525
1971-05-31,1971,5,31,1970,1365,0.72,4,47,10,10,10,115,192,0.14,1100,73,18,3,3,3,44,65,13,13,13,159,1192,275,275,275,275,990.0,969.1,0.83,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.3,4542
1971-06-01,1971,6,1,1970,1327,0.73,4,45,10,9,9,88,161,0.12,1100,66,18,4,3,3,36,63,14,12,12,124,1190,275,275,275,275,990.0,968.9,0.83,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.6,4574
1971-06-02,1971,6,2,1970,1297,0.73,4,45,10,9,9,88,161,0.12,1100,36,10,2,2,2,19,55,12,11,11,107,1178,275,275,275,275,990.0,968.8,0.81,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.8,4602
1971-06-03,1971,6,3,1970,1291,0.73,4,45,10,9,9,88,161,0.12,1100,30,8,1,1,1,16,53,11,10,10,104,1176,275,275,275,275,990.0,968.8,0.81,0.48,988.7,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,192.0,4608
1971-06-04,1971,6,4,1970,1246,0.73,4,45,10,9,9,88,161,0.13,1085,0,0,0,0,0,0,45,10,9,9,88,1149,271,271,271,271,990.0,968.7,0.77,0.46,988.8,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.7,4600
1971-06-05,1971,6,5,1970,1216,0.73,4,45,10,9,9,88,161,0.13,1055,0,0,0,0,0,0,45,10,9,9,88,1119,263,263,263,263,990.0,968.6,0.73,0.42,988.9,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.5,4524
1971-06-06,1971,6,6,1970,1199,0.73,4,45,10,9,9,88,161,0.13,1038,0,0,0,0,0,0,45,10,9,9,88,1102,259,259,259,259,990.0,968.5,0.7,0.4,988.9,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.6,4477
1971-06-07,1971,6,7,1970,1186,0.73,4,45,10,9,9,88,161,0.14,1025,0,0,0,0,0,0,45,10,9,9,88,1089,256,256,256,256,990.0,968.5,0.68,0.38,988.9,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,185.1,4441
1971-06-08,1971,6,8,1970,1172,0.73,4,45,10,9,9,88,161,0.14,1011,0,0,0,0,0,0,45,10,9,9,88,1075,252,252,252,252,990.0,968.4,0.66,0.36,989.0,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.4,4400
1971-06-09,1971,6,9,1970,1151,0.73,4,45,10,9,9,88,161,0.14,990,0,0,0,0,0,0,45,10,9,9,88,1054,247,247,247,247,990.0,968.4,0.63,0.34,989.0,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,46.1,46.1,46.1,46.1,180.8,4339
1971-06-10,1971,6,10,1970,1132,0.73,4,45,10,9,9,88,161,0.14,971,0,0,0,0,0,0,45,10,9,9,88,1035,242,242,242,242,990.0,968.3,0.6,0.33,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.5,45.5,45.5,45.5,178.3,4279
1971-06-11,1971,6,11,1970,1125,0.67,3,53,12,12,13,120,210,0.19,915,0,0,0,0,0,0,53,12,12,13,120,992,228,228,228,228,990.0,968.3,0.56,0.28,989.2,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,168.6,4046
1971-06-12,1971,6,12,1970,1107,0.67,3,53,12,12,13,120,210,0.19,897,0,0,0,0,0,0,53,12,12,13,120,974,224,224,224,224,990.0,968.2,0.55,0.27,989.2,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,42.4,42.4,42.4,42.4,165.8,3978
1971-06-13,1971,6,13,1970,1089,0.67,3,53,12,12,13,120,210,0.19,879,0,0,0,0,0,0,53,12,12,13,120,956,219,219,219,219,990.0,968.2,0.53,0.25,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,41.7,41.7,41.7,41.7,162.8,3907
1971-06-14,1971,6,14,1970,1080,0.67,3,53,12,12,13,120,210,0.19,870,0,0,0,0,0,0,53,12,12,13,120,947,217,217,217,217,990.0,968.2,0.52,0.25,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,41.4,41.4,41.4,41.4,161.3,3871
1971-06-15,1971,6,15,1970,1066,0.67,3,53,12,12,13,120,210,0.2,856,0,0,0,0,0,0,53,12,12,13,120,933,214,214,214,214,990.0,968.1,0.51,0.24,989.3,4,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.1,3817
1971-06-16,1971,6,16,1970,1027,0.67,3,53,12,12,13,120,210,0.2,817,0,0,0,0,0,0,53,12,12,13,120,894,204,204,204,204,990.0,968.0,0.47,0.2,989.3,4,21.0,21.0,21.0,21.0,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,152.7,3665
1971-06-17,1971,6,17,1970,1022,0.67,3,53,12,12,13,120,210,0.21,812,0,0,0,0,0,0,53,12,12,13,120,889,203,203,203,203,990.0,968.0,0.47,0.2,989.3,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,39.1,39.1,39.1,39.1,151.9,3645
1971-06-18,1971,6,18,1970,989,0.67,3,53,12,12,13,120,210,0.21,779,0,0,0,0,0,0,53,12,12,13,120,856,194,194,194,194,990.0,967.9,0.44,0.18,989.4,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,37.8,37.8,37.8,37.8,146.5,3516
1971-06-19,1971,6,19,1970,971,0.67,3,53,12,12,13,120,210,0.22,761,0,0,0,0,0,0,53,12,12,13,120,838,190,190,190,190,990.0,967.8,0.42,0.17,989.4,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,37.0,37.0,37.0,37.0,143.6,3447
1971-06-20,1971,6,20,1970,957,0.67,3,53,12,12,13,120,210,0.22,747,0,0,0,0,0,0,53,12,12,13,120,824,186,186,186,186,990.0,967.7,0.41,0.16,989.4,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,36.5,36.5,36.5,36.5,141.5,3395
1971-06-21,1971,6,21,1970,941,0.61,3,53,12,12,13,120,210,0.22,731,0,0,0,0,0,0,53,12,12,13,120,808,182,182,182,182,990.0,967.7,0.39,0.16,989.4,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,35.8,35.8,35.8,35.8,138.7,3329
1971-06-22,1971,6,22,1970,914,0.61,3,53,12,12,13,120,210,0.23,704,0,0,0,0,0,0,53,12,12,13,120,781,176,176,176,176,990.0,967.6,0.37,0.14,989.5,4,21.7,21.7,21.7,21.7,0.92,0.92,0.92,0.92,34.6,34.6,34.6,34.6,134.2,3221
1971-06-23,1971,6,23,1970,905,0.61,3,53,12,12,13,120,210,0.23,695,0,0,0,0,0,0,53,12,12,13,120,772,173,173,173,173,990.0,967.5,0.37,0.14,989.5,4,21.8,21.8,21.8,21.8,0.92,0.92,0.92,0.92,34.2,34.2,34.2,34.2,132.8,3186
1971-06-24,1971,6,24,1970,885,0.61,3,53,12,12,13,120,210,0.24,675,0,0,0,0,0,0,53,12,12,13,120,752,168,168,168,168,990.0,967.4,0.35,0.13,989.5,4,21.9,21.9,21.9,21.9,0.92,0.92,0.92,0.92,33.3,33.3,33.3,33.3,129.3,3103
1971-06-25,1971,6,25,1970,876,0.61,3,53,12,12,13,120,210,0.24,666,0,0,0,0,0,0,53,12,12,13,120,743,166,166,166,166,990.0,967.4,0.35,0.13,989.5,4,21.9,21.9,21.9,21.9,0.92,0.92,0.92,0.92,33.0,33.0,33.0,33.0,127.9,3069
1971-06-26,1971,6,26,1970,834,0.61,3,53,12,12,13,120,210,0.25,624,0,0,0,0,0,0,53,12,12,13,120,701,208,208,208,0,990.0,967.2,0.33,0.12,989.6,3,22.0,22.0,22.0,22.3,0.93,0.93,0.93,0.0,42.0,42.0,42.0,0.0,123.0,2951
1971-06-27,1971,6,27,1970,817,0.61,3,53,12,12,13,120,210,0.26,607,0,0,0,0,0,0,53,12,12,13,120,684,202,202,202,0,990.0,967.2,0.32,0.11,989.6,3,22.1,22.1,22.1,22.4,0.93,0.93,0.93,0.0,41.0,41.0,41.0,0.0,119.7,2873
1971-06-28,1971,6,28,1970,794,0.61,3,53,12,12,13,120,210,0.26,584,0,0,0,0,0,0,53,12,12,13,120,661,194,194,194,0,990.0,967.1,0.3,0.1,989.6,3,22.2,22.2,22.2,22.5,0.93,0.93,0.93,0.0,39.5,39.5,39.5,0.0,115.2,2763
1971-06-29,1971,6,29,1970,779,0.61,3,53,12,12,13,120,210,0.27,569,0,0,0,0,0,0,53,12,12,13,120,646,189,189,189,0,990.0,967.0,0.29,0.1,989.6,3,22.3,22.3,22.3,22.6,0.93,0.93,0.93,0.0,38.6,38.6,38.6,0.0,112.4,2697
1971-06-30,1971,6,30,1970,751,0.61,3,53,12,12,13,120,210,0.28,541,0,0,0,0,0,0,53,12,12,13,120,618,180,180,180,0,990.0,966.9,0.28,0.09,989.6,3,22.5,22.5,22.5,22.7,0.93,0.93,0.93,0.0,36.9,36.9,36.9,0.0,107.4,2576
1971-07-01,1971,7,1,1970,733,0.54,3,50,10,9,9,108,186,0.25,547,0,0,0,0,0,0,50,10,9,9,108,616,182,182,182,0,990.0,966.8,0.28,0.09,989.6,3,22.6,22.6,22.6,22.8,0.93,0.93,0.93,0.0,37.5,37.5,37.5,0.0,109.0,2616
1971-07-02,1971,7,2,1970,720,0.54,3,50,10,9,9,108,186,0.26,534,0,0,0,0,0,0,50,10,9,9,108,603,178,178,178,0,990.0,966.8,0.27,0.08,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,36.6,36.6,36.6,0.0,106.5,2556
1971-07-03,1971,7,3,1970,705,0.54,3,50,10,9,9,108,186,0.26,519,0,0,0,0,0,0,50,10,9,9,108,588,173,173,173,0,990.0,966.7,0.26,0.08,989.7,3,22.7,22.7,22.7,22.9,0.92,0.92,0.92,0.0,35.7,35.7,35.7,0.0,103.8,2492
1971-07-04,1971,7,4,1970,691,0.54,3,50,10,9,9,108,186,0.27,505,0,0,0,0,0,0,50,10,9,9,108,574,168,168,168,0,990.0,966.7,0.25,0.07,989.7,3,22.8,22.8,22.8,23.0,0.92,0.92,0.92,0.0,34.8,34.8,34.8,0.0,101.2,2429
1971-07-05,1971,7,5,1970,682,0.54,3,50,10,9,9,108,186,0.27,496,0,0,0,0,0,0,50,10,9,9,108,565,165,165,165,0,990.0,966.6,0.25,0.07,989.7,3,22.9,22.9,22.9,23.1,0.92,0.92,0.92,0.0,34.2,34.2,34.2,0.0,99.4,2386
1971-07-06,1971,7,6,1970,682,0.54,3,50,10,9,9,108,186,0.27,496,0,0,0,0,0,0,50,10,9,9,108,565,165,165,165,0,990.0,966.6,0.25,0.07,989.7,3,22.9,22.9,22.9,23.1,0.92,0.92,0.92,0.0,34.2,34.2,34.2,0.0,99.4,2386
1971-07-07,1971,7,7,1970,682,0.54,3,50,10,9,9,108,186,0.27,496,0,0,0,0,0,0,50,10,9,9,108,565,165,165,165,0,990.0,966.6,0.25,0.07,989.7,3,22.9,22.9,22.9,23.1,0.92,0.92,0.92,0.0,34.2,34.2,34.2,0.0,99.4,2386
1971-07-08,1971,7,8,1970,647,0.54,3,50,10,9,9,108,186,0.29,461,0,0,0,0,0,0,50,10,9,9,108,530,153,153,153,0,990.0,966.5,0.23,0.06,989.7,3,23.1,23.1,23.1,23.2,0.92,0.92,0.92,0.0,31.9,31.9,31.9,0.0,92.8,2227
1971-07-09,1971,7,9,1970,623,0.54,3,50,10,9,9,108,186,0.3,437,0,0,0,0,0,0,50,10,9,9,108,506,218,218,0,0,990.0,966.4,0.21,0.06,989.7,2,23.0,23.0,23.3,23.3,0.94,0.94,0.0,0.0,46.3,46.3,0.0,0.0,90.8,2178
1971-07-10,1971,7,10,1970,608,0.54,3,50,10,9,9,108,186,0.31,422,0,0,0,0,0,0,50,10,9,9,108,491,211,211,0,0,990.0,966.3,0.21,0.05,989.7,2,23.1,23.1,23.4,23.4,0.94,0.94,0.0,0.0,44.8,44.8,0.0,0.0,87.8,2108
1971-07-11,1971,7,11,1970,601,0.44,3,50,10,9,9,108,186,0.31,415,0,0,0,0,0,0,50,10,9,9,108,484,207,207,0,0,990.0,966.3,0.21,0.05,989.7,2,23.1,23.1,23.4,23.4,0.94,0.94,0.0,0.0,44.1,44.1,0.0,0.0,86.5,2075
1971-07-12,1971,7,12,1970,589,0.44,3,50,10,9,9,108,186,0.32,403,0,0,0,0,0,0,50,10,9,9,108,472,201,201,0,0,990.0,966.3,0.2,0.05,989.7,2,23.2,23.2,23.5,23.5,0.93,0.93,0.0,0.0,42.9,42.9,0.0,0.0,83.8,2010
1971-07-13,1971,7,13,1970,589,0.44,3,50,10,9,9,108,186,0.32,403,0,0,0,0,0,0,50,10,9,9,108,472,201,201,0,0,990.0,966.3,0.2,0.05,989.7,2,23.2,23.2,23.5,23.5,0.93,0.93,0.0,0.0,42.9,42.9,0.0,0.0,83.8,2010
1971-07-14,1971,7,14,1970,583,0.44,3,50,10,9,9,108,186,0.32,397,0,0,0,0,0,0,50,10,9,9,108,466,198,198,0,0,990.0,966.2,0.2,0.05,989.8,2,23.2,23.2,23.5,23.5,0.93,0.93,0.0,0.0,42.2,42.2,0.0,0.0,82.4,1978
1971-07-15,1971,7,15,1970,571,0.44,3,50,10,9,9,108,186,0.33,385,0,0,0,0,0,0,50,10,9,9,108,454,192,192,0,0,990.0,966.2,0.2,0.05,989.8,2,23.3,23.3,23.6,23.6,0.93,0.93,0.0,0.0,41.1,41.1,0.0,0.0,80.0,1921
1971-07-16,1971,7,16,1970,563,0.44,3,50,10,9,9,108,186,0.33,377,0,0,0,0,0,0,50,10,9,9,108,446,188,188,0,0,990.0,966.1,0.19,0.05,989.8,2,23.4,23.4,23.6,23.6,0.93,0.93,0.0,0.0,40.3,40.3,0.0,0.0,78.3,1880
1971-07-17,1971,7,17,1970,562,0.44,3,50,10,9,9,108,186,0.33,376,0,0,0,0,0,0,50,10,9,9,108,445,188,188,0,0,990.0,966.1,0.19,0.05,989.8,2,23.4,23.4,23.6,23.6,0.93,0.93,0.0,0.0,40.2,40.2,0.0,0.0,78.1,1874
1971-07-18,1971,7,18,1970,562,0.44,3,50,10,9,9,108,186,0.33,376,0,0,0,0,0,0,50,10,9,9,108,445,188,188,0,0,990.0,966.1,0.19,0.05,989.8,2,23.4,23.4,23.6,23.6,0.93,0.93,0.0,0.0,40.2,40.2,0.0,0.0,78.1,1874
1971-07-19,1971,7,19,1970,562,0.44,3,50,10,9,9,108,186,0.33,376,0,0,0,0,0,0,50,10,9,9,108,445,188,188,0,0,990.0,966.1,0.19,0.05,989.8,2,23.4,23.4,23.6,23.6,0.93,0.93,0.0,0.0,40.2,40.2,0.0,0.0,78.1,1874
1971-07-20,1971,7,20,1970,550,0.44,3,50,10,9,9,108,186,0.34,364,0,0,0,0,0,0,50,10,9,9,108,433,182,182,0,0,990.0,966.1,0.19,0.04,989.8,2,23.5,23.5,23.7,23.7,0.93,0.93,0.0,0.0,39.0,39.0,0.0,0.0,75.6,1814
1971-07-21,1971,7,21,1970,550,0.37,2,58,11,11,11,136,227,0.41,323,0,0,0,0,0,0,58,11,11,11,136,403,161,161,0,0,990.0,966.1,0.18,0.03,989.8,2,23.5,23.5,23.7,23.7,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,66.8,1602
1971-07-22,1971,7,22,1970,542,0.37,2,58,11,11,11,136,227,0.42,315,0,0,0,0,0,0,58,11,11,11,136,395,157,157,0,0,990.0,966.0,0.17,0.03,989.8,2,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,33.5,33.5,0.0,0.0,64.9,1558
1971-07-23,1971,7,23,1970,537,0.37,2,58,11,11,11,136,227,0.42,310,0,0,0,0,0,0,58,11,11,11,136,390,155,155,0,0,990.0,966.0,0.17,0.03,989.8,2,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,33.0,33.0,0.0,0.0,64.1,1537
1971-07-24,1971,7,24,1970,532,0.37,2,58,11,11,11,136,227,0.43,305,0,0,0,0,0,0,58,11,11,11,136,385,152,152,0,0,990.0,966.0,0.17,0.03,989.8,2,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,63.0,1511
1971-07-25,1971,7,25,1970,527,0.37,2,58,11,11,11,136,227,0.43,300,0,0,0,0,0,0,58,11,11,11,136,380,150,150,0,0,990.0,966.0,0.17,0.03,989.8,2,23.7,23.7,23.8,23.8,0.92,0.92,0.0,0.0,31.9,31.9,0.0,0.0,61.9,1486
1971-07-26,1971,7,26,1970,523,0.37,2,58,11,11,11,136,227,0.43,296,0,0,0,0,0,0,58,11,11,11,136,376,148,148,0,0,990.0,966.0,0.17,0.03,989.8,2,23.7,23.7,23.8,23.8,0.92,0.92,0.0,0.0,31.5,31.5,0.0,0.0,61.1,1465
1971-07-27,1971,7,27,1970,516,0.37,2,58,11,11,11,136,227,0.44,289,0,0,0,0,0,0,58,11,11,11,136,369,144,144,0,0,990.0,965.9,0.17,0.03,989.8,2,23.7,23.7,23.9,23.9,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,59.8,1434
1971-07-28,1971,7,28,1970,512,0.37,2,58,11,11,11,136,227,0.44,285,0,0,0,0,0,0,58,11,11,11,136,365,142,142,0,0,990.0,965.9,0.16,0.03,989.8,2,23.8,23.8,23.9,23.9,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,58.8,1411
1971-07-29,1971,7,29,1970,512,0.37,2,58,11,11,11,136,227,0.44,285,0,0,0,0,0,0,58,11,11,11,136,365,142,142,0,0,990.0,965.9,0.16,0.03,989.8,2,23.8,23.8,23.9,23.9,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,58.8,1411
1971-07-30,1971,7,30,1970,512,0.37,2,58,11,11,11,136,227,0.44,285,0,0,0,0,0,0,58,11,11,11,136,365,142,142,0,0,990.0,965.9,0.16,0.03,989.8,2,23.8,23.8,23.9,23.9,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,58.8,1411
1971-07-31,1971,7,31,1970,489,0.37,2,58,11,11,11,136,227,0.46,262,0,0,0,0,0,0,58,11,11,11,136,342,131,131,0,0,990.0,965.8,0.16,0.02,989.8,2,23.9,23.9,24.0,24.0,0.91,0.91,0.0,0.0,27.9,27.9,0.0,0.0,54.1,1298
1971-08-01,1971,8,1,1970,477,0.33,2,54,9,8,6,107,184,0.39,293,0,0,0,0,0,0,54,9,8,6,107,364,146,146,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,24.1,24.1,0.91,0.91,0.0,0.0,31.5,31.5,0.0,0.0,61.0,1464
1971-08-02,1971,8,2,1970,459,0.33,2,54,9,8,6,107,184,0.4,275,0,0,0,0,0,0,54,9,8,6,107,346,137,137,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.2,24.2,0.91,0.91,0.0,0.0,29.5,29.5,0.0,0.0,57.3,1374
1971-08-03,1971,8,3,1970,477,0.33,2,54,9,8,6,107,184,0.39,293,0,0,0,0,0,0,54,9,8,6,107,364,146,146,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,24.1,24.1,0.91,0.91,0.0,0.0,31.5,31.5,0.0,0.0,61.0,1464
1971-08-04,1971,8,4,1970,472,0.33,2,54,9,8,6,107,184,0.39,288,0,0,0,0,0,0,54,9,8,6,107,359,144,144,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,24.1,24.1,0.91,0.91,0.0,0.0,30.9,30.9,0.0,0.0,60.0,1440
1971-08-05,1971,8,5,1970,470,0.33,2,54,9,8,6,107,184,0.39,286,0,0,0,0,0,0,54,9,8,6,107,357,143,143,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,30.7,30.7,0.0,0.0,59.5,1429
1971-08-06,1971,8,6,1970,467,0.33,2,54,9,8,6,107,184,0.39,283,0,0,0,0,0,0,54,9,8,6,107,354,141,141,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,30.4,30.4,0.0,0.0,58.9,1414
1971-08-07,1971,8,7,1970,467,0.33,2,54,9,8,6,107,184,0.39,283,0,0,0,0,0,0,54,9,8,6,107,354,141,141,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,30.4,30.4,0.0,0.0,58.9,1414
1971-08-08,1971,8,8,1970,462,0.33,2,54,9,8,6,107,184,0.4,278,0,0,0,0,0,0,54,9,8,6,107,349,139,139,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,29.9,29.9,0.0,0.0,58.0,1391
1971-08-09,1971,8,9,1970,459,0.33,2,54,9,8,6,107,184,0.4,275,0,0,0,0,0,0,54,9,8,6,107,346,137,137,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.2,24.2,0.91,0.91,0.0,0.0,29.5,29.5,0.0,0.0,57.3,1374
1971-08-10,1971,8,10,1970,455,0.33,2,54,9,8,6,107,184,0.4,271,0,0,0,0,0,0,54,9,8,6,107,342,135,135,0,0,990.0,965.7,0.16,0.02,989.8,2,24.0,24.0,24.2,24.2,0.91,0.91,0.0,0.0,29.1,29.1,0.0,0.0,56.5,1356
1971-08-11,1971,8,11,1970,453,0.3,2,54,9,8,6,107,184,0.41,269,0,0,0,0,0,0,54,9,8,6,107,340,134,134,0,0,990.0,965.6,0.16,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,28.9,28.9,0.0,0.0,56.0,1343
1971-08-12,1971,8,12,1970,453,0.3,2,54,9,8,6,107,184,0.41,269,0,0,0,0,0,0,54,9,8,6,107,340,134,134,0,0,990.0,965.6,0.16,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,28.9,28.9,0.0,0.0,56.0,1343
1971-08-13,1971,8,13,1970,445,0.3,2,54,9,8,6,107,184,0.41,261,0,0,0,0,0,0,54,9,8,6,107,332,130,130,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,28.1,28.1,0.0,0.0,54.4,1306
1971-08-14,1971,8,14,1970,442,0.3,2,54,9,8,6,107,184,0.42,258,0,0,0,0,0,0,54,9,8,6,107,329,129,129,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,27.8,27.8,0.0,0.0,53.8,1292
1971-08-15,1971,8,15,1970,440,0.3,2,54,9,8,6,107,184,0.42,256,0,0,0,0,0,0,54,9,8,6,107,327,128,128,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,27.5,27.5,0.0,0.0,53.3,1278
1971-08-16,1971,8,16,1970,440,0.3,2,54,9,8,6,107,184,0.42,256,0,0,0,0,0,0,54,9,8,6,107,327,128,128,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,27.5,27.5,0.0,0.0,53.3,1278
1971-08-17,1971,8,17,1970,430,0.3,2,54,9,8,6,107,184,0.43,246,0,0,0,0,0,0,54,9,8,6,107,317,123,123,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,26.5,26.5,0.0,0.0,51.3,1232
1971-08-18,1971,8,18,1970,426,0.3,2,54,9,8,6,107,184,0.43,242,0,0,0,0,0,0,54,9,8,6,107,313,121,121,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,26.0,26.0,0.0,0.0,50.4,1209
1971-08-19,1971,8,19,1970,426,0.3,2,54,9,8,6,107,184,0.43,242,0,0,0,0,0,0,54,9,8,6,107,313,121,121,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,26.0,26.0,0.0,0.0,50.4,1209
1971-08-20,1971,8,20,1970,422,0.3,2,54,9,8,6,107,184,0.44,238,0,0,0,0,0,0,54,9,8,6,107,309,119,119,0,0,990.0,965.5,0.14,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,25.5,25.5,0.0,0.0,49.5,1187
1971-08-21,1971,8,21,1970,422,0.27,2,54,9,8,6,107,184,0.44,238,0,0,0,0,0,0,54,9,8,6,107,309,119,119,0,0,990.0,965.5,0.14,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,25.5,25.5,0.0,0.0,49.5,1187
1971-08-22,1971,8,22,1970,420,0.27,2,54,9,8,6,107,184,0.44,236,0,0,0,0,0,0,54,9,8,6,107,307,118,118,0,0,990.0,965.5,0.14,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,25.3,25.3,0.0,0.0,49.0,1176
1971-08-23,1971,8,23,1970,420,0.27,2,54,9,8,6,107,184,0.44,236,0,0,0,0,0,0,54,9,8,6,107,307,118,118,0,0,990.0,965.5,0.14,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,25.3,25.3,0.0,0.0,49.0,1176
1971-08-24,1971,8,24,1970,417,0.27,2,54,9,8,6,107,184,0.44,233,0,0,0,0,0,0,54,9,8,6,107,304,116,116,0,0,990.0,965.5,0.14,0.02,989.8,2,24.3,24.3,24.4,24.4,0.9,0.9,0.0,0.0,25.0,25.0,0.0,0.0,48.5,1163
1971-08-25,1971,8,25,1970,413,0.27,2,54,9,8,6,107,184,0.44,229,0,0,0,0,0,0,54,9,8,6,107,300,114,114,0,0,990.0,965.5,0.14,0.02,989.8,2,24.3,24.3,24.4,24.4,0.9,0.9,0.0,0.0,24.5,24.5,0.0,0.0,47.6,1142
1971-08-26,1971,8,26,1970,408,0.27,2,54,9,8,6,107,184,0.45,224,0,0,0,0,0,0,54,9,8,6,107,295,112,112,0,0,990.0,965.4,0.14,0.01,989.8,2,24.3,24.3,24.4,24.4,0.89,0.89,0.0,0.0,23.9,23.9,0.0,0.0,46.3,1110
1971-08-27,1971,8,27,1970,402,0.27,2,54,9,8,6,107,184,0.46,218,0,0,0,0,0,0,54,9,8,6,107,289,218,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.1,24.4,24.4,24.4,0.94,0.0,0.0,0.0,48.6,0.0,0.0,0.0,47.6,1142
1971-08-28,1971,8,28,1970,398,0.27,2,54,9,8,6,107,184,0.46,214,0,0,0,0,0,0,54,9,8,6,107,285,214,0,0,0,990.0,965.4,0.14,0.01,989.9,1,24.1,24.5,24.5,24.5,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1118
1971-08-29,1971,8,29,1970,398,0.27,2,54,9,8,6,107,184,0.46,214,0,0,0,0,0,0,54,9,8,6,107,285,214,0,0,0,990.0,965.4,0.14,0.01,989.9,1,24.1,24.5,24.5,24.5,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1118
1971-08-30,1971,8,30,1970,391,0.27,2,54,9,8,6,107,184,0.47,207,0,0,0,0,0,0,54,9,8,6,107,278,207,0,0,0,990.0,965.4,0.13,0.01,989.9,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,46.2,0.0,0.0,0.0,45.3,1086
1971-08-31,1971,8,31,1970,389,0.27,2,54,9,8,6,107,184,0.47,205,0,0,0,0,0,0,54,9,8,6,107,276,205,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,45.6,0.0,0.0,0.0,44.7,1072
1971-09-01,1971,9,1,1970,386,0.22,2,46,7,6,4,75,138,0.36,248,0,0,0,0,0,0,46,7,6,4,75,307,124,124,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,26.9,26.9,0.0,0.0,52.2,1252
1971-09-02,1971,9,2,1970,386,0.22,2,46,7,6,4,75,138,0.36,248,0,0,0,0,0,0,46,7,6,4,75,307,124,124,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,26.9,26.9,0.0,0.0,52.2,1252
1971-09-03,1971,9,3,1970,380,0.22,2,46,7,6,4,75,138,0.36,242,0,0,0,0,0,0,46,7,6,4,75,301,121,121,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,26.3,26.3,0.0,0.0,50.9,1222
1971-09-04,1971,9,4,1970,380,0.22,2,46,7,6,4,75,138,0.36,242,0,0,0,0,0,0,46,7,6,4,75,301,121,121,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,26.3,26.3,0.0,0.0,50.9,1222
1971-09-05,1971,9,5,1970,377,0.22,2,46,7,6,4,75,138,0.37,239,0,0,0,0,0,0,46,7,6,4,75,298,119,119,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,25.8,25.8,0.0,0.0,50.1,1202
1971-09-06,1971,9,6,1970,373,0.22,2,46,7,6,4,75,138,0.37,235,0,0,0,0,0,0,46,7,6,4,75,294,117,117,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,25.4,25.4,0.0,0.0,49.2,1181
1971-09-07,1971,9,7,1970,373,0.22,2,46,7,6,4,75,138,0.37,235,0,0,0,0,0,0,46,7,6,4,75,294,117,117,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,25.4,25.4,0.0,0.0,49.2,1181
1971-09-08,1971,9,8,1970,370,0.22,2,46,7,6,4,75,138,0.37,232,0,0,0,0,0,0,46,7,6,4,75,291,116,116,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,25.1,25.1,0.0,0.0,48.6,1167
1971-09-09,1971,9,9,1970,364,0.22,2,46,7,6,4,75,138,0.38,226,0,0,0,0,0,0,46,7,6,4,75,285,113,113,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,24.4,24.4,0.0,0.0,47.4,1137
1971-09-10,1971,9,10,1970,364,0.22,2,46,7,6,4,75,138,0.38,226,0,0,0,0,0,0,46,7,6,4,75,285,113,113,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,24.4,24.4,0.0,0.0,47.4,1137
1971-09-11,1971,9,11,1970,360,0.19,2,46,7,6,4,75,138,0.38,222,0,0,0,0,0,0,46,7,6,4,75,281,111,111,0,0,990.0,965.2,0.13,0.01,989.9,2,24.6,24.6,24.6,24.6,0.89,0.89,0.0,0.0,23.9,23.9,0.0,0.0,46.4,1113
1971-09-12,1971,9,12,1970,353,0.19,2,46,7,6,4,75,138,0.39,215,0,0,0,0,0,0,46,7,6,4,75,274,215,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.5,1139
