Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1973-08-18,1973,8,18,1972,316,0.77,4,39,7,5,4,60,115,0.36,201,0,0,0,0,0,0,39,7,5,4,60,252,201,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.5,1069
1973-08-19,1973,8,19,1972,311,0.77,4,39,7,5,4,60,115,0.37,196,0,0,0,0,0,0,39,7,5,4,60,247,196,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,44.4,0.0,0.0,0.0,43.5,1044
1973-08-20,1973,8,20,1972,309,0.77,4,39,7,5,4,60,115,0.37,194,0,0,0,0,0,0,39,7,5,4,60,245,194,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,42.9,1028
1973-08-21,1973,8,21,1972,306,0.71,4,39,7,5,4,60,115,0.38,191,0,0,0,0,0,0,39,7,5,4,60,242,191,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,42.1,1011
1973-08-22,1973,8,22,1972,302,0.71,4,39,7,5,4,60,115,0.38,187,0,0,0,0,0,0,39,7,5,4,60,238,187,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,41.3,990
1973-08-23,1973,8,23,1972,302,0.71,4,39,7,5,4,60,115,0.38,187,0,0,0,0,0,0,39,7,5,4,60,238,187,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,41.3,990
1973-08-24,1973,8,24,1972,299,0.71,4,39,7,5,4,60,115,0.38,184,0,0,0,0,0,0,39,7,5,4,60,235,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.5,972
1973-08-25,1973,8,25,1972,294,0.71,4,39,7,5,4,60,115,0.39,179,0,0,0,0,0,0,39,7,5,4,60,230,179,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.4,946
1973-08-26,1973,8,26,1972,290,0.71,4,39,7,5,4,60,115,0.4,175,0,0,0,0,0,0,39,7,5,4,60,226,175,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.4,921
1973-08-27,1973,8,27,1972,287,0.71,4,39,7,5,4,60,115,0.4,172,0,0,0,0,0,0,39,7,5,4,60,223,172,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,38.8,0.0,0.0,0.0,37.6,903
1973-08-28,1973,8,28,1972,283,0.71,4,39,7,5,4,60,115,0.41,168,0,0,0,0,0,0,39,7,5,4,60,219,168,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,38.0,0.0,0.0,0.0,36.8,884
1973-08-29,1973,8,29,1972,281,0.71,4,39,7,5,4,60,115,0.41,166,0,0,0,0,0,0,39,7,5,4,60,217,166,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.3,871
1973-08-30,1973,8,30,1972,273,0.71,4,39,7,5,4,60,115,0.42,158,0,0,0,0,0,0,39,7,5,4,60,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,34.6,831
1973-08-31,1973,8,31,1972,273,0.71,4,39,7,5,4,60,115,0.42,158,0,0,0,0,0,0,39,7,5,4,60,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,34.6,831
1973-09-01,1973,9,1,1972,273,0.73,4,34,6,4,3,44,91,0.33,182,0,0,0,0,0,0,34,6,4,3,44,226,182,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.3,968
1973-09-02,1973,9,2,1972,273,0.73,4,34,6,4,3,44,91,0.33,182,0,0,0,0,0,0,34,6,4,3,44,226,182,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.3,968
1973-09-03,1973,9,3,1972,273,0.73,4,34,6,4,3,44,91,0.33,182,0,0,0,0,0,0,34,6,4,3,44,226,182,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.3,968
1973-09-04,1973,9,4,1972,273,0.73,4,34,6,4,3,44,91,0.33,182,0,0,0,0,0,0,34,6,4,3,44,226,182,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.3,968
1973-09-05,1973,9,5,1972,271,0.73,4,34,6,4,3,44,91,0.34,180,0,0,0,0,0,0,34,6,4,3,44,224,180,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,953
1973-09-06,1973,9,6,1972,266,0.73,4,34,6,4,3,44,91,0.34,175,0,0,0,0,0,0,34,6,4,3,44,219,175,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,39.8,0.0,0.0,0.0,38.6,927
1973-09-07,1973,9,7,1972,266,0.73,4,34,6,4,3,44,91,0.34,175,0,0,0,0,0,0,34,6,4,3,44,219,175,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,39.8,0.0,0.0,0.0,38.6,927
1973-09-08,1973,9,8,1972,264,0.73,4,34,6,4,3,44,91,0.34,173,0,0,0,0,0,0,34,6,4,3,44,217,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,911
1973-09-09,1973,9,9,1972,258,0.73,4,34,6,4,3,44,91,0.35,167,0,0,0,0,0,0,34,6,4,3,44,211,167,0,0,0,990.0,964.7,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.9,0.0,0.0,0.0,36.8,883
1973-09-10,1973,9,10,1972,258,0.73,4,34,6,4,3,44,91,0.35,167,0,0,0,0,0,0,34,6,4,3,44,211,167,0,0,0,990.0,964.7,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.9,0.0,0.0,0.0,36.8,883
1973-09-11,1973,9,11,1972,256,0.7000000000000001,4,34,6,4,3,44,91,0.35,165,0,0,0,0,0,0,34,6,4,3,44,209,165,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.3,872
1973-09-12,1973,9,12,1972,256,0.7000000000000001,4,34,6,4,3,44,91,0.35,165,0,0,0,0,0,0,34,6,4,3,44,209,165,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.3,872
1973-09-13,1973,9,13,1972,256,0.7000000000000001,4,34,6,4,3,44,91,0.35,165,0,0,0,0,0,0,34,6,4,3,44,209,165,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.3,872
1973-09-14,1973,9,14,1972,249,0.7000000000000001,4,34,6,4,3,44,91,0.36,158,0,0,0,0,0,0,34,6,4,3,44,202,158,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.8,834
1973-09-15,1973,9,15,1972,249,0.7000000000000001,4,34,6,4,3,44,91,0.36,158,0,0,0,0,0,0,34,6,4,3,44,202,158,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.8,834
1973-09-16,1973,9,16,1972,246,0.7000000000000001,4,34,6,4,3,44,91,0.37,155,0,0,0,0,0,0,34,6,4,3,44,199,155,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,34.0,815
1973-09-17,1973,9,17,1972,246,0.7000000000000001,4,34,6,4,3,44,91,0.37,155,0,0,0,0,0,0,34,6,4,3,44,199,155,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,34.0,815
1973-09-18,1973,9,18,1972,243,0.7000000000000001,4,34,6,4,3,44,91,0.37,152,0,0,0,0,0,0,34,6,4,3,44,196,152,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.3,800
1973-09-19,1973,9,19,1972,243,0.7000000000000001,4,34,6,4,3,44,91,0.37,152,0,0,0,0,0,0,34,6,4,3,44,196,152,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.3,800
1973-09-20,1973,9,20,1972,234,0.7000000000000001,4,34,6,4,3,44,91,0.39,143,0,0,0,0,0,0,34,6,4,3,44,187,143,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.4,0.0,0.0,0.0,31.5,754
1973-09-21,1973,9,21,1972,231,0.66,3,40,6,4,3,65,118,0.51,113,0,0,0,0,0,0,40,6,4,3,65,163,113,0,0,0,990.0,964.6,0.09,0.0,989.9,1,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,25.2,0.0,0.0,0.0,24.4,585
1973-09-22,1973,9,22,1972,231,0.66,3,40,6,4,3,65,118,0.51,113,0,0,0,0,0,0,40,6,4,3,65,163,113,0,0,0,990.0,964.6,0.09,0.0,989.9,1,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,25.2,0.0,0.0,0.0,24.4,585
1973-09-23,1973,9,23,1972,231,0.66,3,40,6,4,3,65,118,0.51,113,0,0,0,0,0,0,40,6,4,3,65,163,113,0,0,0,990.0,964.6,0.09,0.0,989.9,1,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,25.2,0.0,0.0,0.0,24.4,585
1973-09-24,1973,9,24,1972,231,0.66,3,40,6,4,3,65,118,0.51,113,0,0,0,0,0,0,40,6,4,3,65,163,113,0,0,0,990.0,964.6,0.09,0.0,989.9,1,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,25.2,0.0,0.0,0.0,24.4,585
1973-09-25,1973,9,25,1972,231,0.66,3,40,6,4,3,65,118,0.51,113,0,0,0,0,0,0,40,6,4,3,65,163,113,0,0,0,990.0,964.6,0.09,0.0,989.9,1,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,25.2,0.0,0.0,0.0,24.4,585
1973-09-26,1973,9,26,1972,231,0.66,3,40,6,4,3,65,118,0.51,113,0,0,0,0,0,0,40,6,4,3,65,163,113,0,0,0,990.0,964.6,0.09,0.0,989.9,1,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,25.2,0.0,0.0,0.0,24.4,585
1973-09-27,1973,9,27,1972,229,0.66,3,40,6,4,3,65,118,0.51,111,0,0,0,0,0,0,40,6,4,3,65,161,111,0,0,0,990.0,964.6,0.09,0.0,989.9,1,25.2,25.3,25.3,25.3,0.89,0.0,0.0,0.0,24.7,0.0,0.0,0.0,23.9,574
1973-09-28,1973,9,28,1972,229,0.66,3,40,6,4,3,65,118,0.51,111,0,0,0,0,0,0,40,6,4,3,65,161,111,0,0,0,990.0,964.6,0.09,0.0,989.9,1,25.2,25.3,25.3,25.3,0.89,0.0,0.0,0.0,24.7,0.0,0.0,0.0,23.9,574
1973-09-29,1973,9,29,1972,229,0.66,3,40,6,4,3,65,118,0.51,111,0,0,0,0,0,0,40,6,4,3,65,161,111,0,0,0,990.0,964.6,0.09,0.0,989.9,1,25.2,25.3,25.3,25.3,0.89,0.0,0.0,0.0,24.7,0.0,0.0,0.0,23.9,574
1973-09-30,1973,9,30,1972,229,0.66,3,40,6,4,3,65,118,0.51,111,0,0,0,0,0,0,40,6,4,3,65,161,111,0,0,0,990.0,964.6,0.09,0.0,989.9,1,25.2,25.3,25.3,25.3,0.89,0.0,0.0,0.0,24.7,0.0,0.0,0.0,23.9,574
1973-10-01,1973,10,1,1973,224,0.66,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
1973-10-02,1973,10,2,1973,224,0.66,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
1973-10-03,1973,10,3,1973,222,0.66,3,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.1,0.0,0.0,0.0,27.3,654
1973-10-04,1973,10,4,1973,220,0.66,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,645
1973-10-05,1973,10,5,1973,220,0.66,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,645
1973-10-06,1973,10,6,1973,214,0.66,3,37,5,3,2,50,97,0.45,117,0,0,0,0,0,0,37,5,3,2,50,162,117,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.5,612
1973-10-07,1973,10,7,1973,209,0.66,3,37,5,3,2,50,97,0.46,112,0,0,0,0,0,0,37,5,3,2,50,157,112,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.0,0.0,0.0,0.0,24.3,582
1973-10-08,1973,10,8,1973,214,0.66,3,37,5,3,2,50,97,0.45,117,0,0,0,0,0,0,37,5,3,2,50,162,117,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.5,612
1973-10-09,1973,10,9,1973,214,0.66,3,37,5,3,2,50,97,0.45,117,0,0,0,0,0,0,37,5,3,2,50,162,117,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.5,612
1973-10-10,1973,10,10,1973,226,0.66,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.2,676
1973-10-11,1973,10,11,1973,234,0.62,3,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
1973-10-12,1973,10,12,1973,243,0.62,3,37,5,3,2,50,97,0.4,146,0,0,0,0,0,0,37,5,3,2,50,191,146,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,767
1973-10-13,1973,10,13,1973,243,0.62,3,37,5,3,2,50,97,0.4,146,0,0,0,0,0,0,37,5,3,2,50,191,146,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,767
1973-10-14,1973,10,14,1973,243,0.62,3,37,5,3,2,50,97,0.4,146,0,0,0,0,0,0,37,5,3,2,50,191,146,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,767
1973-10-15,1973,10,15,1973,243,0.62,3,37,5,3,2,50,97,0.4,146,0,0,0,0,0,0,37,5,3,2,50,191,146,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,767
1973-10-16,1973,10,16,1973,239,0.62,3,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.2,747
1973-10-17,1973,10,17,1973,236,0.62,3,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.4,729
1973-10-18,1973,10,18,1973,234,0.62,3,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
1973-10-19,1973,10,19,1973,234,0.62,3,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
1973-10-20,1973,10,20,1973,231,0.62,3,37,5,3,2,50,97,0.42,134,0,0,0,0,0,0,37,5,3,2,50,179,134,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,703
1973-10-21,1973,10,21,1973,234,0.44,3,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
1973-10-22,1973,10,22,1973,234,0.44,3,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
1973-10-23,1973,10,23,1973,231,0.44,3,37,5,3,2,50,97,0.42,134,0,0,0,0,0,0,37,5,3,2,50,179,134,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,703
1973-10-24,1973,10,24,1973,234,0.44,3,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
1973-10-25,1973,10,25,1973,236,0.44,3,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.4,729
1973-10-26,1973,10,26,1973,236,0.44,3,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.4,729
1973-10-27,1973,10,27,1973,231,0.44,3,37,5,3,2,50,97,0.42,134,0,0,0,0,0,0,37,5,3,2,50,179,134,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,703
1973-10-28,1973,10,28,1973,243,0.44,3,37,5,3,2,50,97,0.4,146,0,0,0,0,0,0,37,5,3,2,50,191,146,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,767
1973-10-29,1973,10,29,1973,246,0.44,3,37,5,3,2,50,97,0.39,149,0,0,0,0,0,0,37,5,3,2,50,194,149,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.6,782
1973-10-30,1973,10,30,1973,256,0.44,3,37,5,3,2,50,97,0.38,159,0,0,0,0,0,0,37,5,3,2,50,204,159,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,36.0,0.0,0.0,0.0,35.0,838
1973-10-31,1973,10,31,1973,256,0.44,3,37,5,3,2,50,97,0.38,159,0,0,0,0,0,0,37,5,3,2,50,204,159,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,36.0,0.0,0.0,0.0,35.0,838
1973-11-01,1973,11,1,1973,256,0.41,3,36,5,3,2,47,93,0.36,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,861
1973-11-02,1973,11,2,1973,256,0.41,3,36,5,3,2,47,93,0.36,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,861
1973-11-03,1973,11,3,1973,249,0.41,3,36,5,3,2,47,93,0.37,156,0,0,0,0,0,0,36,5,3,2,47,200,156,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,35.4,0.0,0.0,0.0,34.3,823
1973-11-04,1973,11,4,1973,246,0.41,3,36,5,3,2,47,93,0.38,153,0,0,0,0,0,0,36,5,3,2,47,197,153,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,34.6,0.0,0.0,0.0,33.5,804
1973-11-05,1973,11,5,1973,246,0.41,3,36,5,3,2,47,93,0.38,153,0,0,0,0,0,0,36,5,3,2,47,197,153,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,34.6,0.0,0.0,0.0,33.5,804
1973-11-06,1973,11,6,1973,249,0.41,3,36,5,3,2,47,93,0.37,156,0,0,0,0,0,0,36,5,3,2,47,200,156,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,35.4,0.0,0.0,0.0,34.3,823
1973-11-07,1973,11,7,1973,249,0.41,3,36,5,3,2,47,93,0.37,156,0,0,0,0,0,0,36,5,3,2,47,200,156,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,35.4,0.0,0.0,0.0,34.3,823
1973-11-08,1973,11,8,1973,249,0.41,3,36,5,3,2,47,93,0.37,156,0,0,0,0,0,0,36,5,3,2,47,200,156,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,35.4,0.0,0.0,0.0,34.3,823
1973-11-09,1973,11,9,1973,249,0.41,3,36,5,3,2,47,93,0.37,156,0,0,0,0,0,0,36,5,3,2,47,200,156,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,35.4,0.0,0.0,0.0,34.3,823
1973-11-10,1973,11,10,1973,249,0.41,3,36,5,3,2,47,93,0.37,156,0,0,0,0,0,0,36,5,3,2,47,200,156,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,35.4,0.0,0.0,0.0,34.3,823
1973-11-11,1973,11,11,1973,256,0.44,3,36,5,3,2,47,93,0.36,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,861
1973-11-12,1973,11,12,1973,258,0.44,3,36,5,3,2,47,93,0.36,165,0,0,0,0,0,0,36,5,3,2,47,209,165,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.3,872
1973-11-13,1973,11,13,1973,264,0.44,3,36,5,3,2,47,93,0.35,171,0,0,0,0,0,0,36,5,3,2,47,215,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,38.7,0.0,0.0,0.0,37.5,900
1973-11-14,1973,11,14,1973,266,0.44,3,36,5,3,2,47,93,0.35,173,0,0,0,0,0,0,36,5,3,2,47,217,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,39.3,0.0,0.0,0.0,38.1,915
1973-11-15,1973,11,15,1973,271,0.44,3,36,5,3,2,47,93,0.34,178,0,0,0,0,0,0,36,5,3,2,47,222,178,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,39.2,941
1973-11-16,1973,11,16,1973,264,0.44,3,36,5,3,2,47,93,0.35,171,0,0,0,0,0,0,36,5,3,2,47,215,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,38.7,0.0,0.0,0.0,37.5,900
1973-11-17,1973,11,17,1973,271,0.44,3,36,5,3,2,47,93,0.34,178,0,0,0,0,0,0,36,5,3,2,47,222,178,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,39.2,941
1973-11-18,1973,11,18,1973,294,0.44,3,36,5,3,2,47,93,0.32,201,0,0,0,0,0,0,36,5,3,2,47,245,201,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.94,0.0,0.0,0.0,45.7,0.0,0.0,0.0,44.8,1075
1973-11-19,1973,11,19,1973,290,0.44,3,36,5,3,2,47,93,0.32,197,0,0,0,0,0,0,36,5,3,2,47,241,197,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,44.8,0.0,0.0,0.0,43.9,1052
1973-11-20,1973,11,20,1973,299,0.44,3,36,5,3,2,47,93,0.31,206,0,0,0,0,0,0,36,5,3,2,47,250,206,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.94,0.0,0.0,0.0,46.7,0.0,0.0,0.0,45.8,1098
1973-11-21,1973,11,21,1973,302,0.35,2,40,6,4,3,53,106,0.35,196,0,0,0,0,0,0,40,6,4,3,53,246,196,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,44.4,0.0,0.0,0.0,43.5,1043
1973-11-22,1973,11,22,1973,306,0.35,2,40,6,4,3,53,106,0.35,200,0,0,0,0,0,0,40,6,4,3,53,250,200,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,45.2,0.0,0.0,0.0,44.3,1063
1973-11-23,1973,11,23,1973,306,0.35,2,40,6,4,3,53,106,0.35,200,0,0,0,0,0,0,40,6,4,3,53,250,200,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,45.2,0.0,0.0,0.0,44.3,1063
1973-11-24,1973,11,24,1973,306,0.35,2,40,6,4,3,53,106,0.35,200,0,0,0,0,0,0,40,6,4,3,53,250,200,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,45.2,0.0,0.0,0.0,44.3,1063
1973-11-25,1973,11,25,1973,309,0.35,2,40,6,4,3,53,106,0.34,203,0,0,0,0,0,0,40,6,4,3,53,253,203,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
1973-11-26,1973,11,26,1973,311,0.35,2,40,6,4,3,53,106,0.34,205,0,0,0,0,0,0,40,6,4,3,53,255,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,45.6,1093
1973-11-27,1973,11,27,1973,316,0.35,2,40,6,4,3,53,106,0.33,210,0,0,0,0,0,0,40,6,4,3,53,260,210,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1118
1973-11-28,1973,11,28,1973,320,0.35,2,40,6,4,3,53,106,0.33,214,0,0,0,0,0,0,40,6,4,3,53,264,214,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.9,24.9,24.9,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.4,1137
1973-11-29,1973,11,29,1973,320,0.35,2,40,6,4,3,53,106,0.33,214,0,0,0,0,0,0,40,6,4,3,53,264,214,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.9,24.9,24.9,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.4,1137
1973-11-30,1973,11,30,1973,320,0.35,2,40,6,4,3,53,106,0.33,214,0,0,0,0,0,0,40,6,4,3,53,264,214,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.9,24.9,24.9,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.4,1137
1973-12-01,1973,12,1,1973,331,0.42,3,38,5,4,3,54,104,0.31,227,0,0,0,0,0,0,38,5,4,3,54,274,113,113,0,0,990.0,965.1,0.13,0.02,989.9,2,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,24.7,24.7,0.0,0.0,47.9,1150
1973-12-02,1973,12,2,1973,329,0.42,3,38,5,4,3,54,104,0.32,225,0,0,0,0,0,0,38,5,4,3,54,272,112,112,0,0,990.0,965.0,0.13,0.02,989.9,2,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,24.4,24.4,0.0,0.0,47.4,1137
1973-12-03,1973,12,3,1973,353,0.42,3,38,5,4,3,54,104,0.29,249,0,0,0,0,0,0,38,5,4,3,54,296,124,124,0,0,990.0,965.2,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.91,0.91,0.0,0.0,27.3,27.3,0.0,0.0,52.9,1269
1973-12-04,1973,12,4,1973,353,0.42,3,38,5,4,3,54,104,0.29,249,0,0,0,0,0,0,38,5,4,3,54,296,124,124,0,0,990.0,965.2,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.91,0.91,0.0,0.0,27.3,27.3,0.0,0.0,52.9,1269
1973-12-05,1973,12,5,1973,364,0.42,3,38,5,4,3,54,104,0.29,260,0,0,0,0,0,0,38,5,4,3,54,307,130,130,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,28.4,28.4,0.0,0.0,55.1,1323
1973-12-06,1973,12,6,1973,377,0.42,3,38,5,4,3,54,104,0.28,273,0,0,0,0,0,0,38,5,4,3,54,320,136,136,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,29.8,29.8,0.0,0.0,57.8,1386
1973-12-07,1973,12,7,1973,377,0.42,3,38,5,4,3,54,104,0.28,273,0,0,0,0,0,0,38,5,4,3,54,320,136,136,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,29.8,29.8,0.0,0.0,57.8,1386
1973-12-08,1973,12,8,1973,402,0.42,3,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.2,1515
1973-12-09,1973,12,9,1973,408,0.42,3,38,5,4,3,54,104,0.25,304,0,0,0,0,0,0,38,5,4,3,54,351,152,152,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,64.2,1541
1973-12-10,1973,12,10,1973,408,0.42,3,38,5,4,3,54,104,0.25,304,0,0,0,0,0,0,38,5,4,3,54,351,152,152,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,64.2,1541
1973-12-11,1973,12,11,1973,408,0.34,2,42,7,5,3,61,118,0.29,290,0,0,0,0,0,0,42,7,5,3,61,344,145,145,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.91,0.91,0.0,0.0,31.5,31.5,0.0,0.0,61.1,1467
1973-12-12,1973,12,12,1973,426,0.34,2,42,7,5,3,61,118,0.28,308,0,0,0,0,0,0,42,7,5,3,61,362,154,154,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,33.5,33.5,0.0,0.0,65.0,1560
1973-12-13,1973,12,13,1973,445,0.34,2,42,7,5,3,61,118,0.26,327,0,0,0,0,0,0,42,7,5,3,61,381,163,163,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,35.5,35.5,0.0,0.0,68.9,1654
1973-12-14,1973,12,14,1973,445,0.34,2,42,7,5,3,61,118,0.26,327,0,0,0,0,0,0,42,7,5,3,61,381,163,163,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,35.5,35.5,0.0,0.0,68.9,1654
1973-12-15,1973,12,15,1973,445,0.34,2,42,7,5,3,61,118,0.26,327,0,0,0,0,0,0,42,7,5,3,61,381,163,163,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,35.5,35.5,0.0,0.0,68.9,1654
1973-12-16,1973,12,16,1973,442,0.34,2,42,7,5,3,61,118,0.27,324,0,0,0,0,0,0,42,7,5,3,61,378,162,162,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,68.4,1640
1973-12-17,1973,12,17,1973,523,0.34,2,42,7,5,3,61,118,0.23,405,0,0,0,0,0,0,42,7,5,3,61,459,202,202,0,0,990.0,966.0,0.2,0.05,989.8,2,23.5,23.5,23.8,23.8,0.93,0.93,0.0,0.0,43.6,43.6,0.0,0.0,85.4,2050
1973-12-18,1973,12,18,1973,537,0.34,2,42,7,5,3,61,118,0.22,419,0,0,0,0,0,0,42,7,5,3,61,473,209,209,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,23.7,23.7,0.94,0.94,0.0,0.0,45.1,45.1,0.0,0.0,88.4,2122
1973-12-19,1973,12,19,1973,563,0.34,2,42,7,5,3,61,118,0.21,445,0,0,0,0,0,0,42,7,5,3,61,499,148,148,148,0,990.0,966.1,0.21,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,31.3,31.3,31.3,0.0,91.0,2183
1973-12-20,1973,12,20,1973,589,0.34,2,42,7,5,3,61,118,0.2,471,0,0,0,0,0,0,42,7,5,3,61,525,157,157,157,0,990.0,966.3,0.23,0.06,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,32.9,32.9,32.9,0.0,95.9,2300
1973-12-21,1973,12,21,1973,589,0.18,2,42,7,5,3,61,118,0.2,471,0,0,0,0,0,0,42,7,5,3,61,525,157,157,157,0,990.0,966.3,0.23,0.06,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,32.9,32.9,32.9,0.0,95.9,2300
1973-12-22,1973,12,22,1973,589,0.18,2,42,7,5,3,61,118,0.2,471,0,0,0,0,0,0,42,7,5,3,61,525,157,157,157,0,990.0,966.3,0.23,0.06,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,32.9,32.9,32.9,0.0,95.9,2300
1973-12-23,1973,12,23,1973,601,0.18,2,42,7,5,3,61,118,0.2,483,0,0,0,0,0,0,42,7,5,3,61,537,161,161,161,0,990.0,966.3,0.23,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,33.8,33.8,33.8,0.0,98.3,2358
1973-12-24,1973,12,24,1973,608,0.18,2,42,7,5,3,61,118,0.19,490,0,0,0,0,0,0,42,7,5,3,61,544,163,163,163,0,990.0,966.3,0.24,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,34.2,34.2,34.2,0.0,99.6,2391
1973-12-25,1973,12,25,1973,684,0.18,2,42,7,5,3,61,118,0.17,566,0,0,0,0,0,0,42,7,5,3,61,620,188,188,188,0,990.0,966.6,0.28,0.1,989.6,3,22.7,22.7,22.7,23.0,0.93,0.93,0.93,0.0,39.1,39.1,39.1,0.0,113.9,2733
1973-12-26,1973,12,26,1973,691,0.18,2,42,7,5,3,61,118,0.17,573,0,0,0,0,0,0,42,7,5,3,61,627,191,191,191,0,990.0,966.7,0.28,0.1,989.6,3,22.7,22.7,22.7,22.9,0.93,0.93,0.93,0.0,39.6,39.6,39.6,0.0,115.3,2767
1973-12-27,1973,12,27,1973,702,0.18,2,42,7,5,3,61,118,0.17,584,0,0,0,0,0,0,42,7,5,3,61,638,194,194,194,0,990.0,966.7,0.29,0.1,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,40.3,40.3,40.3,0.0,117.4,2818
1973-12-28,1973,12,28,1973,720,0.18,2,42,7,5,3,61,118,0.16,602,0,0,0,0,0,0,42,7,5,3,61,656,200,200,200,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,41.4,41.4,41.4,0.0,121.0,2902
1973-12-29,1973,12,29,1973,843,0.18,2,42,7,5,3,61,118,0.14,725,0,0,0,0,0,0,42,7,5,3,61,779,181,181,181,181,990.0,967.3,0.37,0.15,989.5,4,22.0,22.0,22.0,22.0,0.93,0.93,0.93,0.93,36.2,36.2,36.2,36.2,140.3,3367
1973-12-30,1973,12,30,1973,858,0.18,2,42,7,5,3,61,118,0.14,740,0,0,0,0,0,0,42,7,5,3,61,794,185,185,185,185,990.0,967.3,0.38,0.16,989.5,4,21.9,21.9,21.9,21.9,0.93,0.93,0.93,0.93,36.8,36.8,36.8,36.8,142.9,3428
1973-12-31,1973,12,31,1973,863,0.18,2,42,7,5,3,61,118,0.14,745,0,0,0,0,0,0,42,7,5,3,61,799,186,186,186,186,990.0,967.4,0.39,0.16,989.5,4,21.9,21.9,21.9,21.9,0.93,0.93,0.93,0.93,37.0,37.0,37.0,37.0,143.7,3448
1974-01-01,1974,1,1,1973,941,0.11,2,46,7,6,4,76,139,0.15,802,0,0,0,0,0,0,46,7,6,4,76,861,200,200,200,200,990.0,967.7,0.44,0.19,989.4,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,39.2,39.2,39.2,39.2,152.3,3654
1974-01-02,1974,1,2,1973,941,0.11,2,46,7,6,4,76,139,0.15,802,0,0,0,0,0,0,46,7,6,4,76,861,200,200,200,200,990.0,967.7,0.44,0.19,989.4,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,39.2,39.2,39.2,39.2,152.3,3654
1974-01-03,1974,1,3,1973,941,0.11,2,46,7,6,4,76,139,0.15,802,0,0,0,0,0,0,46,7,6,4,76,861,200,200,200,200,990.0,967.7,0.44,0.19,989.4,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,39.2,39.2,39.2,39.2,152.3,3654
1974-01-04,1974,1,4,1973,947,0.11,2,46,7,6,4,76,139,0.15,808,0,0,0,0,0,0,46,7,6,4,76,867,202,202,202,202,990.0,967.7,0.45,0.2,989.4,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,153.3,3678
1974-01-05,1974,1,5,1973,947,0.11,2,46,7,6,4,76,139,0.15,808,0,0,0,0,0,0,46,7,6,4,76,867,202,202,202,202,990.0,967.7,0.45,0.2,989.4,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,153.3,3678
1974-01-06,1974,1,6,1973,947,0.11,2,46,7,6,4,76,139,0.15,808,0,0,0,0,0,0,46,7,6,4,76,867,202,202,202,202,990.0,967.7,0.45,0.2,989.4,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,153.3,3678
1974-01-07,1974,1,7,1973,971,0.11,2,46,7,6,4,76,139,0.14,832,0,0,0,0,0,0,46,7,6,4,76,891,208,208,208,208,990.0,967.8,0.47,0.22,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.4,40.4,40.4,40.4,157.3,3775
1974-01-08,1974,1,8,1973,971,0.11,2,46,7,6,4,76,139,0.14,832,0,0,0,0,0,0,46,7,6,4,76,891,208,208,208,208,990.0,967.8,0.47,0.22,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.4,40.4,40.4,40.4,157.3,3775
1974-01-09,1974,1,9,1973,952,0.11,2,46,7,6,4,76,139,0.15,813,0,0,0,0,0,0,46,7,6,4,76,872,203,203,203,203,990.0,967.7,0.45,0.2,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,39.7,39.7,39.7,39.7,154.2,3700
1974-01-10,1974,1,10,1973,941,0.11,2,46,7,6,4,76,139,0.15,802,0,0,0,0,0,0,46,7,6,4,76,861,200,200,200,200,990.0,967.7,0.44,0.19,989.4,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,39.2,39.2,39.2,39.2,152.3,3654
1974-01-11,1974,1,11,1973,891,0.04,1,49,8,7,5,81,150,0.17,741,0,0,0,0,0,0,49,8,7,5,81,805,185,185,185,185,990.0,967.5,0.39,0.16,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,36.6,36.6,36.6,36.6,142.2,3412
1974-01-12,1974,1,12,1973,876,0.04,1,49,8,7,5,81,150,0.17,726,0,0,0,0,0,0,49,8,7,5,81,790,181,181,181,181,990.0,967.4,0.38,0.15,989.5,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,36.0,36.0,36.0,36.0,139.7,3352
1974-01-13,1974,1,13,1973,843,0.04,1,49,8,7,5,81,150,0.18,693,0,0,0,0,0,0,49,8,7,5,81,757,173,173,173,173,990.0,967.3,0.36,0.14,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,34.5,34.5,34.5,34.5,134.0,3215
1974-01-14,1974,1,14,1973,819,0.04,1,49,8,7,5,81,150,0.18,669,0,0,0,0,0,0,49,8,7,5,81,733,167,167,167,167,990.0,967.2,0.34,0.13,989.5,4,22.2,22.2,22.2,22.2,0.92,0.92,0.92,0.92,33.5,33.5,33.5,33.5,129.8,3115
1974-01-15,1974,1,15,1973,891,0.04,1,49,8,7,5,81,150,0.17,741,0,0,0,0,0,0,49,8,7,5,81,805,185,185,185,185,990.0,967.5,0.39,0.16,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,36.6,36.6,36.6,36.6,142.2,3412
1974-01-16,1974,1,16,1973,858,0.04,1,49,8,7,5,81,150,0.17,708,0,0,0,0,0,0,49,8,7,5,81,772,177,177,177,177,990.0,967.3,0.37,0.14,989.5,4,21.9,21.9,21.9,21.9,0.92,0.92,0.92,0.92,35.2,35.2,35.2,35.2,136.6,3277
1974-01-17,1974,1,17,1973,834,0.04,1,49,8,7,5,81,150,0.18,684,0,0,0,0,0,0,49,8,7,5,81,748,171,171,171,171,990.0,967.2,0.35,0.14,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,34.1,34.1,34.1,34.1,132.5,3179
1974-01-18,1974,1,18,1973,819,0.04,1,49,8,7,5,81,150,0.18,669,0,0,0,0,0,0,49,8,7,5,81,733,167,167,167,167,990.0,967.2,0.34,0.13,989.5,4,22.2,22.2,22.2,22.2,0.92,0.92,0.92,0.92,33.5,33.5,33.5,33.5,129.8,3115
1974-01-19,1974,1,19,1973,819,0.04,1,49,8,7,5,81,150,0.18,669,0,0,0,0,0,0,49,8,7,5,81,733,167,167,167,167,990.0,967.2,0.34,0.13,989.5,4,22.2,22.2,22.2,22.2,0.92,0.92,0.92,0.92,33.5,33.5,33.5,33.5,129.8,3115
1974-01-20,1974,1,20,1973,819,0.04,1,49,8,7,5,81,150,0.18,669,0,0,0,0,0,0,49,8,7,5,81,733,167,167,167,167,990.0,967.2,0.34,0.13,989.5,4,22.2,22.2,22.2,22.2,0.92,0.92,0.92,0.92,33.5,33.5,33.5,33.5,129.8,3115
1974-01-21,1974,1,21,1973,847,0.24,2,46,7,6,4,76,139,0.16,708,0,0,0,0,0,0,46,7,6,4,76,767,177,177,177,177,990.0,967.3,0.36,0.14,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.3,35.3,35.3,35.3,136.8,3282
1974-01-22,1974,1,22,1973,847,0.24,2,46,7,6,4,76,139,0.16,708,0,0,0,0,0,0,46,7,6,4,76,767,177,177,177,177,990.0,967.3,0.36,0.14,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.3,35.3,35.3,35.3,136.8,3282
1974-01-23,1974,1,23,1973,858,0.24,2,46,7,6,4,76,139,0.16,719,0,0,0,0,0,0,46,7,6,4,76,778,179,179,179,179,990.0,967.3,0.37,0.15,989.5,4,21.9,21.9,21.9,21.9,0.92,0.92,0.92,0.92,35.8,35.8,35.8,35.8,138.7,3329
1974-01-24,1974,1,24,1973,863,0.24,2,46,7,6,4,76,139,0.16,724,0,0,0,0,0,0,46,7,6,4,76,783,181,181,181,181,990.0,967.4,0.37,0.15,989.5,4,21.9,21.9,21.9,21.9,0.93,0.93,0.93,0.93,36.0,36.0,36.0,36.0,139.6,3350
1974-01-25,1974,1,25,1973,885,0.24,2,46,7,6,4,76,139,0.16,746,0,0,0,0,0,0,46,7,6,4,76,805,186,186,186,186,990.0,967.4,0.39,0.16,989.4,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,143.2,3436
1974-01-26,1974,1,26,1973,914,0.24,2,46,7,6,4,76,139,0.15,775,0,0,0,0,0,0,46,7,6,4,76,834,193,193,193,193,990.0,967.6,0.42,0.18,989.4,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,38.1,38.1,38.1,38.1,147.9,3550
1974-01-27,1974,1,27,1973,941,0.24,2,46,7,6,4,76,139,0.15,802,0,0,0,0,0,0,46,7,6,4,76,861,200,200,200,200,990.0,967.7,0.44,0.19,989.4,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,39.2,39.2,39.2,39.2,152.3,3654
1974-01-28,1974,1,28,1973,947,0.24,2,46,7,6,4,76,139,0.15,808,0,0,0,0,0,0,46,7,6,4,76,867,202,202,202,202,990.0,967.7,0.45,0.2,989.4,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,153.3,3678
1974-01-29,1974,1,29,1973,957,0.24,2,46,7,6,4,76,139,0.15,818,0,0,0,0,0,0,46,7,6,4,76,877,204,204,204,204,990.0,967.7,0.46,0.21,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,39.9,39.9,39.9,39.9,155.1,3723
1974-01-30,1974,1,30,1973,1050,0.24,2,46,7,6,4,76,139,0.13,911,0,0,0,0,0,0,46,7,6,4,76,970,227,227,227,227,990.0,968.1,0.54,0.28,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.5,43.5,43.5,43.5,170.2,4084
1974-01-31,1974,1,31,1973,1096,0.24,2,46,7,6,4,76,139,0.13,957,0,0,0,0,0,0,46,7,6,4,76,1016,239,239,239,239,990.0,968.2,0.59,0.32,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.2,45.2,45.2,45.2,177.0,4249
1974-02-01,1974,2,1,1973,1096,0.27,2,49,8,7,5,93,162,0.15,934,0,0,0,0,0,0,49,8,7,5,93,998,233,233,233,233,990.0,968.2,0.57,0.3,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,173.1,4153
1974-02-02,1974,2,2,1973,1086,0.27,2,49,8,7,5,93,162,0.15,924,0,0,0,0,0,0,49,8,7,5,93,988,231,231,231,231,990.0,968.2,0.56,0.29,989.2,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.8,43.8,43.8,43.8,171.5,4115
1974-02-03,1974,2,3,1973,1096,0.27,2,49,8,7,5,93,162,0.15,934,0,0,0,0,0,0,49,8,7,5,93,998,233,233,233,233,990.0,968.2,0.57,0.3,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,173.1,4153
1974-02-04,1974,2,4,1973,1172,0.27,2,49,8,7,5,93,162,0.14,1010,0,0,0,0,0,0,49,8,7,5,93,1074,252,252,252,252,990.0,968.4,0.66,0.36,989.0,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.2,4397
1974-02-05,1974,2,5,1973,1216,0.27,2,49,8,7,5,93,162,0.13,1054,0,0,0,0,0,0,49,8,7,5,93,1118,263,263,263,263,990.0,968.6,0.73,0.42,988.9,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.4,4520
1974-02-06,1974,2,6,1973,1297,0.27,2,49,8,7,5,93,162,0.12,1100,35,10,1,1,1,20,59,9,8,6,113,1178,275,275,275,275,990.0,968.8,0.81,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.8,4602
1974-02-07,1974,2,7,1973,1383,0.27,2,49,8,7,5,93,162,0.12,1100,121,36,6,5,3,69,85,14,12,8,162,1212,275,275,275,275,990.0,969.1,0.86,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.4,4520
1974-02-08,1974,2,8,1973,1436,0.27,2,49,8,7,5,93,162,0.11,1100,174,51,8,7,5,102,100,16,14,10,195,1231,275,275,275,275,990.0,969.3,0.9,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.2,4468
1974-02-09,1974,2,9,1973,1436,0.27,2,49,8,7,5,93,162,0.11,1100,174,51,8,7,5,102,100,16,14,10,195,1231,275,275,275,275,990.0,969.3,0.9,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.2,4468
1974-02-10,1974,2,10,1973,1436,0.27,2,49,8,7,5,93,162,0.11,1100,174,51,8,7,5,102,100,16,14,10,195,1231,275,275,275,275,990.0,969.3,0.9,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.2,4468
1974-02-11,1974,2,11,1973,1446,0.15,2,49,8,7,5,93,162,0.11,1100,184,51,9,7,5,110,100,17,14,10,203,1232,275,275,275,275,990.0,969.3,0.9,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.9,4460
1974-02-12,1974,2,12,1973,1511,0.15,2,49,8,7,5,93,162,0.11,1100,249,51,9,10,7,169,100,18,17,12,262,1235,275,275,275,275,990.0,969.5,0.91,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.6,4405
1974-02-13,1974,2,13,1973,1551,0.15,2,49,8,7,5,93,162,0.1,1100,289,51,10,12,8,206,100,18,19,13,299,1237,275,275,275,275,990.0,969.6,0.91,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.2,4371
1974-02-14,1974,2,14,1973,1589,0.15,2,49,8,7,5,93,162,0.1,1100,327,51,10,14,10,241,100,18,21,15,334,1239,275,275,275,275,990.0,969.8,0.92,0.48,988.6,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.8,4339
1974-02-15,1974,2,15,1973,1609,0.15,2,49,8,7,5,93,162,0.1,1100,347,51,10,15,10,260,100,18,22,15,353,1240,275,275,275,275,990.0,969.8,0.92,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,180.1,4322
1974-02-16,1974,2,16,1973,1726,0.15,2,49,8,7,5,93,162,0.09,1100,464,51,10,18,14,370,100,18,25,19,463,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,176.0,4224
1974-02-17,1974,2,17,1973,1860,0.15,2,49,8,7,5,93,162,0.09,1100,598,51,10,18,18,500,100,18,25,23,593,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,171.2,4108
1974-02-18,1974,2,18,1973,1881,0.15,2,49,8,7,5,93,162,0.09,1100,619,51,10,18,19,520,100,18,25,24,613,1243,275,275,275,275,990.0,970.7,0.93,0.48,988.6,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.5,43.5,43.5,43.5,170.4,4089
1974-02-19,1974,2,19,1973,2041,0.15,2,49,8,7,5,93,162,0.08,1100,779,51,10,18,24,676,100,18,25,29,769,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,164.7,3953
1974-02-20,1974,2,20,1973,2102,0.15,2,49,8,7,5,93,162,0.08,1100,840,50,10,18,25,735,100,18,25,30,828,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.0,3912
1974-02-21,1974,2,21,1973,2161,0.17,2,49,8,7,5,93,162,0.07,1100,899,51,10,18,27,792,100,18,25,32,885,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.4,3873
1974-02-22,1974,2,22,1973,2231,0.17,2,49,8,7,5,93,162,0.07,1100,969,51,10,18,29,860,100,18,25,34,953,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.4,3826
1974-02-23,1974,2,23,1973,2310,0.17,2,49,8,7,5,93,162,0.07,1100,1048,51,10,18,32,937,100,18,25,37,1030,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,157.3,3774
1974-02-24,1974,2,24,1973,2423,0.17,2,49,8,7,5,93,162,0.07,1100,1161,51,9,18,35,1046,100,18,25,40,1139,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,154.1,3697
1974-02-25,1974,2,25,1973,2496,0.17,2,49,8,7,5,93,162,0.06,1100,1234,51,10,18,38,1117,100,18,25,43,1210,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,151.9,3646
1974-02-26,1974,2,26,1973,2575,0.17,2,49,8,7,5,93,162,0.06,1100,1313,51,10,18,40,1194,100,18,25,45,1287,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.8,3594
1974-02-27,1974,2,27,1973,2645,0.17,2,49,8,7,5,93,162,0.06,1100,1383,51,10,18,42,1261,100,18,25,47,1354,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.1,38.1,38.1,38.1,147.8,3548
1974-02-28,1974,2,28,1973,2704,0.17,2,49,8,7,5,93,162,0.06,1100,1442,51,10,18,44,1319,100,18,25,49,1412,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.2,3509
1974-03-01,1974,3,1,1973,2749,0.17,2,59,11,12,13,144,239,0.09,1100,1410,41,7,13,67,1282,100,18,25,80,1426,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.0,3480
1974-03-02,1974,3,2,1973,2802,0.17,2,59,11,12,13,144,239,0.09,1100,1463,41,7,13,67,1335,100,18,25,80,1479,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,143.6,3445
1974-03-03,1974,3,3,1973,2819,0.17,2,59,11,12,13,144,239,0.08,1100,1480,41,7,13,67,1352,100,18,25,80,1496,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.9,36.9,36.9,36.9,143.1,3434
1974-03-04,1974,3,4,1973,2831,0.17,2,59,11,12,13,144,239,0.08,1100,1492,41,7,13,67,1364,100,18,25,80,1508,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,142.8,3426
1974-03-05,1974,3,5,1973,2840,0.17,2,59,11,12,13,144,239,0.08,1100,1501,41,7,13,67,1373,100,18,25,80,1517,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.5,3421
1974-03-06,1974,3,6,1973,2840,0.17,2,59,11,12,13,144,239,0.08,1100,1501,41,7,13,67,1373,100,18,25,80,1517,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.5,3421
1974-03-07,1974,3,7,1973,2840,0.17,2,59,11,12,13,144,239,0.08,1100,1501,41,7,13,67,1373,100,18,25,80,1517,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.5,3421
1974-03-08,1974,3,8,1973,2840,0.17,2,59,11,12,13,144,239,0.08,1100,1501,41,7,13,67,1373,100,18,25,80,1517,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.5,3421
1974-03-09,1974,3,9,1973,2802,0.17,2,59,11,12,13,144,239,0.09,1100,1463,41,7,13,67,1335,100,18,25,80,1479,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,143.6,3445
1974-03-10,1974,3,10,1973,2782,0.17,2,59,11,12,13,144,239,0.09,1100,1443,41,7,13,67,1315,100,18,25,80,1459,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.1,37.1,37.1,37.1,144.1,3459
1974-03-11,1974,3,11,1973,2769,0.25,2,59,11,12,13,144,239,0.09,1100,1430,41,7,13,67,1302,100,18,25,80,1446,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,144.5,3467
1974-03-12,1974,3,12,1973,2749,0.25,2,59,11,12,13,144,239,0.09,1100,1410,41,7,13,67,1282,100,18,25,80,1426,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.0,3480
1974-03-13,1974,3,13,1973,2742,0.25,2,59,11,12,13,144,239,0.09,1100,1403,41,7,13,67,1275,100,18,25,80,1419,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.2,3484
1974-03-14,1974,3,14,1973,2716,0.25,2,59,11,12,13,144,239,0.09,1100,1377,41,7,13,67,1249,100,18,25,80,1393,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,145.9,3502
1974-03-15,1974,3,15,1973,2704,0.25,2,59,11,12,13,144,239,0.09,1100,1365,41,6,13,67,1237,100,18,25,80,1381,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.2,3509
1974-03-16,1974,3,16,1973,2680,0.25,2,59,11,12,13,144,239,0.09,1100,1341,41,7,13,67,1213,100,18,25,80,1357,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,146.9,3525
1974-03-17,1974,3,17,1973,2631,0.25,2,59,11,12,13,144,239,0.09,1100,1292,41,7,13,67,1164,100,18,25,80,1308,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,148.2,3557
1974-03-18,1974,3,18,1973,2616,0.25,2,59,11,12,13,144,239,0.09,1100,1277,41,7,13,67,1149,100,18,25,80,1293,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.6,3567
1974-03-19,1974,3,19,1973,2567,0.25,2,59,11,12,13,144,239,0.09,1100,1228,41,7,13,66,1100,100,18,25,79,1244,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.0,3599
1974-03-20,1974,3,20,1973,2496,0.25,2,59,11,12,13,144,239,0.1,1100,1157,41,6,13,62,1033,100,18,25,75,1177,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,151.9,3646
1974-03-21,1974,3,21,1973,2450,0.42,3,49,9,9,9,107,183,0.07,1100,1167,51,9,16,57,1033,100,18,25,66,1140,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.5,39.5,39.5,39.5,153.3,3678
1974-03-22,1974,3,22,1973,2450,0.42,3,49,9,9,9,107,183,0.07,1100,1167,51,9,16,57,1033,100,18,25,66,1140,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.5,39.5,39.5,39.5,153.3,3678
1974-03-23,1974,3,23,1973,2423,0.42,3,49,9,9,9,107,183,0.08,1100,1140,51,9,16,56,1008,100,18,25,65,1115,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,154.1,3697
1974-03-24,1974,3,24,1973,2496,0.42,3,49,9,9,9,107,183,0.07,1100,1213,51,9,16,59,1078,100,18,25,68,1185,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,151.9,3646
1974-03-25,1974,3,25,1973,2384,0.42,3,49,9,9,9,107,183,0.08,1100,1101,51,9,16,54,971,100,18,25,63,1078,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,155.2,3724
1974-03-26,1974,3,26,1973,2363,0.42,3,49,9,9,9,107,183,0.08,1100,1080,51,9,16,53,951,100,18,25,62,1058,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,155.8,3738
1974-03-27,1974,3,27,1973,2345,0.42,3,49,9,9,9,107,183,0.08,1100,1062,51,9,16,52,934,100,18,25,61,1041,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.3,3750
1974-03-28,1974,3,28,1973,2327,0.42,3,49,9,9,9,107,183,0.08,1100,1044,51,9,16,51,916,100,18,25,60,1023,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.8,3762
1974-03-29,1974,3,29,1973,2327,0.42,3,49,9,9,9,107,183,0.08,1100,1044,51,9,16,51,916,100,18,25,60,1023,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.8,3762
1974-03-30,1974,3,30,1973,2327,0.42,3,49,9,9,9,107,183,0.08,1100,1044,51,9,16,51,916,100,18,25,60,1023,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.8,3762
1974-03-31,1974,3,31,1973,2310,0.42,3,49,9,9,9,107,183,0.08,1100,1027,51,9,16,50,900,100,18,25,59,1007,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,157.3,3774
1974-04-01,1974,4,1,1973,2301,0.58,3,54,13,14,19,117,217,0.09,1100,984,46,5,10,61,861,100,18,25,80,978,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,157.5,3779
1974-04-02,1974,4,2,1973,2293,0.58,3,54,13,14,19,117,217,0.09,1100,976,46,5,10,61,853,100,18,25,80,970,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,157.7,3784
1974-04-03,1974,4,3,1973,2276,0.58,3,54,13,14,19,117,217,0.1,1100,959,45,5,11,61,836,100,18,25,80,953,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.2,3796
1974-04-04,1974,4,4,1973,2266,0.58,3,54,13,14,19,117,217,0.1,1100,949,46,5,11,61,826,100,18,25,80,943,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.5,3803
1974-04-05,1974,4,5,1973,2261,0.58,3,54,13,14,19,117,217,0.1,1100,944,46,5,11,61,821,100,18,25,80,938,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1974-04-06,1974,4,6,1973,2261,0.58,3,54,13,14,19,117,217,0.1,1100,944,46,5,11,61,821,100,18,25,80,938,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1974-04-07,1974,4,7,1973,2261,0.58,3,54,13,14,19,117,217,0.1,1100,944,46,5,11,61,821,100,18,25,80,938,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1974-04-08,1974,4,8,1973,2261,0.58,3,54,13,14,19,117,217,0.1,1100,944,46,5,11,61,821,100,18,25,80,938,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
