Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1974-11-28,1974,11,28,1974,309,0.3,2,40,6,4,3,53,106,0.34,203,0,0,0,0,0,0,40,6,4,3,53,253,203,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
1974-11-29,1974,11,29,1974,311,0.3,2,40,6,4,3,53,106,0.34,205,0,0,0,0,0,0,40,6,4,3,53,255,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,45.6,1093
1974-11-30,1974,11,30,1974,323,0.3,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1974-12-01,1974,12,1,1974,329,0.47,3,38,5,4,3,54,104,0.32,225,0,0,0,0,0,0,38,5,4,3,54,272,112,112,0,0,990.0,965.0,0.13,0.02,989.9,2,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,24.4,24.4,0.0,0.0,47.4,1137
1974-12-02,1974,12,2,1974,389,0.47,3,38,5,4,3,54,104,0.27,285,0,0,0,0,0,0,38,5,4,3,54,332,142,142,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,31.1,31.1,0.0,0.0,60.3,1446
1974-12-03,1974,12,3,1974,435,0.47,3,38,5,4,3,54,104,0.24,331,0,0,0,0,0,0,38,5,4,3,54,378,165,165,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,36.1,36.1,0.0,0.0,70.0,1678
1974-12-04,1974,12,4,1974,430,0.47,3,38,5,4,3,54,104,0.24,326,0,0,0,0,0,0,38,5,4,3,54,373,163,163,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,69.0,1656
1974-12-05,1974,12,5,1974,422,0.47,3,38,5,4,3,54,104,0.25,318,0,0,0,0,0,0,38,5,4,3,54,365,159,159,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,67.2,1613
1974-12-06,1974,12,6,1974,430,0.47,3,38,5,4,3,54,104,0.24,326,0,0,0,0,0,0,38,5,4,3,54,373,163,163,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,69.0,1656
1974-12-07,1974,12,7,1974,440,0.47,3,38,5,4,3,54,104,0.24,336,0,0,0,0,0,0,38,5,4,3,54,383,168,168,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,36.5,36.5,0.0,0.0,70.9,1701
1974-12-08,1974,12,8,1974,479,0.47,3,38,5,4,3,54,104,0.22,375,0,0,0,0,0,0,38,5,4,3,54,422,187,187,0,0,990.0,965.8,0.18,0.05,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,40.7,40.7,0.0,0.0,79.2,1901
1974-12-09,1974,12,9,1974,486,0.47,3,38,5,4,3,54,104,0.21,382,0,0,0,0,0,0,38,5,4,3,54,429,191,191,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,80.6,1935
1974-12-10,1974,12,10,1974,494,0.47,3,38,5,4,3,54,104,0.21,390,0,0,0,0,0,0,38,5,4,3,54,437,195,195,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,23.9,23.9,0.93,0.93,0.0,0.0,42.3,42.3,0.0,0.0,82.5,1980
1974-12-11,1974,12,11,1974,486,0.15,2,42,7,5,3,61,118,0.24,368,0,0,0,0,0,0,42,7,5,3,61,422,184,184,0,0,990.0,965.8,0.18,0.04,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,39.8,39.8,0.0,0.0,77.3,1855
1974-12-12,1974,12,12,1974,479,0.15,2,42,7,5,3,61,118,0.25,361,0,0,0,0,0,0,42,7,5,3,61,415,180,180,0,0,990.0,965.8,0.18,0.04,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,39.1,39.1,0.0,0.0,75.9,1821
1974-12-13,1974,12,13,1974,494,0.15,2,42,7,5,3,61,118,0.24,376,0,0,0,0,0,0,42,7,5,3,61,430,188,188,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,23.9,23.9,0.93,0.93,0.0,0.0,40.7,40.7,0.0,0.0,79.2,1901
1974-12-14,1974,12,14,1974,494,0.15,2,42,7,5,3,61,118,0.24,376,0,0,0,0,0,0,42,7,5,3,61,430,188,188,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,23.9,23.9,0.93,0.93,0.0,0.0,40.7,40.7,0.0,0.0,79.2,1901
1974-12-15,1974,12,15,1974,505,0.15,2,42,7,5,3,61,118,0.23,387,0,0,0,0,0,0,42,7,5,3,61,441,193,193,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,23.9,23.9,0.93,0.93,0.0,0.0,41.8,41.8,0.0,0.0,81.5,1955
1974-12-16,1974,12,16,1974,512,0.15,2,42,7,5,3,61,118,0.23,394,0,0,0,0,0,0,42,7,5,3,61,448,197,197,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,23.9,23.9,0.93,0.93,0.0,0.0,42.5,42.5,0.0,0.0,83.0,1992
1974-12-17,1974,12,17,1974,523,0.15,2,42,7,5,3,61,118,0.23,405,0,0,0,0,0,0,42,7,5,3,61,459,202,202,0,0,990.0,966.0,0.2,0.05,989.8,2,23.5,23.5,23.8,23.8,0.93,0.93,0.0,0.0,43.6,43.6,0.0,0.0,85.4,2050
1974-12-18,1974,12,18,1974,527,0.15,2,42,7,5,3,61,118,0.22,409,0,0,0,0,0,0,42,7,5,3,61,463,204,204,0,0,990.0,966.0,0.2,0.05,989.7,2,23.5,23.5,23.8,23.8,0.94,0.94,0.0,0.0,44.1,44.1,0.0,0.0,86.4,2072
1974-12-19,1974,12,19,1974,532,0.15,2,42,7,5,3,61,118,0.22,414,0,0,0,0,0,0,42,7,5,3,61,468,207,207,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,23.7,23.7,0.94,0.94,0.0,0.0,44.6,44.6,0.0,0.0,87.4,2097
1974-12-20,1974,12,20,1974,537,0.15,2,42,7,5,3,61,118,0.22,419,0,0,0,0,0,0,42,7,5,3,61,473,209,209,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,23.7,23.7,0.94,0.94,0.0,0.0,45.1,45.1,0.0,0.0,88.4,2122
1974-12-21,1974,12,21,1974,542,0.22,2,42,7,5,3,61,118,0.22,424,0,0,0,0,0,0,42,7,5,3,61,478,212,212,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,23.7,23.7,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,89.3,2142
1974-12-22,1974,12,22,1974,548,0.22,2,42,7,5,3,61,118,0.22,430,0,0,0,0,0,0,42,7,5,3,61,484,215,215,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,23.7,23.7,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,90.5,2171
1974-12-23,1974,12,23,1974,571,0.22,2,42,7,5,3,61,118,0.21,453,0,0,0,0,0,0,42,7,5,3,61,507,151,151,151,0,990.0,966.2,0.22,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,31.8,31.8,31.8,0.0,92.5,2220
1974-12-24,1974,12,24,1974,583,0.22,2,42,7,5,3,61,118,0.2,465,0,0,0,0,0,0,42,7,5,3,61,519,155,155,155,0,990.0,966.2,0.22,0.06,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,32.5,32.5,32.5,0.0,94.7,2272
1974-12-25,1974,12,25,1974,583,0.22,2,42,7,5,3,61,118,0.2,465,0,0,0,0,0,0,42,7,5,3,61,519,155,155,155,0,990.0,966.2,0.22,0.06,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,32.5,32.5,32.5,0.0,94.7,2272
1974-12-26,1974,12,26,1974,583,0.22,2,42,7,5,3,61,118,0.2,465,0,0,0,0,0,0,42,7,5,3,61,519,155,155,155,0,990.0,966.2,0.22,0.06,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,32.5,32.5,32.5,0.0,94.7,2272
1974-12-27,1974,12,27,1974,583,0.22,2,42,7,5,3,61,118,0.2,465,0,0,0,0,0,0,42,7,5,3,61,519,155,155,155,0,990.0,966.2,0.22,0.06,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,32.5,32.5,32.5,0.0,94.7,2272
1974-12-28,1974,12,28,1974,589,0.22,2,42,7,5,3,61,118,0.2,471,0,0,0,0,0,0,42,7,5,3,61,525,157,157,157,0,990.0,966.3,0.23,0.06,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,32.9,32.9,32.9,0.0,95.9,2300
1974-12-29,1974,12,29,1974,595,0.22,2,42,7,5,3,61,118,0.2,477,0,0,0,0,0,0,42,7,5,3,61,531,159,159,159,0,990.0,966.3,0.23,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,33.4,33.4,33.4,0.0,97.1,2330
1974-12-30,1974,12,30,1974,608,0.22,2,42,7,5,3,61,118,0.19,490,0,0,0,0,0,0,42,7,5,3,61,544,163,163,163,0,990.0,966.3,0.24,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,34.2,34.2,34.2,0.0,99.6,2391
1974-12-31,1974,12,31,1974,615,0.22,2,42,7,5,3,61,118,0.19,497,0,0,0,0,0,0,42,7,5,3,61,551,165,165,165,0,990.0,966.4,0.24,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,34.7,34.7,34.7,0.0,101.0,2423
1975-01-01,1975,1,1,1974,618,0.25,2,46,7,6,4,76,139,0.22,479,0,0,0,0,0,0,46,7,6,4,76,538,159,159,159,0,990.0,966.4,0.23,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,33.4,33.4,33.4,0.0,97.1,2330
1975-01-02,1975,1,2,1974,630,0.25,2,46,7,6,4,76,139,0.22,491,0,0,0,0,0,0,46,7,6,4,76,550,163,163,163,0,990.0,966.4,0.24,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,34.1,34.1,34.1,0.0,99.3,2383
1975-01-03,1975,1,3,1974,636,0.25,2,46,7,6,4,76,139,0.22,497,0,0,0,0,0,0,46,7,6,4,76,556,165,165,165,0,990.0,966.4,0.24,0.07,989.7,3,23.0,23.0,23.0,23.2,0.92,0.92,0.92,0.0,34.6,34.6,34.6,0.0,100.6,2415
1975-01-04,1975,1,4,1974,647,0.25,2,46,7,6,4,76,139,0.21,508,0,0,0,0,0,0,46,7,6,4,76,567,169,169,169,0,990.0,966.5,0.25,0.07,989.7,3,23.0,23.0,23.0,23.2,0.92,0.92,0.92,0.0,35.3,35.3,35.3,0.0,102.7,2463
1975-01-05,1975,1,5,1974,654,0.25,2,46,7,6,4,76,139,0.21,515,0,0,0,0,0,0,46,7,6,4,76,574,171,171,171,0,990.0,966.5,0.25,0.08,989.7,3,22.9,22.9,22.9,23.2,0.92,0.92,0.92,0.0,35.7,35.7,35.7,0.0,103.9,2493
1975-01-06,1975,1,6,1974,682,0.25,2,46,7,6,4,76,139,0.2,543,0,0,0,0,0,0,46,7,6,4,76,602,181,181,181,0,990.0,966.6,0.27,0.09,989.6,3,22.8,22.8,22.8,23.0,0.93,0.93,0.93,0.0,37.5,37.5,37.5,0.0,109.1,2619
1975-01-07,1975,1,7,1974,684,0.25,2,46,7,6,4,76,139,0.2,545,0,0,0,0,0,0,46,7,6,4,76,604,181,181,181,0,990.0,966.6,0.27,0.09,989.6,3,22.8,22.8,22.8,23.0,0.93,0.93,0.93,0.0,37.7,37.7,37.7,0.0,109.6,2630
1975-01-08,1975,1,8,1974,684,0.25,2,46,7,6,4,76,139,0.2,545,0,0,0,0,0,0,46,7,6,4,76,604,181,181,181,0,990.0,966.6,0.27,0.09,989.6,3,22.8,22.8,22.8,23.0,0.93,0.93,0.93,0.0,37.7,37.7,37.7,0.0,109.6,2630
1975-01-09,1975,1,9,1974,684,0.25,2,46,7,6,4,76,139,0.2,545,0,0,0,0,0,0,46,7,6,4,76,604,181,181,181,0,990.0,966.6,0.27,0.09,989.6,3,22.8,22.8,22.8,23.0,0.93,0.93,0.93,0.0,37.7,37.7,37.7,0.0,109.6,2630
1975-01-10,1975,1,10,1974,712,0.25,2,46,7,6,4,76,139,0.2,573,0,0,0,0,0,0,46,7,6,4,76,632,191,191,191,0,990.0,966.7,0.29,0.1,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,39.4,39.4,39.4,0.0,114.7,2751
1975-01-11,1975,1,11,1974,783,0.25,2,46,7,6,4,76,139,0.18,644,0,0,0,0,0,0,46,7,6,4,76,703,214,214,214,0,990.0,967.0,0.33,0.12,989.6,3,22.2,22.2,22.2,22.5,0.94,0.94,0.94,0.0,43.8,43.8,43.8,0.0,128.7,3087
1975-01-12,1975,1,12,1974,779,0.25,2,46,7,6,4,76,139,0.18,640,0,0,0,0,0,0,46,7,6,4,76,699,213,213,213,0,990.0,967.0,0.32,0.12,989.6,3,22.2,22.2,22.2,22.5,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,127.8,3067
1975-01-13,1975,1,13,1974,843,0.25,2,46,7,6,4,76,139,0.16,704,0,0,0,0,0,0,46,7,6,4,76,763,176,176,176,176,990.0,967.3,0.36,0.14,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.1,35.1,35.1,35.1,136.2,3268
1975-01-14,1975,1,14,1974,843,0.25,2,46,7,6,4,76,139,0.16,704,0,0,0,0,0,0,46,7,6,4,76,763,176,176,176,176,990.0,967.3,0.36,0.14,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.1,35.1,35.1,35.1,136.2,3268
1975-01-15,1975,1,15,1974,843,0.25,2,46,7,6,4,76,139,0.16,704,0,0,0,0,0,0,46,7,6,4,76,763,176,176,176,176,990.0,967.3,0.36,0.14,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.1,35.1,35.1,35.1,136.2,3268
1975-01-16,1975,1,16,1974,843,0.25,2,46,7,6,4,76,139,0.16,704,0,0,0,0,0,0,46,7,6,4,76,763,176,176,176,176,990.0,967.3,0.36,0.14,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.1,35.1,35.1,35.1,136.2,3268
1975-01-17,1975,1,17,1974,858,0.25,2,46,7,6,4,76,139,0.16,719,0,0,0,0,0,0,46,7,6,4,76,778,179,179,179,179,990.0,967.3,0.37,0.15,989.5,4,21.9,21.9,21.9,21.9,0.92,0.92,0.92,0.92,35.8,35.8,35.8,35.8,138.7,3329
1975-01-18,1975,1,18,1974,989,0.25,2,46,7,6,4,76,139,0.14,850,0,0,0,0,0,0,46,7,6,4,76,909,212,212,212,212,990.0,967.9,0.49,0.23,989.3,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.2,3845
1975-01-19,1975,1,19,1974,997,0.25,2,46,7,6,4,76,139,0.14,858,0,0,0,0,0,0,46,7,6,4,76,917,214,214,214,214,990.0,967.9,0.49,0.24,989.3,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,41.4,41.4,41.4,41.4,161.5,3877
1975-01-20,1975,1,20,1974,997,0.25,2,46,7,6,4,76,139,0.14,858,0,0,0,0,0,0,46,7,6,4,76,917,214,214,214,214,990.0,967.9,0.49,0.24,989.3,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,41.4,41.4,41.4,41.4,161.5,3877
1975-01-21,1975,1,21,1974,1042,0.11,2,46,7,6,4,76,139,0.13,903,0,0,0,0,0,0,46,7,6,4,76,962,225,225,225,225,990.0,968.0,0.54,0.27,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.2,43.2,43.2,43.2,168.9,4054
1975-01-22,1975,1,22,1974,1073,0.11,2,46,7,6,4,76,139,0.13,934,0,0,0,0,0,0,46,7,6,4,76,993,233,233,233,233,990.0,968.1,0.56,0.3,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.3,44.3,44.3,44.3,173.7,4169
1975-01-23,1975,1,23,1974,1086,0.11,2,46,7,6,4,76,139,0.13,947,0,0,0,0,0,0,46,7,6,4,76,1006,236,236,236,236,990.0,968.2,0.58,0.31,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.8,44.8,44.8,44.8,175.6,4214
1975-01-24,1975,1,24,1974,1096,0.11,2,46,7,6,4,76,139,0.13,957,0,0,0,0,0,0,46,7,6,4,76,1016,239,239,239,239,990.0,968.2,0.59,0.32,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.2,45.2,45.2,45.2,177.0,4249
1975-01-25,1975,1,25,1974,1107,0.11,2,46,7,6,4,76,139,0.13,968,0,0,0,0,0,0,46,7,6,4,76,1027,242,242,242,242,990.0,968.2,0.6,0.32,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,178.6,4286
1975-01-26,1975,1,26,1974,1127,0.11,2,46,7,6,4,76,139,0.12,988,0,0,0,0,0,0,46,7,6,4,76,1047,247,247,247,247,990.0,968.3,0.62,0.34,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,46.2,46.2,46.2,46.2,181.3,4351
1975-01-27,1975,1,27,1974,1166,0.11,2,46,7,6,4,76,139,0.12,1027,0,0,0,0,0,0,46,7,6,4,76,1086,256,256,256,256,990.0,968.4,0.68,0.39,988.9,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.1,4465
1975-01-28,1975,1,28,1974,1199,0.11,2,46,7,6,4,76,139,0.12,1060,0,0,0,0,0,0,46,7,6,4,76,1119,265,265,265,265,990.0,968.5,0.73,0.43,988.8,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.9,4556
1975-01-29,1975,1,29,1974,1246,0.11,2,46,7,6,4,76,139,0.11,1100,7,2,0,0,0,3,48,7,6,4,79,1162,275,275,275,275,990.0,968.7,0.79,0.48,988.7,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.4,49.4,49.4,49.4,192.8,4627
1975-01-30,1975,1,30,1974,1311,0.11,2,46,7,6,4,76,139,0.11,1100,72,23,3,3,2,39,69,10,9,6,115,1189,275,275,275,275,990.0,968.9,0.83,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.2,4587
1975-01-31,1975,1,31,1974,1383,0.11,2,46,7,6,4,76,139,0.1,1100,144,47,7,6,4,79,93,14,12,8,155,1220,275,275,275,275,990.0,969.1,0.87,0.48,988.6,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.2,4517
1975-02-01,1975,2,1,1974,1383,0.1,2,49,8,7,5,93,162,0.12,1100,121,36,6,5,3,69,85,14,12,8,162,1212,275,275,275,275,990.0,969.1,0.86,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.4,4520
1975-02-02,1975,2,2,1974,1511,0.1,2,49,8,7,5,93,162,0.11,1100,249,51,9,10,7,169,100,18,17,12,262,1235,275,275,275,275,990.0,969.5,0.91,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.6,4405
1975-02-03,1975,2,3,1974,1751,0.1,2,49,8,7,5,93,162,0.09,1100,489,51,9,18,15,395,100,18,25,20,488,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.1,4203
1975-02-04,1975,2,4,1974,1693,0.1,2,49,8,7,5,93,162,0.1,1100,431,51,10,18,13,339,100,18,25,18,432,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.2,45.2,45.2,45.2,177.2,4251
1975-02-05,1975,2,5,1974,1835,0.1,2,49,8,7,5,93,162,0.09,1100,573,51,10,18,17,477,100,18,25,22,570,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,172.1,4130
1975-02-06,1975,2,6,1974,1983,0.1,2,49,8,7,5,93,162,0.08,1100,721,51,10,18,22,620,100,18,25,27,713,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.5,3996
1975-02-07,1975,2,7,1974,2112,0.1,2,49,8,7,5,93,162,0.08,1100,850,51,10,18,26,745,100,18,25,31,838,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.7,3905
1975-02-08,1975,2,8,1974,2261,0.1,2,49,8,7,5,93,162,0.07,1100,999,51,10,18,30,889,100,18,25,35,982,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1975-02-09,1975,2,9,1974,2363,0.1,2,49,8,7,5,93,162,0.07,1100,1101,51,10,18,34,988,100,18,25,39,1081,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,155.8,3738
1975-02-10,1975,2,10,1974,2542,0.1,2,49,8,7,5,93,162,0.06,1100,1280,51,9,18,39,1162,100,18,25,44,1255,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.7,3615
1975-02-11,1975,2,11,1974,2467,0.07,1,55,10,10,8,114,197,0.08,1100,1170,45,8,15,47,1054,100,18,25,55,1168,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,152.8,3666
1975-02-12,1975,2,12,1974,2575,0.07,1,55,10,10,8,114,197,0.08,1100,1278,45,8,15,51,1158,100,18,25,59,1272,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.8,3594
1975-02-13,1975,2,13,1974,2680,0.07,1,55,10,10,8,114,197,0.07,1100,1383,45,8,15,56,1259,100,18,25,64,1373,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,146.9,3525
1975-02-14,1975,2,14,1974,2749,0.07,1,55,10,10,8,114,197,0.07,1100,1452,45,8,15,58,1325,100,18,25,66,1439,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.0,3480
1975-02-15,1975,2,15,1974,2831,0.07,1,55,10,10,8,114,197,0.07,1100,1534,45,8,15,62,1404,100,18,25,70,1518,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,142.8,3426
1975-02-16,1975,2,16,1974,2831,0.07,1,55,10,10,8,114,197,0.07,1100,1534,45,8,15,62,1404,100,18,25,70,1518,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,142.8,3426
1975-02-17,1975,2,17,1974,2840,0.07,1,55,10,10,8,114,197,0.07,1100,1543,45,8,15,62,1412,100,18,25,70,1526,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.5,3421
1975-02-18,1975,2,18,1974,2963,0.07,1,55,10,10,8,114,197,0.07,1100,1666,44,8,15,67,1530,100,18,25,75,1644,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.2,3340
1975-02-19,1975,2,19,1974,3004,0.07,1,55,10,10,8,114,197,0.07,1100,1707,45,8,15,69,1569,100,18,25,77,1683,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.6,35.6,35.6,35.6,138.1,3314
1975-02-20,1975,2,20,1974,3032,0.07,1,55,10,10,8,114,197,0.06,1100,1735,45,8,15,70,1596,100,18,25,78,1710,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,137.3,3296
1975-02-21,1975,2,21,1974,3278,0.09,1,55,10,10,8,114,197,0.06,1100,1981,45,8,15,72,1841,100,18,25,80,1955,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.8,33.8,33.8,33.8,131.1,3145
1975-02-22,1975,2,22,1974,3313,0.09,1,55,10,10,8,114,197,0.06,1100,2016,45,8,15,72,1876,100,18,25,80,1990,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.6,33.6,33.6,33.6,130.2,3124
1975-02-23,1975,2,23,1974,3332,0.09,1,55,10,10,8,114,197,0.06,1100,2035,45,8,15,72,1895,100,18,25,80,2009,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.4,33.4,33.4,33.4,129.7,3113
1975-02-24,1975,2,24,1974,3332,0.09,1,55,10,10,8,114,197,0.06,1100,2035,45,8,15,72,1895,100,18,25,80,2009,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.4,33.4,33.4,33.4,129.7,3113
1975-02-25,1975,2,25,1974,3355,0.09,1,55,10,10,8,114,197,0.06,1100,2058,45,8,15,72,1918,100,18,25,80,2032,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.3,33.3,33.3,33.3,129.1,3099
1975-02-26,1975,2,26,1974,3332,0.09,1,55,10,10,8,114,197,0.06,1100,2035,45,8,15,72,1895,100,18,25,80,2009,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.4,33.4,33.4,33.4,129.7,3113
1975-02-27,1975,2,27,1974,3332,0.09,1,55,10,10,8,114,197,0.06,1100,2035,45,8,15,72,1895,100,18,25,80,2009,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.4,33.4,33.4,33.4,129.7,3113
1975-02-28,1975,2,28,1974,3278,0.09,1,55,10,10,8,114,197,0.06,1100,1981,45,8,15,72,1841,100,18,25,80,1955,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.8,33.8,33.8,33.8,131.1,3145
1975-03-01,1975,3,1,1974,3278,0.14,2,59,11,12,13,144,239,0.07,1100,1939,41,7,13,67,1811,100,18,25,80,1955,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.8,33.8,33.8,33.8,131.1,3145
1975-03-02,1975,3,2,1974,3278,0.14,2,59,11,12,13,144,239,0.07,1100,1939,41,7,13,67,1811,100,18,25,80,1955,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.8,33.8,33.8,33.8,131.1,3145
1975-03-03,1975,3,3,1974,3251,0.14,2,59,11,12,13,144,239,0.07,1100,1912,41,7,13,67,1784,100,18,25,80,1928,1243,275,275,275,275,990.0,974.1,0.93,0.48,988.6,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.0,34.0,34.0,34.0,131.7,3161
1975-03-04,1975,3,4,1974,3251,0.14,2,59,11,12,13,144,239,0.07,1100,1912,41,7,13,67,1784,100,18,25,80,1928,1243,275,275,275,275,990.0,974.1,0.93,0.48,988.6,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.0,34.0,34.0,34.0,131.7,3161
1975-03-05,1975,3,5,1974,3210,0.14,2,59,11,12,13,144,239,0.07,1100,1871,40,7,13,67,1743,100,18,25,80,1887,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,132.7,3185
1975-03-06,1975,3,6,1974,3169,0.14,2,59,11,12,13,144,239,0.08,1100,1830,41,7,13,67,1702,100,18,25,80,1846,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.5,34.5,34.5,34.5,133.7,3208
1975-03-07,1975,3,7,1974,3169,0.14,2,59,11,12,13,144,239,0.08,1100,1830,41,7,13,67,1702,100,18,25,80,1846,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.5,34.5,34.5,34.5,133.7,3208
1975-03-08,1975,3,8,1974,3185,0.14,2,59,11,12,13,144,239,0.08,1100,1846,41,7,13,67,1718,100,18,25,80,1862,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,133.3,3199
1975-03-09,1975,3,9,1974,3278,0.14,2,59,11,12,13,144,239,0.07,1100,1939,41,7,13,67,1811,100,18,25,80,1955,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.8,33.8,33.8,33.8,131.1,3145
1975-03-10,1975,3,10,1974,3332,0.14,2,59,11,12,13,144,239,0.07,1100,1993,41,7,13,67,1865,100,18,25,80,2009,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.4,33.4,33.4,33.4,129.7,3113
1975-03-11,1975,3,11,1974,3470,0.18,2,59,11,12,13,144,239,0.07,1100,2131,41,7,13,66,2003,100,18,25,80,2147,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.6,32.6,32.6,32.6,126.3,3031
1975-03-12,1975,3,12,1974,3512,0.18,2,59,11,12,13,144,239,0.07,1100,2173,41,7,13,67,2045,100,18,25,80,2189,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.3,32.3,32.3,32.3,125.3,3006
1975-03-13,1975,3,13,1974,3573,0.18,2,59,11,12,13,144,239,0.07,1100,2234,41,7,13,67,2106,100,18,25,80,2250,1243,275,275,275,275,990.0,974.8,0.93,0.48,988.6,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,123.8,2970
1975-03-14,1975,3,14,1974,3670,0.18,2,59,11,12,13,144,239,0.07,1100,2331,41,7,13,67,2203,100,18,25,80,2347,1243,275,275,275,275,990.0,975.0,0.93,0.48,988.6,4,13.1,13.1,13.1,13.1,0.89,0.89,0.89,0.89,31.3,31.3,31.3,31.3,121.4,2913
1975-03-15,1975,3,15,1974,3688,0.18,2,59,11,12,13,144,239,0.06,1100,2349,41,7,13,67,2221,100,18,25,80,2365,1243,275,275,275,275,990.0,975.0,0.93,0.48,988.6,4,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.2,31.2,31.2,31.2,120.9,2902
1975-03-16,1975,3,16,1974,3688,0.18,2,59,11,12,13,144,239,0.06,1100,2349,41,7,13,67,2221,100,18,25,80,2365,1243,275,275,275,275,990.0,975.0,0.93,0.48,988.6,4,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.2,31.2,31.2,31.2,120.9,2902
1975-03-17,1975,3,17,1974,3826,0.18,2,59,11,12,13,144,239,0.06,1100,2487,41,7,13,67,2359,100,18,25,80,2503,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,4,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.3,30.3,30.3,30.3,117.4,2817
1975-03-18,1975,3,18,1974,3931,0.18,2,59,11,12,13,144,239,0.06,1100,2592,41,7,13,67,2464,100,18,25,80,2608,1243,275,275,275,275,990.0,975.5,0.93,0.48,988.6,4,12.5,12.5,12.5,12.5,0.88,0.88,0.88,0.88,29.6,29.6,29.6,29.6,114.7,2753
1975-03-19,1975,3,19,1974,4036,0.18,2,59,11,12,13,144,239,0.06,1100,2697,41,6,13,67,2569,100,18,25,80,2713,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.9,28.9,28.9,28.9,112.2,2691
1975-03-20,1975,3,20,1974,4180,0.18,2,59,11,12,13,144,239,0.06,1100,2841,41,7,13,67,2713,100,18,25,80,2857,1243,275,275,275,275,990.0,976.0,0.93,0.48,988.6,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,28.1,28.1,28.1,28.1,109.0,2616
1975-03-21,1975,3,21,1974,4352,0.17,2,59,11,12,13,144,239,0.05,1100,3013,41,7,13,67,2885,100,18,25,80,3029,1243,275,275,275,275,990.0,976.3,0.93,0.48,988.6,4,11.7,11.7,11.7,11.7,0.84,0.84,0.84,0.84,26.7,26.7,26.7,26.7,103.7,2488
1975-03-22,1975,3,22,1974,4484,0.17,2,59,11,12,13,144,239,0.05,1100,3145,41,7,13,67,3017,100,18,25,80,3161,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.6,25.6,25.6,25.6,99.5,2387
1975-03-23,1975,3,23,1974,4629,0.17,2,59,11,12,13,144,239,0.05,1100,3290,41,7,13,67,3162,100,18,25,80,3306,1243,275,275,275,275,990.0,976.8,0.93,0.48,988.6,4,11.2,11.2,11.2,11.2,0.81,0.81,0.81,0.81,24.5,24.5,24.5,24.5,94.9,2278
1975-03-24,1975,3,24,1974,4777,0.17,2,59,11,12,13,144,239,0.05,1100,3438,41,7,13,67,3310,100,18,25,80,3454,1243,275,275,275,275,990.0,977.1,0.93,0.48,988.6,4,11.0,11.0,11.0,11.0,0.79,0.79,0.79,0.79,23.3,23.3,23.3,23.3,90.2,2164
1975-03-25,1975,3,25,1974,4949,0.17,2,59,11,12,13,144,239,0.05,1100,3610,41,7,13,67,3482,100,18,25,80,3626,1243,275,275,275,275,990.0,977.4,0.93,0.48,988.6,4,10.6,10.6,10.6,10.6,0.77,0.77,0.77,0.77,22.0,22.0,22.0,22.0,84.8,2035
1975-03-26,1975,3,26,1974,5044,0.17,2,59,11,12,13,144,239,0.05,1100,3705,41,7,13,67,3577,100,18,25,80,3721,1243,275,275,275,275,990.0,977.6,0.92,0.48,988.6,4,10.5,10.5,10.5,10.5,0.76,0.76,0.76,0.76,21.4,21.4,21.4,21.4,82.4,1977
1975-03-27,1975,3,27,1974,5186,0.17,2,59,11,12,13,144,239,0.05,1100,3847,41,7,13,67,3719,100,18,25,80,3863,1243,275,275,275,275,990.0,977.8,0.92,0.48,988.6,4,10.3,10.3,10.3,10.3,0.74,0.74,0.74,0.74,20.6,20.6,20.6,20.6,79.1,1898
1975-03-28,1975,3,28,1974,5223,0.17,2,59,11,12,13,144,239,0.05,1100,3884,41,7,13,67,3756,100,18,25,80,3900,1243,275,275,275,275,990.0,977.9,0.92,0.48,988.6,4,10.2,10.2,10.2,10.2,0.74,0.74,0.74,0.74,20.4,20.4,20.4,20.4,78.3,1878
1975-03-29,1975,3,29,1974,5278,0.17,2,59,11,12,13,144,239,0.05,1100,3939,41,7,13,67,3811,100,18,25,80,3955,1243,275,275,275,275,990.0,977.9,0.92,0.48,988.6,4,10.2,10.2,10.2,10.2,0.73,0.73,0.73,0.73,20.0,20.0,20.0,20.0,77.0,1848
1975-03-30,1975,3,30,1974,5326,0.17,2,59,11,12,13,144,239,0.04,1100,3987,40,7,13,67,3859,100,18,25,80,4003,1243,275,275,275,275,990.0,978.0,0.91,0.48,988.6,4,10.1,10.1,10.1,10.1,0.73,0.73,0.73,0.73,19.8,19.8,19.8,19.8,75.9,1822
1975-03-31,1975,3,31,1974,5359,0.17,2,59,11,12,13,144,239,0.04,1100,4020,41,7,13,67,3892,100,18,25,80,4036,1243,275,275,275,275,990.0,978.1,0.91,0.48,988.6,4,10.0,10.0,10.0,10.0,0.72,0.72,0.72,0.72,19.6,19.6,19.6,19.6,75.2,1805
1975-04-01,1975,4,1,1974,5396,0.09,1,84,14,20,27,219,364,0.07,0,5032,1116,4,5,53,3854,1200,18,25,80,4073,1243,275,275,275,275,990.0,978.1,0.91,0.48,988.6,0,10.0,10.0,10.0,10.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1975-04-02,1975,4,2,1974,5396,0.09,1,84,14,20,27,219,364,0.07,0,5032,1116,4,5,53,3854,1200,18,25,80,4073,1243,275,275,275,275,990.0,978.1,0.91,0.48,988.6,0,10.0,10.0,10.0,10.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1975-04-03,1975,4,3,1974,5415,0.09,1,84,14,20,27,219,364,0.07,0,5051,1116,4,5,53,3873,1200,18,25,80,4092,1243,275,275,275,275,990.0,978.1,0.91,0.48,988.6,0,10.0,10.0,10.0,10.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1975-04-04,1975,4,4,1974,5415,0.09,1,84,14,20,27,219,364,0.07,0,5051,1116,4,5,53,3873,1200,18,25,80,4092,1243,275,275,275,275,990.0,978.1,0.91,0.48,988.6,0,10.0,10.0,10.0,10.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1975-04-05,1975,4,5,1974,5415,0.09,1,84,14,20,27,219,364,0.07,0,5051,1116,4,5,53,3873,1200,18,25,80,4092,1243,275,275,275,275,990.0,978.1,0.91,0.48,988.6,0,10.0,10.0,10.0,10.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1975-04-06,1975,4,6,1974,5396,0.09,1,84,14,20,27,219,364,0.07,0,5032,1116,4,5,53,3854,1200,18,25,80,4073,1243,275,275,275,275,990.0,978.1,0.91,0.48,988.6,0,10.0,10.0,10.0,10.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1975-04-07,1975,4,7,1974,5396,0.09,1,84,14,20,27,219,364,0.07,0,5032,1116,4,5,53,3854,1200,18,25,80,4073,1243,275,275,275,275,990.0,978.1,0.91,0.48,988.6,0,10.0,10.0,10.0,10.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1975-04-08,1975,4,8,1974,5377,0.09,1,84,14,20,27,219,364,0.07,1100,3913,16,4,5,53,3835,100,18,25,80,4054,1243,275,275,275,275,990.0,978.1,0.91,0.48,988.6,4,10.0,10.0,10.0,10.0,0.72,0.72,0.72,0.72,19.5,19.5,19.5,19.5,74.8,1795
1975-04-09,1975,4,9,1974,5363,0.09,1,84,14,20,27,219,364,0.07,1100,3899,16,4,5,53,3821,100,18,25,80,4040,1243,275,275,275,275,990.0,978.1,0.91,0.48,988.6,4,10.0,10.0,10.0,10.0,0.72,0.72,0.72,0.72,19.6,19.6,19.6,19.6,75.1,1802
1975-04-10,1975,4,10,1974,5344,0.09,1,84,14,20,27,219,364,0.07,1100,3880,16,4,5,53,3802,100,18,25,80,4021,1243,275,275,275,275,990.0,978.0,0.91,0.48,988.6,4,10.1,10.1,10.1,10.1,0.72,0.72,0.72,0.72,19.7,19.7,19.7,19.7,75.5,1812
1975-04-11,1975,4,11,1974,5344,0.07,1,84,14,20,27,219,364,0.07,1100,3880,16,4,5,53,3802,100,18,25,80,4021,1243,275,275,275,275,990.0,978.0,0.91,0.48,988.6,4,10.1,10.1,10.1,10.1,0.72,0.72,0.72,0.72,19.7,19.7,19.7,19.7,75.5,1812
1975-04-12,1975,4,12,1974,5223,0.07,1,84,14,20,27,219,364,0.07,1100,3759,16,4,5,53,3681,100,18,25,80,3900,1243,275,275,275,275,990.0,977.9,0.92,0.48,988.6,4,10.2,10.2,10.2,10.2,0.74,0.74,0.74,0.74,20.4,20.4,20.4,20.4,78.3,1878
1975-04-13,1975,4,13,1974,5204,0.07,1,84,14,20,27,219,364,0.07,1100,3740,16,4,5,53,3662,100,18,25,80,3881,1243,275,275,275,275,990.0,977.8,0.92,0.48,988.6,4,10.3,10.3,10.3,10.3,0.74,0.74,0.74,0.74,20.5,20.5,20.5,20.5,78.7,1888
1975-04-14,1975,4,14,1974,5186,0.07,1,84,14,20,27,219,364,0.07,1100,3722,16,4,5,53,3644,100,18,25,80,3863,1243,275,275,275,275,990.0,977.8,0.92,0.48,988.6,4,10.3,10.3,10.3,10.3,0.74,0.74,0.74,0.74,20.6,20.6,20.6,20.6,79.1,1898
1975-04-15,1975,4,15,1974,5133,0.07,1,84,14,20,27,219,364,0.07,1100,3669,16,4,5,53,3591,100,18,25,80,3810,1243,275,275,275,275,990.0,977.7,0.92,0.48,988.6,4,10.4,10.4,10.4,10.4,0.75,0.75,0.75,0.75,20.9,20.9,20.9,20.9,80.3,1927
1975-04-16,1975,4,16,1974,5062,0.07,1,84,14,20,27,219,364,0.07,1100,3598,16,4,5,53,3520,100,18,25,80,3739,1243,275,275,275,275,990.0,977.6,0.92,0.48,988.6,4,10.5,10.5,10.5,10.5,0.75,0.75,0.75,0.75,21.3,21.3,21.3,21.3,82.0,1967
1975-04-17,1975,4,17,1974,5008,0.07,1,84,14,20,27,219,364,0.07,1100,3544,16,4,5,53,3466,100,18,25,80,3685,1243,275,275,275,275,990.0,977.5,0.92,0.48,988.6,4,10.5,10.5,10.5,10.5,0.76,0.76,0.76,0.76,21.6,21.6,21.6,21.6,83.2,1997
1975-04-18,1975,4,18,1974,4795,0.07,1,84,14,20,27,219,364,0.08,1100,3331,16,4,5,52,3253,100,18,25,80,3472,1243,275,275,275,275,990.0,977.1,0.93,0.48,988.6,4,10.9,10.9,10.9,10.9,0.79,0.79,0.79,0.79,23.2,23.2,23.2,23.2,89.6,2150
1975-04-19,1975,4,19,1974,4542,0.07,1,84,14,20,27,219,364,0.08,1100,3078,16,4,5,53,3000,100,18,25,80,3219,1243,275,275,275,275,990.0,976.7,0.93,0.48,988.6,4,11.4,11.4,11.4,11.4,0.82,0.82,0.82,0.82,25.2,25.2,25.2,25.2,97.7,2343
1975-04-20,1975,4,20,1974,4484,0.07,1,84,14,20,27,219,364,0.08,1100,3020,16,4,5,53,2942,100,18,25,80,3161,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.6,25.6,25.6,25.6,99.5,2387
1975-04-21,1975,4,21,1974,4352,0.08,1,84,14,20,27,219,364,0.08,1100,2888,16,4,5,53,2810,100,18,25,80,3029,1243,275,275,275,275,990.0,976.3,0.93,0.48,988.6,4,11.7,11.7,11.7,11.7,0.84,0.84,0.84,0.84,26.7,26.7,26.7,26.7,103.7,2488
1975-04-22,1975,4,22,1974,4305,0.08,1,84,14,20,27,219,364,0.08,1100,2841,16,4,5,53,2763,100,18,25,80,2982,1243,275,275,275,275,990.0,976.2,0.93,0.48,988.6,4,11.8,11.8,11.8,11.8,0.85,0.85,0.85,0.85,27.1,27.1,27.1,27.1,105.2,2525
1975-04-23,1975,4,23,1974,4140,0.08,1,84,14,20,27,219,364,0.09,1100,2676,16,4,5,53,2598,100,18,25,80,2817,1243,275,275,275,275,990.0,975.9,0.93,0.48,988.6,4,12.1,12.1,12.1,12.1,0.87,0.87,0.87,0.87,28.3,28.3,28.3,28.3,109.9,2637
1975-04-24,1975,4,24,1974,4017,0.08,1,84,14,20,27,219,364,0.09,1100,2553,16,4,5,53,2475,100,18,25,80,2694,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,29.0,29.0,29.0,29.0,112.6,2701
1975-04-25,1975,4,25,1974,4017,0.08,1,84,14,20,27,219,364,0.09,1100,2553,16,4,5,53,2475,100,18,25,80,2694,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,29.0,29.0,29.0,29.0,112.6,2701
1975-04-26,1975,4,26,1974,3920,0.08,1,84,14,20,27,219,364,0.09,1100,2456,16,4,5,53,2378,100,18,25,80,2597,1243,275,275,275,275,990.0,975.5,0.93,0.48,988.6,4,12.5,12.5,12.5,12.5,0.88,0.88,0.88,0.88,29.6,29.6,29.6,29.6,115.0,2759
1975-04-27,1975,4,27,1974,3920,0.08,1,84,14,20,27,219,364,0.09,1100,2456,16,4,5,53,2378,100,18,25,80,2597,1243,275,275,275,275,990.0,975.5,0.93,0.48,988.6,4,12.5,12.5,12.5,12.5,0.88,0.88,0.88,0.88,29.6,29.6,29.6,29.6,115.0,2759
1975-04-28,1975,4,28,1974,3905,0.08,1,84,14,20,27,219,364,0.09,1100,2441,16,4,5,53,2363,100,18,25,80,2582,1243,275,275,275,275,990.0,975.5,0.93,0.48,988.6,4,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.7,29.7,29.7,29.7,115.4,2769
1975-04-29,1975,4,29,1974,3905,0.08,1,84,14,20,27,219,364,0.09,1100,2441,16,4,5,53,2363,100,18,25,80,2582,1243,275,275,275,275,990.0,975.5,0.93,0.48,988.6,4,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.7,29.7,29.7,29.7,115.4,2769
1975-04-30,1975,4,30,1974,3830,0.08,1,84,14,20,27,219,364,0.1,1100,2366,16,4,5,53,2288,100,18,25,80,2507,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,4,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.2,30.2,30.2,30.2,117.3,2814
1975-05-01,1975,5,1,1974,3734,0.16,2,65,14,17,23,202,321,0.09,1100,2313,34,4,8,57,2209,100,18,25,80,2411,1243,275,275,275,275,990.0,975.1,0.93,0.48,988.6,4,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.9,30.9,30.9,30.9,119.8,2874
1975-05-02,1975,5,2,1974,3600,0.16,2,65,14,17,23,202,321,0.09,1100,2179,35,4,8,57,2075,100,18,25,80,2277,1243,275,275,275,275,990.0,974.8,0.93,0.48,988.6,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.7,31.7,31.7,31.7,123.1,2954
1975-05-03,1975,5,3,1974,3573,0.16,2,65,14,17,23,202,321,0.09,1100,2152,35,4,8,57,2048,100,18,25,80,2250,1243,275,275,275,275,990.0,974.8,0.93,0.48,988.6,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,123.8,2970
1975-05-04,1975,5,4,1974,3496,0.16,2,65,14,17,23,202,321,0.09,1100,2075,35,4,8,57,1971,100,18,25,80,2173,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.7,3015
1975-05-05,1975,5,5,1974,3441,0.16,2,65,14,17,23,202,321,0.09,1100,2020,35,4,8,57,1916,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,127.0,3048
1975-05-06,1975,5,6,1974,3441,0.16,2,65,14,17,23,202,321,0.09,1100,2020,35,4,8,57,1916,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,127.0,3048
1975-05-07,1975,5,7,1974,3381,0.16,2,65,14,17,23,202,321,0.09,1100,1960,35,4,8,57,1856,100,18,25,80,2058,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.1,33.1,33.1,33.1,128.5,3083
1975-05-08,1975,5,8,1974,3251,0.16,2,65,14,17,23,202,321,0.1,1100,1830,35,4,8,57,1726,100,18,25,80,1928,1243,275,275,275,275,990.0,974.1,0.93,0.48,988.6,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.0,34.0,34.0,34.0,131.7,3161
1975-05-09,1975,5,9,1974,3169,0.16,2,65,14,17,23,202,321,0.1,1100,1748,35,4,8,57,1644,100,18,25,80,1846,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.5,34.5,34.5,34.5,133.7,3208
1975-05-10,1975,5,10,1974,3122,0.16,2,65,14,17,23,202,321,0.1,1100,1701,35,4,8,57,1597,100,18,25,80,1799,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.8,34.8,34.8,34.8,134.9,3237
1975-05-11,1975,5,11,1974,3049,0.2,2,65,14,17,23,202,321,0.11,1100,1628,35,4,8,57,1524,100,18,25,80,1726,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.3,35.3,35.3,35.3,136.9,3284
1975-05-12,1975,5,12,1974,3004,0.2,2,65,14,17,23,202,321,0.11,1100,1583,35,4,8,57,1479,100,18,25,80,1681,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.6,35.6,35.6,35.6,138.1,3314
1975-05-13,1975,5,13,1974,3004,0.2,2,65,14,17,23,202,321,0.11,1100,1583,35,4,8,57,1479,100,18,25,80,1681,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.6,35.6,35.6,35.6,138.1,3314
1975-05-14,1975,5,14,1974,2963,0.2,2,65,14,17,23,202,321,0.11,1100,1542,35,4,8,57,1438,100,18,25,80,1640,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.2,3340
1975-05-15,1975,5,15,1974,2963,0.2,2,65,14,17,23,202,321,0.11,1100,1542,35,4,8,57,1438,100,18,25,80,1640,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.2,3340
1975-05-16,1975,5,16,1974,2873,0.2,2,65,14,17,23,202,321,0.11,1100,1452,35,4,8,57,1348,100,18,25,80,1550,1243,275,275,275,275,990.0,973.2,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.5,36.5,36.5,36.5,141.7,3399
1975-05-17,1975,5,17,1974,2749,0.2,2,65,14,17,23,202,321,0.12,1100,1328,35,4,8,57,1224,100,18,25,80,1426,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.0,3480
1975-05-18,1975,5,18,1974,2704,0.2,2,65,14,17,23,202,321,0.12,1100,1283,35,4,8,57,1179,100,18,25,80,1381,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.2,3509
1975-05-19,1975,5,19,1974,2645,0.2,2,65,14,17,23,202,321,0.12,1100,1224,34,4,8,57,1120,100,18,25,80,1322,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.1,38.1,38.1,38.1,147.8,3548
1975-05-20,1975,5,20,1974,2575,0.2,2,65,14,17,23,202,321,0.12,1100,1154,35,3,8,57,1050,100,18,25,80,1252,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.8,3594
1975-05-21,1975,5,21,1974,2542,0.21,2,65,14,17,23,202,321,0.13,1100,1121,35,4,8,57,1017,100,18,25,80,1219,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.7,3615
1975-05-22,1975,5,22,1974,2496,0.21,2,65,14,17,23,202,321,0.13,1100,1075,35,4,8,57,971,100,18,25,80,1173,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,151.9,3646
1975-05-23,1975,5,23,1974,2423,0.21,2,65,14,17,23,202,321,0.13,1100,1002,35,4,8,57,898,100,18,25,80,1100,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,154.1,3697
1975-05-24,1975,5,24,1974,2384,0.21,2,65,14,17,23,202,321,0.13,1100,963,35,4,8,57,859,100,18,25,80,1061,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,155.2,3724
1975-05-25,1975,5,25,1974,2345,0.21,2,65,14,17,23,202,321,0.14,1100,924,35,4,8,57,820,100,18,25,80,1022,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.3,3750
1975-05-26,1975,5,26,1974,2310,0.21,2,65,14,17,23,202,321,0.14,1100,889,35,4,8,57,785,100,18,25,80,987,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,157.3,3774
1975-05-27,1975,5,27,1974,2276,0.21,2,65,14,17,23,202,321,0.14,1100,855,35,4,8,57,751,100,18,25,80,953,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.2,3796
1975-05-28,1975,5,28,1974,2261,0.21,2,65,14,17,23,202,321,0.14,1100,840,35,4,8,57,736,100,18,25,80,938,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1975-05-29,1975,5,29,1974,2217,0.21,2,65,14,17,23,202,321,0.14,1100,796,35,4,8,57,692,100,18,25,80,894,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.8,3835
1975-05-30,1975,5,30,1974,2130,0.21,2,65,14,17,23,202,321,0.15,1100,709,35,3,8,50,611,100,18,25,73,813,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.3,3894
1975-05-31,1975,5,31,1974,2102,0.21,2,65,14,17,23,202,321,0.15,1100,681,35,4,8,48,585,100,18,25,71,787,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.0,3912
1975-06-01,1975,6,1,1974,1921,0.21,2,62,12,14,16,153,257,0.13,1100,564,38,6,10,35,474,100,18,25,51,627,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,168.8,4052
1975-06-02,1975,6,2,1974,1902,0.21,2,62,12,14,16,153,257,0.14,1100,545,38,6,11,33,456,100,18,25,49,609,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,169.6,4069
1975-06-03,1975,6,3,1974,1881,0.21,2,62,12,14,16,153,257,0.14,1100,524,38,6,11,32,436,100,18,25,48,589,1243,275,275,275,275,990.0,970.7,0.93,0.48,988.6,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.5,43.5,43.5,43.5,170.4,4089
1975-06-04,1975,6,4,1974,1860,0.21,2,62,12,14,16,153,257,0.14,1100,503,37,6,11,31,416,100,18,25,47,569,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,171.2,4108
1975-06-05,1975,6,5,1974,1832,0.21,2,62,12,14,16,153,257,0.14,1100,475,38,5,11,29,390,100,18,25,45,543,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,172.2,4133
1975-06-06,1975,6,6,1974,1767,0.21,2,62,12,14,16,153,257,0.15,1100,410,38,6,11,25,330,100,18,25,41,483,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,174.6,4189
1975-06-07,1975,6,7,1974,1745,0.21,2,62,12,14,16,153,257,0.15,1100,388,38,6,11,24,309,100,18,25,40,462,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.3,4207
1975-06-08,1975,6,8,1974,1716,0.21,2,62,12,14,16,153,257,0.15,1100,359,37,6,10,22,282,100,18,25,38,435,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.0,45.0,45.0,45.0,176.4,4232
1975-06-09,1975,6,9,1974,1677,0.21,2,62,12,14,16,153,257,0.15,1100,320,38,6,11,19,245,100,18,25,35,398,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.7,4265
1975-06-10,1975,6,10,1974,1645,0.21,2,62,12,14,16,153,257,0.16,1100,288,37,6,11,17,215,100,18,25,33,368,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.8,4291
1975-06-11,1975,6,11,1974,1609,0.28,2,62,12,14,16,153,257,0.16,1100,252,37,5,11,15,181,100,18,25,31,334,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,180.0,4320
1975-06-12,1975,6,12,1974,1570,0.28,2,62,12,14,16,153,257,0.16,1100,213,37,5,10,13,145,100,18,25,29,298,1243,275,275,275,275,990.0,969.7,0.93,0.48,988.6,4,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.4,4352
1975-06-13,1975,6,13,1974,1528,0.28,2,62,12,14,16,153,257,0.17,1100,171,38,6,9,10,107,100,18,23,26,260,1241,275,275,275,275,990.0,969.6,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.8,4387
1975-06-14,1975,6,14,1974,1511,0.28,2,62,12,14,16,153,257,0.17,1100,154,37,6,8,9,92,99,18,22,25,245,1239,275,275,275,275,990.0,969.5,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.5,4403
1975-06-15,1975,6,15,1974,1484,0.28,2,62,12,14,16,153,257,0.17,1100,127,30,5,6,7,76,92,17,20,23,229,1231,275,275,275,275,990.0,969.4,0.9,0.48,988.6,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.6,4429
1975-06-16,1975,6,16,1974,1446,0.28,2,62,12,14,16,153,257,0.18,1100,89,21,4,4,5,53,83,16,18,21,206,1218,275,275,275,275,990.0,969.3,0.87,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.1,4466
1975-06-17,1975,6,17,1974,1383,0.28,2,62,12,14,16,153,257,0.19,1100,26,6,1,1,1,15,68,13,15,17,168,1197,275,275,275,275,990.0,969.1,0.84,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.6,4526
1975-06-18,1975,6,18,1974,1355,0.28,2,62,12,14,16,153,257,0.19,1098,0,0,0,0,0,0,62,12,14,16,153,1186,274,274,274,274,990.0,969.0,0.83,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.5,4548
1975-06-19,1975,6,19,1974,1341,0.28,2,62,12,14,16,153,257,0.19,1084,0,0,0,0,0,0,62,12,14,16,153,1172,271,271,271,271,990.0,969.0,0.8,0.46,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.1,4514
1975-06-20,1975,6,20,1974,1297,0.28,2,62,12,14,16,153,257,0.2,1040,0,0,0,0,0,0,62,12,14,16,153,1128,260,260,260,260,990.0,968.8,0.74,0.4,988.9,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.5,4402
1975-06-21,1975,6,21,1974,1255,0.25,2,62,12,14,16,153,257,0.2,998,0,0,0,0,0,0,62,12,14,16,153,1086,249,249,249,249,990.0,968.7,0.68,0.35,989.0,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,178.6,4286
1975-06-22,1975,6,22,1974,1231,0.25,2,62,12,14,16,153,257,0.21,974,0,0,0,0,0,0,62,12,14,16,153,1062,243,243,243,243,990.0,968.6,0.64,0.33,989.0,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,44.8,44.8,44.8,44.8,175.7,4216
1975-06-23,1975,6,23,1974,1199,0.25,2,62,12,14,16,153,257,0.21,942,0,0,0,0,0,0,62,12,14,16,153,1030,235,235,235,235,990.0,968.5,0.6,0.3,989.1,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,171.2,4109
1975-06-24,1975,6,24,1974,1199,0.25,2,62,12,14,16,153,257,0.21,942,0,0,0,0,0,0,62,12,14,16,153,1030,235,235,235,235,990.0,968.5,0.6,0.3,989.1,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,171.2,4109
1975-06-25,1975,6,25,1974,1172,0.25,2,62,12,14,16,153,257,0.22,915,0,0,0,0,0,0,62,12,14,16,153,1003,228,228,228,228,990.0,968.4,0.57,0.28,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,42.7,42.7,42.7,42.7,167.1,4009
1975-06-26,1975,6,26,1974,1132,0.25,2,62,12,14,16,153,257,0.23,875,0,0,0,0,0,0,62,12,14,16,153,963,218,218,218,218,990.0,968.3,0.54,0.25,989.2,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,41.3,41.3,41.3,41.3,160.8,3858
1975-06-27,1975,6,27,1974,1117,0.25,2,62,12,14,16,153,257,0.23,860,0,0,0,0,0,0,62,12,14,16,153,948,215,215,215,215,990.0,968.3,0.52,0.24,989.2,4,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.3,3799
1975-06-28,1975,6,28,1974,1089,0.25,2,62,12,14,16,153,257,0.24,832,0,0,0,0,0,0,62,12,14,16,153,920,208,208,208,208,990.0,968.2,0.5,0.22,989.3,4,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,153.8,3691
1975-06-29,1975,6,29,1974,1080,0.25,2,62,12,14,16,153,257,0.24,823,0,0,0,0,0,0,62,12,14,16,153,911,205,205,205,205,990.0,968.2,0.49,0.21,989.3,4,20.9,20.9,20.9,20.9,0.93,0.93,0.93,0.93,39.3,39.3,39.3,39.3,152.3,3655
1975-06-30,1975,6,30,1974,1059,0.25,2,62,12,14,16,153,257,0.24,802,0,0,0,0,0,0,62,12,14,16,153,890,200,200,200,200,990.0,968.1,0.47,0.19,989.3,4,21.0,21.0,21.0,21.0,0.93,0.93,0.93,0.93,38.4,38.4,38.4,38.4,149.2,3579
1975-07-01,1975,7,1,1974,1027,0.24,2,58,11,11,11,136,227,0.22,800,0,0,0,0,0,0,58,11,11,11,136,880,200,200,200,200,990.0,968.0,0.46,0.19,989.3,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,38.5,38.5,38.5,38.5,149.6,3589
1975-07-02,1975,7,2,1974,1022,0.24,2,58,11,11,11,136,227,0.22,795,0,0,0,0,0,0,58,11,11,11,136,875,198,198,198,198,990.0,968.0,0.46,0.19,989.4,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,38.3,38.3,38.3,38.3,148.7,3569
1975-07-03,1975,7,3,1974,976,0.24,2,58,11,11,11,136,227,0.23,749,0,0,0,0,0,0,58,11,11,11,136,829,187,187,187,187,990.0,967.8,0.41,0.16,989.4,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,36.4,36.4,36.4,36.4,141.3,3391
1975-07-04,1975,7,4,1974,952,0.24,2,58,11,11,11,136,227,0.24,725,0,0,0,0,0,0,58,11,11,11,136,805,181,181,181,181,990.0,967.7,0.39,0.15,989.5,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,35.4,35.4,35.4,35.4,137.3,3296
1975-07-05,1975,7,5,1974,929,0.24,2,58,11,11,11,136,227,0.24,702,0,0,0,0,0,0,58,11,11,11,136,782,175,175,175,175,990.0,967.6,0.37,0.14,989.5,4,21.6,21.6,21.6,21.6,0.92,0.92,0.92,0.92,34.4,34.4,34.4,34.4,133.6,3206
