Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1976-03-03,1976,3,3,1975,1446,0.58,3,49,9,9,9,107,183,0.13,1100,163,43,8,8,8,95,92,17,17,17,202,1226,275,275,275,275,990.0,969.3,0.88,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,186.0,4463
1976-03-04,1976,3,4,1975,1617,0.58,3,49,9,9,9,107,183,0.11,1100,334,51,9,16,16,241,100,18,25,25,348,1243,275,275,275,275,990.0,969.9,0.93,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,179.8,4314
1976-03-05,1976,3,5,1975,1807,0.58,3,49,9,9,9,107,183,0.1,1100,524,51,8,15,25,422,100,18,25,34,529,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.2,4155
1976-03-06,1976,3,6,1975,2139,0.58,3,49,9,9,9,107,183,0.09,1100,856,51,9,16,42,738,100,18,25,51,845,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.0,3887
1976-03-07,1976,3,7,1975,2301,0.58,3,49,9,9,9,107,183,0.08,1100,1018,51,9,16,50,892,100,18,25,59,999,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,157.5,3779
1976-03-08,1976,3,8,1975,2616,0.58,3,49,9,9,9,107,183,0.07,1100,1333,51,9,16,65,1192,100,18,25,74,1299,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.6,3567
1976-03-09,1976,3,9,1975,2831,0.58,3,49,9,9,9,107,183,0.06,1100,1548,51,9,16,71,1401,100,18,25,80,1508,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,142.8,3426
1976-03-10,1976,3,10,1975,2931,0.58,3,49,9,9,9,107,183,0.06,1100,1648,51,9,16,71,1501,100,18,25,80,1608,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.1,36.1,36.1,36.1,140.1,3361
1976-03-11,1976,3,11,1975,3032,0.29,2,59,11,12,13,144,239,0.08,1100,1693,41,7,13,67,1565,100,18,25,80,1709,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,137.3,3296
1976-03-12,1976,3,12,1975,3210,0.29,2,59,11,12,13,144,239,0.07,1100,1871,40,7,13,67,1743,100,18,25,80,1887,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,132.7,3185
1976-03-13,1976,3,13,1975,3441,0.29,2,59,11,12,13,144,239,0.07,1100,2102,41,7,13,67,1974,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,127.0,3048
1976-03-14,1976,3,14,1975,3639,0.29,2,59,11,12,13,144,239,0.07,1100,2300,41,7,13,67,2172,100,18,25,80,2316,1243,275,275,275,275,990.0,974.9,0.93,0.48,988.6,4,13.1,13.1,13.1,13.1,0.89,0.89,0.89,0.89,31.5,31.5,31.5,31.5,122.1,2931
1976-03-15,1976,3,15,1975,3826,0.29,2,59,11,12,13,144,239,0.06,1100,2487,41,7,13,67,2359,100,18,25,80,2503,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,4,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.3,30.3,30.3,30.3,117.4,2817
1976-03-16,1976,3,16,1975,3901,0.29,2,59,11,12,13,144,239,0.06,1100,2562,41,7,13,67,2434,100,18,25,80,2578,1243,275,275,275,275,990.0,975.5,0.93,0.48,988.6,4,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.8,29.8,29.8,29.8,115.5,2771
1976-03-17,1976,3,17,1975,3970,0.29,2,59,11,12,13,144,239,0.06,1100,2631,41,7,13,67,2503,100,18,25,80,2647,1243,275,275,275,275,990.0,975.6,0.93,0.48,988.6,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.3,29.3,29.3,29.3,113.7,2728
1976-03-18,1976,3,18,1975,4037,0.29,2,59,11,12,13,144,239,0.06,1100,2698,41,7,13,67,2570,100,18,25,80,2714,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.9,28.9,28.9,28.9,112.2,2691
1976-03-19,1976,3,19,1975,4037,0.29,2,59,11,12,13,144,239,0.06,1100,2698,41,7,13,67,2570,100,18,25,80,2714,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.9,28.9,28.9,28.9,112.2,2691
1976-03-20,1976,3,20,1975,4385,0.29,2,59,11,12,13,144,239,0.05,1100,3046,41,7,13,67,2918,100,18,25,80,3062,1243,275,275,275,275,990.0,976.4,0.93,0.48,988.6,4,11.7,11.7,11.7,11.7,0.84,0.84,0.84,0.84,26.5,26.5,26.5,26.5,102.6,2463
1976-03-21,1976,3,21,1975,4484,0.16,2,59,11,12,13,144,239,0.05,1100,3145,41,7,13,67,3017,100,18,25,80,3161,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.6,25.6,25.6,25.6,99.5,2387
1976-03-22,1976,3,22,1975,4594,0.16,2,59,11,12,13,144,239,0.05,1100,3255,41,7,13,67,3127,100,18,25,80,3271,1243,275,275,275,275,990.0,976.8,0.93,0.48,988.6,4,11.3,11.3,11.3,11.3,0.81,0.81,0.81,0.81,24.7,24.7,24.7,24.7,96.0,2304
1976-03-23,1976,3,23,1975,4702,0.16,2,59,11,12,13,144,239,0.05,1100,3363,41,7,13,67,3235,100,18,25,80,3379,1243,275,275,275,275,990.0,977.0,0.93,0.48,988.6,4,11.1,11.1,11.1,11.1,0.8,0.8,0.8,0.8,23.9,23.9,23.9,23.9,92.5,2221
1976-03-24,1976,3,24,1975,4777,0.16,2,59,11,12,13,144,239,0.05,1100,3438,41,7,13,67,3310,100,18,25,80,3454,1243,275,275,275,275,990.0,977.1,0.93,0.48,988.6,4,11.0,11.0,11.0,11.0,0.79,0.79,0.79,0.79,23.3,23.3,23.3,23.3,90.2,2164
1976-03-25,1976,3,25,1975,4838,0.16,2,59,11,12,13,144,239,0.05,1100,3499,41,7,13,67,3371,100,18,25,80,3515,1243,275,275,275,275,990.0,977.2,0.93,0.48,988.6,4,10.8,10.8,10.8,10.8,0.78,0.78,0.78,0.78,22.8,22.8,22.8,22.8,88.3,2118
1976-03-26,1976,3,26,1975,4949,0.16,2,59,11,12,13,144,239,0.05,1100,3610,41,7,13,67,3482,100,18,25,80,3626,1243,275,275,275,275,990.0,977.4,0.93,0.48,988.6,4,10.6,10.6,10.6,10.6,0.77,0.77,0.77,0.77,22.0,22.0,22.0,22.0,84.8,2035
1976-03-27,1976,3,27,1975,5044,0.16,2,59,11,12,13,144,239,0.05,1100,3705,41,7,13,67,3577,100,18,25,80,3721,1243,275,275,275,275,990.0,977.6,0.92,0.48,988.6,4,10.5,10.5,10.5,10.5,0.76,0.76,0.76,0.76,21.4,21.4,21.4,21.4,82.4,1977
1976-03-28,1976,3,28,1975,5204,0.16,2,59,11,12,13,144,239,0.05,1100,3865,41,7,13,67,3737,100,18,25,80,3881,1243,275,275,275,275,990.0,977.8,0.92,0.48,988.6,4,10.3,10.3,10.3,10.3,0.74,0.74,0.74,0.74,20.5,20.5,20.5,20.5,78.7,1888
1976-03-29,1976,3,29,1975,5278,0.16,2,59,11,12,13,144,239,0.05,1100,3939,41,7,13,67,3811,100,18,25,80,3955,1243,275,275,275,275,990.0,977.9,0.92,0.48,988.6,4,10.2,10.2,10.2,10.2,0.73,0.73,0.73,0.73,20.0,20.0,20.0,20.0,77.0,1848
1976-03-30,1976,3,30,1975,5344,0.16,2,59,11,12,13,144,239,0.04,1100,4005,41,7,13,67,3877,100,18,25,80,4021,1243,275,275,275,275,990.0,978.0,0.91,0.48,988.6,4,10.1,10.1,10.1,10.1,0.72,0.72,0.72,0.72,19.7,19.7,19.7,19.7,75.5,1812
1976-03-31,1976,3,31,1975,5396,0.16,2,59,11,12,13,144,239,0.04,0,5157,1141,7,13,67,3929,1200,18,25,80,4073,1243,275,275,275,275,990.0,978.1,0.91,0.48,988.6,0,10.0,10.0,10.0,10.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1976-04-01,1976,4,1,1975,5434,0.1,2,70,14,18,25,168,295,0.05,0,5139,1130,4,7,55,3943,1200,18,25,80,4111,1243,275,275,275,275,990.0,978.2,0.91,0.48,988.7,0,9.9,9.9,9.9,9.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1976-04-02,1976,4,2,1975,5434,0.1,2,70,14,18,25,168,295,0.05,0,5139,1130,4,7,55,3943,1200,18,25,80,4111,1243,275,275,275,275,990.0,978.2,0.91,0.48,988.7,0,9.9,9.9,9.9,9.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1976-04-03,1976,4,3,1975,5307,0.1,2,70,14,18,25,168,295,0.06,1100,3912,30,4,7,55,3816,100,18,25,80,3984,1243,275,275,275,275,990.0,978.0,0.91,0.48,988.6,4,10.1,10.1,10.1,10.1,0.73,0.73,0.73,0.73,19.9,19.9,19.9,19.9,76.4,1832
1976-04-04,1976,4,4,1975,5307,0.1,2,70,14,18,25,168,295,0.06,1100,3912,30,4,7,55,3816,100,18,25,80,3984,1243,275,275,275,275,990.0,978.0,0.91,0.48,988.6,4,10.1,10.1,10.1,10.1,0.73,0.73,0.73,0.73,19.9,19.9,19.9,19.9,76.4,1832
1976-04-05,1976,4,5,1975,5278,0.1,2,70,14,18,25,168,295,0.06,1100,3883,30,4,7,55,3787,100,18,25,80,3955,1243,275,275,275,275,990.0,977.9,0.92,0.48,988.6,4,10.2,10.2,10.2,10.2,0.73,0.73,0.73,0.73,20.0,20.0,20.0,20.0,77.0,1848
1976-04-06,1976,4,6,1975,5241,0.1,2,70,14,18,25,168,295,0.06,1100,3846,30,4,7,55,3750,100,18,25,80,3918,1243,275,275,275,275,990.0,977.9,0.92,0.48,988.6,4,10.2,10.2,10.2,10.2,0.74,0.74,0.74,0.74,20.2,20.2,20.2,20.2,77.9,1868
1976-04-07,1976,4,7,1975,5204,0.1,2,70,14,18,25,168,295,0.06,1100,3809,30,4,7,55,3713,100,18,25,80,3881,1243,275,275,275,275,990.0,977.8,0.92,0.48,988.6,4,10.3,10.3,10.3,10.3,0.74,0.74,0.74,0.74,20.5,20.5,20.5,20.5,78.7,1888
1976-04-08,1976,4,8,1975,5133,0.1,2,70,14,18,25,168,295,0.06,1100,3738,30,4,7,55,3642,100,18,25,80,3810,1243,275,275,275,275,990.0,977.7,0.92,0.48,988.6,4,10.4,10.4,10.4,10.4,0.75,0.75,0.75,0.75,20.9,20.9,20.9,20.9,80.3,1927
1976-04-09,1976,4,9,1975,5062,0.1,2,70,14,18,25,168,295,0.06,1100,3667,30,4,7,55,3571,100,18,25,80,3739,1243,275,275,275,275,990.0,977.6,0.92,0.48,988.6,4,10.5,10.5,10.5,10.5,0.75,0.75,0.75,0.75,21.3,21.3,21.3,21.3,82.0,1967
1976-04-10,1976,4,10,1975,5026,0.1,2,70,14,18,25,168,295,0.06,1100,3631,30,4,7,55,3535,100,18,25,80,3703,1243,275,275,275,275,990.0,977.6,0.92,0.48,988.6,4,10.5,10.5,10.5,10.5,0.76,0.76,0.76,0.76,21.5,21.5,21.5,21.5,82.8,1987
1976-04-11,1976,4,11,1975,4967,0.1,2,70,14,18,25,168,295,0.06,1100,3572,30,4,7,55,3476,100,18,25,80,3644,1243,275,275,275,275,990.0,977.5,0.93,0.48,988.6,4,10.6,10.6,10.6,10.6,0.76,0.76,0.76,0.76,21.8,21.8,21.8,21.8,84.3,2022
1976-04-12,1976,4,12,1975,4838,0.1,2,70,14,18,25,168,295,0.06,1100,3443,30,4,7,55,3347,100,18,25,80,3515,1243,275,275,275,275,990.0,977.2,0.93,0.48,988.6,4,10.8,10.8,10.8,10.8,0.78,0.78,0.78,0.78,22.8,22.8,22.8,22.8,88.3,2118
1976-04-13,1976,4,13,1975,4760,0.1,2,70,14,18,25,168,295,0.06,1100,3365,30,4,7,55,3269,100,18,25,80,3437,1243,275,275,275,275,990.0,977.1,0.93,0.48,988.6,4,11.0,11.0,11.0,11.0,0.79,0.79,0.79,0.79,23.4,23.4,23.4,23.4,90.7,2177
1976-04-14,1976,4,14,1975,4611,0.1,2,70,14,18,25,168,295,0.06,1100,3216,30,4,7,55,3120,100,18,25,80,3288,1243,275,275,275,275,990.0,976.8,0.93,0.48,988.6,4,11.3,11.3,11.3,11.3,0.81,0.81,0.81,0.81,24.6,24.6,24.6,24.6,95.5,2291
1976-04-15,1976,4,15,1975,4515,0.1,2,70,14,18,25,168,295,0.07,1100,3120,30,4,7,55,3024,100,18,25,80,3192,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.4,11.4,11.4,11.4,0.82,0.82,0.82,0.82,25.4,25.4,25.4,25.4,98.5,2364
1976-04-16,1976,4,16,1975,4484,0.1,2,70,14,18,25,168,295,0.07,1100,3089,30,4,7,55,2993,100,18,25,80,3161,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.6,25.6,25.6,25.6,99.5,2387
1976-04-17,1976,4,17,1975,4479,0.1,2,70,14,18,25,168,295,0.07,1100,3084,30,4,7,55,2988,100,18,25,80,3156,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.7,25.7,25.7,25.7,99.6,2391
1976-04-18,1976,4,18,1975,4462,0.1,2,70,14,18,25,168,295,0.07,1100,3067,30,4,7,55,2971,100,18,25,80,3139,1243,275,275,275,275,990.0,976.5,0.93,0.48,988.6,4,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.8,25.8,25.8,25.8,100.2,2404
1976-04-19,1976,4,19,1975,4432,0.1,2,70,14,18,25,168,295,0.07,1100,3037,30,4,7,55,2941,100,18,25,80,3109,1243,275,275,275,275,990.0,976.5,0.93,0.48,988.6,4,11.6,11.6,11.6,11.6,0.83,0.83,0.83,0.83,26.1,26.1,26.1,26.1,101.1,2427
1976-04-20,1976,4,20,1975,4432,0.1,2,70,14,18,25,168,295,0.07,1100,3037,30,4,7,55,2941,100,18,25,80,3109,1243,275,275,275,275,990.0,976.5,0.93,0.48,988.6,4,11.6,11.6,11.6,11.6,0.83,0.83,0.83,0.83,26.1,26.1,26.1,26.1,101.1,2427
1976-04-21,1976,4,21,1975,4415,0.12,2,70,14,18,25,168,295,0.07,1100,3020,30,4,7,55,2924,100,18,25,80,3092,1243,275,275,275,275,990.0,976.4,0.93,0.48,988.6,4,11.6,11.6,11.6,11.6,0.84,0.84,0.84,0.84,26.2,26.2,26.2,26.2,101.7,2440
1976-04-22,1976,4,22,1975,4401,0.12,2,70,14,18,25,168,295,0.07,1100,3006,30,4,7,55,2910,100,18,25,80,3078,1243,275,275,275,275,990.0,976.4,0.93,0.48,988.6,4,11.6,11.6,11.6,11.6,0.84,0.84,0.84,0.84,26.3,26.3,26.3,26.3,102.1,2450
1976-04-23,1976,4,23,1975,4401,0.12,2,70,14,18,25,168,295,0.07,1100,3006,30,4,7,55,2910,100,18,25,80,3078,1243,275,275,275,275,990.0,976.4,0.93,0.48,988.6,4,11.6,11.6,11.6,11.6,0.84,0.84,0.84,0.84,26.3,26.3,26.3,26.3,102.1,2450
1976-04-24,1976,4,24,1975,4401,0.12,2,70,14,18,25,168,295,0.07,1100,3006,30,4,7,55,2910,100,18,25,80,3078,1243,275,275,275,275,990.0,976.4,0.93,0.48,988.6,4,11.6,11.6,11.6,11.6,0.84,0.84,0.84,0.84,26.3,26.3,26.3,26.3,102.1,2450
1976-04-25,1976,4,25,1975,4352,0.12,2,70,14,18,25,168,295,0.07,1100,2957,30,4,7,55,2861,100,18,25,80,3029,1243,275,275,275,275,990.0,976.3,0.93,0.48,988.6,4,11.7,11.7,11.7,11.7,0.84,0.84,0.84,0.84,26.7,26.7,26.7,26.7,103.7,2488
1976-04-26,1976,4,26,1975,4352,0.12,2,70,14,18,25,168,295,0.07,1100,2957,30,4,7,55,2861,100,18,25,80,3029,1243,275,275,275,275,990.0,976.3,0.93,0.48,988.6,4,11.7,11.7,11.7,11.7,0.84,0.84,0.84,0.84,26.7,26.7,26.7,26.7,103.7,2488
1976-04-27,1976,4,27,1975,4385,0.12,2,70,14,18,25,168,295,0.07,1100,2990,30,4,7,54,2894,100,18,25,80,3062,1243,275,275,275,275,990.0,976.4,0.93,0.48,988.6,4,11.7,11.7,11.7,11.7,0.84,0.84,0.84,0.84,26.5,26.5,26.5,26.5,102.6,2463
1976-04-28,1976,4,28,1975,4401,0.12,2,70,14,18,25,168,295,0.07,1100,3006,30,4,7,55,2910,100,18,25,80,3078,1243,275,275,275,275,990.0,976.4,0.93,0.48,988.6,4,11.6,11.6,11.6,11.6,0.84,0.84,0.84,0.84,26.3,26.3,26.3,26.3,102.1,2450
1976-04-29,1976,4,29,1975,4415,0.12,2,70,14,18,25,168,295,0.07,1100,3020,30,4,7,55,2924,100,18,25,80,3092,1243,275,275,275,275,990.0,976.4,0.93,0.48,988.6,4,11.6,11.6,11.6,11.6,0.84,0.84,0.84,0.84,26.2,26.2,26.2,26.2,101.7,2440
1976-04-30,1976,4,30,1975,4432,0.12,2,70,14,18,25,168,295,0.07,1100,3037,30,4,7,55,2941,100,18,25,80,3109,1243,275,275,275,275,990.0,976.5,0.93,0.48,988.6,4,11.6,11.6,11.6,11.6,0.83,0.83,0.83,0.83,26.1,26.1,26.1,26.1,101.1,2427
1976-05-01,1976,5,1,1975,4496,0.08,1,71,14,18,24,213,340,0.08,1100,3056,29,4,7,56,2960,100,18,25,80,3173,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.5,25.5,25.5,25.5,99.1,2378
1976-05-02,1976,5,2,1975,4501,0.08,1,71,14,18,24,213,340,0.08,1100,3061,29,3,7,56,2965,100,18,25,80,3178,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.5,11.5,11.5,11.5,0.82,0.82,0.82,0.82,25.5,25.5,25.5,25.5,98.9,2374
1976-05-03,1976,5,3,1975,4501,0.08,1,71,14,18,24,213,340,0.08,1100,3061,29,3,7,56,2965,100,18,25,80,3178,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.5,11.5,11.5,11.5,0.82,0.82,0.82,0.82,25.5,25.5,25.5,25.5,98.9,2374
1976-05-04,1976,5,4,1975,4496,0.08,1,71,14,18,24,213,340,0.08,1100,3056,29,4,7,56,2960,100,18,25,80,3173,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.5,25.5,25.5,25.5,99.1,2378
1976-05-05,1976,5,5,1975,4462,0.08,1,71,14,18,24,213,340,0.08,1100,3022,29,4,7,56,2926,100,18,25,80,3139,1243,275,275,275,275,990.0,976.5,0.93,0.48,988.6,4,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.8,25.8,25.8,25.8,100.2,2404
1976-05-06,1976,5,6,1975,4415,0.08,1,71,14,18,24,213,340,0.08,1100,2975,29,4,7,56,2879,100,18,25,80,3092,1243,275,275,275,275,990.0,976.4,0.93,0.48,988.6,4,11.6,11.6,11.6,11.6,0.84,0.84,0.84,0.84,26.2,26.2,26.2,26.2,101.7,2440
1976-05-07,1976,5,7,1975,4385,0.08,1,71,14,18,24,213,340,0.08,1100,2945,29,3,7,56,2849,100,18,25,80,3062,1243,275,275,275,275,990.0,976.4,0.93,0.48,988.6,4,11.7,11.7,11.7,11.7,0.84,0.84,0.84,0.84,26.5,26.5,26.5,26.5,102.6,2463
1976-05-08,1976,5,8,1975,4352,0.08,1,71,14,18,24,213,340,0.08,1100,2912,29,4,7,56,2816,100,18,25,80,3029,1243,275,275,275,275,990.0,976.3,0.93,0.48,988.6,4,11.7,11.7,11.7,11.7,0.84,0.84,0.84,0.84,26.7,26.7,26.7,26.7,103.7,2488
1976-05-09,1976,5,9,1975,4336,0.08,1,71,14,18,24,213,340,0.08,1100,2896,29,3,7,56,2800,100,18,25,80,3013,1243,275,275,275,275,990.0,976.3,0.93,0.48,988.6,4,11.8,11.8,11.8,11.8,0.85,0.85,0.85,0.85,26.9,26.9,26.9,26.9,104.2,2501
1976-05-10,1976,5,10,1975,4226,0.08,1,71,14,18,24,213,340,0.08,1100,2786,29,3,7,56,2690,100,18,25,80,2903,1243,275,275,275,275,990.0,976.1,0.93,0.48,988.6,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,27.8,27.8,27.8,27.8,107.8,2587
1976-05-11,1976,5,11,1975,4140,0.04,1,71,14,18,24,213,340,0.08,1100,2700,29,4,7,56,2604,100,18,25,80,2817,1243,275,275,275,275,990.0,975.9,0.93,0.48,988.6,4,12.1,12.1,12.1,12.1,0.87,0.87,0.87,0.87,28.3,28.3,28.3,28.3,109.9,2637
1976-05-12,1976,5,12,1975,4056,0.04,1,71,14,18,24,213,340,0.08,1100,2616,29,4,7,56,2520,100,18,25,80,2733,1243,275,275,275,275,990.0,975.8,0.93,0.48,988.6,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.8,28.8,28.8,28.8,111.7,2681
1976-05-13,1976,5,13,1975,4027,0.04,1,71,14,18,24,213,340,0.08,1100,2587,29,4,7,56,2491,100,18,25,80,2704,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,29.0,29.0,29.0,29.0,112.4,2696
1976-05-14,1976,5,14,1975,3970,0.04,1,71,14,18,24,213,340,0.09,1100,2530,29,4,7,56,2434,100,18,25,80,2647,1243,275,275,275,275,990.0,975.6,0.93,0.48,988.6,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.3,29.3,29.3,29.3,113.7,2728
1976-05-15,1976,5,15,1975,3931,0.04,1,71,14,18,24,213,340,0.09,1100,2491,29,4,7,56,2395,100,18,25,80,2608,1243,275,275,275,275,990.0,975.5,0.93,0.48,988.6,4,12.5,12.5,12.5,12.5,0.88,0.88,0.88,0.88,29.6,29.6,29.6,29.6,114.7,2753
1976-05-16,1976,5,16,1975,3931,0.04,1,71,14,18,24,213,340,0.09,1100,2491,29,4,7,56,2395,100,18,25,80,2608,1243,275,275,275,275,990.0,975.5,0.93,0.48,988.6,4,12.5,12.5,12.5,12.5,0.88,0.88,0.88,0.88,29.6,29.6,29.6,29.6,114.7,2753
1976-05-17,1976,5,17,1975,3931,0.04,1,71,14,18,24,213,340,0.09,1100,2491,29,4,7,56,2395,100,18,25,80,2608,1243,275,275,275,275,990.0,975.5,0.93,0.48,988.6,4,12.5,12.5,12.5,12.5,0.88,0.88,0.88,0.88,29.6,29.6,29.6,29.6,114.7,2753
1976-05-18,1976,5,18,1975,3826,0.04,1,71,14,18,24,213,340,0.09,1100,2386,29,4,7,56,2290,100,18,25,80,2503,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,4,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.3,30.3,30.3,30.3,117.4,2817
1976-05-19,1976,5,19,1975,3670,0.04,1,71,14,18,24,213,340,0.09,1100,2230,29,4,7,56,2134,100,18,25,80,2347,1243,275,275,275,275,990.0,975.0,0.93,0.48,988.6,4,13.1,13.1,13.1,13.1,0.89,0.89,0.89,0.89,31.3,31.3,31.3,31.3,121.4,2913
1976-05-20,1976,5,20,1975,3512,0.04,1,71,14,18,24,213,340,0.1,1100,2072,29,4,7,56,1976,100,18,25,80,2189,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.3,32.3,32.3,32.3,125.3,3006
1976-05-21,1976,5,21,1975,3488,0.03,1,71,14,18,24,213,340,0.1,1100,2048,29,4,7,56,1952,100,18,25,80,2165,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.9,3020
1976-05-22,1976,5,22,1975,3470,0.03,1,71,14,18,24,213,340,0.1,1100,2030,29,4,7,56,1934,100,18,25,80,2147,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.6,32.6,32.6,32.6,126.3,3031
1976-05-23,1976,5,23,1975,3470,0.03,1,71,14,18,24,213,340,0.1,1100,2030,29,4,7,56,1934,100,18,25,80,2147,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.6,32.6,32.6,32.6,126.3,3031
1976-05-24,1976,5,24,1975,3381,0.03,1,71,14,18,24,213,340,0.1,1100,1941,29,4,7,56,1845,100,18,25,80,2058,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.1,33.1,33.1,33.1,128.5,3083
1976-05-25,1976,5,25,1975,3313,0.03,1,71,14,18,24,213,340,0.1,1100,1873,29,4,7,56,1777,100,18,25,80,1990,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.6,33.6,33.6,33.6,130.2,3124
1976-05-26,1976,5,26,1975,3227,0.03,1,71,14,18,24,213,340,0.11,1100,1787,29,4,7,56,1691,100,18,25,80,1904,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.1,34.1,34.1,34.1,132.3,3175
1976-05-27,1976,5,27,1975,3148,0.03,1,71,14,18,24,213,340,0.11,1100,1708,29,4,7,56,1612,100,18,25,80,1825,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.6,34.6,34.6,34.6,134.2,3221
1976-05-28,1976,5,28,1975,3112,0.03,1,71,14,18,24,213,340,0.11,1100,1672,29,4,7,55,1576,100,18,25,80,1789,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.8,34.8,34.8,34.8,135.2,3244
1976-05-29,1976,5,29,1975,3049,0.03,1,71,14,18,24,213,340,0.11,1100,1609,29,4,7,56,1513,100,18,25,80,1726,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.3,35.3,35.3,35.3,136.9,3284
1976-05-30,1976,5,30,1975,2963,0.03,1,71,14,18,24,213,340,0.11,1100,1523,29,3,7,56,1427,100,18,25,80,1640,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.2,3340
1976-05-31,1976,5,31,1975,2942,0.03,1,71,14,18,24,213,340,0.12,1100,1502,29,4,7,56,1406,100,18,25,80,1619,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,139.8,3354
1976-06-01,1976,6,1,1975,2895,0.03,1,67,13,15,17,181,293,0.1,1100,1502,33,5,10,63,1391,100,18,25,80,1572,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.4,36.4,36.4,36.4,141.0,3385
1976-06-02,1976,6,2,1975,2831,0.03,1,67,13,15,17,181,293,0.1,1100,1438,33,5,10,63,1327,100,18,25,80,1508,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,142.8,3426
1976-06-03,1976,6,3,1975,2769,0.03,1,67,13,15,17,181,293,0.11,1100,1376,33,4,10,63,1265,100,18,25,80,1446,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,144.5,3467
1976-06-04,1976,6,4,1975,2716,0.03,1,67,13,15,17,181,293,0.11,1100,1323,33,4,10,63,1212,100,18,25,80,1393,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,145.9,3502
1976-06-05,1976,6,5,1975,2645,0.03,1,67,13,15,17,181,293,0.11,1100,1252,33,5,10,63,1141,100,18,25,80,1322,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.1,38.1,38.1,38.1,147.8,3548
1976-06-06,1976,6,6,1975,2591,0.03,1,67,13,15,17,181,293,0.11,1100,1198,33,5,9,63,1087,100,18,25,80,1268,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.5,38.5,38.5,38.5,149.3,3583
1976-06-07,1976,6,7,1975,2554,0.03,1,67,13,15,17,181,293,0.11,1100,1161,33,5,10,63,1050,100,18,25,80,1231,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.3,3608
1976-06-08,1976,6,8,1975,2487,0.03,1,67,13,15,17,181,293,0.12,1100,1094,33,5,10,62,983,100,18,25,80,1164,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,152.2,3652
1976-06-09,1976,6,9,1975,2423,0.03,1,67,13,15,17,181,293,0.12,1100,1030,33,5,9,59,922,100,18,25,76,1103,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,154.1,3697
1976-06-10,1976,6,10,1975,2363,0.03,1,67,13,15,17,181,293,0.12,1100,970,32,5,10,56,866,100,18,25,73,1047,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,155.8,3738
1976-06-11,1976,6,11,1975,2310,0.03,1,67,13,15,17,181,293,0.13,1100,917,33,5,10,53,816,100,18,25,70,997,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,157.3,3774
1976-06-12,1976,6,12,1975,2266,0.03,1,67,13,15,17,181,293,0.13,1100,873,32,5,10,50,774,100,18,25,67,955,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.5,3803
1976-06-13,1976,6,13,1975,2217,0.03,1,67,13,15,17,181,293,0.13,1100,824,33,5,10,47,728,100,18,25,64,909,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.8,3835
1976-06-14,1976,6,14,1975,2169,0.03,1,67,13,15,17,181,293,0.14,1100,776,33,5,10,45,683,100,18,25,62,864,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.2,3867
1976-06-15,1976,6,15,1975,2139,0.03,1,67,13,15,17,181,293,0.14,1100,746,33,5,10,43,654,100,18,25,60,835,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.0,3887
1976-06-16,1976,6,16,1975,2094,0.03,1,67,13,15,17,181,293,0.14,1100,701,33,4,10,40,613,100,18,25,57,794,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.2,3917
1976-06-17,1976,6,17,1975,2041,0.03,1,67,13,15,17,181,293,0.14,1100,648,33,5,10,37,563,100,18,25,54,744,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,164.7,3953
1976-06-18,1976,6,18,1975,2019,0.03,1,67,13,15,17,181,293,0.15,1100,626,33,5,10,36,542,100,18,25,53,723,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,165.3,3967
1976-06-19,1976,6,19,1975,1971,0.03,1,67,13,15,17,181,293,0.15,1100,578,33,5,10,33,497,100,18,25,50,678,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,166.9,4006
1976-06-20,1976,6,20,1975,1921,0.03,1,67,13,15,17,181,293,0.15,1100,528,32,4,10,30,449,100,18,25,47,630,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,168.8,4052
1976-06-21,1976,6,21,1975,1871,0.03,1,67,13,15,17,181,293,0.16,1100,478,33,4,10,27,402,100,18,25,44,583,1243,275,275,275,275,990.0,970.7,0.93,0.48,988.6,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,170.7,4097
1976-06-22,1976,6,22,1975,1832,0.03,1,67,13,15,17,181,293,0.16,1100,439,33,5,10,25,365,100,18,25,42,546,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,172.2,4133
1976-06-23,1976,6,23,1975,1783,0.03,1,67,13,15,17,181,293,0.16,1100,390,32,5,10,22,319,100,18,25,39,500,1243,275,275,275,275,990.0,970.4,0.93,0.48,988.6,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.4,44.4,44.4,44.4,174.0,4176
1976-06-24,1976,6,24,1975,1745,0.03,1,67,13,15,17,181,293,0.17,1100,352,33,4,10,20,284,100,18,25,37,465,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.3,4207
1976-06-25,1976,6,25,1975,1707,0.03,1,67,13,15,17,181,293,0.17,1100,314,33,5,10,18,248,100,18,25,35,429,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.7,4239
1976-06-26,1976,6,26,1975,1645,0.03,1,67,13,15,17,181,293,0.18,1100,252,33,5,10,14,190,100,18,25,31,371,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.8,4291
1976-06-27,1976,6,27,1975,1617,0.03,1,67,13,15,17,181,293,0.18,1100,224,33,5,9,13,163,100,18,25,30,344,1243,275,275,275,275,990.0,969.9,0.93,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,179.8,4314
1976-06-28,1976,6,28,1975,1559,0.03,1,67,13,15,17,181,293,0.19,1100,166,32,4,8,9,110,100,18,23,26,291,1241,275,275,275,275,990.0,969.7,0.92,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.8,4362
1976-06-29,1976,6,29,1975,1528,0.03,1,67,13,15,17,181,293,0.19,1100,135,30,5,6,7,84,97,18,21,24,265,1237,275,275,275,275,990.0,969.6,0.91,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,182.9,4390
1976-06-30,1976,6,30,1975,1484,0.03,1,67,13,15,17,181,293,0.2,1100,91,21,4,4,5,56,88,17,19,22,237,1224,275,275,275,275,990.0,969.4,0.88,0.48,988.6,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.7,4433
1976-07-01,1976,7,1,1975,1446,0.04,1,63,12,13,13,155,256,0.18,1100,90,22,4,4,4,54,85,16,17,17,209,1219,275,275,275,275,990.0,969.3,0.87,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.1,4466
1976-07-02,1976,7,2,1975,1414,0.04,1,63,12,13,13,155,256,0.18,1100,58,14,2,2,2,35,77,14,15,15,190,1207,275,275,275,275,990.0,969.2,0.86,0.48,988.7,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.4,4497
1976-07-03,1976,7,3,1975,1383,0.04,1,63,12,13,13,155,256,0.19,1100,27,6,1,1,1,16,69,13,14,14,171,1197,275,275,275,275,990.0,969.1,0.84,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.6,4526
1976-07-04,1976,7,4,1975,1355,0.04,1,63,12,13,13,155,256,0.19,1099,0,0,0,0,0,0,63,12,13,13,155,1187,274,274,274,274,990.0,969.0,0.83,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.6,4551
1976-07-05,1976,7,5,1975,1311,0.04,1,63,12,13,13,155,256,0.2,1055,0,0,0,0,0,0,63,12,13,13,155,1143,263,263,263,263,990.0,968.9,0.76,0.42,988.8,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,185.1,4442
1976-07-06,1976,7,6,1975,1255,0.04,1,63,12,13,13,155,256,0.2,999,0,0,0,0,0,0,63,12,13,13,155,1087,249,249,249,249,990.0,968.7,0.68,0.35,989.0,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,178.7,4289
1976-07-07,1976,7,7,1975,1216,0.04,1,63,12,13,13,155,256,0.21,960,0,0,0,0,0,0,63,12,13,13,155,1048,240,240,240,240,990.0,968.6,0.62,0.32,989.1,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,44.3,44.3,44.3,44.3,173.8,4172
1976-07-08,1976,7,8,1975,1195,0.04,1,63,12,13,13,155,256,0.21,939,0,0,0,0,0,0,63,12,13,13,155,1027,234,234,234,234,990.0,968.5,0.6,0.3,989.1,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,43.6,43.6,43.6,43.6,170.8,4098
1976-07-09,1976,7,9,1975,1182,0.04,1,63,12,13,13,155,256,0.22,926,0,0,0,0,0,0,63,12,13,13,155,1014,231,231,231,231,990.0,968.5,0.58,0.29,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,43.2,43.2,43.2,43.2,168.9,4052
1976-07-10,1976,7,10,1975,1151,0.04,1,63,12,13,13,155,256,0.22,895,0,0,0,0,0,0,63,12,13,13,155,983,223,223,223,223,990.0,968.4,0.56,0.27,989.2,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,164.0,3935
1976-07-11,1976,7,11,1975,1132,0.03,1,63,12,13,13,155,256,0.23,876,0,0,0,0,0,0,63,12,13,13,155,964,219,219,219,219,990.0,968.3,0.54,0.25,989.2,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,41.3,41.3,41.3,41.3,160.9,3862
1976-07-12,1976,7,12,1975,1125,0.03,1,63,12,13,13,155,256,0.23,869,0,0,0,0,0,0,63,12,13,13,155,957,217,217,217,217,990.0,968.3,0.53,0.25,989.2,4,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,159.9,3837
1976-07-13,1976,7,13,1975,1096,0.03,1,63,12,13,13,155,256,0.23,840,0,0,0,0,0,0,63,12,13,13,155,928,210,210,210,210,990.0,968.2,0.5,0.22,989.3,4,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.9,39.9,39.9,39.9,155.2,3723
1976-07-14,1976,7,14,1975,1082,0.03,1,63,12,13,13,155,256,0.24,826,0,0,0,0,0,0,63,12,13,13,155,914,206,206,206,206,990.0,968.2,0.49,0.21,989.3,4,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,152.9,3670
1976-07-15,1976,7,15,1975,1066,0.03,1,63,12,13,13,155,256,0.24,810,0,0,0,0,0,0,63,12,13,13,155,898,202,202,202,202,990.0,968.1,0.48,0.2,989.3,4,20.9,20.9,20.9,20.9,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,150.3,3608
1976-07-16,1976,7,16,1975,1027,0.03,1,63,12,13,13,155,256,0.25,771,0,0,0,0,0,0,63,12,13,13,155,859,192,192,192,192,990.0,968.0,0.44,0.18,989.4,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,37.1,37.1,37.1,37.1,144.1,3459
1976-07-17,1976,7,17,1975,1022,0.03,1,63,12,13,13,155,256,0.25,766,0,0,0,0,0,0,63,12,13,13,155,854,191,191,191,191,990.0,968.0,0.44,0.17,989.4,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,143.3,3439
1976-07-18,1976,7,18,1975,976,0.03,1,63,12,13,13,155,256,0.26,720,0,0,0,0,0,0,63,12,13,13,155,808,180,180,180,180,990.0,967.8,0.4,0.15,989.5,4,21.4,21.4,21.4,21.4,0.92,0.92,0.92,0.92,35.0,35.0,35.0,35.0,135.8,3258
1976-07-19,1976,7,19,1975,957,0.03,1,63,12,13,13,155,256,0.27,701,0,0,0,0,0,0,63,12,13,13,155,789,175,175,175,175,990.0,967.7,0.38,0.14,989.5,4,21.5,21.5,21.5,21.5,0.92,0.92,0.92,0.92,34.2,34.2,34.2,34.2,132.7,3184
1976-07-20,1976,7,20,1975,929,0.03,1,63,12,13,13,155,256,0.28,673,0,0,0,0,0,0,63,12,13,13,155,761,168,168,168,168,990.0,967.6,0.36,0.13,989.5,4,21.7,21.7,21.7,21.7,0.92,0.92,0.92,0.92,33.0,33.0,33.0,33.0,127.9,3070
1976-07-21,1976,7,21,1975,906,0.03,1,63,12,13,13,155,256,0.28,650,0,0,0,0,0,0,63,12,13,13,155,738,216,216,216,0,990.0,967.5,0.35,0.13,989.5,3,21.7,21.7,21.7,22.0,0.94,0.94,0.94,0.0,43.1,43.1,43.1,0.0,126.6,3037
1976-07-22,1976,7,22,1975,885,0.03,1,63,12,13,13,155,256,0.29,629,0,0,0,0,0,0,63,12,13,13,155,717,209,209,209,0,990.0,967.4,0.33,0.12,989.5,3,21.8,21.8,21.8,22.1,0.93,0.93,0.93,0.0,41.9,41.9,41.9,0.0,122.6,2942
1976-07-23,1976,7,23,1975,858,0.03,1,63,12,13,13,155,256,0.3,602,0,0,0,0,0,0,63,12,13,13,155,690,200,200,200,0,990.0,967.3,0.32,0.11,989.6,3,22.0,22.0,22.0,22.2,0.93,0.93,0.93,0.0,40.3,40.3,40.3,0.0,117.6,2821
1976-07-24,1976,7,24,1975,847,0.03,1,63,12,13,13,155,256,0.3,591,0,0,0,0,0,0,63,12,13,13,155,679,197,197,197,0,990.0,967.3,0.31,0.11,989.6,3,22.0,22.0,22.0,22.3,0.93,0.93,0.93,0.0,39.6,39.6,39.6,0.0,115.4,2768
1976-07-25,1976,7,25,1975,819,0.03,1,63,12,13,13,155,256,0.31,563,0,0,0,0,0,0,63,12,13,13,155,651,187,187,187,0,990.0,967.2,0.3,0.1,989.6,3,22.2,22.2,22.2,22.4,0.93,0.93,0.93,0.0,37.9,37.9,37.9,0.0,110.3,2647
1976-07-26,1976,7,26,1975,783,0.03,1,63,12,13,13,155,256,0.33,527,0,0,0,0,0,0,63,12,13,13,155,615,175,175,175,0,990.0,967.0,0.28,0.08,989.6,3,22.4,22.4,22.4,22.6,0.92,0.92,0.92,0.0,35.7,35.7,35.7,0.0,103.9,2493
1976-07-27,1976,7,27,1975,760,0.03,1,63,12,13,13,155,256,0.34,504,0,0,0,0,0,0,63,12,13,13,155,592,168,168,168,0,990.0,966.9,0.26,0.07,989.7,3,22.5,22.5,22.5,22.7,0.92,0.92,0.92,0.0,34.2,34.2,34.2,0.0,99.6,2390
1976-07-28,1976,7,28,1975,739,0.03,1,63,12,13,13,155,256,0.35,483,0,0,0,0,0,0,63,12,13,13,155,571,161,161,161,0,990.0,966.9,0.25,0.07,989.7,3,22.6,22.6,22.6,22.8,0.92,0.92,0.92,0.0,32.9,32.9,32.9,0.0,95.7,2297
1976-07-29,1976,7,29,1975,728,0.03,1,63,12,13,13,155,256,0.35,472,0,0,0,0,0,0,63,12,13,13,155,560,157,157,157,0,990.0,966.8,0.25,0.06,989.7,3,22.7,22.7,22.7,22.9,0.92,0.92,0.92,0.0,32.2,32.2,32.2,0.0,93.6,2247
1976-07-30,1976,7,30,1975,712,0.03,1,63,12,13,13,155,256,0.36,456,0,0,0,0,0,0,63,12,13,13,155,544,152,152,152,0,990.0,966.7,0.24,0.06,989.7,3,22.8,22.8,22.8,23.0,0.92,0.92,0.92,0.0,31.1,31.1,31.1,0.0,90.5,2173
1976-07-31,1976,7,31,1975,691,0.03,1,63,12,13,13,155,256,0.37,435,0,0,0,0,0,0,63,12,13,13,155,523,217,217,0,0,990.0,966.7,0.22,0.06,989.7,2,22.7,22.7,23.1,23.1,0.94,0.94,0.0,0.0,45.5,45.5,0.0,0.0,89.2,2141
1976-08-01,1976,8,1,1975,682,0.05,1,58,10,10,7,117,202,0.3,480,0,0,0,0,0,0,58,10,10,7,117,558,160,160,160,0,990.0,966.6,0.24,0.07,989.7,3,22.9,22.9,22.9,23.1,0.92,0.92,0.92,0.0,33.0,33.0,33.0,0.0,96.1,2306
1976-08-02,1976,8,2,1975,666,0.05,1,58,10,10,7,117,202,0.3,464,0,0,0,0,0,0,58,10,10,7,117,542,154,154,154,0,990.0,966.6,0.23,0.06,989.7,3,23.0,23.0,23.0,23.1,0.92,0.92,0.92,0.0,32.0,32.0,32.0,0.0,93.1,2235
1976-08-03,1976,8,3,1975,654,0.05,1,58,10,10,7,117,202,0.31,452,0,0,0,0,0,0,58,10,10,7,117,530,150,150,150,0,990.0,966.5,0.23,0.06,989.7,3,23.0,23.0,23.0,23.2,0.92,0.92,0.92,0.0,31.2,31.2,31.2,0.0,90.7,2177
1976-08-04,1976,8,4,1975,636,0.05,1,58,10,10,7,117,202,0.32,434,0,0,0,0,0,0,58,10,10,7,117,512,217,217,0,0,990.0,966.4,0.22,0.06,989.7,2,22.9,22.9,23.3,23.3,0.94,0.94,0.0,0.0,45.9,45.9,0.0,0.0,89.9,2158
1976-08-05,1976,8,5,1975,623,0.05,1,58,10,10,7,117,202,0.32,421,0,0,0,0,0,0,58,10,10,7,117,499,210,210,0,0,990.0,966.4,0.21,0.05,989.7,2,23.0,23.0,23.3,23.3,0.94,0.94,0.0,0.0,44.6,44.6,0.0,0.0,87.4,2097
1976-08-06,1976,8,6,1975,615,0.05,1,58,10,10,7,117,202,0.33,413,0,0,0,0,0,0,58,10,10,7,117,491,206,206,0,0,990.0,966.4,0.21,0.05,989.7,2,23.1,23.1,23.4,23.4,0.94,0.94,0.0,0.0,43.8,43.8,0.0,0.0,85.7,2057
1976-08-07,1976,8,7,1975,601,0.05,1,58,10,10,7,117,202,0.34,399,0,0,0,0,0,0,58,10,10,7,117,477,199,199,0,0,990.0,966.3,0.2,0.05,989.7,2,23.2,23.2,23.4,23.4,0.93,0.93,0.0,0.0,42.4,42.4,0.0,0.0,82.7,1985
1976-08-08,1976,8,8,1975,589,0.05,1,58,10,10,7,117,202,0.34,387,0,0,0,0,0,0,58,10,10,7,117,465,193,193,0,0,990.0,966.3,0.2,0.05,989.8,2,23.2,23.2,23.5,23.5,0.93,0.93,0.0,0.0,41.1,41.1,0.0,0.0,80.0,1921
1976-08-09,1976,8,9,1975,571,0.05,1,58,10,10,7,117,202,0.35,369,0,0,0,0,0,0,58,10,10,7,117,447,184,184,0,0,990.0,966.2,0.19,0.04,989.8,2,23.3,23.3,23.6,23.6,0.93,0.93,0.0,0.0,39.3,39.3,0.0,0.0,76.3,1832
1976-08-10,1976,8,10,1975,566,0.05,1,58,10,10,7,117,202,0.36,364,0,0,0,0,0,0,58,10,10,7,117,442,182,182,0,0,990.0,966.2,0.19,0.04,989.8,2,23.4,23.4,23.6,23.6,0.93,0.93,0.0,0.0,38.8,38.8,0.0,0.0,75.3,1807
1976-08-11,1976,8,11,1975,563,0.06,1,58,10,10,7,117,202,0.36,361,0,0,0,0,0,0,58,10,10,7,117,439,180,180,0,0,990.0,966.1,0.19,0.04,989.8,2,23.4,23.4,23.6,23.6,0.93,0.93,0.0,0.0,38.5,38.5,0.0,0.0,74.7,1793
1976-08-12,1976,8,12,1975,562,0.06,1,58,10,10,7,117,202,0.36,360,0,0,0,0,0,0,58,10,10,7,117,438,180,180,0,0,990.0,966.1,0.19,0.04,989.8,2,23.4,23.4,23.6,23.6,0.93,0.93,0.0,0.0,38.4,38.4,0.0,0.0,74.5,1788
1976-08-13,1976,8,13,1975,556,0.06,1,58,10,10,7,117,202,0.36,354,0,0,0,0,0,0,58,10,10,7,117,432,177,177,0,0,990.0,966.1,0.19,0.04,989.8,2,23.4,23.4,23.7,23.7,0.93,0.93,0.0,0.0,37.7,37.7,0.0,0.0,73.2,1756
1976-08-14,1976,8,14,1975,550,0.06,1,58,10,10,7,117,202,0.37,348,0,0,0,0,0,0,58,10,10,7,117,426,174,174,0,0,990.0,966.1,0.19,0.04,989.8,2,23.5,23.5,23.7,23.7,0.93,0.93,0.0,0.0,37.2,37.2,0.0,0.0,72.1,1731
1976-08-15,1976,8,15,1975,542,0.06,1,58,10,10,7,117,202,0.37,340,0,0,0,0,0,0,58,10,10,7,117,418,170,170,0,0,990.0,966.0,0.18,0.04,989.8,2,23.5,23.5,23.7,23.7,0.92,0.92,0.0,0.0,36.3,36.3,0.0,0.0,70.3,1687
1976-08-16,1976,8,16,1975,537,0.06,1,58,10,10,7,117,202,0.38,335,0,0,0,0,0,0,58,10,10,7,117,413,167,167,0,0,990.0,966.0,0.18,0.04,989.8,2,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,35.8,35.8,0.0,0.0,69.5,1667
1976-08-17,1976,8,17,1975,527,0.06,1,58,10,10,7,117,202,0.38,325,0,0,0,0,0,0,58,10,10,7,117,403,162,162,0,0,990.0,966.0,0.18,0.04,989.8,2,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,67.4,1616
1976-08-18,1976,8,18,1975,523,0.06,1,58,10,10,7,117,202,0.39,321,0,0,0,0,0,0,58,10,10,7,117,399,160,160,0,0,990.0,966.0,0.18,0.03,989.8,2,23.7,23.7,23.8,23.8,0.92,0.92,0.0,0.0,34.3,34.3,0.0,0.0,66.5,1595
1976-08-19,1976,8,19,1975,512,0.06,1,58,10,10,7,117,202,0.39,310,0,0,0,0,0,0,58,10,10,7,117,388,155,155,0,0,990.0,965.9,0.17,0.03,989.8,2,23.7,23.7,23.9,23.9,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,64.2,1541
1976-08-20,1976,8,20,1975,505,0.06,1,58,10,10,7,117,202,0.4,303,0,0,0,0,0,0,58,10,10,7,117,381,151,151,0,0,990.0,965.9,0.17,0.03,989.8,2,23.8,23.8,23.9,23.9,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,62.8,1507
1976-08-21,1976,8,21,1975,489,0.06,1,58,10,10,7,117,202,0.41,287,0,0,0,0,0,0,58,10,10,7,117,365,143,143,0,0,990.0,965.8,0.16,0.03,989.8,2,23.9,23.9,24.0,24.0,0.91,0.91,0.0,0.0,30.7,30.7,0.0,0.0,59.6,1429
1976-08-22,1976,8,22,1975,489,0.06,1,58,10,10,7,117,202,0.41,287,0,0,0,0,0,0,58,10,10,7,117,365,143,143,0,0,990.0,965.8,0.16,0.03,989.8,2,23.9,23.9,24.0,24.0,0.91,0.91,0.0,0.0,30.7,30.7,0.0,0.0,59.6,1429
1976-08-23,1976,8,23,1975,486,0.06,1,58,10,10,7,117,202,0.42,284,0,0,0,0,0,0,58,10,10,7,117,362,142,142,0,0,990.0,965.8,0.16,0.03,989.8,2,23.9,23.9,24.0,24.0,0.91,0.91,0.0,0.0,30.4,30.4,0.0,0.0,58.9,1413
1976-08-24,1976,8,24,1975,479,0.06,1,58,10,10,7,117,202,0.42,277,0,0,0,0,0,0,58,10,10,7,117,355,138,138,0,0,990.0,965.8,0.16,0.03,989.8,2,23.9,23.9,24.1,24.1,0.91,0.91,0.0,0.0,29.7,29.7,0.0,0.0,57.5,1381
1976-08-25,1976,8,25,1975,472,0.06,1,58,10,10,7,117,202,0.43,270,0,0,0,0,0,0,58,10,10,7,117,348,135,135,0,0,990.0,965.7,0.16,0.02,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,28.9,28.9,0.0,0.0,56.1,1345
1976-08-26,1976,8,26,1975,470,0.06,1,58,10,10,7,117,202,0.43,268,0,0,0,0,0,0,58,10,10,7,117,346,134,134,0,0,990.0,965.7,0.16,0.02,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,28.7,28.7,0.0,0.0,55.6,1334
1976-08-27,1976,8,27,1975,470,0.06,1,58,10,10,7,117,202,0.43,268,0,0,0,0,0,0,58,10,10,7,117,346,134,134,0,0,990.0,965.7,0.16,0.02,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,28.7,28.7,0.0,0.0,55.6,1334
1976-08-28,1976,8,28,1975,462,0.06,1,58,10,10,7,117,202,0.44,260,0,0,0,0,0,0,58,10,10,7,117,338,130,130,0,0,990.0,965.7,0.16,0.02,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,27.8,27.8,0.0,0.0,54.0,1296
1976-08-29,1976,8,29,1975,459,0.06,1,58,10,10,7,117,202,0.44,257,0,0,0,0,0,0,58,10,10,7,117,335,128,128,0,0,990.0,965.7,0.15,0.02,989.8,2,24.0,24.0,24.2,24.2,0.91,0.91,0.0,0.0,27.5,27.5,0.0,0.0,53.3,1279
1976-08-30,1976,8,30,1975,455,0.06,1,58,10,10,7,117,202,0.44,253,0,0,0,0,0,0,58,10,10,7,117,331,126,126,0,0,990.0,965.7,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,27.1,27.1,0.0,0.0,52.6,1262
1976-08-31,1976,8,31,1975,453,0.06,1,58,10,10,7,117,202,0.45,251,0,0,0,0,0,0,58,10,10,7,117,329,125,125,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,26.8,26.8,0.0,0.0,52.0,1249
1976-09-01,1976,9,1,1975,453,0.07,1,48,8,7,4,79,146,0.32,307,0,0,0,0,0,0,48,8,7,4,79,370,153,153,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,64.3,1543
1976-09-02,1976,9,2,1975,445,0.07,1,48,8,7,4,79,146,0.33,299,0,0,0,0,0,0,48,8,7,4,79,362,149,149,0,0,990.0,965.6,0.16,0.03,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,62.8,1506
1976-09-03,1976,9,3,1975,442,0.07,1,48,8,7,4,79,146,0.33,296,0,0,0,0,0,0,48,8,7,4,79,359,148,148,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,24.2,24.2,0.92,0.92,0.0,0.0,32.1,32.1,0.0,0.0,62.2,1492
1976-09-04,1976,9,4,1975,440,0.07,1,48,8,7,4,79,146,0.33,294,0,0,0,0,0,0,48,8,7,4,79,357,147,147,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,24.2,24.2,0.92,0.92,0.0,0.0,31.8,31.8,0.0,0.0,61.6,1479
1976-09-05,1976,9,5,1975,435,0.07,1,48,8,7,4,79,146,0.34,289,0,0,0,0,0,0,48,8,7,4,79,352,144,144,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.91,0.91,0.0,0.0,31.3,31.3,0.0,0.0,60.7,1456
1976-09-06,1976,9,6,1975,426,0.07,1,48,8,7,4,79,146,0.34,280,0,0,0,0,0,0,48,8,7,4,79,343,140,140,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,58.8,1411
1976-09-07,1976,9,7,1975,422,0.07,1,48,8,7,4,79,146,0.35,276,0,0,0,0,0,0,48,8,7,4,79,339,138,138,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,29.9,29.9,0.0,0.0,58.0,1390
1976-09-08,1976,9,8,1975,420,0.07,1,48,8,7,4,79,146,0.35,274,0,0,0,0,0,0,48,8,7,4,79,337,137,137,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,29.6,29.6,0.0,0.0,57.5,1379
1976-09-09,1976,9,9,1975,417,0.07,1,48,8,7,4,79,146,0.35,271,0,0,0,0,0,0,48,8,7,4,79,334,135,135,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,29.4,29.4,0.0,0.0,57.0,1367
1976-09-10,1976,9,10,1975,408,0.07,1,48,8,7,4,79,146,0.36,262,0,0,0,0,0,0,48,8,7,4,79,325,131,131,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,28.3,28.3,0.0,0.0,54.9,1318
1976-09-11,1976,9,11,1975,408,0.08,1,48,8,7,4,79,146,0.36,262,0,0,0,0,0,0,48,8,7,4,79,325,131,131,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,28.3,28.3,0.0,0.0,54.9,1318
1976-09-12,1976,9,12,1975,408,0.08,1,48,8,7,4,79,146,0.36,262,0,0,0,0,0,0,48,8,7,4,79,325,131,131,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,28.3,28.3,0.0,0.0,54.9,1318
1976-09-13,1976,9,13,1975,402,0.08,1,48,8,7,4,79,146,0.36,256,0,0,0,0,0,0,48,8,7,4,79,319,128,128,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,27.8,27.8,0.0,0.0,53.9,1292
1976-09-14,1976,9,14,1975,402,0.08,1,48,8,7,4,79,146,0.36,256,0,0,0,0,0,0,48,8,7,4,79,319,128,128,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,27.8,27.8,0.0,0.0,53.9,1292
1976-09-15,1976,9,15,1975,398,0.08,1,48,8,7,4,79,146,0.37,252,0,0,0,0,0,0,48,8,7,4,79,315,126,126,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,27.2,27.2,0.0,0.0,52.9,1268
1976-09-16,1976,9,16,1975,398,0.08,1,48,8,7,4,79,146,0.37,252,0,0,0,0,0,0,48,8,7,4,79,315,126,126,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,27.2,27.2,0.0,0.0,52.9,1268
1976-09-17,1976,9,17,1975,398,0.08,1,48,8,7,4,79,146,0.37,252,0,0,0,0,0,0,48,8,7,4,79,315,126,126,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,27.2,27.2,0.0,0.0,52.9,1268
1976-09-18,1976,9,18,1975,398,0.08,1,48,8,7,4,79,146,0.37,252,0,0,0,0,0,0,48,8,7,4,79,315,126,126,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,27.2,27.2,0.0,0.0,52.9,1268
1976-09-19,1976,9,19,1975,391,0.08,1,48,8,7,4,79,146,0.37,245,0,0,0,0,0,0,48,8,7,4,79,308,122,122,0,0,990.0,965.4,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,26.5,26.5,0.0,0.0,51.5,1235
1976-09-20,1976,9,20,1975,391,0.08,1,48,8,7,4,79,146,0.37,245,0,0,0,0,0,0,48,8,7,4,79,308,122,122,0,0,990.0,965.4,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,26.5,26.5,0.0,0.0,51.5,1235
1976-09-21,1976,9,21,1975,386,0.06,1,48,8,7,4,79,146,0.38,240,0,0,0,0,0,0,48,8,7,4,79,303,120,120,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,25.9,25.9,0.0,0.0,50.3,1207
1976-09-22,1976,9,22,1975,380,0.06,1,48,8,7,4,79,146,0.38,234,0,0,0,0,0,0,48,8,7,4,79,297,117,117,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,25.3,25.3,0.0,0.0,49.1,1178
1976-09-23,1976,9,23,1975,377,0.06,1,48,8,7,4,79,146,0.39,231,0,0,0,0,0,0,48,8,7,4,79,294,115,115,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,24.9,24.9,0.0,0.0,48.3,1158
1976-09-24,1976,9,24,1975,377,0.06,1,48,8,7,4,79,146,0.39,231,0,0,0,0,0,0,48,8,7,4,79,294,115,115,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,24.9,24.9,0.0,0.0,48.3,1158
1976-09-25,1976,9,25,1975,377,0.06,1,48,8,7,4,79,146,0.39,231,0,0,0,0,0,0,48,8,7,4,79,294,115,115,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,24.9,24.9,0.0,0.0,48.3,1158
1976-09-26,1976,9,26,1975,377,0.06,1,48,8,7,4,79,146,0.39,231,0,0,0,0,0,0,48,8,7,4,79,294,115,115,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,24.9,24.9,0.0,0.0,48.3,1158
1976-09-27,1976,9,27,1975,377,0.06,1,48,8,7,4,79,146,0.39,231,0,0,0,0,0,0,48,8,7,4,79,294,115,115,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,24.9,24.9,0.0,0.0,48.3,1158
1976-09-28,1976,9,28,1975,377,0.06,1,48,8,7,4,79,146,0.39,231,0,0,0,0,0,0,48,8,7,4,79,294,115,115,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,24.9,24.9,0.0,0.0,48.3,1158
1976-09-29,1976,9,29,1975,377,0.06,1,48,8,7,4,79,146,0.39,231,0,0,0,0,0,0,48,8,7,4,79,294,115,115,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,24.9,24.9,0.0,0.0,48.3,1158
1976-09-30,1976,9,30,1975,373,0.06,1,48,8,7,4,79,146,0.39,227,0,0,0,0,0,0,48,8,7,4,79,290,113,113,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,24.4,24.4,0.0,0.0,47.4,1136
1976-10-01,1976,10,1,1976,373,0.04,1,44,7,6,3,60,120,0.32,253,0,0,0,0,0,0,44,7,6,3,60,310,126,126,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,27.5,27.5,0.0,0.0,53.3,1280
1976-10-02,1976,10,2,1976,373,0.04,1,44,7,6,3,60,120,0.32,253,0,0,0,0,0,0,44,7,6,3,60,310,126,126,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,27.5,27.5,0.0,0.0,53.3,1280
1976-10-03,1976,10,3,1976,373,0.04,1,44,7,6,3,60,120,0.32,253,0,0,0,0,0,0,44,7,6,3,60,310,126,126,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,27.5,27.5,0.0,0.0,53.3,1280
1976-10-04,1976,10,4,1976,373,0.04,1,44,7,6,3,60,120,0.32,253,0,0,0,0,0,0,44,7,6,3,60,310,126,126,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,27.5,27.5,0.0,0.0,53.3,1280
1976-10-05,1976,10,5,1976,373,0.04,1,44,7,6,3,60,120,0.32,253,0,0,0,0,0,0,44,7,6,3,60,310,126,126,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,27.5,27.5,0.0,0.0,53.3,1280
1976-10-06,1976,10,6,1976,373,0.04,1,44,7,6,3,60,120,0.32,253,0,0,0,0,0,0,44,7,6,3,60,310,126,126,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,27.5,27.5,0.0,0.0,53.3,1280
1976-10-07,1976,10,7,1976,377,0.04,1,44,7,6,3,60,120,0.32,257,0,0,0,0,0,0,44,7,6,3,60,314,128,128,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,27.9,27.9,0.0,0.0,54.2,1300
1976-10-08,1976,10,8,1976,377,0.04,1,44,7,6,3,60,120,0.32,257,0,0,0,0,0,0,44,7,6,3,60,314,128,128,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,27.9,27.9,0.0,0.0,54.2,1300
1976-10-09,1976,10,9,1976,377,0.04,1,44,7,6,3,60,120,0.32,257,0,0,0,0,0,0,44,7,6,3,60,314,128,128,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,27.9,27.9,0.0,0.0,54.2,1300
1976-10-10,1976,10,10,1976,377,0.04,1,44,7,6,3,60,120,0.32,257,0,0,0,0,0,0,44,7,6,3,60,314,128,128,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,27.9,27.9,0.0,0.0,54.2,1300
