Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1979-11-28,1979,11,28,1979,542,0.04,1,42,7,6,3,56,114,0.21,428,0,0,0,0,0,0,42,7,6,3,56,483,214,214,0,0,990.0,966.0,0.21,0.06,989.7,2,23.4,23.4,23.7,23.7,0.94,0.94,0.0,0.0,46.0,46.0,0.0,0.0,90.1,2163
1979-11-29,1979,11,29,1979,550,0.04,1,42,7,6,3,56,114,0.21,436,0,0,0,0,0,0,42,7,6,3,56,491,218,218,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,23.7,23.7,0.94,0.94,0.0,0.0,46.9,46.9,0.0,0.0,91.9,2205
1979-11-30,1979,11,30,1979,563,0.04,1,42,7,6,3,56,114,0.2,449,0,0,0,0,0,0,42,7,6,3,56,504,149,149,149,0,990.0,966.1,0.21,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,31.6,31.6,31.6,0.0,91.8,2203
1979-12-01,1979,12,1,1979,571,0.04,1,44,8,6,4,64,126,0.22,445,0,0,0,0,0,0,44,8,6,4,64,503,148,148,148,0,990.0,966.2,0.21,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,31.2,31.2,31.2,0.0,90.8,2179
1979-12-02,1979,12,2,1979,583,0.04,1,44,8,6,4,64,126,0.22,457,0,0,0,0,0,0,44,8,6,4,64,515,152,152,152,0,990.0,966.2,0.22,0.06,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,31.9,31.9,31.9,0.0,93.0,2231
1979-12-03,1979,12,3,1979,589,0.04,1,44,8,6,4,64,126,0.21,463,0,0,0,0,0,0,44,8,6,4,64,521,154,154,154,0,990.0,966.3,0.22,0.06,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,32.4,32.4,32.4,0.0,94.2,2260
1979-12-04,1979,12,4,1979,595,0.04,1,44,8,6,4,64,126,0.21,469,0,0,0,0,0,0,44,8,6,4,64,527,156,156,156,0,990.0,966.3,0.23,0.06,989.7,3,23.3,23.3,23.3,23.4,0.92,0.92,0.92,0.0,32.8,32.8,32.8,0.0,95.4,2290
1979-12-05,1979,12,5,1979,608,0.04,1,44,8,6,4,64,126,0.21,482,0,0,0,0,0,0,44,8,6,4,64,540,160,160,160,0,990.0,966.3,0.23,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,33.7,33.7,33.7,0.0,97.9,2350
1979-12-06,1979,12,6,1979,618,0.04,1,44,8,6,4,64,126,0.2,492,0,0,0,0,0,0,44,8,6,4,64,550,164,164,164,0,990.0,966.4,0.24,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,34.3,34.3,34.3,0.0,99.9,2396
1979-12-07,1979,12,7,1979,623,0.04,1,44,8,6,4,64,126,0.2,497,0,0,0,0,0,0,44,8,6,4,64,555,165,165,165,0,990.0,966.4,0.24,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,34.7,34.7,34.7,0.0,100.8,2420
1979-12-08,1979,12,8,1979,630,0.04,1,44,8,6,4,64,126,0.2,504,0,0,0,0,0,0,44,8,6,4,64,562,168,168,168,0,990.0,966.4,0.25,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,35.1,35.1,35.1,0.0,102.0,2449
1979-12-09,1979,12,9,1979,636,0.04,1,44,8,6,4,64,126,0.2,510,0,0,0,0,0,0,44,8,6,4,64,568,170,170,170,0,990.0,966.4,0.25,0.07,989.7,3,23.0,23.0,23.0,23.2,0.92,0.92,0.92,0.0,35.5,35.5,35.5,0.0,103.3,2480
1979-12-10,1979,12,10,1979,647,0.04,1,44,8,6,4,64,126,0.19,521,0,0,0,0,0,0,44,8,6,4,64,579,173,173,173,0,990.0,966.5,0.26,0.08,989.7,3,23.0,23.0,23.0,23.2,0.92,0.92,0.92,0.0,36.2,36.2,36.2,0.0,105.4,2528
1979-12-11,1979,12,11,1979,647,0.04,1,44,8,6,4,64,126,0.19,521,0,0,0,0,0,0,44,8,6,4,64,579,173,173,173,0,990.0,966.5,0.26,0.08,989.7,3,23.0,23.0,23.0,23.2,0.92,0.92,0.92,0.0,36.2,36.2,36.2,0.0,105.4,2528
1979-12-12,1979,12,12,1979,654,0.04,1,44,8,6,4,64,126,0.19,528,0,0,0,0,0,0,44,8,6,4,64,586,176,176,176,0,990.0,966.5,0.26,0.08,989.7,3,22.9,22.9,22.9,23.1,0.93,0.93,0.93,0.0,36.6,36.6,36.6,0.0,106.6,2558
1979-12-13,1979,12,13,1979,659,0.04,1,44,8,6,4,64,126,0.19,533,0,0,0,0,0,0,44,8,6,4,64,591,177,177,177,0,990.0,966.5,0.26,0.08,989.7,3,22.9,22.9,22.9,23.1,0.93,0.93,0.93,0.0,37.0,37.0,37.0,0.0,107.7,2583
1979-12-14,1979,12,14,1979,673,0.04,1,44,8,6,4,64,126,0.19,547,0,0,0,0,0,0,44,8,6,4,64,605,182,182,182,0,990.0,966.6,0.27,0.09,989.6,3,22.8,22.8,22.8,23.0,0.93,0.93,0.93,0.0,37.8,37.8,37.8,0.0,110.1,2643
1979-12-15,1979,12,15,1979,684,0.04,1,44,8,6,4,64,126,0.18,558,0,0,0,0,0,0,44,8,6,4,64,616,186,186,186,0,990.0,966.6,0.28,0.09,989.6,3,22.7,22.7,22.7,23.0,0.93,0.93,0.93,0.0,38.6,38.6,38.6,0.0,112.3,2694
1979-12-16,1979,12,16,1979,702,0.04,1,44,8,6,4,64,126,0.18,576,0,0,0,0,0,0,44,8,6,4,64,634,192,192,192,0,990.0,966.7,0.29,0.1,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,39.7,39.7,39.7,0.0,115.7,2775
1979-12-17,1979,12,17,1979,705,0.04,1,44,8,6,4,64,126,0.18,579,0,0,0,0,0,0,44,8,6,4,64,637,193,193,193,0,990.0,966.7,0.29,0.1,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,39.9,39.9,39.9,0.0,116.3,2791
1979-12-18,1979,12,18,1979,733,0.04,1,44,8,6,4,64,126,0.17,607,0,0,0,0,0,0,44,8,6,4,64,665,202,202,202,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.7,0.93,0.93,0.93,0.0,41.7,41.7,41.7,0.0,121.8,2924
1979-12-19,1979,12,19,1979,760,0.04,1,44,8,6,4,64,126,0.17,634,0,0,0,0,0,0,44,8,6,4,64,692,211,211,211,0,990.0,966.9,0.32,0.12,989.6,3,22.3,22.3,22.3,22.6,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,127.0,3048
1979-12-20,1979,12,20,1979,803,0.04,1,44,8,6,4,64,126,0.16,677,0,0,0,0,0,0,44,8,6,4,64,735,169,169,169,169,990.0,967.1,0.34,0.13,989.5,4,22.2,22.2,22.2,22.2,0.92,0.92,0.92,0.92,34.0,34.0,34.0,34.0,131.9,3165
1979-12-21,1979,12,21,1979,779,0.04,1,44,8,6,4,64,126,0.16,653,0,0,0,0,0,0,44,8,6,4,64,711,217,217,217,0,990.0,967.0,0.33,0.13,989.5,3,22.2,22.2,22.2,22.5,0.94,0.94,0.94,0.0,44.4,44.4,44.4,0.0,130.6,3134
1979-12-22,1979,12,22,1979,760,0.04,1,44,8,6,4,64,126,0.17,634,0,0,0,0,0,0,44,8,6,4,64,692,211,211,211,0,990.0,966.9,0.32,0.12,989.6,3,22.3,22.3,22.3,22.6,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,127.0,3048
1979-12-23,1979,12,23,1979,779,0.04,1,44,8,6,4,64,126,0.16,653,0,0,0,0,0,0,44,8,6,4,64,711,217,217,217,0,990.0,967.0,0.33,0.13,989.5,3,22.2,22.2,22.2,22.5,0.94,0.94,0.94,0.0,44.4,44.4,44.4,0.0,130.6,3134
1979-12-24,1979,12,24,1979,794,0.04,1,44,8,6,4,64,126,0.16,668,0,0,0,0,0,0,44,8,6,4,64,726,167,167,167,167,990.0,967.1,0.34,0.13,989.5,4,22.3,22.3,22.3,22.3,0.92,0.92,0.92,0.92,33.6,33.6,33.6,33.6,130.2,3125
1979-12-25,1979,12,25,1979,794,0.04,1,44,8,6,4,64,126,0.16,668,0,0,0,0,0,0,44,8,6,4,64,726,167,167,167,167,990.0,967.1,0.34,0.13,989.5,4,22.3,22.3,22.3,22.3,0.92,0.92,0.92,0.92,33.6,33.6,33.6,33.6,130.2,3125
1979-12-26,1979,12,26,1979,794,0.04,1,44,8,6,4,64,126,0.16,668,0,0,0,0,0,0,44,8,6,4,64,726,167,167,167,167,990.0,967.1,0.34,0.13,989.5,4,22.3,22.3,22.3,22.3,0.92,0.92,0.92,0.92,33.6,33.6,33.6,33.6,130.2,3125
1979-12-27,1979,12,27,1979,803,0.04,1,44,8,6,4,64,126,0.16,677,0,0,0,0,0,0,44,8,6,4,64,735,169,169,169,169,990.0,967.1,0.34,0.13,989.5,4,22.2,22.2,22.2,22.2,0.92,0.92,0.92,0.92,34.0,34.0,34.0,34.0,131.9,3165
1979-12-28,1979,12,28,1979,834,0.04,1,44,8,6,4,64,126,0.15,708,0,0,0,0,0,0,44,8,6,4,64,766,177,177,177,177,990.0,967.2,0.36,0.14,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.4,35.4,35.4,35.4,137.2,3293
1979-12-29,1979,12,29,1979,834,0.04,1,44,8,6,4,64,126,0.15,708,0,0,0,0,0,0,44,8,6,4,64,766,177,177,177,177,990.0,967.2,0.36,0.14,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.4,35.4,35.4,35.4,137.2,3293
1979-12-30,1979,12,30,1979,843,0.04,1,44,8,6,4,64,126,0.15,717,0,0,0,0,0,0,44,8,6,4,64,775,179,179,179,179,990.0,967.3,0.37,0.15,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.8,35.8,35.8,35.8,138.7,3329
1979-12-31,1979,12,31,1979,847,0.04,1,44,8,6,4,64,126,0.15,721,0,0,0,0,0,0,44,8,6,4,64,779,180,180,180,180,990.0,967.3,0.37,0.15,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.9,35.9,35.9,35.9,139.4,3344
1980-01-01,1980,1,1,1979,858,0.06,1,49,8,7,5,81,150,0.17,708,0,0,0,0,0,0,49,8,7,5,81,772,177,177,177,177,990.0,967.3,0.37,0.14,989.5,4,21.9,21.9,21.9,21.9,0.92,0.92,0.92,0.92,35.2,35.2,35.2,35.2,136.6,3277
1980-01-02,1980,1,2,1979,858,0.06,1,49,8,7,5,81,150,0.17,708,0,0,0,0,0,0,49,8,7,5,81,772,177,177,177,177,990.0,967.3,0.37,0.14,989.5,4,21.9,21.9,21.9,21.9,0.92,0.92,0.92,0.92,35.2,35.2,35.2,35.2,136.6,3277
1980-01-03,1980,1,3,1979,858,0.06,1,49,8,7,5,81,150,0.17,708,0,0,0,0,0,0,49,8,7,5,81,772,177,177,177,177,990.0,967.3,0.37,0.14,989.5,4,21.9,21.9,21.9,21.9,0.92,0.92,0.92,0.92,35.2,35.2,35.2,35.2,136.6,3277
1980-01-04,1980,1,4,1979,858,0.06,1,49,8,7,5,81,150,0.17,708,0,0,0,0,0,0,49,8,7,5,81,772,177,177,177,177,990.0,967.3,0.37,0.14,989.5,4,21.9,21.9,21.9,21.9,0.92,0.92,0.92,0.92,35.2,35.2,35.2,35.2,136.6,3277
1980-01-05,1980,1,5,1979,885,0.06,1,49,8,7,5,81,150,0.17,735,0,0,0,0,0,0,49,8,7,5,81,799,183,183,183,183,990.0,967.4,0.39,0.16,989.5,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,36.4,36.4,36.4,36.4,141.0,3385
1980-01-06,1980,1,6,1979,905,0.06,1,49,8,7,5,81,150,0.17,755,0,0,0,0,0,0,49,8,7,5,81,819,188,188,188,188,990.0,967.5,0.41,0.17,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,37.2,37.2,37.2,37.2,144.4,3465
1980-01-07,1980,1,7,1979,906,0.06,1,49,8,7,5,81,150,0.17,756,0,0,0,0,0,0,49,8,7,5,81,820,189,189,189,189,990.0,967.5,0.41,0.17,989.4,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,37.3,37.3,37.3,37.3,144.6,3469
1980-01-08,1980,1,8,1979,941,0.06,1,49,8,7,5,81,150,0.16,791,0,0,0,0,0,0,49,8,7,5,81,855,197,197,197,197,990.0,967.7,0.44,0.19,989.4,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,150.2,3604
1980-01-09,1980,1,9,1979,957,0.06,1,49,8,7,5,81,150,0.16,807,0,0,0,0,0,0,49,8,7,5,81,871,201,201,201,201,990.0,967.7,0.45,0.2,989.4,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,152.9,3669
1980-01-10,1980,1,10,1979,989,0.06,1,49,8,7,5,81,150,0.15,839,0,0,0,0,0,0,49,8,7,5,81,903,209,209,209,209,990.0,967.9,0.48,0.22,989.3,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,158.1,3793
1980-01-11,1980,1,11,1979,997,0.07,1,49,8,7,5,81,150,0.15,847,0,0,0,0,0,0,49,8,7,5,81,911,211,211,211,211,990.0,967.9,0.49,0.23,989.3,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.4,3825
1980-01-12,1980,1,12,1979,1027,0.07,1,49,8,7,5,81,150,0.15,877,0,0,0,0,0,0,49,8,7,5,81,941,219,219,219,219,990.0,968.0,0.52,0.25,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,164.3,3944
1980-01-13,1980,1,13,1979,1059,0.07,1,49,8,7,5,81,150,0.14,909,0,0,0,0,0,0,49,8,7,5,81,973,227,227,227,227,990.0,968.1,0.55,0.28,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,169.6,4069
1980-01-14,1980,1,14,1979,1089,0.07,1,49,8,7,5,81,150,0.14,939,0,0,0,0,0,0,49,8,7,5,81,1003,234,234,234,234,990.0,968.2,0.57,0.3,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,174.1,4179
1980-01-15,1980,1,15,1979,1125,0.07,1,49,8,7,5,81,150,0.13,975,0,0,0,0,0,0,49,8,7,5,81,1039,243,243,243,243,990.0,968.3,0.61,0.33,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.7,45.7,45.7,45.7,179.2,4301
1980-01-16,1980,1,16,1979,1151,0.07,1,49,8,7,5,81,150,0.13,1001,0,0,0,0,0,0,49,8,7,5,81,1065,250,250,250,250,990.0,968.4,0.65,0.35,989.0,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.5,4380
1980-01-17,1980,1,17,1979,1186,0.07,1,49,8,7,5,81,150,0.13,1036,0,0,0,0,0,0,49,8,7,5,81,1100,259,259,259,259,990.0,968.5,0.7,0.4,988.9,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.7,4480
1980-01-18,1980,1,18,1979,1208,0.07,1,49,8,7,5,81,150,0.12,1058,0,0,0,0,0,0,49,8,7,5,81,1122,264,264,264,264,990.0,968.6,0.73,0.43,988.8,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.2,4539
1980-01-19,1980,1,19,1979,1269,0.07,1,49,8,7,5,81,150,0.12,1100,19,6,1,0,0,10,55,9,7,5,91,1172,275,275,275,275,990.0,968.7,0.8,0.48,988.7,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.2,49.2,49.2,49.2,192.8,4626
1980-01-20,1980,1,20,1979,1414,0.07,1,49,8,7,5,81,150,0.11,1100,164,51,8,7,5,91,100,16,14,10,172,1231,275,275,275,275,990.0,969.2,0.9,0.48,988.6,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,187.0,4487
1980-01-21,1980,1,21,1979,1528,0.05,1,49,8,7,5,81,150,0.1,1100,278,51,10,12,9,194,100,18,19,14,275,1237,275,275,275,275,990.0,969.6,0.91,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,182.9,4390
1980-01-22,1980,1,22,1979,1677,0.05,1,49,8,7,5,81,150,0.09,1100,427,51,10,18,14,334,100,18,25,19,415,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.7,4265
1980-01-23,1980,1,23,1979,1832,0.05,1,49,8,7,5,81,150,0.08,1100,582,51,9,17,19,483,100,18,25,24,564,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,172.2,4133
1980-01-24,1980,1,24,1979,1983,0.05,1,49,8,7,5,81,150,0.08,1100,733,50,10,18,24,629,100,18,25,29,710,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.5,3996
1980-01-25,1980,1,25,1979,2076,0.05,1,49,8,7,5,81,150,0.07,1100,826,51,10,18,27,720,100,18,25,32,801,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,163.7,3929
1980-01-26,1980,1,26,1979,2130,0.05,1,49,8,7,5,81,150,0.07,1100,880,51,10,18,29,771,100,18,25,34,852,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.3,3894
1980-01-27,1980,1,27,1979,2155,0.05,1,49,8,7,5,81,150,0.07,1100,905,51,10,18,30,796,100,18,25,35,877,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.6,3877
1980-01-28,1980,1,28,1979,2187,0.05,1,49,8,7,5,81,150,0.07,1100,937,51,10,18,31,827,100,18,25,36,908,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3855
1980-01-29,1980,1,29,1979,2195,0.05,1,49,8,7,5,81,150,0.07,1100,945,51,10,18,31,834,100,18,25,36,915,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.4,3850
1980-01-30,1980,1,30,1979,2221,0.05,1,49,8,7,5,81,150,0.07,1100,971,51,10,18,32,860,100,18,25,37,941,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.7,3832
1980-01-31,1980,1,31,1979,2231,0.05,1,49,8,7,5,81,150,0.07,1100,981,51,10,18,32,870,100,18,25,37,951,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.4,3826
1980-02-01,1980,2,1,1979,2231,0.05,1,55,10,10,8,114,197,0.09,1100,934,45,8,15,37,828,100,18,25,45,942,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.4,3826
1980-02-02,1980,2,2,1979,2266,0.05,1,55,10,10,8,114,197,0.09,1100,969,45,8,15,39,861,100,18,25,47,975,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.5,3803
1980-02-03,1980,2,3,1979,2276,0.05,1,55,10,10,8,114,197,0.09,1100,979,45,8,15,39,871,100,18,25,47,985,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.2,3796
1980-02-04,1980,2,4,1979,2293,0.05,1,55,10,10,8,114,197,0.09,1100,996,45,8,15,40,888,100,18,25,48,1002,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,157.7,3784
1980-02-05,1980,2,5,1979,2276,0.05,1,55,10,10,8,114,197,0.09,1100,979,45,8,15,39,871,100,18,25,47,985,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.2,3796
1980-02-06,1980,2,6,1979,2276,0.05,1,55,10,10,8,114,197,0.09,1100,979,45,8,15,39,871,100,18,25,47,985,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.2,3796
1980-02-07,1980,2,7,1979,2266,0.05,1,55,10,10,8,114,197,0.09,1100,969,45,8,15,39,861,100,18,25,47,975,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.5,3803
1980-02-08,1980,2,8,1979,2261,0.05,1,55,10,10,8,114,197,0.09,1100,964,45,8,15,39,856,100,18,25,47,970,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1980-02-09,1980,2,9,1979,2231,0.05,1,55,10,10,8,114,197,0.09,1100,934,45,8,15,37,828,100,18,25,45,942,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.4,3826
1980-02-10,1980,2,10,1979,2266,0.05,1,55,10,10,8,114,197,0.09,1100,969,45,8,15,39,861,100,18,25,47,975,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.5,3803
1980-02-11,1980,2,11,1979,2261,0.07,1,55,10,10,8,114,197,0.09,1100,964,45,8,15,39,856,100,18,25,47,970,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1980-02-12,1980,2,12,1979,2221,0.07,1,55,10,10,8,114,197,0.09,1100,924,45,8,15,37,819,100,18,25,45,933,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.7,3832
1980-02-13,1980,2,13,1979,2217,0.07,1,55,10,10,8,114,197,0.09,1100,920,45,8,15,37,814,100,18,25,45,928,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.8,3835
1980-02-14,1980,2,14,1979,2195,0.07,1,55,10,10,8,114,197,0.09,1100,898,45,8,15,36,793,100,18,25,44,907,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.4,3850
1980-02-15,1980,2,15,1979,2276,0.07,1,55,10,10,8,114,197,0.09,1100,979,45,8,15,39,871,100,18,25,47,985,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.2,3796
1980-02-16,1980,2,16,1979,2335,0.07,1,55,10,10,8,114,197,0.08,1100,1038,45,8,15,42,928,100,18,25,50,1042,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.6,3757
1980-02-17,1980,2,17,1979,2301,0.07,1,55,10,10,8,114,197,0.09,1100,1004,45,8,15,40,895,100,18,25,48,1009,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,157.5,3779
1980-02-18,1980,2,18,1979,2300,0.07,1,55,10,10,8,114,197,0.09,1100,1003,45,8,15,40,895,100,18,25,48,1009,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,157.5,3780
1980-02-19,1980,2,19,1979,2293,0.07,1,55,10,10,8,114,197,0.09,1100,996,45,8,15,40,888,100,18,25,48,1002,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,157.7,3784
1980-02-20,1980,2,20,1979,2293,0.07,1,55,10,10,8,114,197,0.09,1100,996,45,8,15,40,888,100,18,25,48,1002,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,157.7,3784
1980-02-21,1980,2,21,1979,2276,0.12,2,49,8,7,5,93,162,0.07,1100,1014,51,10,18,31,903,100,18,25,36,996,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.2,3796
1980-02-22,1980,2,22,1979,2266,0.12,2,49,8,7,5,93,162,0.07,1100,1004,51,10,18,30,894,100,18,25,35,987,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.5,3803
1980-02-23,1980,2,23,1979,2231,0.12,2,49,8,7,5,93,162,0.07,1100,969,51,10,18,29,860,100,18,25,34,953,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.4,3826
1980-02-24,1980,2,24,1979,2221,0.12,2,49,8,7,5,93,162,0.07,1100,959,51,10,18,29,851,100,18,25,34,944,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.7,3832
1980-02-25,1980,2,25,1979,2221,0.12,2,49,8,7,5,93,162,0.07,1100,959,51,10,18,29,851,100,18,25,34,944,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.7,3832
1980-02-26,1980,2,26,1979,2231,0.12,2,49,8,7,5,93,162,0.07,1100,969,51,10,18,29,860,100,18,25,34,953,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.4,3826
1980-02-27,1980,2,27,1979,2261,0.12,2,49,8,7,5,93,162,0.07,1100,999,51,10,18,30,889,100,18,25,35,982,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1980-02-28,1980,2,28,1979,2266,0.12,2,49,8,7,5,93,162,0.07,1100,1004,51,10,18,30,894,100,18,25,35,987,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.5,3803
1980-02-29,1980,2,29,1979,2231,0.12,2,49,8,7,5,93,162,0.07,1100,969,51,10,18,29,860,100,18,25,34,953,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.4,3826
1980-03-01,1980,3,1,1979,2231,0.23,2,59,11,12,13,144,239,0.11,1100,892,41,7,13,48,783,100,18,25,61,927,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.4,3826
1980-03-02,1980,3,2,1979,2276,0.23,2,59,11,12,13,144,239,0.11,1100,937,41,7,13,50,825,100,18,25,63,969,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.2,3796
1980-03-03,1980,3,3,1979,2276,0.23,2,59,11,12,13,144,239,0.11,1100,937,41,7,13,50,825,100,18,25,63,969,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.2,3796
1980-03-04,1980,3,4,1979,2301,0.23,2,59,11,12,13,144,239,0.1,1100,962,41,7,13,52,849,100,18,25,65,993,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,157.5,3779
1980-03-05,1980,3,5,1979,2310,0.23,2,59,11,12,13,144,239,0.1,1100,971,41,7,13,52,857,100,18,25,65,1001,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,157.3,3774
1980-03-06,1980,3,6,1979,2335,0.23,2,59,11,12,13,144,239,0.1,1100,996,41,7,13,54,880,100,18,25,67,1024,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.6,3757
1980-03-07,1980,3,7,1979,2345,0.23,2,59,11,12,13,144,239,0.1,1100,1006,40,7,13,54,890,100,18,25,67,1034,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.3,3750
1980-03-08,1980,3,8,1979,2384,0.23,2,59,11,12,13,144,239,0.1,1100,1045,41,7,13,56,927,100,18,25,69,1071,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,155.2,3724
1980-03-09,1980,3,9,1979,2411,0.23,2,59,11,12,13,144,239,0.1,1100,1072,41,7,12,58,952,100,18,25,71,1096,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.4,3706
1980-03-10,1980,3,10,1979,2423,0.23,2,59,11,12,13,144,239,0.1,1100,1084,41,7,12,58,964,100,18,25,71,1108,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,154.1,3697
1980-03-11,1980,3,11,1979,2467,0.32,2,59,11,12,13,144,239,0.1,1100,1128,41,7,12,61,1006,100,18,25,74,1150,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,152.8,3666
1980-03-12,1980,3,12,1979,2517,0.32,2,59,11,12,13,144,239,0.09,1100,1178,41,6,13,64,1052,100,18,25,77,1196,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.0,39.0,39.0,39.0,151.4,3632
1980-03-13,1980,3,13,1979,2554,0.32,2,59,11,12,13,144,239,0.09,1100,1215,41,7,13,66,1088,100,18,25,79,1232,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.3,3608
1980-03-14,1980,3,14,1979,2575,0.32,2,59,11,12,13,144,239,0.09,1100,1236,41,7,13,67,1108,100,18,25,80,1252,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.8,3594
1980-03-15,1980,3,15,1979,2616,0.32,2,59,11,12,13,144,239,0.09,1100,1277,41,7,13,67,1149,100,18,25,80,1293,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.6,3567
1980-03-16,1980,3,16,1979,2616,0.32,2,59,11,12,13,144,239,0.09,1100,1277,41,7,13,67,1149,100,18,25,80,1293,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.6,3567
1980-03-17,1980,3,17,1979,2645,0.32,2,59,11,12,13,144,239,0.09,1100,1306,41,7,13,67,1178,100,18,25,80,1322,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.1,38.1,38.1,38.1,147.8,3548
1980-03-18,1980,3,18,1979,2671,0.32,2,59,11,12,13,144,239,0.09,1100,1332,41,7,13,67,1204,100,18,25,80,1348,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,147.1,3531
1980-03-19,1980,3,19,1979,2680,0.32,2,59,11,12,13,144,239,0.09,1100,1341,41,7,13,67,1213,100,18,25,80,1357,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,146.9,3525
1980-03-20,1980,3,20,1979,2697,0.32,2,59,11,12,13,144,239,0.09,1100,1358,41,7,13,67,1230,100,18,25,80,1374,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.4,3514
1980-03-21,1980,3,21,1979,2704,0.41,3,49,9,9,9,107,183,0.07,1100,1421,51,9,16,69,1275,100,18,25,78,1382,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.2,3509
1980-03-22,1980,3,22,1979,2742,0.41,3,49,9,9,9,107,183,0.07,1100,1459,51,9,16,71,1312,100,18,25,80,1419,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.2,3484
1980-03-23,1980,3,23,1979,2749,0.41,3,49,9,9,9,107,183,0.07,1100,1466,51,9,16,71,1319,100,18,25,80,1426,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.0,3480
1980-03-24,1980,3,24,1979,2769,0.41,3,49,9,9,9,107,183,0.07,1100,1486,51,9,16,71,1339,100,18,25,80,1446,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,144.5,3467
1980-03-25,1980,3,25,1979,2802,0.41,3,49,9,9,9,107,183,0.07,1100,1519,51,9,16,71,1372,100,18,25,80,1479,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,143.6,3445
1980-03-26,1980,3,26,1979,2819,0.41,3,49,9,9,9,107,183,0.06,1100,1536,51,9,16,71,1389,100,18,25,80,1496,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.9,36.9,36.9,36.9,143.1,3434
1980-03-27,1980,3,27,1979,2831,0.41,3,49,9,9,9,107,183,0.06,1100,1548,51,9,16,71,1401,100,18,25,80,1508,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,142.8,3426
1980-03-28,1980,3,28,1979,2840,0.41,3,49,9,9,9,107,183,0.06,1100,1557,51,9,16,71,1410,100,18,25,80,1517,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.5,3421
1980-03-29,1980,3,29,1979,2873,0.41,3,49,9,9,9,107,183,0.06,1100,1590,51,9,16,71,1443,100,18,25,80,1550,1243,275,275,275,275,990.0,973.2,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.5,36.5,36.5,36.5,141.7,3399
1980-03-30,1980,3,30,1979,2914,0.41,3,49,9,9,9,107,183,0.06,1100,1631,51,9,16,71,1484,100,18,25,80,1591,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,140.5,3372
1980-03-31,1980,3,31,1979,2931,0.41,3,49,9,9,9,107,183,0.06,1100,1648,51,9,16,71,1501,100,18,25,80,1608,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.1,36.1,36.1,36.1,140.1,3361
1980-04-01,1980,4,1,1979,2942,0.49,3,54,13,14,19,117,217,0.07,1100,1625,46,5,11,61,1502,100,18,25,80,1619,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,139.8,3354
1980-04-02,1980,4,2,1979,2942,0.49,3,54,13,14,19,117,217,0.07,1100,1625,46,5,11,61,1502,100,18,25,80,1619,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,139.8,3354
1980-04-03,1980,4,3,1979,2959,0.49,3,54,13,14,19,117,217,0.07,1100,1642,46,5,11,61,1519,100,18,25,80,1636,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.3,3343
1980-04-04,1980,4,4,1979,2963,0.49,3,54,13,14,19,117,217,0.07,1100,1646,46,5,11,61,1523,100,18,25,80,1640,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.2,3340
1980-04-05,1980,4,5,1979,3004,0.49,3,54,13,14,19,117,217,0.07,1100,1687,46,5,11,61,1564,100,18,25,80,1681,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.6,35.6,35.6,35.6,138.1,3314
1980-04-06,1980,4,6,1979,3020,0.49,3,54,13,14,19,117,217,0.07,1100,1703,46,5,11,61,1580,100,18,25,80,1697,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.5,35.5,35.5,35.5,137.6,3303
1980-04-07,1980,4,7,1979,3020,0.49,3,54,13,14,19,117,217,0.07,1100,1703,46,5,11,61,1580,100,18,25,80,1697,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.5,35.5,35.5,35.5,137.6,3303
1980-04-08,1980,4,8,1979,3032,0.49,3,54,13,14,19,117,217,0.07,1100,1715,46,5,11,61,1592,100,18,25,80,1709,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,137.3,3296
1980-04-09,1980,4,9,1979,3032,0.49,3,54,13,14,19,117,217,0.07,1100,1715,46,5,11,61,1592,100,18,25,80,1709,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,137.3,3296
1980-04-10,1980,4,10,1979,3032,0.49,3,54,13,14,19,117,217,0.07,1100,1715,46,5,11,61,1592,100,18,25,80,1709,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,137.3,3296
1980-04-11,1980,4,11,1979,3032,0.49,3,54,13,14,19,117,217,0.07,1100,1715,46,5,11,61,1592,100,18,25,80,1709,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,137.3,3296
1980-04-12,1980,4,12,1979,3049,0.49,3,54,13,14,19,117,217,0.07,1100,1732,46,5,11,61,1609,100,18,25,80,1726,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.3,35.3,35.3,35.3,136.9,3284
1980-04-13,1980,4,13,1979,3067,0.49,3,54,13,14,19,117,217,0.07,1100,1750,46,5,11,61,1627,100,18,25,80,1744,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,136.4,3273
1980-04-14,1980,4,14,1979,3067,0.49,3,54,13,14,19,117,217,0.07,1100,1750,46,5,11,61,1627,100,18,25,80,1744,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,136.4,3273
1980-04-15,1980,4,15,1979,3049,0.49,3,54,13,14,19,117,217,0.07,1100,1732,46,5,11,61,1609,100,18,25,80,1726,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.3,35.3,35.3,35.3,136.9,3284
1980-04-16,1980,4,16,1979,3020,0.49,3,54,13,14,19,117,217,0.07,1100,1703,46,5,11,61,1580,100,18,25,80,1697,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.5,35.5,35.5,35.5,137.6,3303
1980-04-17,1980,4,17,1979,3004,0.49,3,54,13,14,19,117,217,0.07,1100,1687,46,5,11,61,1564,100,18,25,80,1681,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.6,35.6,35.6,35.6,138.1,3314
1980-04-18,1980,4,18,1979,2963,0.49,3,54,13,14,19,117,217,0.07,1100,1646,46,5,11,61,1523,100,18,25,80,1640,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.2,3340
1980-04-19,1980,4,19,1979,2959,0.49,3,54,13,14,19,117,217,0.07,1100,1642,46,5,11,61,1519,100,18,25,80,1636,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.3,3343
1980-04-20,1980,4,20,1979,2942,0.49,3,54,13,14,19,117,217,0.07,1100,1625,46,5,11,61,1502,100,18,25,80,1619,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,139.8,3354
1980-04-21,1980,4,21,1979,2931,0.49,3,54,13,14,19,117,217,0.07,1100,1614,46,5,11,61,1491,100,18,25,80,1608,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.1,36.1,36.1,36.1,140.1,3361
1980-04-22,1980,4,22,1979,2901,0.49,3,54,13,14,19,117,217,0.07,1100,1584,46,5,11,61,1461,100,18,25,80,1578,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.3,36.3,36.3,36.3,140.9,3381
1980-04-23,1980,4,23,1979,2895,0.49,3,54,13,14,19,117,217,0.07,1100,1578,46,5,11,61,1455,100,18,25,80,1572,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.4,36.4,36.4,36.4,141.0,3385
1980-04-24,1980,4,24,1979,2840,0.49,3,54,13,14,19,117,217,0.08,1100,1523,46,5,11,61,1400,100,18,25,80,1517,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.5,3421
1980-04-25,1980,4,25,1979,2831,0.49,3,54,13,14,19,117,217,0.08,1100,1514,46,5,11,61,1391,100,18,25,80,1508,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,142.8,3426
1980-04-26,1980,4,26,1979,2802,0.49,3,54,13,14,19,117,217,0.08,1100,1485,46,5,11,61,1362,100,18,25,80,1479,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,143.6,3445
1980-04-27,1980,4,27,1979,2769,0.49,3,54,13,14,19,117,217,0.08,1100,1452,46,5,11,61,1329,100,18,25,80,1446,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,144.5,3467
1980-04-28,1980,4,28,1979,2742,0.49,3,54,13,14,19,117,217,0.08,1100,1425,46,5,11,60,1302,100,18,25,80,1419,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.2,3484
1980-04-29,1980,4,29,1979,2716,0.49,3,54,13,14,19,117,217,0.08,1100,1399,46,5,11,61,1276,100,18,25,80,1393,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,145.9,3502
1980-04-30,1980,4,30,1979,2697,0.49,3,54,13,14,19,117,217,0.08,1100,1380,46,5,11,60,1257,100,18,25,80,1374,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.4,3514
1980-05-01,1980,5,1,1979,2680,0.52,3,55,13,13,17,178,276,0.1,1100,1304,45,4,11,63,1179,100,18,25,80,1357,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,146.9,3525
1980-05-02,1980,5,2,1979,2645,0.52,3,55,13,13,17,178,276,0.1,1100,1269,44,5,12,63,1144,100,18,25,80,1322,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.1,38.1,38.1,38.1,147.8,3548
1980-05-03,1980,5,3,1979,2616,0.52,3,55,13,13,17,178,276,0.11,1100,1240,44,5,12,63,1115,100,18,25,80,1293,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.6,3567
1980-05-04,1980,5,4,1979,2591,0.52,3,55,13,13,17,178,276,0.11,1100,1215,44,5,12,63,1090,100,18,25,80,1268,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.5,38.5,38.5,38.5,149.3,3583
1980-05-05,1980,5,5,1979,2567,0.52,3,55,13,13,17,178,276,0.11,1100,1191,45,5,12,63,1066,100,18,25,80,1244,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.0,3599
1980-05-06,1980,5,6,1979,2542,0.52,3,55,13,13,17,178,276,0.11,1100,1166,45,5,12,63,1041,100,18,25,80,1219,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.7,3615
1980-05-07,1980,5,7,1979,2517,0.52,3,55,13,13,17,178,276,0.11,1100,1141,45,4,11,63,1016,100,18,25,80,1194,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.0,39.0,39.0,39.0,151.4,3632
1980-05-08,1980,5,8,1979,2487,0.52,3,55,13,13,17,178,276,0.11,1100,1111,45,4,11,63,986,100,18,25,80,1164,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,152.2,3652
1980-05-09,1980,5,9,1979,2450,0.52,3,55,13,13,17,178,276,0.11,1100,1074,45,5,12,63,949,100,18,25,80,1127,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.5,39.5,39.5,39.5,153.3,3678
1980-05-10,1980,5,10,1979,2423,0.52,3,55,13,13,17,178,276,0.11,1100,1047,45,5,12,63,922,100,18,25,80,1100,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,154.1,3697
1980-05-11,1980,5,11,1979,2411,0.5,3,55,13,13,17,178,276,0.11,1100,1035,45,5,12,63,910,100,18,25,80,1088,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.4,3706
1980-05-12,1980,5,12,1979,2384,0.5,3,55,13,13,17,178,276,0.12,1100,1008,45,5,12,62,884,100,18,25,79,1062,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,155.2,3724
1980-05-13,1980,5,13,1979,2345,0.5,3,55,13,13,17,178,276,0.12,1100,969,45,5,12,59,847,100,18,25,76,1025,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.3,3750
1980-05-14,1980,5,14,1979,2335,0.5,3,55,13,13,17,178,276,0.12,1100,959,45,5,12,59,838,100,18,25,76,1016,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.6,3757
1980-05-15,1980,5,15,1979,2310,0.5,3,55,13,13,17,178,276,0.12,1100,934,45,5,12,57,814,100,18,25,74,992,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,157.3,3774
1980-05-16,1980,5,16,1979,2293,0.5,3,55,13,13,17,178,276,0.12,1100,917,45,5,12,56,799,100,18,25,73,977,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,157.7,3784
1980-05-17,1980,5,17,1979,2266,0.5,3,55,13,13,17,178,276,0.12,1100,890,45,5,12,54,773,100,18,25,71,951,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.5,3803
1980-05-18,1980,5,18,1979,2231,0.5,3,55,13,13,17,178,276,0.12,1100,855,45,5,12,52,741,100,18,25,69,919,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.4,3826
1980-05-19,1980,5,19,1979,2217,0.5,3,55,13,13,17,178,276,0.12,1100,841,45,5,12,51,727,100,18,25,68,905,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.8,3835
1980-05-20,1980,5,20,1979,2187,0.5,3,55,13,13,17,178,276,0.13,1100,811,45,5,12,50,699,100,18,25,67,877,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3855
1980-05-21,1980,5,21,1979,2161,0.45,3,55,13,13,17,178,276,0.13,1100,785,45,5,12,48,675,100,18,25,65,853,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.4,3873
1980-05-22,1980,5,22,1979,2139,0.45,3,55,13,13,17,178,276,0.13,1100,763,45,5,12,47,654,100,18,25,64,832,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.0,3887
1980-05-23,1980,5,23,1979,2112,0.45,3,55,13,13,17,178,276,0.13,1100,736,45,5,12,45,629,100,18,25,62,807,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.7,3905
1980-05-24,1980,5,24,1979,2094,0.45,3,55,13,13,17,178,276,0.13,1100,718,45,5,12,44,612,100,18,25,61,790,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.2,3917
1980-05-25,1980,5,25,1979,2041,0.45,3,55,13,13,17,178,276,0.14,1100,665,45,5,12,41,562,100,18,25,58,740,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,164.7,3953
1980-05-26,1980,5,26,1979,2019,0.45,3,55,13,13,17,178,276,0.14,1100,643,45,5,12,39,542,100,18,25,56,720,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,165.3,3967
1980-05-27,1980,5,27,1979,1983,0.45,3,55,13,13,17,178,276,0.14,1100,607,45,5,12,37,508,100,18,25,54,686,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.5,3996
1980-05-28,1980,5,28,1979,1952,0.45,3,55,13,13,17,178,276,0.14,1100,576,45,4,11,35,479,100,18,25,52,657,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.7,4024
1980-05-29,1980,5,29,1979,1902,0.45,3,55,13,13,17,178,276,0.15,1100,526,45,5,12,32,431,100,18,25,49,609,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,169.6,4069
1980-05-30,1980,5,30,1979,1871,0.45,3,55,13,13,17,178,276,0.15,1100,495,45,5,12,30,403,100,18,25,47,581,1243,275,275,275,275,990.0,970.7,0.93,0.48,988.6,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,170.7,4097
1980-05-31,1980,5,31,1979,1832,0.45,3,55,13,13,17,178,276,0.15,1100,456,45,5,12,28,366,100,18,25,45,544,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,172.2,4133
1980-06-01,1980,6,1,1979,1783,0.44,3,53,12,12,13,120,210,0.12,1100,473,47,6,13,29,378,100,18,25,42,498,1243,275,275,275,275,990.0,970.4,0.93,0.48,988.6,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.4,44.4,44.4,44.4,174.0,4176
1980-06-02,1980,6,2,1979,1745,0.44,3,53,12,12,13,120,210,0.12,1100,435,46,6,13,26,342,100,18,25,39,462,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.3,4207
1980-06-03,1980,6,3,1979,1707,0.44,3,53,12,12,13,120,210,0.12,1100,397,46,5,12,24,307,100,18,25,37,427,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.7,4239
1980-06-04,1980,6,4,1979,1677,0.44,3,53,12,12,13,120,210,0.13,1100,367,47,5,12,22,278,100,18,25,35,398,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.7,4265
1980-06-05,1980,6,5,1979,1631,0.44,3,53,12,12,13,120,210,0.13,1100,321,47,6,13,19,235,100,18,25,32,355,1243,275,275,275,275,990.0,969.9,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,179.3,4302
1980-06-06,1980,6,6,1979,1609,0.44,3,53,12,12,13,120,210,0.13,1100,299,47,6,13,18,214,100,18,25,31,334,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,180.0,4320
1980-06-07,1980,6,7,1979,1551,0.44,3,53,12,12,13,120,210,0.14,1100,241,47,6,13,14,160,100,18,25,27,280,1243,275,275,275,275,990.0,969.6,0.93,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,182.0,4368
1980-06-08,1980,6,8,1979,1511,0.44,3,53,12,12,13,120,210,0.14,1100,201,47,6,11,12,124,100,18,23,25,244,1241,275,275,275,275,990.0,969.5,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.4,4401
1980-06-09,1980,6,9,1979,1466,0.44,3,53,12,12,13,120,210,0.14,1100,156,39,6,8,9,92,92,18,20,22,212,1231,275,275,275,275,990.0,969.4,0.9,0.48,988.6,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,185.2,4444
1980-06-10,1980,6,10,1979,1436,0.44,3,53,12,12,13,120,210,0.15,1100,126,32,5,7,7,73,85,18,19,20,193,1222,275,275,275,275,990.0,969.3,0.88,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.4,4473
1980-06-11,1980,6,11,1979,1399,0.43,3,53,12,12,13,120,210,0.15,1100,89,22,5,5,5,51,75,17,17,18,171,1209,275,275,275,275,990.0,969.2,0.86,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.9,4508
1980-06-12,1980,6,12,1979,1383,0.43,3,53,12,12,13,120,210,0.15,1100,73,18,4,4,4,42,71,16,16,17,162,1203,275,275,275,275,990.0,969.1,0.85,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.5,4523
1980-06-13,1980,6,13,1979,1311,0.43,3,53,12,12,13,120,210,0.16,1100,1,0,0,0,0,0,53,12,12,13,120,1177,275,275,275,275,990.0,968.9,0.81,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.3,4592
1980-06-14,1980,6,14,1979,1291,0.43,3,53,12,12,13,120,210,0.16,1081,0,0,0,0,0,0,53,12,12,13,120,1158,270,270,270,270,990.0,968.8,0.78,0.46,988.8,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.5,4547
1980-06-15,1980,6,15,1979,1231,0.43,3,53,12,12,13,120,210,0.17,1021,0,0,0,0,0,0,53,12,12,13,120,1098,255,255,255,255,990.0,968.6,0.7,0.38,988.9,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.0,4391
1980-06-16,1980,6,16,1979,1199,0.43,3,53,12,12,13,120,210,0.18,989,0,0,0,0,0,0,53,12,12,13,120,1066,247,247,247,247,990.0,968.5,0.65,0.34,989.0,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,45.7,45.7,45.7,45.7,179.1,4297
1980-06-17,1980,6,17,1979,1182,0.43,3,53,12,12,13,120,210,0.18,972,0,0,0,0,0,0,53,12,12,13,120,1049,243,243,243,243,990.0,968.5,0.62,0.33,989.0,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,45.1,45.1,45.1,45.1,176.9,4245
1980-06-18,1980,6,18,1979,1151,0.43,3,53,12,12,13,120,210,0.18,941,0,0,0,0,0,0,53,12,12,13,120,1018,235,235,235,235,990.0,968.4,0.59,0.3,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,44.0,44.0,44.0,44.0,172.6,4141
1980-06-19,1980,6,19,1979,1132,0.43,3,53,12,12,13,120,210,0.19,922,0,0,0,0,0,0,53,12,12,13,120,999,230,230,230,230,990.0,968.3,0.57,0.29,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,169.6,4070
1980-06-20,1980,6,20,1979,1117,0.43,3,53,12,12,13,120,210,0.19,907,0,0,0,0,0,0,53,12,12,13,120,984,226,226,226,226,990.0,968.3,0.56,0.28,989.2,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,42.8,42.8,42.8,42.8,167.2,4013
1980-06-21,1980,6,21,1979,1089,0.41,3,53,12,12,13,120,210,0.19,879,0,0,0,0,0,0,53,12,12,13,120,956,219,219,219,219,990.0,968.2,0.53,0.25,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,41.7,41.7,41.7,41.7,162.8,3907
1980-06-22,1980,6,22,1979,1073,0.41,3,53,12,12,13,120,210,0.2,863,0,0,0,0,0,0,53,12,12,13,120,940,215,215,215,215,990.0,968.1,0.52,0.24,989.2,4,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.2,3844
1980-06-23,1980,6,23,1979,1050,0.41,3,53,12,12,13,120,210,0.2,840,0,0,0,0,0,0,53,12,12,13,120,917,210,210,210,210,990.0,968.1,0.49,0.22,989.3,4,20.9,20.9,20.9,20.9,0.93,0.93,0.93,0.93,40.2,40.2,40.2,40.2,156.5,3755
1980-06-24,1980,6,24,1979,1025,0.41,3,53,12,12,13,120,210,0.2,815,0,0,0,0,0,0,53,12,12,13,120,892,203,203,203,203,990.0,968.0,0.47,0.2,989.3,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,39.2,39.2,39.2,39.2,152.3,3654
1980-06-25,1980,6,25,1979,989,0.41,3,53,12,12,13,120,210,0.21,779,0,0,0,0,0,0,53,12,12,13,120,856,194,194,194,194,990.0,967.9,0.44,0.18,989.4,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,37.8,37.8,37.8,37.8,146.5,3516
1980-06-26,1980,6,26,1979,957,0.41,3,53,12,12,13,120,210,0.22,747,0,0,0,0,0,0,53,12,12,13,120,824,186,186,186,186,990.0,967.7,0.41,0.16,989.4,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,36.5,36.5,36.5,36.5,141.5,3395
1980-06-27,1980,6,27,1979,952,0.41,3,53,12,12,13,120,210,0.22,742,0,0,0,0,0,0,53,12,12,13,120,819,185,185,185,185,990.0,967.7,0.41,0.16,989.4,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,36.2,36.2,36.2,36.2,140.6,3373
1980-06-28,1980,6,28,1979,914,0.41,3,53,12,12,13,120,210,0.23,704,0,0,0,0,0,0,53,12,12,13,120,781,176,176,176,176,990.0,967.6,0.37,0.14,989.5,4,21.7,21.7,21.7,21.7,0.92,0.92,0.92,0.92,34.6,34.6,34.6,34.6,134.2,3221
1980-06-29,1980,6,29,1979,891,0.41,3,53,12,12,13,120,210,0.24,681,0,0,0,0,0,0,53,12,12,13,120,758,170,170,170,170,990.0,967.5,0.36,0.13,989.5,4,21.8,21.8,21.8,21.8,0.92,0.92,0.92,0.92,33.6,33.6,33.6,33.6,130.5,3131
1980-06-30,1980,6,30,1979,858,0.41,3,53,12,12,13,120,210,0.24,648,0,0,0,0,0,0,53,12,12,13,120,725,216,216,216,0,990.0,967.3,0.34,0.12,989.5,3,21.9,21.9,21.9,22.2,0.94,0.94,0.94,0.0,43.4,43.4,43.4,0.0,127.5,3059
1980-07-01,1980,7,1,1979,843,0.4,3,50,10,9,9,108,186,0.22,657,0,0,0,0,0,0,50,10,9,9,108,726,219,219,219,0,990.0,967.3,0.34,0.13,989.5,3,21.9,21.9,21.9,22.3,0.94,0.94,0.94,0.0,44.2,44.2,44.2,0.0,129.8,3115
1980-07-02,1980,7,2,1979,834,0.4,3,50,10,9,9,108,186,0.22,648,0,0,0,0,0,0,50,10,9,9,108,717,216,216,216,0,990.0,967.2,0.33,0.12,989.5,3,22.0,22.0,22.0,22.3,0.94,0.94,0.94,0.0,43.6,43.6,43.6,0.0,128.1,3075
