Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1981-10-10,1981,10,10,1981,270,0.19,2,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,840
1981-10-11,1981,10,11,1981,270,0.23,2,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,840
1981-10-12,1981,10,12,1981,270,0.23,2,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,840
1981-10-13,1981,10,13,1981,270,0.23,2,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,840
1981-10-14,1981,10,14,1981,270,0.23,2,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,840
1981-10-15,1981,10,15,1981,270,0.23,2,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,840
1981-10-16,1981,10,16,1981,270,0.23,2,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,840
1981-10-17,1981,10,17,1981,270,0.23,2,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,840
1981-10-18,1981,10,18,1981,270,0.23,2,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,840
1981-10-19,1981,10,19,1981,270,0.23,2,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,840
1981-10-20,1981,10,20,1981,266,0.23,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1981-10-21,1981,10,21,1981,266,0.23,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1981-10-22,1981,10,22,1981,264,0.23,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.6,807
1981-10-23,1981,10,23,1981,264,0.23,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.6,807
1981-10-24,1981,10,24,1981,258,0.23,2,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,778
1981-10-25,1981,10,25,1981,258,0.23,2,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,778
1981-10-26,1981,10,26,1981,256,0.23,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,767
1981-10-27,1981,10,27,1981,256,0.23,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,767
1981-10-28,1981,10,28,1981,249,0.23,2,41,6,4,3,56,110,0.44,139,0,0,0,0,0,0,41,6,4,3,56,190,139,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.4,0.0,0.0,0.0,30.4,730
1981-10-29,1981,10,29,1981,249,0.23,2,41,6,4,3,56,110,0.44,139,0,0,0,0,0,0,41,6,4,3,56,190,139,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.4,0.0,0.0,0.0,30.4,730
1981-10-30,1981,10,30,1981,249,0.23,2,41,6,4,3,56,110,0.44,139,0,0,0,0,0,0,41,6,4,3,56,190,139,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.4,0.0,0.0,0.0,30.4,730
1981-10-31,1981,10,31,1981,249,0.23,2,41,6,4,3,56,110,0.44,139,0,0,0,0,0,0,41,6,4,3,56,190,139,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.4,0.0,0.0,0.0,30.4,730
1981-11-01,1981,11,1,1981,249,0.36,2,40,6,4,3,53,106,0.42,143,0,0,0,0,0,0,40,6,4,3,53,193,143,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,752
1981-11-02,1981,11,2,1981,246,0.36,2,40,6,4,3,53,106,0.43,140,0,0,0,0,0,0,40,6,4,3,53,190,140,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.5,732
1981-11-03,1981,11,3,1981,249,0.36,2,40,6,4,3,53,106,0.42,143,0,0,0,0,0,0,40,6,4,3,53,193,143,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,752
1981-11-04,1981,11,4,1981,256,0.36,2,40,6,4,3,53,106,0.41,150,0,0,0,0,0,0,40,6,4,3,53,200,150,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,32.9,789
1981-11-05,1981,11,5,1981,258,0.36,2,40,6,4,3,53,106,0.41,152,0,0,0,0,0,0,40,6,4,3,53,202,152,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,800
1981-11-06,1981,11,6,1981,264,0.36,2,40,6,4,3,53,106,0.4,158,0,0,0,0,0,0,40,6,4,3,53,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.5,829
1981-11-07,1981,11,7,1981,264,0.36,2,40,6,4,3,53,106,0.4,158,0,0,0,0,0,0,40,6,4,3,53,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.5,829
1981-11-08,1981,11,8,1981,266,0.36,2,40,6,4,3,53,106,0.4,160,0,0,0,0,0,0,40,6,4,3,53,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,843
1981-11-09,1981,11,9,1981,266,0.36,2,40,6,4,3,53,106,0.4,160,0,0,0,0,0,0,40,6,4,3,53,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,843
1981-11-10,1981,11,10,1981,271,0.36,2,40,6,4,3,53,106,0.39,165,0,0,0,0,0,0,40,6,4,3,53,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.3,0.0,0.0,0.0,36.2,867
1981-11-11,1981,11,11,1981,281,0.31,2,40,6,4,3,53,106,0.38,175,0,0,0,0,0,0,40,6,4,3,53,225,175,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.4,922
1981-11-12,1981,11,12,1981,287,0.31,2,40,6,4,3,53,106,0.37,181,0,0,0,0,0,0,40,6,4,3,53,231,181,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,956
1981-11-13,1981,11,13,1981,273,0.31,2,40,6,4,3,53,106,0.39,167,0,0,0,0,0,0,40,6,4,3,53,217,167,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,880
1981-11-14,1981,11,14,1981,273,0.31,2,40,6,4,3,53,106,0.39,167,0,0,0,0,0,0,40,6,4,3,53,217,167,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,880
1981-11-15,1981,11,15,1981,281,0.31,2,40,6,4,3,53,106,0.38,175,0,0,0,0,0,0,40,6,4,3,53,225,175,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.4,922
1981-11-16,1981,11,16,1981,283,0.31,2,40,6,4,3,53,106,0.37,177,0,0,0,0,0,0,40,6,4,3,53,227,177,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.0,935
1981-11-17,1981,11,17,1981,287,0.31,2,40,6,4,3,53,106,0.37,181,0,0,0,0,0,0,40,6,4,3,53,231,181,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,956
1981-11-18,1981,11,18,1981,287,0.31,2,40,6,4,3,53,106,0.37,181,0,0,0,0,0,0,40,6,4,3,53,231,181,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,956
1981-11-19,1981,11,19,1981,290,0.31,2,40,6,4,3,53,106,0.36,184,0,0,0,0,0,0,40,6,4,3,53,234,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.7,975
1981-11-20,1981,11,20,1981,283,0.31,2,40,6,4,3,53,106,0.37,177,0,0,0,0,0,0,40,6,4,3,53,227,177,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.0,935
1981-11-21,1981,11,21,1981,283,0.39,2,40,6,4,3,53,106,0.37,177,0,0,0,0,0,0,40,6,4,3,53,227,177,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.0,935
1981-11-22,1981,11,22,1981,290,0.39,2,40,6,4,3,53,106,0.36,184,0,0,0,0,0,0,40,6,4,3,53,234,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.7,975
1981-11-23,1981,11,23,1981,294,0.39,2,40,6,4,3,53,106,0.36,188,0,0,0,0,0,0,40,6,4,3,53,238,188,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.7,1000
1981-11-24,1981,11,24,1981,299,0.39,2,40,6,4,3,53,106,0.35,193,0,0,0,0,0,0,40,6,4,3,53,243,193,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,43.7,0.0,0.0,0.0,42.7,1025
1981-11-25,1981,11,25,1981,302,0.39,2,40,6,4,3,53,106,0.35,196,0,0,0,0,0,0,40,6,4,3,53,246,196,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,44.4,0.0,0.0,0.0,43.5,1043
1981-11-26,1981,11,26,1981,306,0.39,2,40,6,4,3,53,106,0.35,200,0,0,0,0,0,0,40,6,4,3,53,250,200,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,45.2,0.0,0.0,0.0,44.3,1063
1981-11-27,1981,11,27,1981,309,0.39,2,40,6,4,3,53,106,0.34,203,0,0,0,0,0,0,40,6,4,3,53,253,203,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
1981-11-28,1981,11,28,1981,309,0.39,2,40,6,4,3,53,106,0.34,203,0,0,0,0,0,0,40,6,4,3,53,253,203,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
1981-11-29,1981,11,29,1981,309,0.39,2,40,6,4,3,53,106,0.34,203,0,0,0,0,0,0,40,6,4,3,53,253,203,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
1981-11-30,1981,11,30,1981,309,0.39,2,40,6,4,3,53,106,0.34,203,0,0,0,0,0,0,40,6,4,3,53,253,203,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
1981-12-01,1981,12,1,1981,316,0.47,3,38,5,4,3,54,104,0.33,212,0,0,0,0,0,0,38,5,4,3,54,259,212,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,48.0,0.0,0.0,0.0,47.1,1129
1981-12-02,1981,12,2,1981,323,0.47,3,38,5,4,3,54,104,0.32,219,0,0,0,0,0,0,38,5,4,3,54,266,219,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.2,1156
1981-12-03,1981,12,3,1981,329,0.47,3,38,5,4,3,54,104,0.32,225,0,0,0,0,0,0,38,5,4,3,54,272,112,112,0,0,990.0,965.0,0.13,0.02,989.9,2,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,24.4,24.4,0.0,0.0,47.4,1137
1981-12-04,1981,12,4,1981,329,0.47,3,38,5,4,3,54,104,0.32,225,0,0,0,0,0,0,38,5,4,3,54,272,112,112,0,0,990.0,965.0,0.13,0.02,989.9,2,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,24.4,24.4,0.0,0.0,47.4,1137
1981-12-05,1981,12,5,1981,331,0.47,3,38,5,4,3,54,104,0.31,227,0,0,0,0,0,0,38,5,4,3,54,274,113,113,0,0,990.0,965.1,0.13,0.02,989.9,2,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,24.7,24.7,0.0,0.0,47.9,1150
1981-12-06,1981,12,6,1981,331,0.47,3,38,5,4,3,54,104,0.31,227,0,0,0,0,0,0,38,5,4,3,54,274,113,113,0,0,990.0,965.1,0.13,0.02,989.9,2,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,24.7,24.7,0.0,0.0,47.9,1150
1981-12-07,1981,12,7,1981,335,0.47,3,38,5,4,3,54,104,0.31,231,0,0,0,0,0,0,38,5,4,3,54,278,115,115,0,0,990.0,965.1,0.13,0.02,989.8,2,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,25.2,25.2,0.0,0.0,48.8,1171
1981-12-08,1981,12,8,1981,340,0.47,3,38,5,4,3,54,104,0.31,236,0,0,0,0,0,0,38,5,4,3,54,283,118,118,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,25.7,25.7,0.0,0.0,49.9,1198
1981-12-09,1981,12,9,1981,350,0.47,3,38,5,4,3,54,104,0.3,246,0,0,0,0,0,0,38,5,4,3,54,293,123,123,0,0,990.0,965.2,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,26.8,26.8,0.0,0.0,52.1,1249
1981-12-10,1981,12,10,1981,360,0.47,3,38,5,4,3,54,104,0.29,256,0,0,0,0,0,0,38,5,4,3,54,303,128,128,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,28.0,28.0,0.0,0.0,54.2,1301
1981-12-11,1981,12,11,1981,377,0.59,3,38,5,4,3,54,104,0.28,273,0,0,0,0,0,0,38,5,4,3,54,320,136,136,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,29.8,29.8,0.0,0.0,57.8,1386
1981-12-12,1981,12,12,1981,377,0.59,3,38,5,4,3,54,104,0.28,273,0,0,0,0,0,0,38,5,4,3,54,320,136,136,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,29.8,29.8,0.0,0.0,57.8,1386
1981-12-13,1981,12,13,1981,386,0.59,3,38,5,4,3,54,104,0.27,282,0,0,0,0,0,0,38,5,4,3,54,329,141,141,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,59.7,1433
1981-12-14,1981,12,14,1981,386,0.59,3,38,5,4,3,54,104,0.27,282,0,0,0,0,0,0,38,5,4,3,54,329,141,141,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,59.7,1433
1981-12-15,1981,12,15,1981,386,0.59,3,38,5,4,3,54,104,0.27,282,0,0,0,0,0,0,38,5,4,3,54,329,141,141,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,59.7,1433
1981-12-16,1981,12,16,1981,386,0.59,3,38,5,4,3,54,104,0.27,282,0,0,0,0,0,0,38,5,4,3,54,329,141,141,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,59.7,1433
1981-12-17,1981,12,17,1981,386,0.59,3,38,5,4,3,54,104,0.27,282,0,0,0,0,0,0,38,5,4,3,54,329,141,141,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,59.7,1433
1981-12-18,1981,12,18,1981,386,0.59,3,38,5,4,3,54,104,0.27,282,0,0,0,0,0,0,38,5,4,3,54,329,141,141,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,59.7,1433
1981-12-19,1981,12,19,1981,398,0.59,3,38,5,4,3,54,104,0.26,294,0,0,0,0,0,0,38,5,4,3,54,341,147,147,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,24.4,24.4,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,62.2,1492
1981-12-20,1981,12,20,1981,398,0.59,3,38,5,4,3,54,104,0.26,294,0,0,0,0,0,0,38,5,4,3,54,341,147,147,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,24.4,24.4,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,62.2,1492
1981-12-21,1981,12,21,1981,398,0.66,3,38,5,4,3,54,104,0.26,294,0,0,0,0,0,0,38,5,4,3,54,341,147,147,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,24.4,24.4,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,62.2,1492
1981-12-22,1981,12,22,1981,398,0.66,3,38,5,4,3,54,104,0.26,294,0,0,0,0,0,0,38,5,4,3,54,341,147,147,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,24.4,24.4,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,62.2,1492
1981-12-23,1981,12,23,1981,391,0.66,3,38,5,4,3,54,104,0.27,287,0,0,0,0,0,0,38,5,4,3,54,334,143,143,0,0,990.0,965.4,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,31.4,31.4,0.0,0.0,60.8,1460
1981-12-24,1981,12,24,1981,391,0.66,3,38,5,4,3,54,104,0.27,287,0,0,0,0,0,0,38,5,4,3,54,334,143,143,0,0,990.0,965.4,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,31.4,31.4,0.0,0.0,60.8,1460
1981-12-25,1981,12,25,1981,391,0.66,3,38,5,4,3,54,104,0.27,287,0,0,0,0,0,0,38,5,4,3,54,334,143,143,0,0,990.0,965.4,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,31.4,31.4,0.0,0.0,60.8,1460
1981-12-26,1981,12,26,1981,398,0.66,3,38,5,4,3,54,104,0.26,294,0,0,0,0,0,0,38,5,4,3,54,341,147,147,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,24.4,24.4,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,62.2,1492
1981-12-27,1981,12,27,1981,398,0.66,3,38,5,4,3,54,104,0.26,294,0,0,0,0,0,0,38,5,4,3,54,341,147,147,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,24.4,24.4,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,62.2,1492
1981-12-28,1981,12,28,1981,398,0.66,3,38,5,4,3,54,104,0.26,294,0,0,0,0,0,0,38,5,4,3,54,341,147,147,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,24.4,24.4,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,62.2,1492
1981-12-29,1981,12,29,1981,398,0.66,3,38,5,4,3,54,104,0.26,294,0,0,0,0,0,0,38,5,4,3,54,341,147,147,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,24.4,24.4,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,62.2,1492
1981-12-30,1981,12,30,1981,402,0.66,3,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.2,1515
1981-12-31,1981,12,31,1981,402,0.66,3,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.2,1515
1982-01-01,1982,1,1,1981,402,0.8,4,34,5,4,3,45,91,0.23,311,0,0,0,0,0,0,34,5,4,3,45,354,155,155,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,34.0,34.0,0.0,0.0,66.0,1585
1982-01-02,1982,1,2,1981,408,0.8,4,34,5,4,3,45,91,0.22,317,0,0,0,0,0,0,34,5,4,3,45,360,158,158,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,34.6,34.6,0.0,0.0,67.1,1610
1982-01-03,1982,1,3,1981,420,0.8,4,34,5,4,3,45,91,0.22,329,0,0,0,0,0,0,34,5,4,3,45,372,164,164,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,35.9,35.9,0.0,0.0,69.7,1672
1982-01-04,1982,1,4,1981,426,0.8,4,34,5,4,3,45,91,0.21,335,0,0,0,0,0,0,34,5,4,3,45,378,167,167,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,36.6,36.6,0.0,0.0,71.0,1703
1982-01-05,1982,1,5,1981,430,0.8,4,34,5,4,3,45,91,0.21,339,0,0,0,0,0,0,34,5,4,3,45,382,169,169,0,0,990.0,965.5,0.17,0.04,989.8,2,24.0,24.0,24.3,24.3,0.92,0.92,0.0,0.0,37.1,37.1,0.0,0.0,71.9,1725
1982-01-06,1982,1,6,1981,430,0.8,4,34,5,4,3,45,91,0.21,339,0,0,0,0,0,0,34,5,4,3,45,382,169,169,0,0,990.0,965.5,0.17,0.04,989.8,2,24.0,24.0,24.3,24.3,0.92,0.92,0.0,0.0,37.1,37.1,0.0,0.0,71.9,1725
1982-01-07,1982,1,7,1981,435,0.8,4,34,5,4,3,45,91,0.21,344,0,0,0,0,0,0,34,5,4,3,45,387,172,172,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,37.5,37.5,0.0,0.0,72.8,1747
1982-01-08,1982,1,8,1981,440,0.8,4,34,5,4,3,45,91,0.21,349,0,0,0,0,0,0,34,5,4,3,45,392,174,174,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,73.7,1769
1982-01-09,1982,1,9,1981,442,0.8,4,34,5,4,3,45,91,0.21,351,0,0,0,0,0,0,34,5,4,3,45,394,175,175,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,38.3,38.3,0.0,0.0,74.3,1783
1982-01-10,1982,1,10,1981,442,0.8,4,34,5,4,3,45,91,0.21,351,0,0,0,0,0,0,34,5,4,3,45,394,175,175,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,38.3,38.3,0.0,0.0,74.3,1783
1982-01-11,1982,1,11,1981,445,0.86,4,34,5,4,3,45,91,0.2,354,0,0,0,0,0,0,34,5,4,3,45,397,177,177,0,0,990.0,965.6,0.18,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,38.6,38.6,0.0,0.0,74.9,1797
1982-01-12,1982,1,12,1981,455,0.86,4,34,5,4,3,45,91,0.2,364,0,0,0,0,0,0,34,5,4,3,45,407,182,182,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,39.7,39.7,0.0,0.0,77.0,1848
1982-01-13,1982,1,13,1981,459,0.86,4,34,5,4,3,45,91,0.2,368,0,0,0,0,0,0,34,5,4,3,45,411,184,184,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,40.1,40.1,0.0,0.0,77.8,1867
1982-01-14,1982,1,14,1981,467,0.86,4,34,5,4,3,45,91,0.19,376,0,0,0,0,0,0,34,5,4,3,45,419,188,188,0,0,990.0,965.7,0.18,0.05,989.8,2,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,40.9,40.9,0.0,0.0,79.6,1909
1982-01-15,1982,1,15,1981,477,0.86,4,34,5,4,3,45,91,0.19,386,0,0,0,0,0,0,34,5,4,3,45,429,193,193,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,41.9,41.9,0.0,0.0,81.8,1963
1982-01-16,1982,1,16,1981,479,0.86,4,34,5,4,3,45,91,0.19,388,0,0,0,0,0,0,34,5,4,3,45,431,194,194,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,42.2,42.2,0.0,0.0,82.3,1975
1982-01-17,1982,1,17,1981,489,0.86,4,34,5,4,3,45,91,0.19,398,0,0,0,0,0,0,34,5,4,3,45,441,199,199,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,43.2,43.2,0.0,0.0,84.5,2026
1982-01-18,1982,1,18,1981,494,0.86,4,34,5,4,3,45,91,0.18,403,0,0,0,0,0,0,34,5,4,3,45,446,201,201,0,0,990.0,965.8,0.19,0.05,989.8,2,23.6,23.6,23.9,23.9,0.93,0.93,0.0,0.0,43.7,43.7,0.0,0.0,85.6,2055
1982-01-19,1982,1,19,1981,505,0.86,4,34,5,4,3,45,91,0.18,414,0,0,0,0,0,0,34,5,4,3,45,457,207,207,0,0,990.0,965.9,0.2,0.05,989.8,2,23.6,23.6,23.9,23.9,0.94,0.94,0.0,0.0,44.8,44.8,0.0,0.0,87.8,2107
1982-01-20,1982,1,20,1981,512,0.86,4,34,5,4,3,45,91,0.18,421,0,0,0,0,0,0,34,5,4,3,45,464,210,210,0,0,990.0,965.9,0.2,0.05,989.7,2,23.5,23.5,23.8,23.8,0.94,0.94,0.0,0.0,45.5,45.5,0.0,0.0,89.2,2140
1982-01-21,1982,1,21,1981,516,0.89,4,34,5,4,3,45,91,0.18,425,0,0,0,0,0,0,34,5,4,3,45,468,212,212,0,0,990.0,965.9,0.2,0.06,989.7,2,23.5,23.5,23.8,23.8,0.94,0.94,0.0,0.0,46.0,46.0,0.0,0.0,90.1,2162
1982-01-22,1982,1,22,1981,523,0.89,4,34,5,4,3,45,91,0.17,432,0,0,0,0,0,0,34,5,4,3,45,475,216,216,0,0,990.0,966.0,0.2,0.06,989.7,2,23.5,23.5,23.8,23.8,0.94,0.94,0.0,0.0,46.6,46.6,0.0,0.0,91.4,2192
1982-01-23,1982,1,23,1981,527,0.89,4,34,5,4,3,45,91,0.17,436,0,0,0,0,0,0,34,5,4,3,45,479,218,218,0,0,990.0,966.0,0.2,0.06,989.7,2,23.4,23.4,23.8,23.8,0.94,0.94,0.0,0.0,47.0,47.0,0.0,0.0,92.2,2212
1982-01-24,1982,1,24,1981,532,0.89,4,34,5,4,3,45,91,0.17,441,0,0,0,0,0,0,34,5,4,3,45,484,147,147,147,0,990.0,966.0,0.21,0.06,989.7,3,23.6,23.6,23.6,23.7,0.91,0.91,0.91,0.0,31.1,31.1,31.1,0.0,90.6,2174
1982-01-25,1982,1,25,1981,532,0.89,4,34,5,4,3,45,91,0.17,441,0,0,0,0,0,0,34,5,4,3,45,484,147,147,147,0,990.0,966.0,0.21,0.06,989.7,3,23.6,23.6,23.6,23.7,0.91,0.91,0.91,0.0,31.1,31.1,31.1,0.0,90.6,2174
1982-01-26,1982,1,26,1981,537,0.89,4,34,5,4,3,45,91,0.17,446,0,0,0,0,0,0,34,5,4,3,45,489,148,148,148,0,990.0,966.0,0.21,0.06,989.7,3,23.6,23.6,23.6,23.7,0.92,0.92,0.92,0.0,31.5,31.5,31.5,0.0,91.6,2199
1982-01-27,1982,1,27,1981,548,0.89,4,34,5,4,3,45,91,0.17,457,0,0,0,0,0,0,34,5,4,3,45,500,152,152,152,0,990.0,966.1,0.21,0.06,989.7,3,23.5,23.5,23.5,23.7,0.92,0.92,0.92,0.0,32.2,32.2,32.2,0.0,93.7,2248
1982-01-28,1982,1,28,1981,550,0.89,4,34,5,4,3,45,91,0.17,459,0,0,0,0,0,0,34,5,4,3,45,502,153,153,153,0,990.0,966.1,0.21,0.06,989.7,3,23.5,23.5,23.5,23.6,0.92,0.92,0.92,0.0,32.4,32.4,32.4,0.0,94.2,2261
1982-01-29,1982,1,29,1981,556,0.89,4,34,5,4,3,45,91,0.16,465,0,0,0,0,0,0,34,5,4,3,45,508,155,155,155,0,990.0,966.1,0.22,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,32.7,32.7,32.7,0.0,95.2,2285
1982-01-30,1982,1,30,1981,562,0.89,4,34,5,4,3,45,91,0.16,471,0,0,0,0,0,0,34,5,4,3,45,514,157,157,157,0,990.0,966.1,0.22,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,33.2,33.2,33.2,0.0,96.5,2316
1982-01-31,1982,1,31,1981,563,0.89,4,34,5,4,3,45,91,0.16,472,0,0,0,0,0,0,34,5,4,3,45,515,157,157,157,0,990.0,966.1,0.22,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,33.2,33.2,33.2,0.0,96.7,2321
1982-02-01,1982,2,1,1981,566,0.9,5,31,6,4,3,41,85,0.15,481,0,0,0,0,0,0,31,6,4,3,41,522,160,160,160,0,990.0,966.2,0.22,0.07,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,33.9,33.9,33.9,0.0,98.6,2366
1982-02-02,1982,2,2,1981,571,0.9,5,31,6,4,3,41,85,0.15,486,0,0,0,0,0,0,31,6,4,3,41,527,162,162,162,0,990.0,966.2,0.23,0.07,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,34.2,34.2,34.2,0.0,99.6,2389
1982-02-03,1982,2,3,1981,571,0.9,5,31,6,4,3,41,85,0.15,486,0,0,0,0,0,0,31,6,4,3,41,527,162,162,162,0,990.0,966.2,0.23,0.07,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,34.2,34.2,34.2,0.0,99.6,2389
1982-02-04,1982,2,4,1981,577,0.9,5,31,6,4,3,41,85,0.15,492,0,0,0,0,0,0,31,6,4,3,41,533,164,164,164,0,990.0,966.2,0.23,0.07,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,34.6,34.6,34.6,0.0,100.7,2417
1982-02-05,1982,2,5,1981,577,0.9,5,31,6,4,3,41,85,0.15,492,0,0,0,0,0,0,31,6,4,3,41,533,164,164,164,0,990.0,966.2,0.23,0.07,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,34.6,34.6,34.6,0.0,100.7,2417
1982-02-06,1982,2,6,1981,583,0.9,5,31,6,4,3,41,85,0.15,498,0,0,0,0,0,0,31,6,4,3,41,539,166,166,166,0,990.0,966.2,0.23,0.07,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,34.9,34.9,34.9,0.0,101.7,2440
1982-02-07,1982,2,7,1981,583,0.9,5,31,6,4,3,41,85,0.15,498,0,0,0,0,0,0,31,6,4,3,41,539,166,166,166,0,990.0,966.2,0.23,0.07,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,34.9,34.9,34.9,0.0,101.7,2440
1982-02-08,1982,2,8,1981,615,0.9,5,31,6,4,3,41,85,0.14,530,0,0,0,0,0,0,31,6,4,3,41,571,176,176,176,0,990.0,966.4,0.25,0.08,989.7,3,23.1,23.1,23.1,23.3,0.93,0.93,0.93,0.0,37.1,37.1,37.1,0.0,107.9,2589
1982-02-09,1982,2,9,1981,615,0.9,5,31,6,4,3,41,85,0.14,530,0,0,0,0,0,0,31,6,4,3,41,571,176,176,176,0,990.0,966.4,0.25,0.08,989.7,3,23.1,23.1,23.1,23.3,0.93,0.93,0.93,0.0,37.1,37.1,37.1,0.0,107.9,2589
1982-02-10,1982,2,10,1981,618,0.9,5,31,6,4,3,41,85,0.14,533,0,0,0,0,0,0,31,6,4,3,41,574,177,177,177,0,990.0,966.4,0.25,0.08,989.7,3,23.1,23.1,23.1,23.3,0.93,0.93,0.93,0.0,37.3,37.3,37.3,0.0,108.5,2602
1982-02-11,1982,2,11,1981,618,0.91,5,31,6,4,3,41,85,0.14,533,0,0,0,0,0,0,31,6,4,3,41,574,177,177,177,0,990.0,966.4,0.25,0.08,989.7,3,23.1,23.1,23.1,23.3,0.93,0.93,0.93,0.0,37.3,37.3,37.3,0.0,108.5,2602
1982-02-12,1982,2,12,1981,623,0.91,5,31,6,4,3,41,85,0.14,538,0,0,0,0,0,0,31,6,4,3,41,579,179,179,179,0,990.0,966.4,0.26,0.09,989.7,3,23.0,23.0,23.0,23.3,0.93,0.93,0.93,0.0,37.6,37.6,37.6,0.0,109.4,2626
1982-02-13,1982,2,13,1981,623,0.91,5,31,6,4,3,41,85,0.14,538,0,0,0,0,0,0,31,6,4,3,41,579,179,179,179,0,990.0,966.4,0.26,0.09,989.7,3,23.0,23.0,23.0,23.3,0.93,0.93,0.93,0.0,37.6,37.6,37.6,0.0,109.4,2626
1982-02-14,1982,2,14,1981,623,0.91,5,31,6,4,3,41,85,0.14,538,0,0,0,0,0,0,31,6,4,3,41,579,179,179,179,0,990.0,966.4,0.26,0.09,989.7,3,23.0,23.0,23.0,23.3,0.93,0.93,0.93,0.0,37.6,37.6,37.6,0.0,109.4,2626
1982-02-15,1982,2,15,1981,623,0.91,5,31,6,4,3,41,85,0.14,538,0,0,0,0,0,0,31,6,4,3,41,579,179,179,179,0,990.0,966.4,0.26,0.09,989.7,3,23.0,23.0,23.0,23.3,0.93,0.93,0.93,0.0,37.6,37.6,37.6,0.0,109.4,2626
1982-02-16,1982,2,16,1981,630,0.91,5,31,6,4,3,41,85,0.13,545,0,0,0,0,0,0,31,6,4,3,41,586,181,181,181,0,990.0,966.4,0.26,0.09,989.7,3,23.0,23.0,23.0,23.2,0.93,0.93,0.93,0.0,38.0,38.0,38.0,0.0,110.6,2655
1982-02-17,1982,2,17,1981,647,0.91,5,31,6,4,3,41,85,0.13,562,0,0,0,0,0,0,31,6,4,3,41,603,187,187,187,0,990.0,966.5,0.27,0.1,989.6,3,22.9,22.9,22.9,23.1,0.93,0.93,0.93,0.0,39.1,39.1,39.1,0.0,113.9,2733
1982-02-18,1982,2,18,1981,654,0.91,5,31,6,4,3,41,85,0.13,569,0,0,0,0,0,0,31,6,4,3,41,610,189,189,189,0,990.0,966.5,0.27,0.1,989.6,3,22.9,22.9,22.9,23.1,0.93,0.93,0.93,0.0,39.6,39.6,39.6,0.0,115.2,2764
1982-02-19,1982,2,19,1981,654,0.91,5,31,6,4,3,41,85,0.13,569,0,0,0,0,0,0,31,6,4,3,41,610,189,189,189,0,990.0,966.5,0.27,0.1,989.6,3,22.9,22.9,22.9,23.1,0.93,0.93,0.93,0.0,39.6,39.6,39.6,0.0,115.2,2764
1982-02-20,1982,2,20,1981,659,0.91,5,31,6,4,3,41,85,0.13,574,0,0,0,0,0,0,31,6,4,3,41,615,191,191,191,0,990.0,966.5,0.28,0.1,989.6,3,22.8,22.8,22.8,23.1,0.93,0.93,0.93,0.0,39.9,39.9,39.9,0.0,116.3,2791
1982-02-21,1982,2,21,1981,659,0.95,5,31,6,4,3,41,85,0.13,574,0,0,0,0,0,0,31,6,4,3,41,615,191,191,191,0,990.0,966.5,0.28,0.1,989.6,3,22.8,22.8,22.8,23.1,0.93,0.93,0.93,0.0,39.9,39.9,39.9,0.0,116.3,2791
1982-02-22,1982,2,22,1981,659,0.95,5,31,6,4,3,41,85,0.13,574,0,0,0,0,0,0,31,6,4,3,41,615,191,191,191,0,990.0,966.5,0.28,0.1,989.6,3,22.8,22.8,22.8,23.1,0.93,0.93,0.93,0.0,39.9,39.9,39.9,0.0,116.3,2791
1982-02-23,1982,2,23,1981,666,0.95,5,31,6,4,3,41,85,0.13,581,0,0,0,0,0,0,31,6,4,3,41,622,193,193,193,0,990.0,966.6,0.28,0.1,989.6,3,22.8,22.8,22.8,23.0,0.93,0.93,0.93,0.0,40.4,40.4,40.4,0.0,117.7,2824
1982-02-24,1982,2,24,1981,673,0.95,5,31,6,4,3,41,85,0.13,588,0,0,0,0,0,0,31,6,4,3,41,629,196,196,196,0,990.0,966.6,0.28,0.11,989.6,3,22.7,22.7,22.7,23.0,0.93,0.93,0.93,0.0,40.8,40.8,40.8,0.0,119.0,2854
1982-02-25,1982,2,25,1981,682,0.95,5,31,6,4,3,41,85,0.12,597,0,0,0,0,0,0,31,6,4,3,41,638,199,199,199,0,990.0,966.6,0.29,0.11,989.6,3,22.7,22.7,22.7,23.0,0.93,0.93,0.93,0.0,41.3,41.3,41.3,0.0,120.8,2898
1982-02-26,1982,2,26,1981,691,0.95,5,31,6,4,3,41,85,0.12,606,0,0,0,0,0,0,31,6,4,3,41,647,202,202,202,0,990.0,966.7,0.29,0.11,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,41.9,41.9,41.9,0.0,122.7,2944
1982-02-27,1982,2,27,1981,702,0.95,5,31,6,4,3,41,85,0.12,617,0,0,0,0,0,0,31,6,4,3,41,658,205,205,205,0,990.0,966.7,0.3,0.12,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,42.6,42.6,42.6,0.0,124.8,2996
1982-02-28,1982,2,28,1981,705,0.95,5,31,6,4,3,41,85,0.12,620,0,0,0,0,0,0,31,6,4,3,41,661,206,206,206,0,990.0,966.7,0.3,0.12,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,42.8,42.8,42.8,0.0,125.5,3011
1982-03-01,1982,3,1,1981,705,0.96,5,36,8,6,4,53,107,0.15,598,0,0,0,0,0,0,36,8,6,4,53,648,199,199,199,0,990.0,966.7,0.3,0.11,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,41.3,41.3,41.3,0.0,120.5,2892
1982-03-02,1982,3,2,1981,712,0.96,5,36,8,6,4,53,107,0.15,605,0,0,0,0,0,0,36,8,6,4,53,655,201,201,201,0,990.0,966.7,0.3,0.11,989.6,3,22.6,22.6,22.6,22.8,0.93,0.93,0.93,0.0,41.6,41.6,41.6,0.0,121.8,2922
1982-03-03,1982,3,3,1981,720,0.96,5,36,8,6,4,53,107,0.15,613,0,0,0,0,0,0,36,8,6,4,53,663,204,204,204,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,42.2,42.2,42.2,0.0,123.4,2962
1982-03-04,1982,3,4,1981,728,0.96,5,36,8,6,4,53,107,0.15,621,0,0,0,0,0,0,36,8,6,4,53,671,207,207,207,0,990.0,966.8,0.31,0.12,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,42.7,42.7,42.7,0.0,125.0,3000
1982-03-05,1982,3,5,1981,733,0.96,5,36,8,6,4,53,107,0.15,626,0,0,0,0,0,0,36,8,6,4,53,676,208,208,208,0,990.0,966.8,0.31,0.12,989.6,3,22.4,22.4,22.4,22.7,0.94,0.94,0.94,0.0,43.0,43.0,43.0,0.0,126.1,3025
1982-03-06,1982,3,6,1981,739,0.96,5,36,8,6,4,53,107,0.14,632,0,0,0,0,0,0,36,8,6,4,53,682,210,210,210,0,990.0,966.9,0.31,0.12,989.6,3,22.4,22.4,22.4,22.7,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,127.2,3052
1982-03-07,1982,3,7,1981,739,0.96,5,36,8,6,4,53,107,0.14,632,0,0,0,0,0,0,36,8,6,4,53,682,210,210,210,0,990.0,966.9,0.31,0.12,989.6,3,22.4,22.4,22.4,22.7,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,127.2,3052
1982-03-08,1982,3,8,1981,748,0.96,5,36,8,6,4,53,107,0.14,641,0,0,0,0,0,0,36,8,6,4,53,691,213,213,213,0,990.0,966.9,0.32,0.12,989.6,3,22.3,22.3,22.3,22.7,0.94,0.94,0.94,0.0,43.9,43.9,43.9,0.0,128.8,3092
1982-03-09,1982,3,9,1981,751,0.96,5,36,8,6,4,53,107,0.14,644,0,0,0,0,0,0,36,8,6,4,53,694,214,214,214,0,990.0,966.9,0.32,0.12,989.6,3,22.3,22.3,22.3,22.6,0.94,0.94,0.94,0.0,44.1,44.1,44.1,0.0,129.5,3107
1982-03-10,1982,3,10,1981,751,0.96,5,36,8,6,4,53,107,0.14,644,0,0,0,0,0,0,36,8,6,4,53,694,214,214,214,0,990.0,966.9,0.32,0.12,989.6,3,22.3,22.3,22.3,22.6,0.94,0.94,0.94,0.0,44.1,44.1,44.1,0.0,129.5,3107
1982-03-11,1982,3,11,1981,760,0.97,5,36,8,6,4,53,107,0.14,653,0,0,0,0,0,0,36,8,6,4,53,703,217,217,217,0,990.0,966.9,0.33,0.13,989.5,3,22.3,22.3,22.3,22.6,0.94,0.94,0.94,0.0,44.6,44.6,44.6,0.0,131.1,3146
1982-03-12,1982,3,12,1981,768,0.97,5,36,8,6,4,53,107,0.14,661,0,0,0,0,0,0,36,8,6,4,53,711,165,165,165,165,990.0,967.0,0.33,0.13,989.5,4,22.4,22.4,22.4,22.4,0.92,0.92,0.92,0.92,33.4,33.4,33.4,33.4,129.5,3108
1982-03-13,1982,3,13,1981,779,0.97,5,36,8,6,4,53,107,0.14,672,0,0,0,0,0,0,36,8,6,4,53,722,168,168,168,168,990.0,967.0,0.34,0.13,989.5,4,22.3,22.3,22.3,22.3,0.92,0.92,0.92,0.92,33.9,33.9,33.9,33.9,131.5,3154
1982-03-14,1982,3,14,1981,783,0.97,5,36,8,6,4,53,107,0.14,676,0,0,0,0,0,0,36,8,6,4,53,726,169,169,169,169,990.0,967.0,0.34,0.13,989.5,4,22.3,22.3,22.3,22.3,0.92,0.92,0.92,0.92,34.1,34.1,34.1,34.1,132.2,3173
1982-03-15,1982,3,15,1981,794,0.97,5,36,8,6,4,53,107,0.13,687,0,0,0,0,0,0,36,8,6,4,53,737,171,171,171,171,990.0,967.1,0.35,0.14,989.5,4,22.2,22.2,22.2,22.2,0.92,0.92,0.92,0.92,34.5,34.5,34.5,34.5,134.1,3217
1982-03-16,1982,3,16,1981,801,0.97,5,36,8,6,4,53,107,0.13,694,0,0,0,0,0,0,36,8,6,4,53,744,173,173,173,173,990.0,967.1,0.35,0.14,989.5,4,22.2,22.2,22.2,22.2,0.92,0.92,0.92,0.92,34.9,34.9,34.9,34.9,135.2,3245
1982-03-17,1982,3,17,1981,803,0.97,5,36,8,6,4,53,107,0.13,696,0,0,0,0,0,0,36,8,6,4,53,746,174,174,174,174,990.0,967.1,0.35,0.14,989.5,4,22.2,22.2,22.2,22.2,0.92,0.92,0.92,0.92,35.0,35.0,35.0,35.0,135.7,3256
1982-03-18,1982,3,18,1981,817,0.97,5,36,8,6,4,53,107,0.13,710,0,0,0,0,0,0,36,8,6,4,53,760,177,177,177,177,990.0,967.2,0.36,0.15,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,35.6,35.6,35.6,35.6,138.1,3314
1982-03-19,1982,3,19,1981,817,0.97,5,36,8,6,4,53,107,0.13,710,0,0,0,0,0,0,36,8,6,4,53,760,177,177,177,177,990.0,967.2,0.36,0.15,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,35.6,35.6,35.6,35.6,138.1,3314
1982-03-20,1982,3,20,1981,819,0.97,5,36,8,6,4,53,107,0.13,712,0,0,0,0,0,0,36,8,6,4,53,762,178,178,178,178,990.0,967.2,0.36,0.15,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,35.7,35.7,35.7,35.7,138.4,3320
1982-03-21,1982,3,21,1981,819,0.97,5,36,8,6,4,53,107,0.13,712,0,0,0,0,0,0,36,8,6,4,53,762,178,178,178,178,990.0,967.2,0.36,0.15,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,35.7,35.7,35.7,35.7,138.4,3320
1982-03-22,1982,3,22,1981,843,0.97,5,36,8,6,4,53,107,0.13,736,0,0,0,0,0,0,36,8,6,4,53,786,184,184,184,184,990.0,967.3,0.37,0.16,989.5,4,22.0,22.0,22.0,22.0,0.93,0.93,0.93,0.93,36.7,36.7,36.7,36.7,142.5,3420
1982-03-23,1982,3,23,1981,858,0.97,5,36,8,6,4,53,107,0.12,751,0,0,0,0,0,0,36,8,6,4,53,801,187,187,187,187,990.0,967.3,0.39,0.17,989.4,4,21.9,21.9,21.9,21.9,0.93,0.93,0.93,0.93,37.4,37.4,37.4,37.4,145.0,3480
1982-03-24,1982,3,24,1981,863,0.97,5,36,8,6,4,53,107,0.12,756,0,0,0,0,0,0,36,8,6,4,53,806,189,189,189,189,990.0,967.4,0.39,0.17,989.4,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,37.6,37.6,37.6,37.6,145.8,3499
1982-03-25,1982,3,25,1981,885,0.97,5,36,8,6,4,53,107,0.12,778,0,0,0,0,0,0,36,8,6,4,53,828,194,194,194,194,990.0,967.4,0.41,0.18,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,38.5,38.5,38.5,38.5,149.4,3585
1982-03-26,1982,3,26,1981,891,0.97,5,36,8,6,4,53,107,0.12,784,0,0,0,0,0,0,36,8,6,4,53,834,196,196,196,196,990.0,967.5,0.42,0.18,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,38.8,38.8,38.8,38.8,150.5,3611
1982-03-27,1982,3,27,1981,906,0.97,5,36,8,6,4,53,107,0.12,799,0,0,0,0,0,0,36,8,6,4,53,849,199,199,199,199,990.0,967.5,0.43,0.19,989.4,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,152.9,3669
1982-03-28,1982,3,28,1981,924,0.97,5,36,8,6,4,53,107,0.12,817,0,0,0,0,0,0,36,8,6,4,53,867,204,204,204,204,990.0,967.6,0.45,0.2,989.3,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,40.1,40.1,40.1,40.1,156.0,3744
1982-03-29,1982,3,29,1981,947,0.97,5,36,8,6,4,53,107,0.11,840,0,0,0,0,0,0,36,8,6,4,53,890,210,210,210,210,990.0,967.7,0.47,0.22,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.7,3832
1982-03-30,1982,3,30,1981,957,0.97,5,36,8,6,4,53,107,0.11,850,0,0,0,0,0,0,36,8,6,4,53,900,212,212,212,212,990.0,967.7,0.48,0.23,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.5,3875
1982-03-31,1982,3,31,1981,989,0.97,5,36,8,6,4,53,107,0.11,882,0,0,0,0,0,0,36,8,6,4,53,932,220,220,220,220,990.0,967.9,0.51,0.26,989.2,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,166.5,3996
1982-04-01,1982,4,1,1981,1022,0.97,5,40,10,8,5,62,125,0.12,897,0,0,0,0,0,0,40,10,8,5,62,955,224,224,224,224,990.0,968.0,0.53,0.27,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,168.4,4040
1982-04-02,1982,4,2,1981,1042,0.97,5,40,10,8,5,62,125,0.12,917,0,0,0,0,0,0,40,10,8,5,62,975,229,229,229,229,990.0,968.0,0.55,0.28,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.8,43.8,43.8,43.8,171.6,4118
1982-04-03,1982,4,3,1981,1066,0.97,5,40,10,8,5,62,125,0.12,941,0,0,0,0,0,0,40,10,8,5,62,999,235,235,235,235,990.0,968.1,0.57,0.3,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,175.1,4203
1982-04-04,1982,4,4,1981,1066,0.97,5,40,10,8,5,62,125,0.12,941,0,0,0,0,0,0,40,10,8,5,62,999,235,235,235,235,990.0,968.1,0.57,0.3,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,175.1,4203
1982-04-05,1982,4,5,1981,1089,0.97,5,40,10,8,5,62,125,0.11,964,0,0,0,0,0,0,40,10,8,5,62,1022,241,241,241,241,990.0,968.2,0.59,0.32,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.5,45.5,45.5,45.5,178.4,4282
1982-04-06,1982,4,6,1981,1125,0.97,5,40,10,8,5,62,125,0.11,1000,0,0,0,0,0,0,40,10,8,5,62,1058,250,250,250,250,990.0,968.3,0.64,0.35,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.3,4398
1982-04-07,1982,4,7,1981,1150,0.97,5,40,10,8,5,62,125,0.11,1025,0,0,0,0,0,0,40,10,8,5,62,1083,256,256,256,256,990.0,968.4,0.67,0.38,988.9,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.2,4469
1982-04-08,1982,4,8,1981,1172,0.97,5,40,10,8,5,62,125,0.11,1047,0,0,0,0,0,0,40,10,8,5,62,1105,261,261,261,261,990.0,968.4,0.71,0.41,988.9,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,48.2,48.2,48.2,48.2,188.8,4530
1982-04-09,1982,4,9,1981,1199,0.97,5,40,10,8,5,62,125,0.1,1074,0,0,0,0,0,0,40,10,8,5,62,1132,268,268,268,268,990.0,968.5,0.75,0.45,988.8,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.8,4603
1982-04-10,1982,4,10,1981,1246,0.97,5,40,10,8,5,62,125,0.1,1100,21,6,1,1,0,10,46,11,9,5,72,1167,275,275,275,275,990.0,968.7,0.8,0.48,988.7,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.4,49.4,49.4,49.4,192.8,4627
1982-04-11,1982,4,11,1981,1291,0.93,5,40,10,8,5,62,125,0.1,1100,66,21,5,4,2,32,61,15,12,7,94,1188,275,275,275,275,990.0,968.8,0.83,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.8,4603
1982-04-12,1982,4,12,1981,1327,0.93,5,40,10,8,5,62,125,0.09,1100,102,32,8,6,4,51,72,18,14,9,113,1205,275,275,275,275,990.0,968.9,0.85,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.4,4568
1982-04-13,1982,4,13,1981,1355,0.93,5,40,10,8,5,62,125,0.09,1100,130,41,8,8,5,67,81,18,16,10,129,1216,275,275,275,275,990.0,969.0,0.87,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.3,4542
1982-04-14,1982,4,14,1981,1365,0.93,5,40,10,8,5,62,125,0.09,1100,140,45,8,9,5,73,85,18,17,10,135,1220,275,275,275,275,990.0,969.1,0.87,0.48,988.6,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.2,48.2,48.2,48.2,188.8,4532
1982-04-15,1982,4,15,1981,1392,0.93,5,40,10,8,5,62,125,0.09,1100,167,53,8,10,6,88,93,18,18,11,150,1230,275,275,275,275,990.0,969.1,0.89,0.48,988.6,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.8,4506
1982-04-16,1982,4,16,1981,1399,0.93,5,40,10,8,5,62,125,0.09,1100,174,55,8,11,6,92,95,18,19,11,154,1233,275,275,275,275,990.0,969.2,0.9,0.48,988.6,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.4,4498
1982-04-17,1982,4,17,1981,1399,0.93,5,40,10,8,5,62,125,0.09,1100,174,55,8,11,6,92,95,18,19,11,154,1233,275,275,275,275,990.0,969.2,0.9,0.48,988.6,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.4,4498
1982-04-18,1982,4,18,1981,1399,0.93,5,40,10,8,5,62,125,0.09,1100,174,55,8,11,6,92,95,18,19,11,154,1233,275,275,275,275,990.0,969.2,0.9,0.48,988.6,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.4,4498
1982-04-19,1982,4,19,1981,1414,0.93,5,40,10,8,5,62,125,0.09,1100,189,60,8,12,7,101,100,18,20,12,163,1238,275,275,275,275,990.0,969.2,0.91,0.48,988.6,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,186.8,4483
1982-04-20,1982,4,20,1981,1431,0.93,5,40,10,8,5,62,125,0.09,1100,206,60,8,13,8,117,100,18,21,13,179,1239,275,275,275,275,990.0,969.3,0.92,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.2,4467
1982-04-21,1982,4,21,1981,1431,0.89,4,45,11,10,10,72,148,0.1,1100,183,55,7,12,12,96,100,18,22,22,168,1240,275,275,275,275,990.0,969.3,0.92,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.1,4467
1982-04-22,1982,4,22,1981,1436,0.89,4,45,11,10,10,72,148,0.1,1100,188,55,7,12,12,101,100,18,22,22,173,1240,275,275,275,275,990.0,969.3,0.92,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.9,4462
1982-04-23,1982,4,23,1981,1355,0.89,4,45,11,10,10,72,148,0.11,1100,107,32,7,7,7,53,77,18,17,17,125,1212,275,275,275,275,990.0,969.0,0.86,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.3,4543
1982-04-24,1982,4,24,1981,1355,0.89,4,45,11,10,10,72,148,0.11,1100,107,32,7,7,7,53,77,18,17,17,125,1212,275,275,275,275,990.0,969.0,0.86,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.3,4543
1982-04-25,1982,4,25,1981,1327,0.89,4,45,11,10,10,72,148,0.11,1100,79,24,5,5,5,38,69,16,15,15,110,1201,275,275,275,275,990.0,968.9,0.85,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.4,4570
1982-04-26,1982,4,26,1981,1327,0.89,4,45,11,10,10,72,148,0.11,1100,79,24,5,5,5,38,69,16,15,15,110,1201,275,275,275,275,990.0,968.9,0.85,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.4,4570
1982-04-27,1982,4,27,1981,1311,0.89,4,45,11,10,10,72,148,0.11,1100,63,19,4,4,4,30,64,15,14,14,102,1194,275,275,275,275,990.0,968.9,0.84,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,191.1,4586
1982-04-28,1982,4,28,1981,1291,0.89,4,45,11,10,10,72,148,0.11,1100,43,13,3,2,2,21,58,14,12,12,93,1185,275,275,275,275,990.0,968.8,0.82,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.9,4605
1982-04-29,1982,4,29,1981,1269,0.89,4,45,11,10,10,72,148,0.12,1100,21,6,1,1,1,10,51,12,11,11,82,1175,275,275,275,275,990.0,968.7,0.81,0.48,988.7,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.2,49.2,49.2,49.2,192.7,4625
1982-04-30,1982,4,30,1981,1269,0.89,4,45,11,10,10,72,148,0.12,1100,21,6,1,1,1,10,51,12,11,11,82,1175,275,275,275,275,990.0,968.7,0.81,0.48,988.7,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.2,49.2,49.2,49.2,192.7,4625
1982-05-01,1982,5,1,1981,1291,0.89,4,47,10,10,10,115,192,0.15,1099,0,0,0,0,0,0,47,10,10,10,115,1166,274,274,274,274,990.0,968.8,0.8,0.48,988.7,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,192.1,4609
1982-05-02,1982,5,2,1981,1291,0.89,4,47,10,10,10,115,192,0.15,1099,0,0,0,0,0,0,47,10,10,10,115,1166,274,274,274,274,990.0,968.8,0.8,0.48,988.7,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,192.1,4609
1982-05-03,1982,5,3,1981,1291,0.89,4,47,10,10,10,115,192,0.15,1099,0,0,0,0,0,0,47,10,10,10,115,1166,274,274,274,274,990.0,968.8,0.8,0.48,988.7,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,192.1,4609
1982-05-04,1982,5,4,1981,1246,0.89,4,47,10,10,10,115,192,0.15,1054,0,0,0,0,0,0,47,10,10,10,115,1121,263,263,263,263,990.0,968.7,0.73,0.42,988.9,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.3,4495
1982-05-05,1982,5,5,1981,1216,0.89,4,47,10,10,10,115,192,0.16,1024,0,0,0,0,0,0,47,10,10,10,115,1091,256,256,256,256,990.0,968.6,0.69,0.38,988.9,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,46.9,46.9,46.9,46.9,184.0,4414
1982-05-06,1982,5,6,1981,1195,0.89,4,47,10,10,10,115,192,0.16,1003,0,0,0,0,0,0,47,10,10,10,115,1070,250,250,250,250,990.0,968.5,0.65,0.35,989.0,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.4,4354
1982-05-07,1982,5,7,1981,1186,0.89,4,47,10,10,10,115,192,0.16,994,0,0,0,0,0,0,47,10,10,10,115,1061,248,248,248,248,990.0,968.5,0.64,0.35,989.0,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,46.0,46.0,46.0,46.0,180.4,4329
1982-05-08,1982,5,8,1981,1186,0.89,4,47,10,10,10,115,192,0.16,994,0,0,0,0,0,0,47,10,10,10,115,1061,248,248,248,248,990.0,968.5,0.64,0.35,989.0,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,46.0,46.0,46.0,46.0,180.4,4329
1982-05-09,1982,5,9,1981,1182,0.89,4,47,10,10,10,115,192,0.16,990,0,0,0,0,0,0,47,10,10,10,115,1057,247,247,247,247,990.0,968.5,0.64,0.34,989.0,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,45.9,45.9,45.9,45.9,179.9,4317
1982-05-10,1982,5,10,1981,1166,0.89,4,47,10,10,10,115,192,0.16,974,0,0,0,0,0,0,47,10,10,10,115,1041,243,243,243,243,990.0,968.4,0.61,0.33,989.1,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,177.8,4267
1982-05-11,1982,5,11,1981,1151,0.91,5,42,9,8,6,82,147,0.13,1004,0,0,0,0,0,0,42,9,8,6,82,1063,251,251,251,251,990.0,968.4,0.64,0.36,989.0,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.0,4392
1982-05-12,1982,5,12,1981,1141,0.91,5,42,9,8,6,82,147,0.13,994,0,0,0,0,0,0,42,9,8,6,82,1053,248,248,248,248,990.0,968.3,0.63,0.35,989.0,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.8,4363
1982-05-13,1982,5,13,1981,1127,0.91,5,42,9,8,6,82,147,0.13,980,0,0,0,0,0,0,42,9,8,6,82,1039,245,245,245,245,990.0,968.3,0.61,0.33,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.9,45.9,45.9,45.9,180.0,4320
1982-05-14,1982,5,14,1981,1127,0.91,5,42,9,8,6,82,147,0.13,980,0,0,0,0,0,0,42,9,8,6,82,1039,245,245,245,245,990.0,968.3,0.61,0.33,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.9,45.9,45.9,45.9,180.0,4320
1982-05-15,1982,5,15,1981,1127,0.91,5,42,9,8,6,82,147,0.13,980,0,0,0,0,0,0,42,9,8,6,82,1039,245,245,245,245,990.0,968.3,0.61,0.33,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.9,45.9,45.9,45.9,180.0,4320
1982-05-16,1982,5,16,1981,1127,0.91,5,42,9,8,6,82,147,0.13,980,0,0,0,0,0,0,42,9,8,6,82,1039,245,245,245,245,990.0,968.3,0.61,0.33,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.9,45.9,45.9,45.9,180.0,4320
1982-05-17,1982,5,17,1981,1125,0.91,5,42,9,8,6,82,147,0.13,978,0,0,0,0,0,0,42,9,8,6,82,1037,244,244,244,244,990.0,968.3,0.61,0.33,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.9,45.9,45.9,45.9,179.8,4314
1982-05-18,1982,5,18,1981,1117,0.91,5,42,9,8,6,82,147,0.13,970,0,0,0,0,0,0,42,9,8,6,82,1029,242,242,242,242,990.0,968.3,0.6,0.33,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,178.6,4285
1982-05-19,1982,5,19,1981,1096,0.91,5,42,9,8,6,82,147,0.13,949,0,0,0,0,0,0,42,9,8,6,82,1008,237,237,237,237,990.0,968.2,0.58,0.31,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.8,44.8,44.8,44.8,175.7,4216
1982-05-20,1982,5,20,1981,1089,0.91,5,42,9,8,6,82,147,0.13,942,0,0,0,0,0,0,42,9,8,6,82,1001,235,235,235,235,990.0,968.2,0.57,0.3,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,174.7,4192
1982-05-21,1982,5,21,1981,1086,0.91,5,42,9,8,6,82,147,0.14,939,0,0,0,0,0,0,42,9,8,6,82,998,234,234,234,234,990.0,968.2,0.57,0.3,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.5,44.5,44.5,44.5,174.2,4181
1982-05-22,1982,5,22,1981,1082,0.91,5,42,9,8,6,82,147,0.14,935,0,0,0,0,0,0,42,9,8,6,82,994,233,233,233,233,990.0,968.2,0.57,0.3,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.3,44.3,44.3,44.3,173.7,4169
1982-05-23,1982,5,23,1981,1080,0.91,5,42,9,8,6,82,147,0.14,933,0,0,0,0,0,0,42,9,8,6,82,992,233,233,233,233,990.0,968.2,0.56,0.3,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,173.3,4159
1982-05-24,1982,5,24,1981,1080,0.91,5,42,9,8,6,82,147,0.14,933,0,0,0,0,0,0,42,9,8,6,82,992,233,233,233,233,990.0,968.2,0.56,0.3,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,173.3,4159
1982-05-25,1982,5,25,1981,1073,0.91,5,42,9,8,6,82,147,0.14,926,0,0,0,0,0,0,42,9,8,6,82,985,231,231,231,231,990.0,968.1,0.56,0.29,989.2,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.0,44.0,44.0,44.0,172.3,4134
1982-05-26,1982,5,26,1981,1059,0.91,5,42,9,8,6,82,147,0.14,912,0,0,0,0,0,0,42,9,8,6,82,971,228,228,228,228,990.0,968.1,0.54,0.28,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.5,43.5,43.5,43.5,170.2,4084
1982-05-27,1982,5,27,1981,1050,0.91,5,42,9,8,6,82,147,0.14,903,0,0,0,0,0,0,42,9,8,6,82,962,225,225,225,225,990.0,968.1,0.54,0.27,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,168.7,4048
1982-05-28,1982,5,28,1981,1027,0.91,5,42,9,8,6,82,147,0.14,880,0,0,0,0,0,0,42,9,8,6,82,939,220,220,220,220,990.0,968.0,0.52,0.25,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.3,42.3,42.3,42.3,165.0,3959
1982-05-29,1982,5,29,1981,1025,0.91,5,42,9,8,6,82,147,0.14,878,0,0,0,0,0,0,42,9,8,6,82,937,219,219,219,219,990.0,968.0,0.51,0.25,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,164.5,3948
1982-05-30,1982,5,30,1981,1025,0.91,5,42,9,8,6,82,147,0.14,878,0,0,0,0,0,0,42,9,8,6,82,937,219,219,219,219,990.0,968.0,0.51,0.25,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,164.5,3948
1982-05-31,1982,5,31,1981,1025,0.91,5,42,9,8,6,82,147,0.14,878,0,0,0,0,0,0,42,9,8,6,82,937,219,219,219,219,990.0,968.0,0.51,0.25,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,164.5,3948
1982-06-01,1982,6,1,1981,997,0.87,4,45,10,9,9,88,161,0.16,836,0,0,0,0,0,0,45,10,9,9,88,900,209,209,209,209,990.0,967.9,0.48,0.22,989.3,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,40.4,40.4,40.4,40.4,157.3,3774
1982-06-02,1982,6,2,1981,976,0.87,4,45,10,9,9,88,161,0.16,815,0,0,0,0,0,0,45,10,9,9,88,879,203,203,203,203,990.0,967.8,0.46,0.2,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,153.9,3692
1982-06-03,1982,6,3,1981,957,0.87,4,45,10,9,9,88,161,0.17,796,0,0,0,0,0,0,45,10,9,9,88,860,199,199,199,199,990.0,967.7,0.44,0.19,989.4,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,38.9,38.9,38.9,38.9,150.8,3618
