Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1982-06-04,1982,6,4,1981,941,0.87,4,45,10,9,9,88,161,0.17,780,0,0,0,0,0,0,45,10,9,9,88,844,195,195,195,195,990.0,967.7,0.43,0.18,989.4,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,38.2,38.2,38.2,38.2,148.1,3554
1982-06-05,1982,6,5,1981,914,0.87,4,45,10,9,9,88,161,0.18,753,0,0,0,0,0,0,45,10,9,9,88,817,188,188,188,188,990.0,967.6,0.4,0.17,989.4,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,37.0,37.0,37.0,37.0,143.7,3448
1982-06-06,1982,6,6,1981,906,0.87,4,45,10,9,9,88,161,0.18,745,0,0,0,0,0,0,45,10,9,9,88,809,186,186,186,186,990.0,967.5,0.4,0.16,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,36.7,36.7,36.7,36.7,142.5,3418
1982-06-07,1982,6,7,1981,885,0.87,4,45,10,9,9,88,161,0.18,724,0,0,0,0,0,0,45,10,9,9,88,788,181,181,181,181,990.0,967.4,0.38,0.15,989.5,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,35.8,35.8,35.8,35.8,138.9,3334
1982-06-08,1982,6,8,1981,858,0.87,4,45,10,9,9,88,161,0.19,697,0,0,0,0,0,0,45,10,9,9,88,761,174,174,174,174,990.0,967.3,0.36,0.14,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,34.6,34.6,34.6,34.6,134.4,3225
1982-06-09,1982,6,9,1981,843,0.87,4,45,10,9,9,88,161,0.19,682,0,0,0,0,0,0,45,10,9,9,88,746,170,170,170,170,990.0,967.3,0.35,0.13,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,34.0,34.0,34.0,34.0,131.8,3163
1982-06-10,1982,6,10,1981,817,0.87,4,45,10,9,9,88,161,0.2,656,0,0,0,0,0,0,45,10,9,9,88,720,218,218,218,0,990.0,967.2,0.34,0.13,989.5,3,22.0,22.0,22.0,22.4,0.94,0.94,0.94,0.0,44.3,44.3,44.3,0.0,130.3,3127
1982-06-11,1982,6,11,1981,803,0.86,4,45,10,9,9,88,161,0.2,642,0,0,0,0,0,0,45,10,9,9,88,706,214,214,214,0,990.0,967.1,0.33,0.12,989.5,3,22.1,22.1,22.1,22.4,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,127.7,3064
1982-06-12,1982,6,12,1981,783,0.86,4,45,10,9,9,88,161,0.21,622,0,0,0,0,0,0,45,10,9,9,88,686,207,207,207,0,990.0,967.0,0.32,0.12,989.6,3,22.2,22.2,22.2,22.5,0.93,0.93,0.93,0.0,42.3,42.3,42.3,0.0,123.9,2972
1982-06-13,1982,6,13,1981,751,0.86,4,45,10,9,9,88,161,0.21,590,0,0,0,0,0,0,45,10,9,9,88,654,196,196,196,0,990.0,966.9,0.3,0.11,989.6,3,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.0,40.3,40.3,40.3,0.0,117.6,2822
1982-06-14,1982,6,14,1981,751,0.86,4,45,10,9,9,88,161,0.21,590,0,0,0,0,0,0,45,10,9,9,88,654,196,196,196,0,990.0,966.9,0.3,0.11,989.6,3,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.0,40.3,40.3,40.3,0.0,117.6,2822
1982-06-15,1982,6,15,1981,728,0.86,4,45,10,9,9,88,161,0.22,567,0,0,0,0,0,0,45,10,9,9,88,631,189,189,189,0,990.0,966.8,0.29,0.1,989.6,3,22.6,22.6,22.6,22.8,0.93,0.93,0.93,0.0,38.9,38.9,38.9,0.0,113.1,2715
1982-06-16,1982,6,16,1981,705,0.86,4,45,10,9,9,88,161,0.23,544,0,0,0,0,0,0,45,10,9,9,88,608,181,181,181,0,990.0,966.7,0.27,0.09,989.6,3,22.7,22.7,22.7,22.9,0.93,0.93,0.93,0.0,37.4,37.4,37.4,0.0,109.0,2615
1982-06-17,1982,6,17,1981,682,0.86,4,45,10,9,9,88,161,0.24,521,0,0,0,0,0,0,45,10,9,9,88,585,173,173,173,0,990.0,966.6,0.26,0.08,989.7,3,22.8,22.8,22.8,23.0,0.92,0.92,0.92,0.0,35.9,35.9,35.9,0.0,104.6,2510
1982-06-18,1982,6,18,1981,659,0.86,4,45,10,9,9,88,161,0.24,498,0,0,0,0,0,0,45,10,9,9,88,562,166,166,166,0,990.0,966.5,0.25,0.07,989.7,3,22.9,22.9,22.9,23.1,0.92,0.92,0.92,0.0,34.5,34.5,34.5,0.0,100.4,2409
1982-06-19,1982,6,19,1981,636,0.86,4,45,10,9,9,88,161,0.25,475,0,0,0,0,0,0,45,10,9,9,88,539,158,158,158,0,990.0,966.4,0.23,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,33.0,33.0,33.0,0.0,96.0,2304
1982-06-20,1982,6,20,1981,623,0.86,4,45,10,9,9,88,161,0.26,462,0,0,0,0,0,0,45,10,9,9,88,526,154,154,154,0,990.0,966.4,0.23,0.06,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,32.1,32.1,32.1,0.0,93.5,2243
1982-06-21,1982,6,21,1981,615,0.84,4,45,10,9,9,88,161,0.26,454,0,0,0,0,0,0,45,10,9,9,88,518,151,151,151,0,990.0,966.4,0.22,0.06,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,31.6,31.6,31.6,0.0,91.9,2205
1982-06-22,1982,6,22,1981,601,0.84,4,45,10,9,9,88,161,0.27,440,0,0,0,0,0,0,45,10,9,9,88,504,146,146,146,0,990.0,966.3,0.21,0.06,989.7,3,23.3,23.3,23.3,23.4,0.91,0.91,0.91,0.0,30.7,30.7,30.7,0.0,89.2,2140
1982-06-23,1982,6,23,1981,583,0.84,4,45,10,9,9,88,161,0.28,422,0,0,0,0,0,0,45,10,9,9,88,486,211,211,0,0,990.0,966.2,0.21,0.05,989.7,2,23.2,23.2,23.5,23.5,0.94,0.94,0.0,0.0,45.0,45.0,0.0,0.0,88.1,2114
1982-06-24,1982,6,24,1981,571,0.84,4,45,10,9,9,88,161,0.28,410,0,0,0,0,0,0,45,10,9,9,88,474,205,205,0,0,990.0,966.2,0.2,0.05,989.7,2,23.3,23.3,23.6,23.6,0.94,0.94,0.0,0.0,43.9,43.9,0.0,0.0,85.9,2061
1982-06-25,1982,6,25,1981,563,0.84,4,45,10,9,9,88,161,0.29,402,0,0,0,0,0,0,45,10,9,9,88,466,201,201,0,0,990.0,966.1,0.2,0.05,989.7,2,23.3,23.3,23.6,23.6,0.93,0.93,0.0,0.0,43.0,43.0,0.0,0.0,84.2,2020
1982-06-26,1982,6,26,1981,556,0.84,4,45,10,9,9,88,161,0.29,395,0,0,0,0,0,0,45,10,9,9,88,459,197,197,0,0,990.0,966.1,0.2,0.05,989.8,2,23.4,23.4,23.7,23.7,0.93,0.93,0.0,0.0,42.3,42.3,0.0,0.0,82.5,1980
1982-06-27,1982,6,27,1981,550,0.84,4,45,10,9,9,88,161,0.29,389,0,0,0,0,0,0,45,10,9,9,88,453,194,194,0,0,990.0,966.1,0.2,0.05,989.8,2,23.4,23.4,23.7,23.7,0.93,0.93,0.0,0.0,41.7,41.7,0.0,0.0,81.4,1952
1982-06-28,1982,6,28,1981,548,0.84,4,45,10,9,9,88,161,0.29,387,0,0,0,0,0,0,45,10,9,9,88,451,193,193,0,0,990.0,966.1,0.19,0.05,989.8,2,23.4,23.4,23.7,23.7,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,80.8,1938
1982-06-29,1982,6,29,1981,537,0.84,4,45,10,9,9,88,161,0.3,376,0,0,0,0,0,0,45,10,9,9,88,440,188,188,0,0,990.0,966.0,0.19,0.05,989.8,2,23.5,23.5,23.7,23.7,0.93,0.93,0.0,0.0,40.4,40.4,0.0,0.0,78.5,1883
1982-06-30,1982,6,30,1981,532,0.84,4,45,10,9,9,88,161,0.3,371,0,0,0,0,0,0,45,10,9,9,88,435,185,185,0,0,990.0,966.0,0.19,0.04,989.8,2,23.5,23.5,23.8,23.8,0.93,0.93,0.0,0.0,39.8,39.8,0.0,0.0,77.4,1856
1982-07-01,1982,7,1,1981,523,0.81,4,42,9,8,6,70,135,0.26,388,0,0,0,0,0,0,42,9,8,6,70,447,194,194,0,0,990.0,966.0,0.19,0.05,989.8,2,23.5,23.5,23.8,23.8,0.93,0.93,0.0,0.0,41.7,41.7,0.0,0.0,81.4,1953
1982-07-02,1982,7,2,1981,516,0.81,4,42,9,8,6,70,135,0.26,381,0,0,0,0,0,0,42,9,8,6,70,440,190,190,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,23.8,23.8,0.93,0.93,0.0,0.0,41.1,41.1,0.0,0.0,80.0,1920
1982-07-03,1982,7,3,1981,512,0.81,4,42,9,8,6,70,135,0.26,377,0,0,0,0,0,0,42,9,8,6,70,436,188,188,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,23.9,23.9,0.93,0.93,0.0,0.0,40.6,40.6,0.0,0.0,79.0,1896
1982-07-04,1982,7,4,1981,494,0.81,4,42,9,8,6,70,135,0.27,359,0,0,0,0,0,0,42,9,8,6,70,418,179,179,0,0,990.0,965.8,0.18,0.04,989.8,2,23.7,23.7,23.9,23.9,0.93,0.93,0.0,0.0,38.8,38.8,0.0,0.0,75.3,1806
1982-07-05,1982,7,5,1981,486,0.81,4,42,9,8,6,70,135,0.28,351,0,0,0,0,0,0,42,9,8,6,70,410,175,175,0,0,990.0,965.8,0.18,0.04,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,37.9,37.9,0.0,0.0,73.5,1764
1982-07-06,1982,7,6,1981,479,0.81,4,42,9,8,6,70,135,0.28,344,0,0,0,0,0,0,42,9,8,6,70,403,172,172,0,0,990.0,965.8,0.18,0.04,989.8,2,23.8,23.8,24.0,24.0,0.92,0.92,0.0,0.0,37.2,37.2,0.0,0.0,72.2,1732
1982-07-07,1982,7,7,1981,479,0.81,4,42,9,8,6,70,135,0.28,344,0,0,0,0,0,0,42,9,8,6,70,403,172,172,0,0,990.0,965.8,0.18,0.04,989.8,2,23.8,23.8,24.0,24.0,0.92,0.92,0.0,0.0,37.2,37.2,0.0,0.0,72.2,1732
1982-07-08,1982,7,8,1981,477,0.81,4,42,9,8,6,70,135,0.28,342,0,0,0,0,0,0,42,9,8,6,70,401,171,171,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.0,24.0,0.92,0.92,0.0,0.0,37.0,37.0,0.0,0.0,71.7,1721
1982-07-09,1982,7,9,1981,477,0.81,4,42,9,8,6,70,135,0.28,342,0,0,0,0,0,0,42,9,8,6,70,401,171,171,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.0,24.0,0.92,0.92,0.0,0.0,37.0,37.0,0.0,0.0,71.7,1721
1982-07-10,1982,7,10,1981,470,0.81,4,42,9,8,6,70,135,0.29,335,0,0,0,0,0,0,42,9,8,6,70,394,167,167,0,0,990.0,965.7,0.17,0.04,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,36.2,36.2,0.0,0.0,70.3,1686
1982-07-11,1982,7,11,1981,467,0.77,4,42,9,8,6,70,135,0.29,332,0,0,0,0,0,0,42,9,8,6,70,391,166,166,0,0,990.0,965.7,0.17,0.04,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,35.9,35.9,0.0,0.0,69.7,1671
1982-07-12,1982,7,12,1981,467,0.77,4,42,9,8,6,70,135,0.29,332,0,0,0,0,0,0,42,9,8,6,70,391,166,166,0,0,990.0,965.7,0.17,0.04,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,35.9,35.9,0.0,0.0,69.7,1671
1982-07-13,1982,7,13,1981,459,0.77,4,42,9,8,6,70,135,0.29,324,0,0,0,0,0,0,42,9,8,6,70,383,162,162,0,0,990.0,965.7,0.17,0.03,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,35.1,35.1,0.0,0.0,68.0,1632
1982-07-14,1982,7,14,1981,455,0.77,4,42,9,8,6,70,135,0.3,320,0,0,0,0,0,0,42,9,8,6,70,379,160,160,0,0,990.0,965.7,0.17,0.03,989.8,2,24.0,24.0,24.1,24.1,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,67.3,1614
1982-07-15,1982,7,15,1981,445,0.77,4,42,9,8,6,70,135,0.3,310,0,0,0,0,0,0,42,9,8,6,70,369,155,155,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,33.6,33.6,0.0,0.0,65.2,1564
1982-07-16,1982,7,16,1981,445,0.77,4,42,9,8,6,70,135,0.3,310,0,0,0,0,0,0,42,9,8,6,70,369,155,155,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,33.6,33.6,0.0,0.0,65.2,1564
1982-07-17,1982,7,17,1981,445,0.77,4,42,9,8,6,70,135,0.3,310,0,0,0,0,0,0,42,9,8,6,70,369,155,155,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,33.6,33.6,0.0,0.0,65.2,1564
1982-07-18,1982,7,18,1981,440,0.77,4,42,9,8,6,70,135,0.31,305,0,0,0,0,0,0,42,9,8,6,70,364,152,152,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,24.2,24.2,0.92,0.92,0.0,0.0,33.0,33.0,0.0,0.0,64.0,1537
1982-07-19,1982,7,19,1981,440,0.77,4,42,9,8,6,70,135,0.31,305,0,0,0,0,0,0,42,9,8,6,70,364,152,152,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,24.2,24.2,0.92,0.92,0.0,0.0,33.0,33.0,0.0,0.0,64.0,1537
1982-07-20,1982,7,20,1981,435,0.77,4,42,9,8,6,70,135,0.31,300,0,0,0,0,0,0,42,9,8,6,70,359,150,150,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,24.2,24.2,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,63.1,1514
1982-07-21,1982,7,21,1981,430,0.72,4,42,9,8,6,70,135,0.31,295,0,0,0,0,0,0,42,9,8,6,70,354,147,147,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,62.2,1491
1982-07-22,1982,7,22,1981,426,0.72,4,42,9,8,6,70,135,0.32,291,0,0,0,0,0,0,42,9,8,6,70,350,145,145,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.91,0.91,0.0,0.0,31.6,31.6,0.0,0.0,61.3,1470
1982-07-23,1982,7,23,1981,422,0.72,4,42,9,8,6,70,135,0.32,287,0,0,0,0,0,0,42,9,8,6,70,346,143,143,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,31.1,31.1,0.0,0.0,60.4,1449
1982-07-24,1982,7,24,1981,422,0.72,4,42,9,8,6,70,135,0.32,287,0,0,0,0,0,0,42,9,8,6,70,346,143,143,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,31.1,31.1,0.0,0.0,60.4,1449
1982-07-25,1982,7,25,1981,417,0.72,4,42,9,8,6,70,135,0.32,282,0,0,0,0,0,0,42,9,8,6,70,341,141,141,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,30.6,30.6,0.0,0.0,59.4,1426
1982-07-26,1982,7,26,1981,417,0.72,4,42,9,8,6,70,135,0.32,282,0,0,0,0,0,0,42,9,8,6,70,341,141,141,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,30.6,30.6,0.0,0.0,59.4,1426
1982-07-27,1982,7,27,1981,413,0.72,4,42,9,8,6,70,135,0.33,278,0,0,0,0,0,0,42,9,8,6,70,337,139,139,0,0,990.0,965.5,0.15,0.03,989.8,2,24.2,24.2,24.4,24.4,0.91,0.91,0.0,0.0,30.2,30.2,0.0,0.0,58.6,1405
1982-07-28,1982,7,28,1981,408,0.72,4,42,9,8,6,70,135,0.33,273,0,0,0,0,0,0,42,9,8,6,70,332,136,136,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,29.6,29.6,0.0,0.0,57.4,1376
1982-07-29,1982,7,29,1981,402,0.72,4,42,9,8,6,70,135,0.34,267,0,0,0,0,0,0,42,9,8,6,70,326,133,133,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,29.0,29.0,0.0,0.0,56.3,1350
1982-07-30,1982,7,30,1981,398,0.72,4,42,9,8,6,70,135,0.34,263,0,0,0,0,0,0,42,9,8,6,70,322,131,131,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,28.5,28.5,0.0,0.0,55.3,1326
1982-07-31,1982,7,31,1981,391,0.72,4,42,9,8,6,70,135,0.34,256,0,0,0,0,0,0,42,9,8,6,70,315,128,128,0,0,990.0,965.4,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,27.8,27.8,0.0,0.0,54.0,1295
1982-08-01,1982,8,1,1981,391,0.65,3,47,8,6,5,89,155,0.4,236,0,0,0,0,0,0,47,8,6,5,89,297,118,118,0,0,990.0,965.4,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,25.5,25.5,0.0,0.0,49.4,1186
1982-08-02,1982,8,2,1981,389,0.65,3,47,8,6,5,89,155,0.4,234,0,0,0,0,0,0,47,8,6,5,89,295,117,117,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,25.2,25.2,0.0,0.0,48.8,1172
1982-08-03,1982,8,3,1981,386,0.65,3,47,8,6,5,89,155,0.4,231,0,0,0,0,0,0,47,8,6,5,89,292,115,115,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,24.9,24.9,0.0,0.0,48.3,1158
1982-08-04,1982,8,4,1981,386,0.65,3,47,8,6,5,89,155,0.4,231,0,0,0,0,0,0,47,8,6,5,89,292,115,115,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,24.9,24.9,0.0,0.0,48.3,1158
1982-08-05,1982,8,5,1981,380,0.65,3,47,8,6,5,89,155,0.41,225,0,0,0,0,0,0,47,8,6,5,89,286,112,112,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.5,24.5,0.9,0.9,0.0,0.0,24.2,24.2,0.0,0.0,47.0,1128
1982-08-06,1982,8,6,1981,377,0.65,3,47,8,6,5,89,155,0.41,222,0,0,0,0,0,0,47,8,6,5,89,283,111,111,0,0,990.0,965.3,0.14,0.01,989.9,2,24.5,24.5,24.6,24.6,0.89,0.89,0.0,0.0,23.8,23.8,0.0,0.0,46.2,1107
1982-08-07,1982,8,7,1981,373,0.65,3,47,8,6,5,89,155,0.42,218,0,0,0,0,0,0,47,8,6,5,89,279,218,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.7,1145
1982-08-08,1982,8,8,1981,373,0.65,3,47,8,6,5,89,155,0.42,218,0,0,0,0,0,0,47,8,6,5,89,279,218,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.7,1145
1982-08-09,1982,8,9,1981,370,0.65,3,47,8,6,5,89,155,0.42,215,0,0,0,0,0,0,47,8,6,5,89,276,215,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,47.2,1131
1982-08-10,1982,8,10,1981,364,0.65,3,47,8,6,5,89,155,0.43,209,0,0,0,0,0,0,47,8,6,5,89,270,209,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,45.9,1102
1982-08-11,1982,8,11,1981,360,0.6,3,47,8,6,5,89,155,0.43,205,0,0,0,0,0,0,47,8,6,5,89,266,205,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1080
1982-08-12,1982,8,12,1981,353,0.6,3,47,8,6,5,89,155,0.44,198,0,0,0,0,0,0,47,8,6,5,89,259,198,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.93,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1046
1982-08-13,1982,8,13,1981,350,0.6,3,47,8,6,5,89,155,0.44,195,0,0,0,0,0,0,47,8,6,5,89,256,195,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.93,0.0,0.0,0.0,43.7,0.0,0.0,0.0,42.8,1026
1982-08-14,1982,8,14,1981,350,0.6,3,47,8,6,5,89,155,0.44,195,0,0,0,0,0,0,47,8,6,5,89,256,195,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.93,0.0,0.0,0.0,43.7,0.0,0.0,0.0,42.8,1026
1982-08-15,1982,8,15,1981,350,0.6,3,47,8,6,5,89,155,0.44,195,0,0,0,0,0,0,47,8,6,5,89,256,195,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.93,0.0,0.0,0.0,43.7,0.0,0.0,0.0,42.8,1026
1982-08-16,1982,8,16,1981,346,0.6,3,47,8,6,5,89,155,0.45,191,0,0,0,0,0,0,47,8,6,5,89,252,191,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.7,24.7,24.7,0.93,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.0,1007
1982-08-17,1982,8,17,1981,346,0.6,3,47,8,6,5,89,155,0.45,191,0,0,0,0,0,0,47,8,6,5,89,252,191,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.7,24.7,24.7,0.93,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.0,1007
1982-08-18,1982,8,18,1981,344,0.6,3,47,8,6,5,89,155,0.45,189,0,0,0,0,0,0,47,8,6,5,89,250,189,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.7,24.7,24.7,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.4,994
1982-08-19,1982,8,19,1981,344,0.6,3,47,8,6,5,89,155,0.45,189,0,0,0,0,0,0,47,8,6,5,89,250,189,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.7,24.7,24.7,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.4,994
1982-08-20,1982,8,20,1981,344,0.6,3,47,8,6,5,89,155,0.45,189,0,0,0,0,0,0,47,8,6,5,89,250,189,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.7,24.7,24.7,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.4,994
1982-08-21,1982,8,21,1981,335,0.54,3,47,8,6,5,89,155,0.46,180,0,0,0,0,0,0,47,8,6,5,89,241,180,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,39.3,942
1982-08-22,1982,8,22,1981,335,0.54,3,47,8,6,5,89,155,0.46,180,0,0,0,0,0,0,47,8,6,5,89,241,180,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,39.3,942
1982-08-23,1982,8,23,1981,331,0.54,3,47,8,6,5,89,155,0.47,176,0,0,0,0,0,0,47,8,6,5,89,237,176,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,39.5,0.0,0.0,0.0,38.3,919
1982-08-24,1982,8,24,1981,329,0.54,3,47,8,6,5,89,155,0.47,174,0,0,0,0,0,0,47,8,6,5,89,235,174,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,37.8,906
1982-08-25,1982,8,25,1981,325,0.54,3,47,8,6,5,89,155,0.48,170,0,0,0,0,0,0,47,8,6,5,89,231,170,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.0,888
1982-08-26,1982,8,26,1981,323,0.54,3,47,8,6,5,89,155,0.48,168,0,0,0,0,0,0,47,8,6,5,89,229,168,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,877
1982-08-27,1982,8,27,1981,323,0.54,3,47,8,6,5,89,155,0.48,168,0,0,0,0,0,0,47,8,6,5,89,229,168,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,877
1982-08-28,1982,8,28,1981,323,0.54,3,47,8,6,5,89,155,0.48,168,0,0,0,0,0,0,47,8,6,5,89,229,168,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,877
1982-08-29,1982,8,29,1981,323,0.54,3,47,8,6,5,89,155,0.48,168,0,0,0,0,0,0,47,8,6,5,89,229,168,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,877
1982-08-30,1982,8,30,1981,320,0.54,3,47,8,6,5,89,155,0.48,165,0,0,0,0,0,0,47,8,6,5,89,226,165,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,859
1982-08-31,1982,8,31,1981,320,0.54,3,47,8,6,5,89,155,0.48,165,0,0,0,0,0,0,47,8,6,5,89,226,165,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,859
1982-09-01,1982,9,1,1981,320,0.53,3,40,6,4,3,65,118,0.37,202,0,0,0,0,0,0,40,6,4,3,65,252,202,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,45.6,0.0,0.0,0.0,44.7,1072
1982-09-02,1982,9,2,1981,320,0.53,3,40,6,4,3,65,118,0.37,202,0,0,0,0,0,0,40,6,4,3,65,252,202,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,45.6,0.0,0.0,0.0,44.7,1072
1982-09-03,1982,9,3,1981,316,0.53,3,40,6,4,3,65,118,0.37,198,0,0,0,0,0,0,40,6,4,3,65,248,198,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,44.8,0.0,0.0,0.0,43.9,1052
1982-09-04,1982,9,4,1981,311,0.53,3,40,6,4,3,65,118,0.38,193,0,0,0,0,0,0,40,6,4,3,65,243,193,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,43.7,0.0,0.0,0.0,42.8,1026
1982-09-05,1982,9,5,1981,311,0.53,3,40,6,4,3,65,118,0.38,193,0,0,0,0,0,0,40,6,4,3,65,243,193,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,43.7,0.0,0.0,0.0,42.8,1026
1982-09-06,1982,9,6,1981,309,0.53,3,40,6,4,3,65,118,0.38,191,0,0,0,0,0,0,40,6,4,3,65,241,191,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,42.1,1010
1982-09-07,1982,9,7,1981,302,0.53,3,40,6,4,3,65,118,0.39,184,0,0,0,0,0,0,40,6,4,3,65,234,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.5,972
1982-09-08,1982,9,8,1981,299,0.53,3,40,6,4,3,65,118,0.39,181,0,0,0,0,0,0,40,6,4,3,65,231,181,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,954
1982-09-09,1982,9,9,1981,290,0.53,3,40,6,4,3,65,118,0.41,172,0,0,0,0,0,0,40,6,4,3,65,222,172,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.7,904
1982-09-10,1982,9,10,1981,287,0.53,3,40,6,4,3,65,118,0.41,169,0,0,0,0,0,0,40,6,4,3,65,219,169,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.0,886
1982-09-11,1982,9,11,1981,287,0.48,3,40,6,4,3,65,118,0.41,169,0,0,0,0,0,0,40,6,4,3,65,219,169,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.0,886
1982-09-12,1982,9,12,1981,283,0.48,3,40,6,4,3,65,118,0.42,165,0,0,0,0,0,0,40,6,4,3,65,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.92,0.0,0.0,0.0,37.3,0.0,0.0,0.0,36.2,867
1982-09-13,1982,9,13,1981,281,0.48,3,40,6,4,3,65,118,0.42,163,0,0,0,0,0,0,40,6,4,3,65,213,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.7,0.0,0.0,0.0,35.6,855
1982-09-14,1982,9,14,1981,275,0.48,3,40,6,4,3,65,118,0.43,157,0,0,0,0,0,0,40,6,4,3,65,207,157,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,826
1982-09-15,1982,9,15,1981,275,0.48,3,40,6,4,3,65,118,0.43,157,0,0,0,0,0,0,40,6,4,3,65,207,157,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,826
1982-09-16,1982,9,16,1981,273,0.48,3,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,34.0,814
1982-09-17,1982,9,17,1981,273,0.48,3,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,34.0,814
1982-09-18,1982,9,18,1981,273,0.48,3,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,34.0,814
1982-09-19,1982,9,19,1981,273,0.48,3,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,34.0,814
1982-09-20,1982,9,20,1981,273,0.48,3,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,34.0,814
1982-09-21,1982,9,21,1981,271,0.45,3,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,801
1982-09-22,1982,9,22,1981,271,0.45,3,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,801
1982-09-23,1982,9,23,1981,264,0.45,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.1,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,763
1982-09-24,1982,9,24,1981,264,0.45,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.1,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,763
1982-09-25,1982,9,25,1981,261,0.45,3,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.1,25.1,25.1,0.91,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.2,748
1982-09-26,1982,9,26,1981,258,0.45,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.6,0.0,0.0,0.0,30.6,734
1982-09-27,1982,9,27,1981,258,0.45,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.6,0.0,0.0,0.0,30.6,734
1982-09-28,1982,9,28,1981,256,0.45,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.1,723
1982-09-29,1982,9,29,1981,246,0.45,3,40,6,4,3,65,118,0.48,128,0,0,0,0,0,0,40,6,4,3,65,178,128,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,666
1982-09-30,1982,9,30,1981,243,0.45,3,40,6,4,3,65,118,0.49,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.1,651
1982-10-01,1982,10,1,1982,256,0.46,3,37,5,3,2,50,97,0.38,159,0,0,0,0,0,0,37,5,3,2,50,204,159,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,36.0,0.0,0.0,0.0,35.0,838
1982-10-02,1982,10,2,1982,261,0.46,3,37,5,3,2,50,97,0.37,164,0,0,0,0,0,0,37,5,3,2,50,209,164,0,0,0,990.0,964.7,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.1,0.0,0.0,0.0,36.0,864
1982-10-03,1982,10,3,1982,261,0.46,3,37,5,3,2,50,97,0.37,164,0,0,0,0,0,0,37,5,3,2,50,209,164,0,0,0,990.0,964.7,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.1,0.0,0.0,0.0,36.0,864
1982-10-04,1982,10,4,1982,264,0.46,3,37,5,3,2,50,97,0.37,167,0,0,0,0,0,0,37,5,3,2,50,212,167,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.6,878
1982-10-05,1982,10,5,1982,266,0.46,3,37,5,3,2,50,97,0.36,169,0,0,0,0,0,0,37,5,3,2,50,214,169,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,38.4,0.0,0.0,0.0,37.2,893
1982-10-06,1982,10,6,1982,271,0.46,3,37,5,3,2,50,97,0.36,174,0,0,0,0,0,0,37,5,3,2,50,219,174,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,39.4,0.0,0.0,0.0,38.2,917
1982-10-07,1982,10,7,1982,273,0.46,3,37,5,3,2,50,97,0.35,176,0,0,0,0,0,0,37,5,3,2,50,221,176,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,932
1982-10-08,1982,10,8,1982,273,0.46,3,37,5,3,2,50,97,0.35,176,0,0,0,0,0,0,37,5,3,2,50,221,176,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,932
1982-10-09,1982,10,9,1982,275,0.46,3,37,5,3,2,50,97,0.35,178,0,0,0,0,0,0,37,5,3,2,50,223,178,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.4,944
1982-10-10,1982,10,10,1982,275,0.46,3,37,5,3,2,50,97,0.35,178,0,0,0,0,0,0,37,5,3,2,50,223,178,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.4,944
1982-10-11,1982,10,11,1982,275,0.23,2,41,6,4,3,56,110,0.4,165,0,0,0,0,0,0,41,6,4,3,56,216,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.4,0.0,0.0,0.0,36.3,870
1982-10-12,1982,10,12,1982,271,0.23,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
1982-10-13,1982,10,13,1982,266,0.23,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1982-10-14,1982,10,14,1982,261,0.23,2,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,33.0,792
1982-10-15,1982,10,15,1982,258,0.23,2,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,778
1982-10-16,1982,10,16,1982,258,0.23,2,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,778
1982-10-17,1982,10,17,1982,258,0.23,2,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,778
1982-10-18,1982,10,18,1982,256,0.23,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,767
1982-10-19,1982,10,19,1982,258,0.23,2,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,778
1982-10-20,1982,10,20,1982,258,0.23,2,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,778
1982-10-21,1982,10,21,1982,261,0.33,2,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,33.0,792
1982-10-22,1982,10,22,1982,264,0.33,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.6,807
1982-10-23,1982,10,23,1982,266,0.33,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1982-10-24,1982,10,24,1982,271,0.33,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
1982-10-25,1982,10,25,1982,273,0.33,2,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,858
1982-10-26,1982,10,26,1982,275,0.33,2,41,6,4,3,56,110,0.4,165,0,0,0,0,0,0,41,6,4,3,56,216,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.4,0.0,0.0,0.0,36.3,870
1982-10-27,1982,10,27,1982,281,0.33,2,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,899
1982-10-28,1982,10,28,1982,283,0.33,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,911
1982-10-29,1982,10,29,1982,287,0.33,2,41,6,4,3,56,110,0.38,177,0,0,0,0,0,0,41,6,4,3,56,228,177,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,932
1982-10-30,1982,10,30,1982,287,0.33,2,41,6,4,3,56,110,0.38,177,0,0,0,0,0,0,41,6,4,3,56,228,177,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,932
1982-10-31,1982,10,31,1982,290,0.33,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,951
1982-11-01,1982,11,1,1982,290,0.19,2,40,6,4,3,53,106,0.36,184,0,0,0,0,0,0,40,6,4,3,53,234,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.7,975
1982-11-02,1982,11,2,1982,290,0.19,2,40,6,4,3,53,106,0.36,184,0,0,0,0,0,0,40,6,4,3,53,234,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.7,975
1982-11-03,1982,11,3,1982,290,0.19,2,40,6,4,3,53,106,0.36,184,0,0,0,0,0,0,40,6,4,3,53,234,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.7,975
1982-11-04,1982,11,4,1982,290,0.19,2,40,6,4,3,53,106,0.36,184,0,0,0,0,0,0,40,6,4,3,53,234,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.7,975
1982-11-05,1982,11,5,1982,287,0.19,2,40,6,4,3,53,106,0.37,181,0,0,0,0,0,0,40,6,4,3,53,231,181,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,956
1982-11-06,1982,11,6,1982,287,0.19,2,40,6,4,3,53,106,0.37,181,0,0,0,0,0,0,40,6,4,3,53,231,181,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,956
1982-11-07,1982,11,7,1982,290,0.19,2,40,6,4,3,53,106,0.36,184,0,0,0,0,0,0,40,6,4,3,53,234,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.7,975
1982-11-08,1982,11,8,1982,294,0.19,2,40,6,4,3,53,106,0.36,188,0,0,0,0,0,0,40,6,4,3,53,238,188,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.7,1000
1982-11-09,1982,11,9,1982,299,0.19,2,40,6,4,3,53,106,0.35,193,0,0,0,0,0,0,40,6,4,3,53,243,193,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,43.7,0.0,0.0,0.0,42.7,1025
1982-11-10,1982,11,10,1982,302,0.19,2,40,6,4,3,53,106,0.35,196,0,0,0,0,0,0,40,6,4,3,53,246,196,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,44.4,0.0,0.0,0.0,43.5,1043
1982-11-11,1982,11,11,1982,306,0.22,2,40,6,4,3,53,106,0.35,200,0,0,0,0,0,0,40,6,4,3,53,250,200,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,45.2,0.0,0.0,0.0,44.3,1063
1982-11-12,1982,11,12,1982,309,0.22,2,40,6,4,3,53,106,0.34,203,0,0,0,0,0,0,40,6,4,3,53,253,203,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
1982-11-13,1982,11,13,1982,311,0.22,2,40,6,4,3,53,106,0.34,205,0,0,0,0,0,0,40,6,4,3,53,255,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,45.6,1093
1982-11-14,1982,11,14,1982,311,0.22,2,40,6,4,3,53,106,0.34,205,0,0,0,0,0,0,40,6,4,3,53,255,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,45.6,1093
1982-11-15,1982,11,15,1982,316,0.22,2,40,6,4,3,53,106,0.33,210,0,0,0,0,0,0,40,6,4,3,53,260,210,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1118
1982-11-16,1982,11,16,1982,325,0.22,2,40,6,4,3,53,106,0.33,219,0,0,0,0,0,0,40,6,4,3,53,269,219,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.2,1156
1982-11-17,1982,11,17,1982,335,0.22,2,40,6,4,3,53,106,0.32,229,0,0,0,0,0,0,40,6,4,3,53,279,114,114,0,0,990.0,965.1,0.13,0.02,989.8,2,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,24.9,24.9,0.0,0.0,48.3,1159
1982-11-18,1982,11,18,1982,344,0.22,2,40,6,4,3,53,106,0.31,238,0,0,0,0,0,0,40,6,4,3,53,288,119,119,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,26.0,26.0,0.0,0.0,50.3,1208
1982-11-19,1982,11,19,1982,353,0.22,2,40,6,4,3,53,106,0.3,247,0,0,0,0,0,0,40,6,4,3,53,297,123,123,0,0,990.0,965.2,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,27.0,27.0,0.0,0.0,52.4,1258
1982-11-20,1982,11,20,1982,353,0.22,2,40,6,4,3,53,106,0.3,247,0,0,0,0,0,0,40,6,4,3,53,297,123,123,0,0,990.0,965.2,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,27.0,27.0,0.0,0.0,52.4,1258
1982-11-21,1982,11,21,1982,360,0.14,2,40,6,4,3,53,106,0.29,254,0,0,0,0,0,0,40,6,4,3,53,304,127,127,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,27.7,27.7,0.0,0.0,53.8,1290
1982-11-22,1982,11,22,1982,364,0.14,2,40,6,4,3,53,106,0.29,258,0,0,0,0,0,0,40,6,4,3,53,308,129,129,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,28.2,28.2,0.0,0.0,54.7,1312
1982-11-23,1982,11,23,1982,377,0.14,2,40,6,4,3,53,106,0.28,271,0,0,0,0,0,0,40,6,4,3,53,321,135,135,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,29.5,29.5,0.0,0.0,57.3,1375
1982-11-24,1982,11,24,1982,386,0.14,2,40,6,4,3,53,106,0.27,280,0,0,0,0,0,0,40,6,4,3,53,330,140,140,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,30.6,30.6,0.0,0.0,59.3,1422
1982-11-25,1982,11,25,1982,398,0.14,2,40,6,4,3,53,106,0.27,292,0,0,0,0,0,0,40,6,4,3,53,342,146,146,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,24.4,24.4,0.92,0.92,0.0,0.0,31.8,31.8,0.0,0.0,61.7,1481
1982-11-26,1982,11,26,1982,408,0.14,2,40,6,4,3,53,106,0.26,302,0,0,0,0,0,0,40,6,4,3,53,352,151,151,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,32.9,32.9,0.0,0.0,63.8,1530
1982-11-27,1982,11,27,1982,408,0.14,2,40,6,4,3,53,106,0.26,302,0,0,0,0,0,0,40,6,4,3,53,352,151,151,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,32.9,32.9,0.0,0.0,63.8,1530
1982-11-28,1982,11,28,1982,417,0.14,2,40,6,4,3,53,106,0.25,311,0,0,0,0,0,0,40,6,4,3,53,361,155,155,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,33.9,33.9,0.0,0.0,65.8,1580
1982-11-29,1982,11,29,1982,420,0.14,2,40,6,4,3,53,106,0.25,314,0,0,0,0,0,0,40,6,4,3,53,364,157,157,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1592
1982-11-30,1982,11,30,1982,430,0.14,2,40,6,4,3,53,106,0.25,324,0,0,0,0,0,0,40,6,4,3,53,374,162,162,0,0,990.0,965.5,0.17,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,35.3,35.3,0.0,0.0,68.6,1645
1982-12-01,1982,12,1,1982,445,0.14,2,42,7,5,3,61,118,0.26,327,0,0,0,0,0,0,42,7,5,3,61,381,163,163,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,35.5,35.5,0.0,0.0,68.9,1654
1982-12-02,1982,12,2,1982,459,0.14,2,42,7,5,3,61,118,0.26,341,0,0,0,0,0,0,42,7,5,3,61,395,170,170,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,37.0,37.0,0.0,0.0,71.8,1722
1982-12-03,1982,12,3,1982,467,0.14,2,42,7,5,3,61,118,0.25,349,0,0,0,0,0,0,42,7,5,3,61,403,174,174,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,37.8,37.8,0.0,0.0,73.4,1761
1982-12-04,1982,12,4,1982,467,0.14,2,42,7,5,3,61,118,0.25,349,0,0,0,0,0,0,42,7,5,3,61,403,174,174,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,37.8,37.8,0.0,0.0,73.4,1761
1982-12-05,1982,12,5,1982,470,0.14,2,42,7,5,3,61,118,0.25,352,0,0,0,0,0,0,42,7,5,3,61,406,176,176,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,38.1,38.1,0.0,0.0,74.0,1775
1982-12-06,1982,12,6,1982,477,0.14,2,42,7,5,3,61,118,0.25,359,0,0,0,0,0,0,42,7,5,3,61,413,179,179,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,38.9,38.9,0.0,0.0,75.5,1811
1982-12-07,1982,12,7,1982,479,0.14,2,42,7,5,3,61,118,0.25,361,0,0,0,0,0,0,42,7,5,3,61,415,180,180,0,0,990.0,965.8,0.18,0.04,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,39.1,39.1,0.0,0.0,75.9,1821
1982-12-08,1982,12,8,1982,479,0.14,2,42,7,5,3,61,118,0.25,361,0,0,0,0,0,0,42,7,5,3,61,415,180,180,0,0,990.0,965.8,0.18,0.04,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,39.1,39.1,0.0,0.0,75.9,1821
1982-12-09,1982,12,9,1982,486,0.14,2,42,7,5,3,61,118,0.24,368,0,0,0,0,0,0,42,7,5,3,61,422,184,184,0,0,990.0,965.8,0.18,0.04,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,39.8,39.8,0.0,0.0,77.3,1855
1982-12-10,1982,12,10,1982,494,0.14,2,42,7,5,3,61,118,0.24,376,0,0,0,0,0,0,42,7,5,3,61,430,188,188,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,23.9,23.9,0.93,0.93,0.0,0.0,40.7,40.7,0.0,0.0,79.2,1901
1982-12-11,1982,12,11,1982,505,0.15,2,42,7,5,3,61,118,0.23,387,0,0,0,0,0,0,42,7,5,3,61,441,193,193,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,23.9,23.9,0.93,0.93,0.0,0.0,41.8,41.8,0.0,0.0,81.5,1955
1982-12-12,1982,12,12,1982,512,0.15,2,42,7,5,3,61,118,0.23,394,0,0,0,0,0,0,42,7,5,3,61,448,197,197,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,23.9,23.9,0.93,0.93,0.0,0.0,42.5,42.5,0.0,0.0,83.0,1992
1982-12-13,1982,12,13,1982,512,0.15,2,42,7,5,3,61,118,0.23,394,0,0,0,0,0,0,42,7,5,3,61,448,197,197,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,23.9,23.9,0.93,0.93,0.0,0.0,42.5,42.5,0.0,0.0,83.0,1992
1982-12-14,1982,12,14,1982,516,0.15,2,42,7,5,3,61,118,0.23,398,0,0,0,0,0,0,42,7,5,3,61,452,199,199,0,0,990.0,965.9,0.2,0.05,989.8,2,23.5,23.5,23.8,23.8,0.93,0.93,0.0,0.0,43.0,43.0,0.0,0.0,84.1,2017
1982-12-15,1982,12,15,1982,516,0.15,2,42,7,5,3,61,118,0.23,398,0,0,0,0,0,0,42,7,5,3,61,452,199,199,0,0,990.0,965.9,0.2,0.05,989.8,2,23.5,23.5,23.8,23.8,0.93,0.93,0.0,0.0,43.0,43.0,0.0,0.0,84.1,2017
1982-12-16,1982,12,16,1982,523,0.15,2,42,7,5,3,61,118,0.23,405,0,0,0,0,0,0,42,7,5,3,61,459,202,202,0,0,990.0,966.0,0.2,0.05,989.8,2,23.5,23.5,23.8,23.8,0.93,0.93,0.0,0.0,43.6,43.6,0.0,0.0,85.4,2050
1982-12-17,1982,12,17,1982,527,0.15,2,42,7,5,3,61,118,0.22,409,0,0,0,0,0,0,42,7,5,3,61,463,204,204,0,0,990.0,966.0,0.2,0.05,989.7,2,23.5,23.5,23.8,23.8,0.94,0.94,0.0,0.0,44.1,44.1,0.0,0.0,86.4,2072
1982-12-18,1982,12,18,1982,537,0.15,2,42,7,5,3,61,118,0.22,419,0,0,0,0,0,0,42,7,5,3,61,473,209,209,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,23.7,23.7,0.94,0.94,0.0,0.0,45.1,45.1,0.0,0.0,88.4,2122
1982-12-19,1982,12,19,1982,542,0.15,2,42,7,5,3,61,118,0.22,424,0,0,0,0,0,0,42,7,5,3,61,478,212,212,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,23.7,23.7,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,89.3,2142
1982-12-20,1982,12,20,1982,548,0.15,2,42,7,5,3,61,118,0.22,430,0,0,0,0,0,0,42,7,5,3,61,484,215,215,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,23.7,23.7,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,90.5,2171
1982-12-21,1982,12,21,1982,550,0.18,2,42,7,5,3,61,118,0.21,432,0,0,0,0,0,0,42,7,5,3,61,486,216,216,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,23.7,23.7,0.94,0.94,0.0,0.0,46.5,46.5,0.0,0.0,91.0,2185
1982-12-22,1982,12,22,1982,556,0.18,2,42,7,5,3,61,118,0.21,438,0,0,0,0,0,0,42,7,5,3,61,492,219,219,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,23.6,23.6,0.94,0.94,0.0,0.0,47.0,47.0,0.0,0.0,92.1,2209
1982-12-23,1982,12,23,1982,562,0.18,2,42,7,5,3,61,118,0.21,444,0,0,0,0,0,0,42,7,5,3,61,498,148,148,148,0,990.0,966.1,0.21,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,31.2,31.2,31.2,0.0,90.8,2178
1982-12-24,1982,12,24,1982,566,0.18,2,42,7,5,3,61,118,0.21,448,0,0,0,0,0,0,42,7,5,3,61,502,149,149,149,0,990.0,966.2,0.21,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,31.5,31.5,31.5,0.0,91.5,2197
1982-12-25,1982,12,25,1982,566,0.18,2,42,7,5,3,61,118,0.21,448,0,0,0,0,0,0,42,7,5,3,61,502,149,149,149,0,990.0,966.2,0.21,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,31.5,31.5,31.5,0.0,91.5,2197
1982-12-26,1982,12,26,1982,571,0.18,2,42,7,5,3,61,118,0.21,453,0,0,0,0,0,0,42,7,5,3,61,507,151,151,151,0,990.0,966.2,0.22,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,31.8,31.8,31.8,0.0,92.5,2220
1982-12-27,1982,12,27,1982,571,0.18,2,42,7,5,3,61,118,0.21,453,0,0,0,0,0,0,42,7,5,3,61,507,151,151,151,0,990.0,966.2,0.22,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,31.8,31.8,31.8,0.0,92.5,2220
1982-12-28,1982,12,28,1982,577,0.18,2,42,7,5,3,61,118,0.2,459,0,0,0,0,0,0,42,7,5,3,61,513,153,153,153,0,990.0,966.2,0.22,0.06,989.7,3,23.4,23.4,23.4,23.5,0.92,0.92,0.92,0.0,32.2,32.2,32.2,0.0,93.7,2248
1982-12-29,1982,12,29,1982,589,0.18,2,42,7,5,3,61,118,0.2,471,0,0,0,0,0,0,42,7,5,3,61,525,157,157,157,0,990.0,966.3,0.23,0.06,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,32.9,32.9,32.9,0.0,95.9,2300
1982-12-30,1982,12,30,1982,595,0.18,2,42,7,5,3,61,118,0.2,477,0,0,0,0,0,0,42,7,5,3,61,531,159,159,159,0,990.0,966.3,0.23,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,33.4,33.4,33.4,0.0,97.1,2330
1982-12-31,1982,12,31,1982,601,0.18,2,42,7,5,3,61,118,0.2,483,0,0,0,0,0,0,42,7,5,3,61,537,161,161,161,0,990.0,966.3,0.23,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,33.8,33.8,33.8,0.0,98.3,2358
1983-01-01,1983,1,1,1982,608,0.28,2,46,7,6,4,76,139,0.23,469,0,0,0,0,0,0,46,7,6,4,76,528,156,156,156,0,990.0,966.3,0.23,0.06,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,32.7,32.7,32.7,0.0,95.2,2284
1983-01-02,1983,1,2,1982,608,0.28,2,46,7,6,4,76,139,0.23,469,0,0,0,0,0,0,46,7,6,4,76,528,156,156,156,0,990.0,966.3,0.23,0.06,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,32.7,32.7,32.7,0.0,95.2,2284
1983-01-03,1983,1,3,1982,615,0.28,2,46,7,6,4,76,139,0.23,476,0,0,0,0,0,0,46,7,6,4,76,535,158,158,158,0,990.0,966.4,0.23,0.07,989.7,3,23.2,23.2,23.2,23.3,0.92,0.92,0.92,0.0,33.2,33.2,33.2,0.0,96.5,2316
1983-01-04,1983,1,4,1982,623,0.28,2,46,7,6,4,76,139,0.22,484,0,0,0,0,0,0,46,7,6,4,76,543,161,161,161,0,990.0,966.4,0.24,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,33.7,33.7,33.7,0.0,98.1,2354
1983-01-05,1983,1,5,1982,636,0.28,2,46,7,6,4,76,139,0.22,497,0,0,0,0,0,0,46,7,6,4,76,556,165,165,165,0,990.0,966.4,0.24,0.07,989.7,3,23.0,23.0,23.0,23.2,0.92,0.92,0.92,0.0,34.6,34.6,34.6,0.0,100.6,2415
1983-01-06,1983,1,6,1982,647,0.28,2,46,7,6,4,76,139,0.21,508,0,0,0,0,0,0,46,7,6,4,76,567,169,169,169,0,990.0,966.5,0.25,0.07,989.7,3,23.0,23.0,23.0,23.2,0.92,0.92,0.92,0.0,35.3,35.3,35.3,0.0,102.7,2463
1983-01-07,1983,1,7,1982,647,0.28,2,46,7,6,4,76,139,0.21,508,0,0,0,0,0,0,46,7,6,4,76,567,169,169,169,0,990.0,966.5,0.25,0.07,989.7,3,23.0,23.0,23.0,23.2,0.92,0.92,0.92,0.0,35.3,35.3,35.3,0.0,102.7,2463
1983-01-08,1983,1,8,1982,647,0.28,2,46,7,6,4,76,139,0.21,508,0,0,0,0,0,0,46,7,6,4,76,567,169,169,169,0,990.0,966.5,0.25,0.07,989.7,3,23.0,23.0,23.0,23.2,0.92,0.92,0.92,0.0,35.3,35.3,35.3,0.0,102.7,2463
1983-01-09,1983,1,9,1982,654,0.28,2,46,7,6,4,76,139,0.21,515,0,0,0,0,0,0,46,7,6,4,76,574,171,171,171,0,990.0,966.5,0.25,0.08,989.7,3,22.9,22.9,22.9,23.2,0.92,0.92,0.92,0.0,35.7,35.7,35.7,0.0,103.9,2493
1983-01-10,1983,1,10,1982,682,0.28,2,46,7,6,4,76,139,0.2,543,0,0,0,0,0,0,46,7,6,4,76,602,181,181,181,0,990.0,966.6,0.27,0.09,989.6,3,22.8,22.8,22.8,23.0,0.93,0.93,0.93,0.0,37.5,37.5,37.5,0.0,109.1,2619
1983-01-11,1983,1,11,1982,684,0.32,2,46,7,6,4,76,139,0.2,545,0,0,0,0,0,0,46,7,6,4,76,604,181,181,181,0,990.0,966.6,0.27,0.09,989.6,3,22.8,22.8,22.8,23.0,0.93,0.93,0.93,0.0,37.7,37.7,37.7,0.0,109.6,2630
1983-01-12,1983,1,12,1982,684,0.32,2,46,7,6,4,76,139,0.2,545,0,0,0,0,0,0,46,7,6,4,76,604,181,181,181,0,990.0,966.6,0.27,0.09,989.6,3,22.8,22.8,22.8,23.0,0.93,0.93,0.93,0.0,37.7,37.7,37.7,0.0,109.6,2630
1983-01-13,1983,1,13,1982,691,0.32,2,46,7,6,4,76,139,0.2,552,0,0,0,0,0,0,46,7,6,4,76,611,184,184,184,0,990.0,966.7,0.27,0.09,989.6,3,22.7,22.7,22.7,23.0,0.93,0.93,0.93,0.0,38.1,38.1,38.1,0.0,110.9,2662
1983-01-14,1983,1,14,1982,691,0.32,2,46,7,6,4,76,139,0.2,552,0,0,0,0,0,0,46,7,6,4,76,611,184,184,184,0,990.0,966.7,0.27,0.09,989.6,3,22.7,22.7,22.7,23.0,0.93,0.93,0.93,0.0,38.1,38.1,38.1,0.0,110.9,2662
1983-01-15,1983,1,15,1982,720,0.32,2,46,7,6,4,76,139,0.19,581,0,0,0,0,0,0,46,7,6,4,76,640,193,193,193,0,990.0,966.8,0.29,0.1,989.6,3,22.6,22.6,22.6,22.8,0.93,0.93,0.93,0.0,39.9,39.9,39.9,0.0,116.3,2790
1983-01-16,1983,1,16,1982,733,0.32,2,46,7,6,4,76,139,0.19,594,0,0,0,0,0,0,46,7,6,4,76,653,198,198,198,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,40.8,40.8,40.8,0.0,119.0,2854
1983-01-17,1983,1,17,1982,733,0.32,2,46,7,6,4,76,139,0.19,594,0,0,0,0,0,0,46,7,6,4,76,653,198,198,198,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,40.8,40.8,40.8,0.0,119.0,2854
1983-01-18,1983,1,18,1982,733,0.32,2,46,7,6,4,76,139,0.19,594,0,0,0,0,0,0,46,7,6,4,76,653,198,198,198,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,40.8,40.8,40.8,0.0,119.0,2854
1983-01-19,1983,1,19,1982,728,0.32,2,46,7,6,4,76,139,0.19,589,0,0,0,0,0,0,46,7,6,4,76,648,196,196,196,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,40.4,40.4,40.4,0.0,117.9,2829
1983-01-20,1983,1,20,1982,728,0.32,2,46,7,6,4,76,139,0.19,589,0,0,0,0,0,0,46,7,6,4,76,648,196,196,196,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,40.4,40.4,40.4,0.0,117.9,2829
1983-01-21,1983,1,21,1982,728,0.35,2,46,7,6,4,76,139,0.19,589,0,0,0,0,0,0,46,7,6,4,76,648,196,196,196,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,40.4,40.4,40.4,0.0,117.9,2829
1983-01-22,1983,1,22,1982,733,0.35,2,46,7,6,4,76,139,0.19,594,0,0,0,0,0,0,46,7,6,4,76,653,198,198,198,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,40.8,40.8,40.8,0.0,119.0,2854
1983-01-23,1983,1,23,1982,733,0.35,2,46,7,6,4,76,139,0.19,594,0,0,0,0,0,0,46,7,6,4,76,653,198,198,198,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,40.8,40.8,40.8,0.0,119.0,2854
1983-01-24,1983,1,24,1982,739,0.35,2,46,7,6,4,76,139,0.19,600,0,0,0,0,0,0,46,7,6,4,76,659,200,200,200,0,990.0,966.9,0.3,0.11,989.6,3,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.0,41.1,41.1,41.1,0.0,120.1,2882
1983-01-25,1983,1,25,1982,748,0.35,2,46,7,6,4,76,139,0.19,609,0,0,0,0,0,0,46,7,6,4,76,668,203,203,203,0,990.0,966.9,0.31,0.11,989.6,3,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.0,41.6,41.6,41.6,0.0,121.8,2923
1983-01-26,1983,1,26,1982,748,0.35,2,46,7,6,4,76,139,0.19,609,0,0,0,0,0,0,46,7,6,4,76,668,203,203,203,0,990.0,966.9,0.31,0.11,989.6,3,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.0,41.6,41.6,41.6,0.0,121.8,2923
1983-01-27,1983,1,27,1982,751,0.35,2,46,7,6,4,76,139,0.18,612,0,0,0,0,0,0,46,7,6,4,76,671,204,204,204,0,990.0,966.9,0.31,0.11,989.6,3,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.0,41.9,41.9,41.9,0.0,122.5,2939
1983-01-28,1983,1,28,1982,760,0.35,2,46,7,6,4,76,139,0.18,621,0,0,0,0,0,0,46,7,6,4,76,680,207,207,207,0,990.0,966.9,0.31,0.12,989.6,3,22.3,22.3,22.3,22.6,0.93,0.93,0.93,0.0,42.4,42.4,42.4,0.0,124.2,2980
1983-01-29,1983,1,29,1982,760,0.35,2,46,7,6,4,76,139,0.18,621,0,0,0,0,0,0,46,7,6,4,76,680,207,207,207,0,990.0,966.9,0.31,0.12,989.6,3,22.3,22.3,22.3,22.6,0.93,0.93,0.93,0.0,42.4,42.4,42.4,0.0,124.2,2980
1983-01-30,1983,1,30,1982,768,0.35,2,46,7,6,4,76,139,0.18,629,0,0,0,0,0,0,46,7,6,4,76,688,209,209,209,0,990.0,967.0,0.32,0.12,989.6,3,22.3,22.3,22.3,22.6,0.94,0.94,0.94,0.0,42.9,42.9,42.9,0.0,125.7,3017
1983-01-31,1983,1,31,1982,779,0.35,2,46,7,6,4,76,139,0.18,640,0,0,0,0,0,0,46,7,6,4,76,699,213,213,213,0,990.0,967.0,0.32,0.12,989.6,3,22.2,22.2,22.2,22.5,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,127.8,3067
1983-02-01,1983,2,1,1982,783,0.46,3,43,7,5,4,78,137,0.17,646,0,0,0,0,0,0,43,7,5,4,78,701,215,215,215,0,990.0,967.0,0.33,0.12,989.6,3,22.2,22.2,22.2,22.5,0.94,0.94,0.94,0.0,43.9,43.9,43.9,0.0,129.1,3098
