Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1983-02-02,1983,2,2,1982,794,0.46,3,43,7,5,4,78,137,0.17,657,0,0,0,0,0,0,43,7,5,4,78,712,219,219,219,0,990.0,967.1,0.33,0.13,989.5,3,22.1,22.1,22.1,22.5,0.94,0.94,0.94,0.0,44.6,44.6,44.6,0.0,131.0,3144
1983-02-03,1983,2,3,1982,801,0.46,3,43,7,5,4,78,137,0.17,664,0,0,0,0,0,0,43,7,5,4,78,719,166,166,166,166,990.0,967.1,0.34,0.13,989.5,4,22.2,22.2,22.2,22.2,0.92,0.92,0.92,0.92,33.3,33.3,33.3,33.3,129.2,3101
1983-02-04,1983,2,4,1982,803,0.46,3,43,7,5,4,78,137,0.17,666,0,0,0,0,0,0,43,7,5,4,78,721,166,166,166,166,990.0,967.1,0.34,0.13,989.5,4,22.2,22.2,22.2,22.2,0.92,0.92,0.92,0.92,33.4,33.4,33.4,33.4,129.7,3112
1983-02-05,1983,2,5,1982,817,0.46,3,43,7,5,4,78,137,0.17,680,0,0,0,0,0,0,43,7,5,4,78,735,170,170,170,170,990.0,967.2,0.34,0.13,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,34.1,34.1,34.1,34.1,132.1,3171
1983-02-06,1983,2,6,1982,817,0.46,3,43,7,5,4,78,137,0.17,680,0,0,0,0,0,0,43,7,5,4,78,735,170,170,170,170,990.0,967.2,0.34,0.13,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,34.1,34.1,34.1,34.1,132.1,3171
1983-02-07,1983,2,7,1982,819,0.46,3,43,7,5,4,78,137,0.17,682,0,0,0,0,0,0,43,7,5,4,78,737,170,170,170,170,990.0,967.2,0.35,0.13,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,34.1,34.1,34.1,34.1,132.4,3177
1983-02-08,1983,2,8,1982,819,0.46,3,43,7,5,4,78,137,0.17,682,0,0,0,0,0,0,43,7,5,4,78,737,170,170,170,170,990.0,967.2,0.35,0.13,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,34.1,34.1,34.1,34.1,132.4,3177
1983-02-09,1983,2,9,1982,819,0.46,3,43,7,5,4,78,137,0.17,682,0,0,0,0,0,0,43,7,5,4,78,737,170,170,170,170,990.0,967.2,0.35,0.13,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,34.1,34.1,34.1,34.1,132.4,3177
1983-02-10,1983,2,10,1982,819,0.46,3,43,7,5,4,78,137,0.17,682,0,0,0,0,0,0,43,7,5,4,78,737,170,170,170,170,990.0,967.2,0.35,0.13,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,34.1,34.1,34.1,34.1,132.4,3177
1983-02-11,1983,2,11,1982,843,0.5700000000000001,3,43,7,5,4,78,137,0.16,706,0,0,0,0,0,0,43,7,5,4,78,761,176,176,176,176,990.0,967.3,0.36,0.14,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.2,35.2,35.2,35.2,136.6,3278
1983-02-12,1983,2,12,1982,843,0.5700000000000001,3,43,7,5,4,78,137,0.16,706,0,0,0,0,0,0,43,7,5,4,78,761,176,176,176,176,990.0,967.3,0.36,0.14,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.2,35.2,35.2,35.2,136.6,3278
1983-02-13,1983,2,13,1982,847,0.5700000000000001,3,43,7,5,4,78,137,0.16,710,0,0,0,0,0,0,43,7,5,4,78,765,177,177,177,177,990.0,967.3,0.36,0.15,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.4,35.4,35.4,35.4,137.2,3292
1983-02-14,1983,2,14,1982,847,0.5700000000000001,3,43,7,5,4,78,137,0.16,710,0,0,0,0,0,0,43,7,5,4,78,765,177,177,177,177,990.0,967.3,0.36,0.15,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.4,35.4,35.4,35.4,137.2,3292
1983-02-15,1983,2,15,1982,847,0.5700000000000001,3,43,7,5,4,78,137,0.16,710,0,0,0,0,0,0,43,7,5,4,78,765,177,177,177,177,990.0,967.3,0.36,0.15,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.4,35.4,35.4,35.4,137.2,3292
1983-02-16,1983,2,16,1982,847,0.5700000000000001,3,43,7,5,4,78,137,0.16,710,0,0,0,0,0,0,43,7,5,4,78,765,177,177,177,177,990.0,967.3,0.36,0.15,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.4,35.4,35.4,35.4,137.2,3292
1983-02-17,1983,2,17,1982,847,0.5700000000000001,3,43,7,5,4,78,137,0.16,710,0,0,0,0,0,0,43,7,5,4,78,765,177,177,177,177,990.0,967.3,0.36,0.15,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.4,35.4,35.4,35.4,137.2,3292
1983-02-18,1983,2,18,1982,847,0.5700000000000001,3,43,7,5,4,78,137,0.16,710,0,0,0,0,0,0,43,7,5,4,78,765,177,177,177,177,990.0,967.3,0.36,0.15,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.4,35.4,35.4,35.4,137.2,3292
1983-02-19,1983,2,19,1982,843,0.5700000000000001,3,43,7,5,4,78,137,0.16,706,0,0,0,0,0,0,43,7,5,4,78,761,176,176,176,176,990.0,967.3,0.36,0.14,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.2,35.2,35.2,35.2,136.6,3278
1983-02-20,1983,2,20,1982,843,0.5700000000000001,3,43,7,5,4,78,137,0.16,706,0,0,0,0,0,0,43,7,5,4,78,761,176,176,176,176,990.0,967.3,0.36,0.14,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.2,35.2,35.2,35.2,136.6,3278
1983-02-21,1983,2,21,1982,843,0.68,3,43,7,5,4,78,137,0.16,706,0,0,0,0,0,0,43,7,5,4,78,761,176,176,176,176,990.0,967.3,0.36,0.14,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.2,35.2,35.2,35.2,136.6,3278
1983-02-22,1983,2,22,1982,847,0.68,3,43,7,5,4,78,137,0.16,710,0,0,0,0,0,0,43,7,5,4,78,765,177,177,177,177,990.0,967.3,0.36,0.15,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.4,35.4,35.4,35.4,137.2,3292
1983-02-23,1983,2,23,1982,863,0.68,3,43,7,5,4,78,137,0.16,726,0,0,0,0,0,0,43,7,5,4,78,781,181,181,181,181,990.0,967.4,0.37,0.15,989.5,4,21.9,21.9,21.9,21.9,0.93,0.93,0.93,0.93,36.1,36.1,36.1,36.1,140.0,3359
1983-02-24,1983,2,24,1982,876,0.68,3,43,7,5,4,78,137,0.16,739,0,0,0,0,0,0,43,7,5,4,78,794,184,184,184,184,990.0,967.4,0.38,0.16,989.5,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,36.7,36.7,36.7,36.7,142.2,3413
1983-02-25,1983,2,25,1982,885,0.68,3,43,7,5,4,78,137,0.15,748,0,0,0,0,0,0,43,7,5,4,78,803,187,187,187,187,990.0,967.4,0.39,0.16,989.4,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,37.0,37.0,37.0,37.0,143.6,3446
1983-02-26,1983,2,26,1982,891,0.68,3,43,7,5,4,78,137,0.15,754,0,0,0,0,0,0,43,7,5,4,78,809,188,188,188,188,990.0,967.5,0.4,0.17,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,37.3,37.3,37.3,37.3,144.7,3473
1983-02-27,1983,2,27,1982,905,0.68,3,43,7,5,4,78,137,0.15,768,0,0,0,0,0,0,43,7,5,4,78,823,192,192,192,192,990.0,967.5,0.41,0.17,989.4,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,37.9,37.9,37.9,37.9,146.9,3526
1983-02-28,1983,2,28,1982,924,0.68,3,43,7,5,4,78,137,0.15,787,0,0,0,0,0,0,43,7,5,4,78,842,196,196,196,196,990.0,967.6,0.43,0.18,989.4,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,150.1,3601
1983-03-01,1983,3,1,1982,929,0.77,4,41,8,7,6,67,129,0.14,800,0,0,0,0,0,0,41,8,7,6,67,856,200,200,200,200,990.0,967.6,0.44,0.19,989.4,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,39.3,39.3,39.3,39.3,152.4,3657
1983-03-02,1983,3,2,1982,929,0.77,4,41,8,7,6,67,129,0.14,800,0,0,0,0,0,0,41,8,7,6,67,856,200,200,200,200,990.0,967.6,0.44,0.19,989.4,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,39.3,39.3,39.3,39.3,152.4,3657
1983-03-03,1983,3,3,1982,941,0.77,4,41,8,7,6,67,129,0.14,812,0,0,0,0,0,0,41,8,7,6,67,868,203,203,203,203,990.0,967.7,0.45,0.2,989.4,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,39.7,39.7,39.7,39.7,154.3,3703
1983-03-04,1983,3,4,1982,941,0.77,4,41,8,7,6,67,129,0.14,812,0,0,0,0,0,0,41,8,7,6,67,868,203,203,203,203,990.0,967.7,0.45,0.2,989.4,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,39.7,39.7,39.7,39.7,154.3,3703
1983-03-05,1983,3,5,1982,952,0.77,4,41,8,7,6,67,129,0.14,823,0,0,0,0,0,0,41,8,7,6,67,879,205,205,205,205,990.0,967.7,0.46,0.21,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,40.2,40.2,40.2,40.2,156.2,3749
1983-03-06,1983,3,6,1982,952,0.77,4,41,8,7,6,67,129,0.14,823,0,0,0,0,0,0,41,8,7,6,67,879,205,205,205,205,990.0,967.7,0.46,0.21,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,40.2,40.2,40.2,40.2,156.2,3749
1983-03-07,1983,3,7,1982,957,0.77,4,41,8,7,6,67,129,0.13,828,0,0,0,0,0,0,41,8,7,6,67,884,207,207,207,207,990.0,967.7,0.47,0.21,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,40.4,40.4,40.4,40.4,157.1,3770
1983-03-08,1983,3,8,1982,976,0.77,4,41,8,7,6,67,129,0.13,847,0,0,0,0,0,0,41,8,7,6,67,903,211,211,211,211,990.0,967.8,0.48,0.23,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.2,3843
1983-03-09,1983,3,9,1982,997,0.77,4,41,8,7,6,67,129,0.13,868,0,0,0,0,0,0,41,8,7,6,67,924,217,217,217,217,990.0,967.9,0.5,0.24,989.3,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,163.5,3924
1983-03-10,1983,3,10,1982,1025,0.77,4,41,8,7,6,67,129,0.13,896,0,0,0,0,0,0,41,8,7,6,67,952,224,224,224,224,990.0,968.0,0.53,0.27,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,168.0,4032
1983-03-11,1983,3,11,1982,1027,0.8,4,41,8,7,6,67,129,0.13,898,0,0,0,0,0,0,41,8,7,6,67,954,224,224,224,224,990.0,968.0,0.53,0.27,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,168.4,4042
1983-03-12,1983,3,12,1982,1042,0.8,4,41,8,7,6,67,129,0.12,913,0,0,0,0,0,0,41,8,7,6,67,969,228,228,228,228,990.0,968.0,0.54,0.28,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.6,43.6,43.6,43.6,170.9,4100
1983-03-13,1983,3,13,1982,1042,0.8,4,41,8,7,6,67,129,0.12,913,0,0,0,0,0,0,41,8,7,6,67,969,228,228,228,228,990.0,968.0,0.54,0.28,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.6,43.6,43.6,43.6,170.9,4100
1983-03-14,1983,3,14,1982,1050,0.8,4,41,8,7,6,67,129,0.12,921,0,0,0,0,0,0,41,8,7,6,67,977,230,230,230,230,990.0,968.1,0.55,0.29,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,172.1,4130
1983-03-15,1983,3,15,1982,1066,0.8,4,41,8,7,6,67,129,0.12,937,0,0,0,0,0,0,41,8,7,6,67,993,234,234,234,234,990.0,968.1,0.56,0.3,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.5,44.5,44.5,44.5,174.5,4187
1983-03-16,1983,3,16,1982,1073,0.8,4,41,8,7,6,67,129,0.12,944,0,0,0,0,0,0,41,8,7,6,67,1000,236,236,236,236,990.0,968.1,0.57,0.31,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.8,44.8,44.8,44.8,175.5,4211
1983-03-17,1983,3,17,1982,1082,0.8,4,41,8,7,6,67,129,0.12,953,0,0,0,0,0,0,41,8,7,6,67,1009,238,238,238,238,990.0,968.2,0.58,0.31,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.1,45.1,45.1,45.1,176.8,4244
1983-03-18,1983,3,18,1982,1082,0.8,4,41,8,7,6,67,129,0.12,953,0,0,0,0,0,0,41,8,7,6,67,1009,238,238,238,238,990.0,968.2,0.58,0.31,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.1,45.1,45.1,45.1,176.8,4244
1983-03-19,1983,3,19,1982,1082,0.8,4,41,8,7,6,67,129,0.12,953,0,0,0,0,0,0,41,8,7,6,67,1009,238,238,238,238,990.0,968.2,0.58,0.31,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.1,45.1,45.1,45.1,176.8,4244
1983-03-20,1983,3,20,1982,1082,0.8,4,41,8,7,6,67,129,0.12,953,0,0,0,0,0,0,41,8,7,6,67,1009,238,238,238,238,990.0,968.2,0.58,0.31,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.1,45.1,45.1,45.1,176.8,4244
1983-03-21,1983,3,21,1982,1082,0.8300000000000001,4,41,8,7,6,67,129,0.12,953,0,0,0,0,0,0,41,8,7,6,67,1009,238,238,238,238,990.0,968.2,0.58,0.31,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.1,45.1,45.1,45.1,176.8,4244
1983-03-22,1983,3,22,1982,1086,0.8300000000000001,4,41,8,7,6,67,129,0.12,957,0,0,0,0,0,0,41,8,7,6,67,1013,239,239,239,239,990.0,968.2,0.58,0.32,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.2,45.2,45.2,45.2,177.3,4256
1983-03-23,1983,3,23,1982,1086,0.8300000000000001,4,41,8,7,6,67,129,0.12,957,0,0,0,0,0,0,41,8,7,6,67,1013,239,239,239,239,990.0,968.2,0.58,0.32,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.2,45.2,45.2,45.2,177.3,4256
1983-03-24,1983,3,24,1982,1086,0.8300000000000001,4,41,8,7,6,67,129,0.12,957,0,0,0,0,0,0,41,8,7,6,67,1013,239,239,239,239,990.0,968.2,0.58,0.32,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.2,45.2,45.2,45.2,177.3,4256
1983-03-25,1983,3,25,1982,1086,0.8300000000000001,4,41,8,7,6,67,129,0.12,957,0,0,0,0,0,0,41,8,7,6,67,1013,239,239,239,239,990.0,968.2,0.58,0.32,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.2,45.2,45.2,45.2,177.3,4256
1983-03-26,1983,3,26,1982,1086,0.8300000000000001,4,41,8,7,6,67,129,0.12,957,0,0,0,0,0,0,41,8,7,6,67,1013,239,239,239,239,990.0,968.2,0.58,0.32,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.2,45.2,45.2,45.2,177.3,4256
1983-03-27,1983,3,27,1982,1117,0.8300000000000001,4,41,8,7,6,67,129,0.12,988,0,0,0,0,0,0,41,8,7,6,67,1044,247,247,247,247,990.0,968.3,0.62,0.34,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.5,4356
1983-03-28,1983,3,28,1982,1096,0.8300000000000001,4,41,8,7,6,67,129,0.12,967,0,0,0,0,0,0,41,8,7,6,67,1023,241,241,241,241,990.0,968.2,0.59,0.32,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,178.8,4290
1983-03-29,1983,3,29,1982,1096,0.8300000000000001,4,41,8,7,6,67,129,0.12,967,0,0,0,0,0,0,41,8,7,6,67,1023,241,241,241,241,990.0,968.2,0.59,0.32,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,178.8,4290
1983-03-30,1983,3,30,1982,1096,0.8300000000000001,4,41,8,7,6,67,129,0.12,967,0,0,0,0,0,0,41,8,7,6,67,1023,241,241,241,241,990.0,968.2,0.59,0.32,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,178.8,4290
1983-03-31,1983,3,31,1982,1096,0.8300000000000001,4,41,8,7,6,67,129,0.12,967,0,0,0,0,0,0,41,8,7,6,67,1023,241,241,241,241,990.0,968.2,0.59,0.32,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,178.8,4290
1983-04-01,1983,4,1,1982,1096,0.86,4,45,11,10,10,72,148,0.13,948,0,0,0,0,0,0,45,11,10,10,72,1014,237,237,237,237,990.0,968.2,0.58,0.31,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.8,44.8,44.8,44.8,175.5,4210
1983-04-02,1983,4,2,1982,1107,0.86,4,45,11,10,10,72,148,0.13,959,0,0,0,0,0,0,45,11,10,10,72,1025,239,239,239,239,990.0,968.2,0.59,0.32,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,45.2,45.2,45.2,45.2,177.0,4249
1983-04-03,1983,4,3,1982,1096,0.86,4,45,11,10,10,72,148,0.13,948,0,0,0,0,0,0,45,11,10,10,72,1014,237,237,237,237,990.0,968.2,0.58,0.31,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.8,44.8,44.8,44.8,175.5,4210
1983-04-04,1983,4,4,1982,1089,0.86,4,45,11,10,10,72,148,0.14,941,0,0,0,0,0,0,45,11,10,10,72,1007,235,235,235,235,990.0,968.2,0.58,0.3,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.5,44.5,44.5,44.5,174.5,4186
1983-04-05,1983,4,5,1982,1086,0.86,4,45,11,10,10,72,148,0.14,938,0,0,0,0,0,0,45,11,10,10,72,1004,234,234,234,234,990.0,968.2,0.57,0.3,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,174.0,4176
1983-04-06,1983,4,6,1982,1086,0.86,4,45,11,10,10,72,148,0.14,938,0,0,0,0,0,0,45,11,10,10,72,1004,234,234,234,234,990.0,968.2,0.57,0.3,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,174.0,4176
1983-04-07,1983,4,7,1982,1086,0.86,4,45,11,10,10,72,148,0.14,938,0,0,0,0,0,0,45,11,10,10,72,1004,234,234,234,234,990.0,968.2,0.57,0.3,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,174.0,4176
1983-04-08,1983,4,8,1982,1082,0.86,4,45,11,10,10,72,148,0.14,934,0,0,0,0,0,0,45,11,10,10,72,1000,233,233,233,233,990.0,968.2,0.57,0.3,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.3,44.3,44.3,44.3,173.5,4164
1983-04-09,1983,4,9,1982,1080,0.86,4,45,11,10,10,72,148,0.14,932,0,0,0,0,0,0,45,11,10,10,72,998,233,233,233,233,990.0,968.2,0.57,0.3,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,173.1,4154
1983-04-10,1983,4,10,1982,1080,0.86,4,45,11,10,10,72,148,0.14,932,0,0,0,0,0,0,45,11,10,10,72,998,233,233,233,233,990.0,968.2,0.57,0.3,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,173.1,4154
1983-04-11,1983,4,11,1982,1073,0.95,5,40,10,8,5,62,125,0.12,948,0,0,0,0,0,0,40,10,8,5,62,1006,237,237,237,237,990.0,968.1,0.58,0.31,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.9,44.9,44.9,44.9,176.1,4227
1983-04-12,1983,4,12,1982,1073,0.95,5,40,10,8,5,62,125,0.12,948,0,0,0,0,0,0,40,10,8,5,62,1006,237,237,237,237,990.0,968.1,0.58,0.31,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.9,44.9,44.9,44.9,176.1,4227
1983-04-13,1983,4,13,1982,1073,0.95,5,40,10,8,5,62,125,0.12,948,0,0,0,0,0,0,40,10,8,5,62,1006,237,237,237,237,990.0,968.1,0.58,0.31,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.9,44.9,44.9,44.9,176.1,4227
1983-04-14,1983,4,14,1982,1073,0.95,5,40,10,8,5,62,125,0.12,948,0,0,0,0,0,0,40,10,8,5,62,1006,237,237,237,237,990.0,968.1,0.58,0.31,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.9,44.9,44.9,44.9,176.1,4227
1983-04-15,1983,4,15,1982,1080,0.95,5,40,10,8,5,62,125,0.12,955,0,0,0,0,0,0,40,10,8,5,62,1013,238,238,238,238,990.0,968.2,0.58,0.31,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.2,45.2,45.2,45.2,177.1,4250
1983-04-16,1983,4,16,1982,1080,0.95,5,40,10,8,5,62,125,0.12,955,0,0,0,0,0,0,40,10,8,5,62,1013,238,238,238,238,990.0,968.2,0.58,0.31,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.2,45.2,45.2,45.2,177.1,4250
1983-04-17,1983,4,17,1982,1080,0.95,5,40,10,8,5,62,125,0.12,955,0,0,0,0,0,0,40,10,8,5,62,1013,238,238,238,238,990.0,968.2,0.58,0.31,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.2,45.2,45.2,45.2,177.1,4250
1983-04-18,1983,4,18,1982,1080,0.95,5,40,10,8,5,62,125,0.12,955,0,0,0,0,0,0,40,10,8,5,62,1013,238,238,238,238,990.0,968.2,0.58,0.31,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.2,45.2,45.2,45.2,177.1,4250
1983-04-19,1983,4,19,1982,1082,0.95,5,40,10,8,5,62,125,0.12,957,0,0,0,0,0,0,40,10,8,5,62,1015,239,239,239,239,990.0,968.2,0.58,0.32,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,177.5,4260
1983-04-20,1983,4,20,1982,1082,0.95,5,40,10,8,5,62,125,0.12,957,0,0,0,0,0,0,40,10,8,5,62,1015,239,239,239,239,990.0,968.2,0.58,0.32,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,177.5,4260
1983-04-21,1983,4,21,1982,1082,0.96,5,40,10,8,5,62,125,0.12,957,0,0,0,0,0,0,40,10,8,5,62,1015,239,239,239,239,990.0,968.2,0.58,0.32,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,177.5,4260
1983-04-22,1983,4,22,1982,1086,0.96,5,40,10,8,5,62,125,0.12,961,0,0,0,0,0,0,40,10,8,5,62,1019,240,240,240,240,990.0,968.2,0.59,0.32,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,178.0,4272
1983-04-23,1983,4,23,1982,1086,0.96,5,40,10,8,5,62,125,0.12,961,0,0,0,0,0,0,40,10,8,5,62,1019,240,240,240,240,990.0,968.2,0.59,0.32,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,178.0,4272
1983-04-24,1983,4,24,1982,1096,0.96,5,40,10,8,5,62,125,0.11,971,0,0,0,0,0,0,40,10,8,5,62,1029,242,242,242,242,990.0,968.2,0.6,0.33,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.8,45.8,45.8,45.8,179.4,4306
1983-04-25,1983,4,25,1982,1086,0.96,5,40,10,8,5,62,125,0.12,961,0,0,0,0,0,0,40,10,8,5,62,1019,240,240,240,240,990.0,968.2,0.59,0.32,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,178.0,4272
1983-04-26,1983,4,26,1982,1086,0.96,5,40,10,8,5,62,125,0.12,961,0,0,0,0,0,0,40,10,8,5,62,1019,240,240,240,240,990.0,968.2,0.59,0.32,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,178.0,4272
1983-04-27,1983,4,27,1982,1082,0.96,5,40,10,8,5,62,125,0.12,957,0,0,0,0,0,0,40,10,8,5,62,1015,239,239,239,239,990.0,968.2,0.58,0.32,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,177.5,4260
1983-04-28,1983,4,28,1982,1082,0.96,5,40,10,8,5,62,125,0.12,957,0,0,0,0,0,0,40,10,8,5,62,1015,239,239,239,239,990.0,968.2,0.58,0.32,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,177.5,4260
1983-04-29,1983,4,29,1982,1082,0.96,5,40,10,8,5,62,125,0.12,957,0,0,0,0,0,0,40,10,8,5,62,1015,239,239,239,239,990.0,968.2,0.58,0.32,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,177.5,4260
1983-04-30,1983,4,30,1982,1082,0.96,5,40,10,8,5,62,125,0.12,957,0,0,0,0,0,0,40,10,8,5,62,1015,239,239,239,239,990.0,968.2,0.58,0.32,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,177.5,4260
1983-05-01,1983,5,1,1982,1080,0.96,5,42,9,8,6,82,147,0.14,933,0,0,0,0,0,0,42,9,8,6,82,992,233,233,233,233,990.0,968.2,0.56,0.3,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,173.3,4159
1983-05-02,1983,5,2,1982,1080,0.96,5,42,9,8,6,82,147,0.14,933,0,0,0,0,0,0,42,9,8,6,82,992,233,233,233,233,990.0,968.2,0.56,0.3,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,173.3,4159
1983-05-03,1983,5,3,1982,1080,0.96,5,42,9,8,6,82,147,0.14,933,0,0,0,0,0,0,42,9,8,6,82,992,233,233,233,233,990.0,968.2,0.56,0.3,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,173.3,4159
1983-05-04,1983,5,4,1982,1073,0.96,5,42,9,8,6,82,147,0.14,926,0,0,0,0,0,0,42,9,8,6,82,985,231,231,231,231,990.0,968.1,0.56,0.29,989.2,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.0,44.0,44.0,44.0,172.3,4134
1983-05-05,1983,5,5,1982,1073,0.96,5,42,9,8,6,82,147,0.14,926,0,0,0,0,0,0,42,9,8,6,82,985,231,231,231,231,990.0,968.1,0.56,0.29,989.2,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.0,44.0,44.0,44.0,172.3,4134
1983-05-06,1983,5,6,1982,1073,0.96,5,42,9,8,6,82,147,0.14,926,0,0,0,0,0,0,42,9,8,6,82,985,231,231,231,231,990.0,968.1,0.56,0.29,989.2,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.0,44.0,44.0,44.0,172.3,4134
1983-05-07,1983,5,7,1982,1066,0.96,5,42,9,8,6,82,147,0.14,919,0,0,0,0,0,0,42,9,8,6,82,978,229,229,229,229,990.0,968.1,0.55,0.29,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,171.2,4108
1983-05-08,1983,5,8,1982,1059,0.96,5,42,9,8,6,82,147,0.14,912,0,0,0,0,0,0,42,9,8,6,82,971,228,228,228,228,990.0,968.1,0.54,0.28,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.5,43.5,43.5,43.5,170.2,4084
1983-05-09,1983,5,9,1982,1059,0.96,5,42,9,8,6,82,147,0.14,912,0,0,0,0,0,0,42,9,8,6,82,971,228,228,228,228,990.0,968.1,0.54,0.28,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.5,43.5,43.5,43.5,170.2,4084
1983-05-10,1983,5,10,1982,1050,0.96,5,42,9,8,6,82,147,0.14,903,0,0,0,0,0,0,42,9,8,6,82,962,225,225,225,225,990.0,968.1,0.54,0.27,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,168.7,4048
1983-05-11,1983,5,11,1982,1042,0.94,5,42,9,8,6,82,147,0.14,895,0,0,0,0,0,0,42,9,8,6,82,954,223,223,223,223,990.0,968.0,0.53,0.27,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.8,42.8,42.8,42.8,167.4,4018
1983-05-12,1983,5,12,1982,1027,0.94,5,42,9,8,6,82,147,0.14,880,0,0,0,0,0,0,42,9,8,6,82,939,220,220,220,220,990.0,968.0,0.52,0.25,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.3,42.3,42.3,42.3,165.0,3959
1983-05-13,1983,5,13,1982,1025,0.94,5,42,9,8,6,82,147,0.14,878,0,0,0,0,0,0,42,9,8,6,82,937,219,219,219,219,990.0,968.0,0.51,0.25,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,164.5,3948
1983-05-14,1983,5,14,1982,1022,0.94,5,42,9,8,6,82,147,0.14,875,0,0,0,0,0,0,42,9,8,6,82,934,218,218,218,218,990.0,968.0,0.51,0.25,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,164.1,3939
1983-05-15,1983,5,15,1982,997,0.94,5,42,9,8,6,82,147,0.15,850,0,0,0,0,0,0,42,9,8,6,82,909,212,212,212,212,990.0,967.9,0.49,0.23,989.3,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.0,3840
1983-05-16,1983,5,16,1982,976,0.94,5,42,9,8,6,82,147,0.15,829,0,0,0,0,0,0,42,9,8,6,82,888,207,207,207,207,990.0,967.8,0.47,0.21,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.3,40.3,40.3,40.3,156.6,3759
1983-05-17,1983,5,17,1982,971,0.94,5,42,9,8,6,82,147,0.15,824,0,0,0,0,0,0,42,9,8,6,82,883,206,206,206,206,990.0,967.8,0.46,0.21,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.1,40.1,40.1,40.1,155.8,3738
1983-05-18,1983,5,18,1982,957,0.94,5,42,9,8,6,82,147,0.15,810,0,0,0,0,0,0,42,9,8,6,82,869,202,202,202,202,990.0,967.7,0.45,0.2,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,153.5,3684
1983-05-19,1983,5,19,1982,952,0.94,5,42,9,8,6,82,147,0.15,805,0,0,0,0,0,0,42,9,8,6,82,864,201,201,201,201,990.0,967.7,0.45,0.19,989.4,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,39.3,39.3,39.3,39.3,152.6,3662
1983-05-20,1983,5,20,1982,941,0.94,5,42,9,8,6,82,147,0.16,794,0,0,0,0,0,0,42,9,8,6,82,853,198,198,198,198,990.0,967.7,0.44,0.19,989.4,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,38.9,38.9,38.9,38.9,150.8,3618
1983-05-21,1983,5,21,1982,929,0.94,5,42,9,8,6,82,147,0.16,782,0,0,0,0,0,0,42,9,8,6,82,841,195,195,195,195,990.0,967.6,0.43,0.18,989.4,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,38.4,38.4,38.4,38.4,149.0,3575
1983-05-22,1983,5,22,1982,924,0.94,5,42,9,8,6,82,147,0.16,777,0,0,0,0,0,0,42,9,8,6,82,836,194,194,194,194,990.0,967.6,0.42,0.18,989.4,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,38.2,38.2,38.2,38.2,148.1,3555
1983-05-23,1983,5,23,1982,914,0.94,5,42,9,8,6,82,147,0.16,767,0,0,0,0,0,0,42,9,8,6,82,826,191,191,191,191,990.0,967.6,0.41,0.17,989.4,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,37.7,37.7,37.7,37.7,146.4,3513
1983-05-24,1983,5,24,1982,905,0.94,5,42,9,8,6,82,147,0.16,758,0,0,0,0,0,0,42,9,8,6,82,817,189,189,189,189,990.0,967.5,0.4,0.17,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,37.4,37.4,37.4,37.4,145.0,3479
1983-05-25,1983,5,25,1982,876,0.94,5,42,9,8,6,82,147,0.17,729,0,0,0,0,0,0,42,9,8,6,82,788,182,182,182,182,990.0,967.4,0.38,0.15,989.5,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,36.2,36.2,36.2,36.2,140.3,3367
1983-05-26,1983,5,26,1982,858,0.94,5,42,9,8,6,82,147,0.17,711,0,0,0,0,0,0,42,9,8,6,82,770,177,177,177,177,990.0,967.3,0.36,0.15,989.5,4,21.9,21.9,21.9,21.9,0.92,0.92,0.92,0.92,35.4,35.4,35.4,35.4,137.2,3292
1983-05-27,1983,5,27,1982,834,0.94,5,42,9,8,6,82,147,0.18,687,0,0,0,0,0,0,42,9,8,6,82,746,171,171,171,171,990.0,967.2,0.35,0.14,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,34.3,34.3,34.3,34.3,133.1,3193
1983-05-28,1983,5,28,1982,817,0.94,5,42,9,8,6,82,147,0.18,670,0,0,0,0,0,0,42,9,8,6,82,729,167,167,167,167,990.0,967.2,0.34,0.13,989.5,4,22.2,22.2,22.2,22.2,0.92,0.92,0.92,0.92,33.5,33.5,33.5,33.5,130.1,3123
1983-05-29,1983,5,29,1982,801,0.94,5,42,9,8,6,82,147,0.18,654,0,0,0,0,0,0,42,9,8,6,82,713,218,218,218,0,990.0,967.1,0.33,0.13,989.5,3,22.1,22.1,22.1,22.4,0.94,0.94,0.94,0.0,44.3,44.3,44.3,0.0,130.2,3124
1983-05-30,1983,5,30,1982,779,0.94,5,42,9,8,6,82,147,0.19,632,0,0,0,0,0,0,42,9,8,6,82,691,210,210,210,0,990.0,967.0,0.32,0.12,989.6,3,22.2,22.2,22.2,22.5,0.94,0.94,0.94,0.0,43.0,43.0,43.0,0.0,126.1,3025
1983-05-31,1983,5,31,1982,760,0.94,5,42,9,8,6,82,147,0.19,613,0,0,0,0,0,0,42,9,8,6,82,672,204,204,204,0,990.0,966.9,0.31,0.11,989.6,3,22.3,22.3,22.3,22.6,0.93,0.93,0.93,0.0,41.9,41.9,41.9,0.0,122.5,2938
1983-06-01,1983,6,1,1982,748,0.93,5,39,9,7,5,59,119,0.16,629,0,0,0,0,0,0,39,9,7,5,59,684,209,209,209,0,990.0,966.9,0.32,0.12,989.6,3,22.4,22.4,22.4,22.7,0.94,0.94,0.94,0.0,43.0,43.0,43.0,0.0,126.2,3028
1983-06-02,1983,6,2,1982,728,0.93,5,39,9,7,5,59,119,0.16,609,0,0,0,0,0,0,39,9,7,5,59,664,203,203,203,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,41.8,41.8,41.8,0.0,122.3,2936
1983-06-03,1983,6,3,1982,712,0.93,5,39,9,7,5,59,119,0.17,593,0,0,0,0,0,0,39,9,7,5,59,648,197,197,197,0,990.0,966.7,0.29,0.11,989.6,3,22.6,22.6,22.6,22.8,0.93,0.93,0.93,0.0,40.8,40.8,40.8,0.0,119.1,2858
1983-06-04,1983,6,4,1982,691,0.93,5,39,9,7,5,59,119,0.17,572,0,0,0,0,0,0,39,9,7,5,59,627,190,190,190,0,990.0,966.7,0.28,0.1,989.6,3,22.7,22.7,22.7,22.9,0.93,0.93,0.93,0.0,39.5,39.5,39.5,0.0,115.1,2762
1983-06-05,1983,6,5,1982,682,0.93,5,39,9,7,5,59,119,0.17,563,0,0,0,0,0,0,39,9,7,5,59,618,187,187,187,0,990.0,966.6,0.28,0.1,989.6,3,22.7,22.7,22.7,23.0,0.93,0.93,0.93,0.0,38.9,38.9,38.9,0.0,113.3,2718
1983-06-06,1983,6,6,1982,666,0.93,5,39,9,7,5,59,119,0.18,547,0,0,0,0,0,0,39,9,7,5,59,602,182,182,182,0,990.0,966.6,0.27,0.09,989.6,3,22.8,22.8,22.8,23.1,0.93,0.93,0.93,0.0,37.9,37.9,37.9,0.0,110.4,2649
1983-06-07,1983,6,7,1982,647,0.93,5,39,9,7,5,59,119,0.18,528,0,0,0,0,0,0,39,9,7,5,59,583,176,176,176,0,990.0,966.5,0.26,0.08,989.7,3,23.0,23.0,23.0,23.2,0.93,0.93,0.93,0.0,36.7,36.7,36.7,0.0,106.8,2563
1983-06-08,1983,6,8,1982,618,0.93,5,39,9,7,5,59,119,0.19,499,0,0,0,0,0,0,39,9,7,5,59,554,166,166,166,0,990.0,966.4,0.24,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,34.8,34.8,34.8,0.0,101.3,2431
1983-06-09,1983,6,9,1982,601,0.93,5,39,9,7,5,59,119,0.2,482,0,0,0,0,0,0,39,9,7,5,59,537,160,160,160,0,990.0,966.3,0.23,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,33.7,33.7,33.7,0.0,98.1,2353
1983-06-10,1983,6,10,1982,589,0.93,5,39,9,7,5,59,119,0.2,470,0,0,0,0,0,0,39,9,7,5,59,525,156,156,156,0,990.0,966.3,0.23,0.06,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,32.9,32.9,32.9,0.0,95.7,2295
1983-06-11,1983,6,11,1982,577,0.93,5,39,9,7,5,59,119,0.21,458,0,0,0,0,0,0,39,9,7,5,59,513,152,152,152,0,990.0,966.2,0.22,0.06,989.7,3,23.4,23.4,23.4,23.5,0.92,0.92,0.92,0.0,32.1,32.1,32.1,0.0,93.5,2243
1983-06-12,1983,6,12,1982,566,0.93,5,39,9,7,5,59,119,0.21,447,0,0,0,0,0,0,39,9,7,5,59,502,149,149,149,0,990.0,966.2,0.21,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,31.4,31.4,31.4,0.0,91.3,2192
1983-06-13,1983,6,13,1982,562,0.93,5,39,9,7,5,59,119,0.21,443,0,0,0,0,0,0,39,9,7,5,59,498,147,147,147,0,990.0,966.1,0.21,0.06,989.7,3,23.4,23.4,23.4,23.6,0.91,0.91,0.91,0.0,31.1,31.1,31.1,0.0,90.6,2173
1983-06-14,1983,6,14,1982,548,0.93,5,39,9,7,5,59,119,0.22,429,0,0,0,0,0,0,39,9,7,5,59,484,214,214,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,23.7,23.7,0.94,0.94,0.0,0.0,46.1,46.1,0.0,0.0,90.3,2166
1983-06-15,1983,6,15,1982,537,0.93,5,39,9,7,5,59,119,0.22,418,0,0,0,0,0,0,39,9,7,5,59,473,209,209,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,23.7,23.7,0.94,0.94,0.0,0.0,45.0,45.0,0.0,0.0,88.2,2117
1983-06-16,1983,6,16,1982,527,0.93,5,39,9,7,5,59,119,0.23,408,0,0,0,0,0,0,39,9,7,5,59,463,204,204,0,0,990.0,966.0,0.2,0.05,989.7,2,23.5,23.5,23.8,23.8,0.94,0.94,0.0,0.0,44.0,44.0,0.0,0.0,86.1,2067
1983-06-17,1983,6,17,1982,516,0.93,5,39,9,7,5,59,119,0.23,397,0,0,0,0,0,0,39,9,7,5,59,452,198,198,0,0,990.0,965.9,0.2,0.05,989.8,2,23.5,23.5,23.8,23.8,0.93,0.93,0.0,0.0,42.9,42.9,0.0,0.0,83.8,2011
1983-06-18,1983,6,18,1982,512,0.93,5,39,9,7,5,59,119,0.23,393,0,0,0,0,0,0,39,9,7,5,59,448,196,196,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,23.9,23.9,0.93,0.93,0.0,0.0,42.4,42.4,0.0,0.0,82.8,1987
1983-06-19,1983,6,19,1982,505,0.93,5,39,9,7,5,59,119,0.24,386,0,0,0,0,0,0,39,9,7,5,59,441,193,193,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,23.9,23.9,0.93,0.93,0.0,0.0,41.7,41.7,0.0,0.0,81.2,1949
1983-06-20,1983,6,20,1982,489,0.93,5,39,9,7,5,59,119,0.24,370,0,0,0,0,0,0,39,9,7,5,59,425,185,185,0,0,990.0,965.8,0.19,0.04,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,40.0,40.0,0.0,0.0,77.8,1867
1983-06-21,1983,6,21,1982,486,0.92,5,39,9,7,5,59,119,0.24,367,0,0,0,0,0,0,39,9,7,5,59,422,183,183,0,0,990.0,965.8,0.18,0.04,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,39.7,39.7,0.0,0.0,77.1,1849
1983-06-22,1983,6,22,1982,477,0.92,5,39,9,7,5,59,119,0.25,358,0,0,0,0,0,0,39,9,7,5,59,413,179,179,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,38.8,38.8,0.0,0.0,75.2,1805
1983-06-23,1983,6,23,1982,472,0.92,5,39,9,7,5,59,119,0.25,353,0,0,0,0,0,0,39,9,7,5,59,408,176,176,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,38.3,38.3,0.0,0.0,74.3,1782
1983-06-24,1983,6,24,1982,467,0.92,5,39,9,7,5,59,119,0.25,348,0,0,0,0,0,0,39,9,7,5,59,403,174,174,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,37.7,37.7,0.0,0.0,73.2,1755
1983-06-25,1983,6,25,1982,462,0.92,5,39,9,7,5,59,119,0.26,343,0,0,0,0,0,0,39,9,7,5,59,398,171,171,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,37.2,37.2,0.0,0.0,72.2,1733
1983-06-26,1983,6,26,1982,459,0.92,5,39,9,7,5,59,119,0.26,340,0,0,0,0,0,0,39,9,7,5,59,395,170,170,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,36.9,36.9,0.0,0.0,71.5,1717
1983-06-27,1983,6,27,1982,455,0.92,5,39,9,7,5,59,119,0.26,336,0,0,0,0,0,0,39,9,7,5,59,391,168,168,0,0,990.0,965.7,0.17,0.04,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,36.5,36.5,0.0,0.0,70.8,1699
1983-06-28,1983,6,28,1982,453,0.92,5,39,9,7,5,59,119,0.26,334,0,0,0,0,0,0,39,9,7,5,59,389,167,167,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,36.2,36.2,0.0,0.0,70.3,1686
1983-06-29,1983,6,29,1982,453,0.92,5,39,9,7,5,59,119,0.26,334,0,0,0,0,0,0,39,9,7,5,59,389,167,167,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,36.2,36.2,0.0,0.0,70.3,1686
1983-06-30,1983,6,30,1982,445,0.92,5,39,9,7,5,59,119,0.27,326,0,0,0,0,0,0,39,9,7,5,59,381,163,163,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,35.4,35.4,0.0,0.0,68.7,1649
1983-07-01,1983,7,1,1982,442,0.91,5,37,8,6,4,53,108,0.24,334,0,0,0,0,0,0,37,8,6,4,53,385,167,167,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,36.4,36.4,0.0,0.0,70.6,1693
1983-07-02,1983,7,2,1982,440,0.91,5,37,8,6,4,53,108,0.25,332,0,0,0,0,0,0,37,8,6,4,53,383,166,166,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,36.1,36.1,0.0,0.0,70.0,1680
1983-07-03,1983,7,3,1982,435,0.91,5,37,8,6,4,53,108,0.25,327,0,0,0,0,0,0,37,8,6,4,53,378,163,163,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,69.1,1657
1983-07-04,1983,7,4,1982,430,0.91,5,37,8,6,4,53,108,0.25,322,0,0,0,0,0,0,37,8,6,4,53,373,161,161,0,0,990.0,965.5,0.17,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,35.1,35.1,0.0,0.0,68.1,1634
1983-07-05,1983,7,5,1982,426,0.91,5,37,8,6,4,53,108,0.25,318,0,0,0,0,0,0,37,8,6,4,53,369,159,159,0,0,990.0,965.5,0.17,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,67.2,1613
1983-07-06,1983,7,6,1982,422,0.91,5,37,8,6,4,53,108,0.26,314,0,0,0,0,0,0,37,8,6,4,53,365,157,157,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.4,1592
1983-07-07,1983,7,7,1982,420,0.91,5,37,8,6,4,53,108,0.26,312,0,0,0,0,0,0,37,8,6,4,53,363,156,156,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,34.0,34.0,0.0,0.0,65.9,1581
1983-07-08,1983,7,8,1982,417,0.91,5,37,8,6,4,53,108,0.26,309,0,0,0,0,0,0,37,8,6,4,53,360,154,154,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,65.4,1569
1983-07-09,1983,7,9,1982,413,0.91,5,37,8,6,4,53,108,0.26,305,0,0,0,0,0,0,37,8,6,4,53,356,152,152,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.5,1548
1983-07-10,1983,7,10,1982,413,0.91,5,37,8,6,4,53,108,0.26,305,0,0,0,0,0,0,37,8,6,4,53,356,152,152,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.5,1548
1983-07-11,1983,7,11,1982,413,0.89,4,42,9,8,6,70,135,0.33,278,0,0,0,0,0,0,42,9,8,6,70,337,139,139,0,0,990.0,965.5,0.15,0.03,989.8,2,24.2,24.2,24.4,24.4,0.91,0.91,0.0,0.0,30.2,30.2,0.0,0.0,58.6,1405
1983-07-12,1983,7,12,1982,408,0.89,4,42,9,8,6,70,135,0.33,273,0,0,0,0,0,0,42,9,8,6,70,332,136,136,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,29.6,29.6,0.0,0.0,57.4,1376
1983-07-13,1983,7,13,1982,402,0.89,4,42,9,8,6,70,135,0.34,267,0,0,0,0,0,0,42,9,8,6,70,326,133,133,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,29.0,29.0,0.0,0.0,56.3,1350
1983-07-14,1983,7,14,1982,398,0.89,4,42,9,8,6,70,135,0.34,263,0,0,0,0,0,0,42,9,8,6,70,322,131,131,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,28.5,28.5,0.0,0.0,55.3,1326
1983-07-15,1983,7,15,1982,391,0.89,4,42,9,8,6,70,135,0.34,256,0,0,0,0,0,0,42,9,8,6,70,315,128,128,0,0,990.0,965.4,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,27.8,27.8,0.0,0.0,54.0,1295
1983-07-16,1983,7,16,1982,389,0.89,4,42,9,8,6,70,135,0.35,254,0,0,0,0,0,0,42,9,8,6,70,313,127,127,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,27.5,27.5,0.0,0.0,53.4,1281
1983-07-17,1983,7,17,1982,389,0.89,4,42,9,8,6,70,135,0.35,254,0,0,0,0,0,0,42,9,8,6,70,313,127,127,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,27.5,27.5,0.0,0.0,53.4,1281
1983-07-18,1983,7,18,1982,380,0.89,4,42,9,8,6,70,135,0.35,245,0,0,0,0,0,0,42,9,8,6,70,304,122,122,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,26.6,26.6,0.0,0.0,51.6,1238
1983-07-19,1983,7,19,1982,377,0.89,4,42,9,8,6,70,135,0.36,242,0,0,0,0,0,0,42,9,8,6,70,301,121,121,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,26.2,26.2,0.0,0.0,50.8,1219
1983-07-20,1983,7,20,1982,377,0.89,4,42,9,8,6,70,135,0.36,242,0,0,0,0,0,0,42,9,8,6,70,301,121,121,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,26.2,26.2,0.0,0.0,50.8,1219
1983-07-21,1983,7,21,1982,373,0.89,4,42,9,8,6,70,135,0.36,238,0,0,0,0,0,0,42,9,8,6,70,297,119,119,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,25.7,25.7,0.0,0.0,49.9,1197
1983-07-22,1983,7,22,1982,373,0.89,4,42,9,8,6,70,135,0.36,238,0,0,0,0,0,0,42,9,8,6,70,297,119,119,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,25.7,25.7,0.0,0.0,49.9,1197
1983-07-23,1983,7,23,1982,370,0.89,4,42,9,8,6,70,135,0.36,235,0,0,0,0,0,0,42,9,8,6,70,294,117,117,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,25.4,25.4,0.0,0.0,49.3,1183
1983-07-24,1983,7,24,1982,370,0.89,4,42,9,8,6,70,135,0.36,235,0,0,0,0,0,0,42,9,8,6,70,294,117,117,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,25.4,25.4,0.0,0.0,49.3,1183
1983-07-25,1983,7,25,1982,364,0.89,4,42,9,8,6,70,135,0.37,229,0,0,0,0,0,0,42,9,8,6,70,288,114,114,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,24.8,24.8,0.0,0.0,48.1,1153
1983-07-26,1983,7,26,1982,360,0.89,4,42,9,8,6,70,135,0.37,225,0,0,0,0,0,0,42,9,8,6,70,284,112,112,0,0,990.0,965.2,0.14,0.02,989.8,2,24.6,24.6,24.6,24.6,0.9,0.9,0.0,0.0,24.3,24.3,0.0,0.0,47.1,1130
1983-07-27,1983,7,27,1982,360,0.89,4,42,9,8,6,70,135,0.37,225,0,0,0,0,0,0,42,9,8,6,70,284,112,112,0,0,990.0,965.2,0.14,0.02,989.8,2,24.6,24.6,24.6,24.6,0.9,0.9,0.0,0.0,24.3,24.3,0.0,0.0,47.1,1130
1983-07-28,1983,7,28,1982,353,0.89,4,42,9,8,6,70,135,0.38,218,0,0,0,0,0,0,42,9,8,6,70,277,218,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.3,24.7,24.7,24.7,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1983-07-29,1983,7,29,1982,346,0.89,4,42,9,8,6,70,135,0.39,211,0,0,0,0,0,0,42,9,8,6,70,270,211,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1118
1983-07-30,1983,7,30,1982,340,0.89,4,42,9,8,6,70,135,0.4,205,0,0,0,0,0,0,42,9,8,6,70,264,205,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,46.2,0.0,0.0,0.0,45.2,1085
1983-07-31,1983,7,31,1982,340,0.89,4,42,9,8,6,70,135,0.4,205,0,0,0,0,0,0,42,9,8,6,70,264,205,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,46.2,0.0,0.0,0.0,45.2,1085
1983-08-01,1983,8,1,1982,338,0.84,4,39,7,5,4,60,115,0.34,223,0,0,0,0,0,0,39,7,5,4,60,274,111,111,0,0,990.0,965.1,0.13,0.01,989.9,2,24.7,24.7,24.8,24.8,0.89,0.89,0.0,0.0,24.2,24.2,0.0,0.0,46.8,1124
1983-08-02,1983,8,2,1982,338,0.84,4,39,7,5,4,60,115,0.34,223,0,0,0,0,0,0,39,7,5,4,60,274,111,111,0,0,990.0,965.1,0.13,0.01,989.9,2,24.7,24.7,24.8,24.8,0.89,0.89,0.0,0.0,24.2,24.2,0.0,0.0,46.8,1124
1983-08-03,1983,8,3,1982,335,0.84,4,39,7,5,4,60,115,0.34,220,0,0,0,0,0,0,39,7,5,4,60,271,110,110,0,0,990.0,965.1,0.13,0.01,989.9,2,24.7,24.7,24.8,24.8,0.89,0.89,0.0,0.0,23.8,23.8,0.0,0.0,46.2,1108
1983-08-04,1983,8,4,1982,335,0.84,4,39,7,5,4,60,115,0.34,220,0,0,0,0,0,0,39,7,5,4,60,271,110,110,0,0,990.0,965.1,0.13,0.01,989.9,2,24.7,24.7,24.8,24.8,0.89,0.89,0.0,0.0,23.8,23.8,0.0,0.0,46.2,1108
1983-08-05,1983,8,5,1982,335,0.84,4,39,7,5,4,60,115,0.34,220,0,0,0,0,0,0,39,7,5,4,60,271,110,110,0,0,990.0,965.1,0.13,0.01,989.9,2,24.7,24.7,24.8,24.8,0.89,0.89,0.0,0.0,23.8,23.8,0.0,0.0,46.2,1108
1983-08-06,1983,8,6,1982,335,0.84,4,39,7,5,4,60,115,0.34,220,0,0,0,0,0,0,39,7,5,4,60,271,110,110,0,0,990.0,965.1,0.13,0.01,989.9,2,24.7,24.7,24.8,24.8,0.89,0.89,0.0,0.0,23.8,23.8,0.0,0.0,46.2,1108
1983-08-07,1983,8,7,1982,335,0.84,4,39,7,5,4,60,115,0.34,220,0,0,0,0,0,0,39,7,5,4,60,271,110,110,0,0,990.0,965.1,0.13,0.01,989.9,2,24.7,24.7,24.8,24.8,0.89,0.89,0.0,0.0,23.8,23.8,0.0,0.0,46.2,1108
1983-08-08,1983,8,8,1982,331,0.84,4,39,7,5,4,60,115,0.35,216,0,0,0,0,0,0,39,7,5,4,60,267,216,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,48.8,0.0,0.0,0.0,47.8,1147
1983-08-09,1983,8,9,1982,331,0.84,4,39,7,5,4,60,115,0.35,216,0,0,0,0,0,0,39,7,5,4,60,267,216,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,48.8,0.0,0.0,0.0,47.8,1147
1983-08-10,1983,8,10,1982,329,0.84,4,39,7,5,4,60,115,0.35,214,0,0,0,0,0,0,39,7,5,4,60,265,214,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,48.3,0.0,0.0,0.0,47.3,1135
1983-08-11,1983,8,11,1982,325,0.8,4,39,7,5,4,60,115,0.35,210,0,0,0,0,0,0,39,7,5,4,60,261,210,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,47.5,0.0,0.0,0.0,46.5,1117
1983-08-12,1983,8,12,1982,325,0.8,4,39,7,5,4,60,115,0.35,210,0,0,0,0,0,0,39,7,5,4,60,261,210,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,47.5,0.0,0.0,0.0,46.5,1117
1983-08-13,1983,8,13,1982,323,0.8,4,39,7,5,4,60,115,0.36,208,0,0,0,0,0,0,39,7,5,4,60,259,208,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,47.0,0.0,0.0,0.0,46.1,1106
1983-08-14,1983,8,14,1982,323,0.8,4,39,7,5,4,60,115,0.36,208,0,0,0,0,0,0,39,7,5,4,60,259,208,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,47.0,0.0,0.0,0.0,46.1,1106
1983-08-15,1983,8,15,1982,316,0.8,4,39,7,5,4,60,115,0.36,201,0,0,0,0,0,0,39,7,5,4,60,252,201,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.5,1069
1983-08-16,1983,8,16,1982,316,0.8,4,39,7,5,4,60,115,0.36,201,0,0,0,0,0,0,39,7,5,4,60,252,201,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.5,1069
1983-08-17,1983,8,17,1982,316,0.8,4,39,7,5,4,60,115,0.36,201,0,0,0,0,0,0,39,7,5,4,60,252,201,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.5,1069
1983-08-18,1983,8,18,1982,316,0.8,4,39,7,5,4,60,115,0.36,201,0,0,0,0,0,0,39,7,5,4,60,252,201,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.5,1069
1983-08-19,1983,8,19,1982,311,0.8,4,39,7,5,4,60,115,0.37,196,0,0,0,0,0,0,39,7,5,4,60,247,196,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,44.4,0.0,0.0,0.0,43.5,1044
1983-08-20,1983,8,20,1982,311,0.8,4,39,7,5,4,60,115,0.37,196,0,0,0,0,0,0,39,7,5,4,60,247,196,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,44.4,0.0,0.0,0.0,43.5,1044
1983-08-21,1983,8,21,1982,306,0.71,4,39,7,5,4,60,115,0.38,191,0,0,0,0,0,0,39,7,5,4,60,242,191,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,42.1,1011
1983-08-22,1983,8,22,1982,302,0.71,4,39,7,5,4,60,115,0.38,187,0,0,0,0,0,0,39,7,5,4,60,238,187,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,41.3,990
1983-08-23,1983,8,23,1982,299,0.71,4,39,7,5,4,60,115,0.38,184,0,0,0,0,0,0,39,7,5,4,60,235,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.5,972
1983-08-24,1983,8,24,1982,299,0.71,4,39,7,5,4,60,115,0.38,184,0,0,0,0,0,0,39,7,5,4,60,235,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.5,972
1983-08-25,1983,8,25,1982,299,0.71,4,39,7,5,4,60,115,0.38,184,0,0,0,0,0,0,39,7,5,4,60,235,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.5,972
1983-08-26,1983,8,26,1982,290,0.71,4,39,7,5,4,60,115,0.4,175,0,0,0,0,0,0,39,7,5,4,60,226,175,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.4,921
1983-08-27,1983,8,27,1982,290,0.71,4,39,7,5,4,60,115,0.4,175,0,0,0,0,0,0,39,7,5,4,60,226,175,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.4,921
1983-08-28,1983,8,28,1982,287,0.71,4,39,7,5,4,60,115,0.4,172,0,0,0,0,0,0,39,7,5,4,60,223,172,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,38.8,0.0,0.0,0.0,37.6,903
1983-08-29,1983,8,29,1982,287,0.71,4,39,7,5,4,60,115,0.4,172,0,0,0,0,0,0,39,7,5,4,60,223,172,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,38.8,0.0,0.0,0.0,37.6,903
1983-08-30,1983,8,30,1982,283,0.71,4,39,7,5,4,60,115,0.41,168,0,0,0,0,0,0,39,7,5,4,60,219,168,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,38.0,0.0,0.0,0.0,36.8,884
1983-08-31,1983,8,31,1982,283,0.71,4,39,7,5,4,60,115,0.41,168,0,0,0,0,0,0,39,7,5,4,60,219,168,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,38.0,0.0,0.0,0.0,36.8,884
1983-09-01,1983,9,1,1982,281,0.71,4,34,6,4,3,44,91,0.32,190,0,0,0,0,0,0,34,6,4,3,44,234,190,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,42.2,1012
1983-09-02,1983,9,2,1982,275,0.71,4,34,6,4,3,44,91,0.33,184,0,0,0,0,0,0,34,6,4,3,44,228,184,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,41.9,0.0,0.0,0.0,40.9,980
1983-09-03,1983,9,3,1982,275,0.71,4,34,6,4,3,44,91,0.33,184,0,0,0,0,0,0,34,6,4,3,44,228,184,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,41.9,0.0,0.0,0.0,40.9,980
1983-09-04,1983,9,4,1982,273,0.71,4,34,6,4,3,44,91,0.33,182,0,0,0,0,0,0,34,6,4,3,44,226,182,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.3,968
1983-09-05,1983,9,5,1982,273,0.71,4,34,6,4,3,44,91,0.33,182,0,0,0,0,0,0,34,6,4,3,44,226,182,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.3,968
1983-09-06,1983,9,6,1982,271,0.71,4,34,6,4,3,44,91,0.34,180,0,0,0,0,0,0,34,6,4,3,44,224,180,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,953
1983-09-07,1983,9,7,1982,271,0.71,4,34,6,4,3,44,91,0.34,180,0,0,0,0,0,0,34,6,4,3,44,224,180,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,953
1983-09-08,1983,9,8,1982,270,0.71,4,34,6,4,3,44,91,0.34,179,0,0,0,0,0,0,34,6,4,3,44,223,179,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,40.6,0.0,0.0,0.0,39.5,947
1983-09-09,1983,9,9,1982,270,0.71,4,34,6,4,3,44,91,0.34,179,0,0,0,0,0,0,34,6,4,3,44,223,179,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,40.6,0.0,0.0,0.0,39.5,947
1983-09-10,1983,9,10,1982,264,0.71,4,34,6,4,3,44,91,0.34,173,0,0,0,0,0,0,34,6,4,3,44,217,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,911
1983-09-11,1983,9,11,1982,264,0.65,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.1,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,763
1983-09-12,1983,9,12,1982,264,0.65,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.1,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,763
1983-09-13,1983,9,13,1982,258,0.65,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.6,0.0,0.0,0.0,30.6,734
1983-09-14,1983,9,14,1982,256,0.65,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.1,723
1983-09-15,1983,9,15,1982,246,0.65,3,40,6,4,3,65,118,0.48,128,0,0,0,0,0,0,40,6,4,3,65,178,128,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,666
1983-09-16,1983,9,16,1982,243,0.65,3,40,6,4,3,65,118,0.49,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.1,651
1983-09-17,1983,9,17,1982,243,0.65,3,40,6,4,3,65,118,0.49,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.1,651
1983-09-18,1983,9,18,1982,239,0.65,3,40,6,4,3,65,118,0.49,121,0,0,0,0,0,0,40,6,4,3,65,171,121,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,631
1983-09-19,1983,9,19,1982,239,0.65,3,40,6,4,3,65,118,0.49,121,0,0,0,0,0,0,40,6,4,3,65,171,121,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,631
1983-09-20,1983,9,20,1982,236,0.65,3,40,6,4,3,65,118,0.5,118,0,0,0,0,0,0,40,6,4,3,65,168,118,0,0,0,990.0,964.6,0.09,0.0,989.9,1,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.5,612
1983-09-21,1983,9,21,1982,236,0.7000000000000001,4,34,6,4,3,44,91,0.39,145,0,0,0,0,0,0,34,6,4,3,44,189,145,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,762
1983-09-22,1983,9,22,1982,234,0.7000000000000001,4,34,6,4,3,44,91,0.39,143,0,0,0,0,0,0,34,6,4,3,44,187,143,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.4,0.0,0.0,0.0,31.5,754
1983-09-23,1983,9,23,1982,234,0.7000000000000001,4,34,6,4,3,44,91,0.39,143,0,0,0,0,0,0,34,6,4,3,44,187,143,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.4,0.0,0.0,0.0,31.5,754
1983-09-24,1983,9,24,1982,231,0.7000000000000001,4,34,6,4,3,44,91,0.39,140,0,0,0,0,0,0,34,6,4,3,44,184,140,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.7,737
1983-09-25,1983,9,25,1982,228,0.7000000000000001,4,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
