Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1987-07-28,1987,7,28,1986,398,0.77,4,42,9,8,6,70,135,0.34,263,0,0,0,0,0,0,42,9,8,6,70,322,131,131,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,28.5,28.5,0.0,0.0,55.3,1326
1987-07-29,1987,7,29,1986,391,0.77,4,42,9,8,6,70,135,0.34,256,0,0,0,0,0,0,42,9,8,6,70,315,128,128,0,0,990.0,965.4,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,27.8,27.8,0.0,0.0,54.0,1295
1987-07-30,1987,7,30,1986,389,0.77,4,42,9,8,6,70,135,0.35,254,0,0,0,0,0,0,42,9,8,6,70,313,127,127,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,27.5,27.5,0.0,0.0,53.4,1281
1987-07-31,1987,7,31,1986,389,0.77,4,42,9,8,6,70,135,0.35,254,0,0,0,0,0,0,42,9,8,6,70,313,127,127,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,27.5,27.5,0.0,0.0,53.4,1281
1987-08-01,1987,8,1,1986,386,0.72,4,39,7,5,4,60,115,0.3,271,0,0,0,0,0,0,39,7,5,4,60,322,135,135,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,29.5,29.5,0.0,0.0,57.3,1374
1987-08-02,1987,8,2,1986,386,0.72,4,39,7,5,4,60,115,0.3,271,0,0,0,0,0,0,39,7,5,4,60,322,135,135,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,29.5,29.5,0.0,0.0,57.3,1374
1987-08-03,1987,8,3,1986,380,0.72,4,39,7,5,4,60,115,0.3,265,0,0,0,0,0,0,39,7,5,4,60,316,132,132,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,28.9,28.9,0.0,0.0,56.1,1346
1987-08-04,1987,8,4,1986,377,0.72,4,39,7,5,4,60,115,0.3,262,0,0,0,0,0,0,39,7,5,4,60,313,131,131,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,28.5,28.5,0.0,0.0,55.3,1327
1987-08-05,1987,8,5,1986,373,0.72,4,39,7,5,4,60,115,0.31,258,0,0,0,0,0,0,39,7,5,4,60,309,129,129,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,28.1,28.1,0.0,0.0,54.4,1306
1987-08-06,1987,8,6,1986,370,0.72,4,39,7,5,4,60,115,0.31,255,0,0,0,0,0,0,39,7,5,4,60,306,127,127,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,27.8,27.8,0.0,0.0,53.9,1293
1987-08-07,1987,8,7,1986,364,0.72,4,39,7,5,4,60,115,0.32,249,0,0,0,0,0,0,39,7,5,4,60,300,124,124,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,27.2,27.2,0.0,0.0,52.7,1264
1987-08-08,1987,8,8,1986,360,0.72,4,39,7,5,4,60,115,0.32,245,0,0,0,0,0,0,39,7,5,4,60,296,122,122,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,26.7,26.7,0.0,0.0,51.7,1241
1987-08-09,1987,8,9,1986,350,0.72,4,39,7,5,4,60,115,0.33,235,0,0,0,0,0,0,39,7,5,4,60,286,117,117,0,0,990.0,965.2,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,25.5,25.5,0.0,0.0,49.5,1188
1987-08-10,1987,8,10,1986,346,0.72,4,39,7,5,4,60,115,0.33,231,0,0,0,0,0,0,39,7,5,4,60,282,115,115,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,25.1,25.1,0.0,0.0,48.8,1170
1987-08-11,1987,8,11,1986,344,0.67,3,47,8,6,5,89,155,0.45,189,0,0,0,0,0,0,47,8,6,5,89,250,189,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.7,24.7,24.7,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.4,994
1987-08-12,1987,8,12,1986,340,0.67,3,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,41.5,0.0,0.0,0.0,40.5,971
1987-08-13,1987,8,13,1986,338,0.67,3,47,8,6,5,89,155,0.46,183,0,0,0,0,0,0,47,8,6,5,89,244,183,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,41.0,0.0,0.0,0.0,39.9,958
1987-08-14,1987,8,14,1986,338,0.67,3,47,8,6,5,89,155,0.46,183,0,0,0,0,0,0,47,8,6,5,89,244,183,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,41.0,0.0,0.0,0.0,39.9,958
1987-08-15,1987,8,15,1986,338,0.67,3,47,8,6,5,89,155,0.46,183,0,0,0,0,0,0,47,8,6,5,89,244,183,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,41.0,0.0,0.0,0.0,39.9,958
1987-08-16,1987,8,16,1986,338,0.67,3,47,8,6,5,89,155,0.46,183,0,0,0,0,0,0,47,8,6,5,89,244,183,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,41.0,0.0,0.0,0.0,39.9,958
1987-08-17,1987,8,17,1986,335,0.67,3,47,8,6,5,89,155,0.46,180,0,0,0,0,0,0,47,8,6,5,89,241,180,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,39.3,942
1987-08-18,1987,8,18,1986,331,0.67,3,47,8,6,5,89,155,0.47,176,0,0,0,0,0,0,47,8,6,5,89,237,176,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,39.5,0.0,0.0,0.0,38.3,919
1987-08-19,1987,8,19,1986,329,0.67,3,47,8,6,5,89,155,0.47,174,0,0,0,0,0,0,47,8,6,5,89,235,174,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,37.8,906
1987-08-20,1987,8,20,1986,325,0.67,3,47,8,6,5,89,155,0.48,170,0,0,0,0,0,0,47,8,6,5,89,231,170,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.0,888
1987-08-21,1987,8,21,1986,325,0.64,3,47,8,6,5,89,155,0.48,170,0,0,0,0,0,0,47,8,6,5,89,231,170,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.0,888
1987-08-22,1987,8,22,1986,325,0.64,3,47,8,6,5,89,155,0.48,170,0,0,0,0,0,0,47,8,6,5,89,231,170,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.0,888
1987-08-23,1987,8,23,1986,323,0.64,3,47,8,6,5,89,155,0.48,168,0,0,0,0,0,0,47,8,6,5,89,229,168,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,877
1987-08-24,1987,8,24,1986,323,0.64,3,47,8,6,5,89,155,0.48,168,0,0,0,0,0,0,47,8,6,5,89,229,168,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,877
1987-08-25,1987,8,25,1986,320,0.64,3,47,8,6,5,89,155,0.48,165,0,0,0,0,0,0,47,8,6,5,89,226,165,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,859
1987-08-26,1987,8,26,1986,316,0.64,3,47,8,6,5,89,155,0.49,161,0,0,0,0,0,0,47,8,6,5,89,222,161,0,0,0,990.0,965.0,0.11,0.01,989.9,1,24.7,24.9,24.9,24.9,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,839
1987-08-27,1987,8,27,1986,311,0.64,3,47,8,6,5,89,155,0.5,156,0,0,0,0,0,0,47,8,6,5,89,217,156,0,0,0,990.0,965.0,0.11,0.01,989.9,1,24.7,24.9,24.9,24.9,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,34.0,815
1987-08-28,1987,8,28,1986,309,0.64,3,47,8,6,5,89,155,0.5,154,0,0,0,0,0,0,47,8,6,5,89,215,154,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,24.9,24.9,24.9,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.3,800
1987-08-29,1987,8,29,1986,306,0.64,3,47,8,6,5,89,155,0.51,151,0,0,0,0,0,0,47,8,6,5,89,212,151,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,784
1987-08-30,1987,8,30,1986,306,0.64,3,47,8,6,5,89,155,0.51,151,0,0,0,0,0,0,47,8,6,5,89,212,151,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,784
1987-08-31,1987,8,31,1986,302,0.64,3,47,8,6,5,89,155,0.51,147,0,0,0,0,0,0,47,8,6,5,89,208,147,0,0,0,990.0,964.9,0.11,0.0,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.9,764
1987-09-01,1987,9,1,1986,299,0.59,3,40,6,4,3,65,118,0.39,181,0,0,0,0,0,0,40,6,4,3,65,231,181,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,954
1987-09-02,1987,9,2,1986,294,0.59,3,40,6,4,3,65,118,0.4,176,0,0,0,0,0,0,40,6,4,3,65,226,176,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.8,0.0,0.0,0.0,38.7,928
1987-09-03,1987,9,3,1986,290,0.59,3,40,6,4,3,65,118,0.41,172,0,0,0,0,0,0,40,6,4,3,65,222,172,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.7,904
1987-09-04,1987,9,4,1986,290,0.59,3,40,6,4,3,65,118,0.41,172,0,0,0,0,0,0,40,6,4,3,65,222,172,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.7,904
1987-09-05,1987,9,5,1986,290,0.59,3,40,6,4,3,65,118,0.41,172,0,0,0,0,0,0,40,6,4,3,65,222,172,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.7,904
1987-09-06,1987,9,6,1986,287,0.59,3,40,6,4,3,65,118,0.41,169,0,0,0,0,0,0,40,6,4,3,65,219,169,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.0,886
1987-09-07,1987,9,7,1986,283,0.59,3,40,6,4,3,65,118,0.42,165,0,0,0,0,0,0,40,6,4,3,65,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.92,0.0,0.0,0.0,37.3,0.0,0.0,0.0,36.2,867
1987-09-08,1987,9,8,1986,281,0.59,3,40,6,4,3,65,118,0.42,163,0,0,0,0,0,0,40,6,4,3,65,213,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.7,0.0,0.0,0.0,35.6,855
1987-09-09,1987,9,9,1986,275,0.59,3,40,6,4,3,65,118,0.43,157,0,0,0,0,0,0,40,6,4,3,65,207,157,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,826
1987-09-10,1987,9,10,1986,273,0.59,3,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,34.0,814
1987-09-11,1987,9,11,1986,273,0.5700000000000001,3,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,34.0,814
1987-09-12,1987,9,12,1986,271,0.5700000000000001,3,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,801
1987-09-13,1987,9,13,1986,270,0.5700000000000001,3,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,796
1987-09-14,1987,9,14,1986,270,0.5700000000000001,3,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,796
1987-09-15,1987,9,15,1986,266,0.5700000000000001,3,40,6,4,3,65,118,0.44,148,0,0,0,0,0,0,40,6,4,3,65,198,148,0,0,0,990.0,964.8,0.11,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,777
1987-09-16,1987,9,16,1986,264,0.5700000000000001,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.1,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,763
1987-09-17,1987,9,17,1986,261,0.5700000000000001,3,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.1,25.1,25.1,0.91,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.2,748
1987-09-18,1987,9,18,1986,261,0.5700000000000001,3,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.1,25.1,25.1,0.91,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.2,748
1987-09-19,1987,9,19,1986,258,0.5700000000000001,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.6,0.0,0.0,0.0,30.6,734
1987-09-20,1987,9,20,1986,256,0.5700000000000001,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.1,723
1987-09-21,1987,9,21,1986,249,0.58,3,40,6,4,3,65,118,0.47,131,0,0,0,0,0,0,40,6,4,3,65,181,131,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,28.6,686
1987-09-22,1987,9,22,1986,246,0.58,3,40,6,4,3,65,118,0.48,128,0,0,0,0,0,0,40,6,4,3,65,178,128,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,666
1987-09-23,1987,9,23,1986,243,0.58,3,40,6,4,3,65,118,0.49,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.1,651
1987-09-24,1987,9,24,1986,239,0.58,3,40,6,4,3,65,118,0.49,121,0,0,0,0,0,0,40,6,4,3,65,171,121,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,631
1987-09-25,1987,9,25,1986,239,0.58,3,40,6,4,3,65,118,0.49,121,0,0,0,0,0,0,40,6,4,3,65,171,121,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,631
1987-09-26,1987,9,26,1986,239,0.58,3,40,6,4,3,65,118,0.49,121,0,0,0,0,0,0,40,6,4,3,65,171,121,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,631
1987-09-27,1987,9,27,1986,239,0.58,3,40,6,4,3,65,118,0.49,121,0,0,0,0,0,0,40,6,4,3,65,171,121,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,631
1987-09-28,1987,9,28,1986,239,0.58,3,40,6,4,3,65,118,0.49,121,0,0,0,0,0,0,40,6,4,3,65,171,121,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,631
1987-09-29,1987,9,29,1986,239,0.58,3,40,6,4,3,65,118,0.49,121,0,0,0,0,0,0,40,6,4,3,65,171,121,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,631
1987-09-30,1987,9,30,1986,239,0.58,3,40,6,4,3,65,118,0.49,121,0,0,0,0,0,0,40,6,4,3,65,171,121,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,631
1987-10-01,1987,10,1,1987,239,0.59,3,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.2,747
1987-10-02,1987,10,2,1987,239,0.59,3,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.2,747
1987-10-03,1987,10,3,1987,239,0.59,3,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.2,747
1987-10-04,1987,10,4,1987,239,0.59,3,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.2,747
1987-10-05,1987,10,5,1987,239,0.59,3,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.2,747
1987-10-06,1987,10,6,1987,239,0.59,3,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.2,747
1987-10-07,1987,10,7,1987,239,0.59,3,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.2,747
1987-10-08,1987,10,8,1987,239,0.59,3,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.2,747
1987-10-09,1987,10,9,1987,239,0.59,3,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.2,747
1987-10-10,1987,10,10,1987,239,0.59,3,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.2,747
1987-10-11,1987,10,11,1987,239,0.44,3,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.2,747
1987-10-12,1987,10,12,1987,239,0.44,3,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.2,747
1987-10-13,1987,10,13,1987,239,0.44,3,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.2,747
1987-10-14,1987,10,14,1987,239,0.44,3,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.2,747
1987-10-15,1987,10,15,1987,239,0.44,3,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.2,747
1987-10-16,1987,10,16,1987,239,0.44,3,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.2,747
1987-10-17,1987,10,17,1987,239,0.44,3,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.2,747
1987-10-18,1987,10,18,1987,239,0.44,3,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.2,747
1987-10-19,1987,10,19,1987,234,0.44,3,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
1987-10-20,1987,10,20,1987,234,0.44,3,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
1987-10-21,1987,10,21,1987,234,0.39,2,41,6,4,3,56,110,0.47,124,0,0,0,0,0,0,41,6,4,3,56,175,124,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.1,649
1987-10-22,1987,10,22,1987,231,0.39,2,41,6,4,3,56,110,0.48,121,0,0,0,0,0,0,41,6,4,3,56,172,121,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,631
1987-10-23,1987,10,23,1987,231,0.39,2,41,6,4,3,56,110,0.48,121,0,0,0,0,0,0,41,6,4,3,56,172,121,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,631
1987-10-24,1987,10,24,1987,229,0.39,2,41,6,4,3,56,110,0.48,119,0,0,0,0,0,0,41,6,4,3,56,170,119,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,26.6,0.0,0.0,0.0,25.8,619
1987-10-25,1987,10,25,1987,229,0.39,2,41,6,4,3,56,110,0.48,119,0,0,0,0,0,0,41,6,4,3,56,170,119,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,26.6,0.0,0.0,0.0,25.8,619
1987-10-26,1987,10,26,1987,229,0.39,2,41,6,4,3,56,110,0.48,119,0,0,0,0,0,0,41,6,4,3,56,170,119,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,26.6,0.0,0.0,0.0,25.8,619
1987-10-27,1987,10,27,1987,231,0.39,2,41,6,4,3,56,110,0.48,121,0,0,0,0,0,0,41,6,4,3,56,172,121,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,631
1987-10-28,1987,10,28,1987,231,0.39,2,41,6,4,3,56,110,0.48,121,0,0,0,0,0,0,41,6,4,3,56,172,121,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,631
1987-10-29,1987,10,29,1987,234,0.39,2,41,6,4,3,56,110,0.47,124,0,0,0,0,0,0,41,6,4,3,56,175,124,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.1,649
1987-10-30,1987,10,30,1987,231,0.39,2,41,6,4,3,56,110,0.48,121,0,0,0,0,0,0,41,6,4,3,56,172,121,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,631
1987-10-31,1987,10,31,1987,226,0.39,2,41,6,4,3,56,110,0.49,116,0,0,0,0,0,0,41,6,4,3,56,167,116,0,0,0,990.0,964.6,0.09,0.0,989.9,1,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.1,603
1987-11-01,1987,11,1,1987,226,0.44,3,36,5,3,2,47,93,0.41,133,0,0,0,0,0,0,36,5,3,2,47,177,133,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,29.1,698
1987-11-02,1987,11,2,1987,226,0.44,3,36,5,3,2,47,93,0.41,133,0,0,0,0,0,0,36,5,3,2,47,177,133,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,29.1,698
1987-11-03,1987,11,3,1987,229,0.44,3,36,5,3,2,47,93,0.41,136,0,0,0,0,0,0,36,5,3,2,47,180,136,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.8,714
1987-11-04,1987,11,4,1987,229,0.44,3,36,5,3,2,47,93,0.41,136,0,0,0,0,0,0,36,5,3,2,47,180,136,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.8,714
1987-11-05,1987,11,5,1987,229,0.44,3,36,5,3,2,47,93,0.41,136,0,0,0,0,0,0,36,5,3,2,47,180,136,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.8,714
1987-11-06,1987,11,6,1987,229,0.44,3,36,5,3,2,47,93,0.41,136,0,0,0,0,0,0,36,5,3,2,47,180,136,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.8,714
1987-11-07,1987,11,7,1987,226,0.44,3,36,5,3,2,47,93,0.41,133,0,0,0,0,0,0,36,5,3,2,47,177,133,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,29.1,698
1987-11-08,1987,11,8,1987,226,0.44,3,36,5,3,2,47,93,0.41,133,0,0,0,0,0,0,36,5,3,2,47,177,133,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,29.1,698
1987-11-09,1987,11,9,1987,226,0.44,3,36,5,3,2,47,93,0.41,133,0,0,0,0,0,0,36,5,3,2,47,177,133,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,29.1,698
1987-11-10,1987,11,10,1987,226,0.44,3,36,5,3,2,47,93,0.41,133,0,0,0,0,0,0,36,5,3,2,47,177,133,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,29.1,698
1987-11-11,1987,11,11,1987,224,0.6,3,36,5,3,2,47,93,0.41,131,0,0,0,0,0,0,36,5,3,2,47,175,131,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,28.7,689
1987-11-12,1987,11,12,1987,224,0.6,3,36,5,3,2,47,93,0.41,131,0,0,0,0,0,0,36,5,3,2,47,175,131,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,28.7,689
1987-11-13,1987,11,13,1987,224,0.6,3,36,5,3,2,47,93,0.41,131,0,0,0,0,0,0,36,5,3,2,47,175,131,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,28.7,689
1987-11-14,1987,11,14,1987,226,0.6,3,36,5,3,2,47,93,0.41,133,0,0,0,0,0,0,36,5,3,2,47,177,133,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,29.1,698
1987-11-15,1987,11,15,1987,224,0.6,3,36,5,3,2,47,93,0.41,131,0,0,0,0,0,0,36,5,3,2,47,175,131,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,28.7,689
1987-11-16,1987,11,16,1987,224,0.6,3,36,5,3,2,47,93,0.41,131,0,0,0,0,0,0,36,5,3,2,47,175,131,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,28.7,689
1987-11-17,1987,11,17,1987,226,0.6,3,36,5,3,2,47,93,0.41,133,0,0,0,0,0,0,36,5,3,2,47,177,133,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,29.1,698
1987-11-18,1987,11,18,1987,231,0.6,3,36,5,3,2,47,93,0.4,138,0,0,0,0,0,0,36,5,3,2,47,182,138,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.2,0.0,0.0,0.0,30.2,725
1987-11-19,1987,11,19,1987,234,0.6,3,36,5,3,2,47,93,0.4,141,0,0,0,0,0,0,36,5,3,2,47,185,141,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.0,743
1987-11-20,1987,11,20,1987,239,0.6,3,36,5,3,2,47,93,0.39,146,0,0,0,0,0,0,36,5,3,2,47,190,146,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,32.1,769
1987-11-21,1987,11,21,1987,239,0.71,4,29,4,2,2,30,67,0.28,172,0,0,0,0,0,0,29,4,2,2,30,207,172,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,39.3,0.0,0.0,0.0,38.1,913
1987-11-22,1987,11,22,1987,246,0.71,4,29,4,2,2,30,67,0.27,179,0,0,0,0,0,0,29,4,2,2,30,214,179,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,951
1987-11-23,1987,11,23,1987,246,0.71,4,29,4,2,2,30,67,0.27,179,0,0,0,0,0,0,29,4,2,2,30,214,179,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,951
1987-11-24,1987,11,24,1987,266,0.71,4,29,4,2,2,30,67,0.25,199,0,0,0,0,0,0,29,4,2,2,30,234,199,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.6,1069
1987-11-25,1987,11,25,1987,281,0.71,4,29,4,2,2,30,67,0.24,214,0,0,0,0,0,0,29,4,2,2,30,249,214,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.94,0.0,0.0,0.0,48.8,0.0,0.0,0.0,47.8,1146
1987-11-26,1987,11,26,1987,302,0.71,4,29,4,2,2,30,67,0.22,235,0,0,0,0,0,0,29,4,2,2,30,270,117,117,0,0,990.0,964.9,0.13,0.02,989.9,2,24.8,24.8,24.9,24.9,0.9,0.9,0.0,0.0,25.8,25.8,0.0,0.0,50.0,1200
1987-11-27,1987,11,27,1987,338,0.71,4,29,4,2,2,30,67,0.2,271,0,0,0,0,0,0,29,4,2,2,30,306,135,135,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.91,0.91,0.0,0.0,29.8,29.8,0.0,0.0,57.8,1388
1987-11-28,1987,11,28,1987,283,0.71,4,29,4,2,2,30,67,0.24,216,0,0,0,0,0,0,29,4,2,2,30,251,216,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.94,0.0,0.0,0.0,49.3,0.0,0.0,0.0,48.2,1156
1987-11-29,1987,11,29,1987,283,0.71,4,29,4,2,2,30,67,0.24,216,0,0,0,0,0,0,29,4,2,2,30,251,216,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.94,0.0,0.0,0.0,49.3,0.0,0.0,0.0,48.2,1156
1987-11-30,1987,11,30,1987,283,0.71,4,29,4,2,2,30,67,0.24,216,0,0,0,0,0,0,29,4,2,2,30,251,216,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.94,0.0,0.0,0.0,49.3,0.0,0.0,0.0,48.2,1156
1987-12-01,1987,12,1,1987,287,0.61,3,38,5,4,3,54,104,0.36,183,0,0,0,0,0,0,38,5,4,3,54,230,183,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.3,968
1987-12-02,1987,12,2,1987,290,0.61,3,38,5,4,3,54,104,0.36,186,0,0,0,0,0,0,38,5,4,3,54,233,186,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,42.2,0.0,0.0,0.0,41.2,987
1987-12-03,1987,12,3,1987,294,0.61,3,38,5,4,3,54,104,0.35,190,0,0,0,0,0,0,38,5,4,3,54,237,190,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,42.2,1012
1987-12-04,1987,12,4,1987,302,0.61,3,38,5,4,3,54,104,0.34,198,0,0,0,0,0,0,38,5,4,3,54,245,198,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,44.8,0.0,0.0,0.0,43.9,1054
1987-12-05,1987,12,5,1987,325,0.61,3,38,5,4,3,54,104,0.32,221,0,0,0,0,0,0,38,5,4,3,54,268,110,110,0,0,990.0,965.0,0.13,0.01,989.9,2,24.7,24.7,24.8,24.8,0.89,0.89,0.0,0.0,24.0,24.0,0.0,0.0,46.6,1117
1987-12-06,1987,12,6,1987,325,0.61,3,38,5,4,3,54,104,0.32,221,0,0,0,0,0,0,38,5,4,3,54,268,110,110,0,0,990.0,965.0,0.13,0.01,989.9,2,24.7,24.7,24.8,24.8,0.89,0.89,0.0,0.0,24.0,24.0,0.0,0.0,46.6,1117
1987-12-07,1987,12,7,1987,338,0.61,3,38,5,4,3,54,104,0.31,234,0,0,0,0,0,0,38,5,4,3,54,281,117,117,0,0,990.0,965.1,0.13,0.02,989.8,2,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,25.5,25.5,0.0,0.0,49.4,1186
1987-12-08,1987,12,8,1987,338,0.61,3,38,5,4,3,54,104,0.31,234,0,0,0,0,0,0,38,5,4,3,54,281,117,117,0,0,990.0,965.1,0.13,0.02,989.8,2,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,25.5,25.5,0.0,0.0,49.4,1186
1987-12-09,1987,12,9,1987,344,0.61,3,38,5,4,3,54,104,0.3,240,0,0,0,0,0,0,38,5,4,3,54,287,120,120,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,26.2,26.2,0.0,0.0,50.8,1219
1987-12-10,1987,12,10,1987,346,0.61,3,38,5,4,3,54,104,0.3,242,0,0,0,0,0,0,38,5,4,3,54,289,121,121,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,26.5,26.5,0.0,0.0,51.3,1231
1987-12-11,1987,12,11,1987,346,0.6,3,38,5,4,3,54,104,0.3,242,0,0,0,0,0,0,38,5,4,3,54,289,121,121,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,26.5,26.5,0.0,0.0,51.3,1231
1987-12-12,1987,12,12,1987,360,0.6,3,38,5,4,3,54,104,0.29,256,0,0,0,0,0,0,38,5,4,3,54,303,128,128,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,28.0,28.0,0.0,0.0,54.2,1301
1987-12-13,1987,12,13,1987,370,0.6,3,38,5,4,3,54,104,0.28,266,0,0,0,0,0,0,38,5,4,3,54,313,133,133,0,0,990.0,965.3,0.15,0.02,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,29.0,29.0,0.0,0.0,56.3,1352
1987-12-14,1987,12,14,1987,377,0.6,3,38,5,4,3,54,104,0.28,273,0,0,0,0,0,0,38,5,4,3,54,320,136,136,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,29.8,29.8,0.0,0.0,57.8,1386
1987-12-15,1987,12,15,1987,386,0.6,3,38,5,4,3,54,104,0.27,282,0,0,0,0,0,0,38,5,4,3,54,329,141,141,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,59.7,1433
1987-12-16,1987,12,16,1987,391,0.6,3,38,5,4,3,54,104,0.27,287,0,0,0,0,0,0,38,5,4,3,54,334,143,143,0,0,990.0,965.4,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,31.4,31.4,0.0,0.0,60.8,1460
1987-12-17,1987,12,17,1987,402,0.6,3,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.2,1515
1987-12-18,1987,12,18,1987,408,0.6,3,38,5,4,3,54,104,0.25,304,0,0,0,0,0,0,38,5,4,3,54,351,152,152,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,64.2,1541
1987-12-19,1987,12,19,1987,389,0.6,3,38,5,4,3,54,104,0.27,285,0,0,0,0,0,0,38,5,4,3,54,332,142,142,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,31.1,31.1,0.0,0.0,60.3,1446
1987-12-20,1987,12,20,1987,389,0.6,3,38,5,4,3,54,104,0.27,285,0,0,0,0,0,0,38,5,4,3,54,332,142,142,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,31.1,31.1,0.0,0.0,60.3,1446
1987-12-21,1987,12,21,1987,389,0.56,3,38,5,4,3,54,104,0.27,285,0,0,0,0,0,0,38,5,4,3,54,332,142,142,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,31.1,31.1,0.0,0.0,60.3,1446
1987-12-22,1987,12,22,1987,389,0.56,3,38,5,4,3,54,104,0.27,285,0,0,0,0,0,0,38,5,4,3,54,332,142,142,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,31.1,31.1,0.0,0.0,60.3,1446
1987-12-23,1987,12,23,1987,389,0.56,3,38,5,4,3,54,104,0.27,285,0,0,0,0,0,0,38,5,4,3,54,332,142,142,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,31.1,31.1,0.0,0.0,60.3,1446
1987-12-24,1987,12,24,1987,389,0.56,3,38,5,4,3,54,104,0.27,285,0,0,0,0,0,0,38,5,4,3,54,332,142,142,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,31.1,31.1,0.0,0.0,60.3,1446
1987-12-25,1987,12,25,1987,386,0.56,3,38,5,4,3,54,104,0.27,282,0,0,0,0,0,0,38,5,4,3,54,329,141,141,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,59.7,1433
1987-12-26,1987,12,26,1987,386,0.56,3,38,5,4,3,54,104,0.27,282,0,0,0,0,0,0,38,5,4,3,54,329,141,141,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,59.7,1433
1987-12-27,1987,12,27,1987,386,0.56,3,38,5,4,3,54,104,0.27,282,0,0,0,0,0,0,38,5,4,3,54,329,141,141,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,59.7,1433
1987-12-28,1987,12,28,1987,386,0.56,3,38,5,4,3,54,104,0.27,282,0,0,0,0,0,0,38,5,4,3,54,329,141,141,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,59.7,1433
1987-12-29,1987,12,29,1987,389,0.56,3,38,5,4,3,54,104,0.27,285,0,0,0,0,0,0,38,5,4,3,54,332,142,142,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,31.1,31.1,0.0,0.0,60.3,1446
1987-12-30,1987,12,30,1987,389,0.56,3,38,5,4,3,54,104,0.27,285,0,0,0,0,0,0,38,5,4,3,54,332,142,142,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,31.1,31.1,0.0,0.0,60.3,1446
1987-12-31,1987,12,31,1987,389,0.56,3,38,5,4,3,54,104,0.27,285,0,0,0,0,0,0,38,5,4,3,54,332,142,142,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,31.1,31.1,0.0,0.0,60.3,1446
1988-01-01,1988,1,1,1987,402,0.86,4,34,5,4,3,45,91,0.23,311,0,0,0,0,0,0,34,5,4,3,45,354,155,155,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,34.0,34.0,0.0,0.0,66.0,1585
1988-01-02,1988,1,2,1987,408,0.86,4,34,5,4,3,45,91,0.22,317,0,0,0,0,0,0,34,5,4,3,45,360,158,158,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,34.6,34.6,0.0,0.0,67.1,1610
1988-01-03,1988,1,3,1987,408,0.86,4,34,5,4,3,45,91,0.22,317,0,0,0,0,0,0,34,5,4,3,45,360,158,158,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,34.6,34.6,0.0,0.0,67.1,1610
1988-01-04,1988,1,4,1987,402,0.86,4,34,5,4,3,45,91,0.23,311,0,0,0,0,0,0,34,5,4,3,45,354,155,155,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,34.0,34.0,0.0,0.0,66.0,1585
1988-01-05,1988,1,5,1987,408,0.86,4,34,5,4,3,45,91,0.22,317,0,0,0,0,0,0,34,5,4,3,45,360,158,158,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,34.6,34.6,0.0,0.0,67.1,1610
1988-01-06,1988,1,6,1987,417,0.86,4,34,5,4,3,45,91,0.22,326,0,0,0,0,0,0,34,5,4,3,45,369,163,163,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,35.7,35.7,0.0,0.0,69.2,1660
1988-01-07,1988,1,7,1987,420,0.86,4,34,5,4,3,45,91,0.22,329,0,0,0,0,0,0,34,5,4,3,45,372,164,164,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,35.9,35.9,0.0,0.0,69.7,1672
1988-01-08,1988,1,8,1987,430,0.86,4,34,5,4,3,45,91,0.21,339,0,0,0,0,0,0,34,5,4,3,45,382,169,169,0,0,990.0,965.5,0.17,0.04,989.8,2,24.0,24.0,24.3,24.3,0.92,0.92,0.0,0.0,37.1,37.1,0.0,0.0,71.9,1725
1988-01-09,1988,1,9,1987,430,0.86,4,34,5,4,3,45,91,0.21,339,0,0,0,0,0,0,34,5,4,3,45,382,169,169,0,0,990.0,965.5,0.17,0.04,989.8,2,24.0,24.0,24.3,24.3,0.92,0.92,0.0,0.0,37.1,37.1,0.0,0.0,71.9,1725
1988-01-10,1988,1,10,1987,426,0.86,4,34,5,4,3,45,91,0.21,335,0,0,0,0,0,0,34,5,4,3,45,378,167,167,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,36.6,36.6,0.0,0.0,71.0,1703
1988-01-11,1988,1,11,1987,430,0.92,5,29,5,4,2,33,73,0.17,357,0,0,0,0,0,0,29,5,4,2,33,395,178,178,0,0,990.0,965.5,0.18,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,39.1,39.1,0.0,0.0,75.9,1820
1988-01-12,1988,1,12,1987,435,0.92,5,29,5,4,2,33,73,0.17,362,0,0,0,0,0,0,29,5,4,2,33,400,181,181,0,0,990.0,965.6,0.18,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,76.8,1844
1988-01-13,1988,1,13,1987,440,0.92,5,29,5,4,2,33,73,0.17,367,0,0,0,0,0,0,29,5,4,2,33,405,183,183,0,0,990.0,965.6,0.18,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,40.1,40.1,0.0,0.0,77.8,1868
1988-01-14,1988,1,14,1987,442,0.92,5,29,5,4,2,33,73,0.16,369,0,0,0,0,0,0,29,5,4,2,33,407,184,184,0,0,990.0,965.6,0.18,0.04,989.8,2,23.9,23.9,24.2,24.2,0.93,0.93,0.0,0.0,40.4,40.4,0.0,0.0,78.5,1883
1988-01-15,1988,1,15,1987,459,0.92,5,29,5,4,2,33,73,0.16,386,0,0,0,0,0,0,29,5,4,2,33,424,193,193,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,42.1,42.1,0.0,0.0,82.1,1970
1988-01-16,1988,1,16,1987,453,0.92,5,29,5,4,2,33,73,0.16,380,0,0,0,0,0,0,29,5,4,2,33,418,190,190,0,0,990.0,965.6,0.18,0.05,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,80.7,1937
1988-01-17,1988,1,17,1987,453,0.92,5,29,5,4,2,33,73,0.16,380,0,0,0,0,0,0,29,5,4,2,33,418,190,190,0,0,990.0,965.6,0.18,0.05,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,80.7,1937
1988-01-18,1988,1,18,1987,453,0.92,5,29,5,4,2,33,73,0.16,380,0,0,0,0,0,0,29,5,4,2,33,418,190,190,0,0,990.0,965.6,0.18,0.05,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,80.7,1937
1988-01-19,1988,1,19,1987,459,0.92,5,29,5,4,2,33,73,0.16,386,0,0,0,0,0,0,29,5,4,2,33,424,193,193,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,42.1,42.1,0.0,0.0,82.1,1970
1988-01-20,1988,1,20,1987,462,0.92,5,29,5,4,2,33,73,0.16,389,0,0,0,0,0,0,29,5,4,2,33,427,194,194,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,42.4,42.4,0.0,0.0,82.8,1988
1988-01-21,1988,1,21,1987,470,0.94,5,29,5,4,2,33,73,0.16,397,0,0,0,0,0,0,29,5,4,2,33,435,198,198,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,43.2,43.2,0.0,0.0,84.5,2028
1988-01-22,1988,1,22,1987,477,0.94,5,29,5,4,2,33,73,0.15,404,0,0,0,0,0,0,29,5,4,2,33,442,202,202,0,0,990.0,965.7,0.19,0.05,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,44.0,44.0,0.0,0.0,86.1,2066
1988-01-23,1988,1,23,1987,479,0.94,5,29,5,4,2,33,73,0.15,406,0,0,0,0,0,0,29,5,4,2,33,444,203,203,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,44.2,44.2,0.0,0.0,86.6,2078
1988-01-24,1988,1,24,1987,486,0.94,5,29,5,4,2,33,73,0.15,413,0,0,0,0,0,0,29,5,4,2,33,451,206,206,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,24.0,24.0,0.94,0.94,0.0,0.0,44.9,44.9,0.0,0.0,87.9,2109
1988-01-25,1988,1,25,1987,489,0.94,5,29,5,4,2,33,73,0.15,416,0,0,0,0,0,0,29,5,4,2,33,454,208,208,0,0,990.0,965.8,0.2,0.05,989.8,2,23.6,23.6,23.9,23.9,0.94,0.94,0.0,0.0,45.2,45.2,0.0,0.0,88.6,2125
1988-01-26,1988,1,26,1987,494,0.94,5,29,5,4,2,33,73,0.15,421,0,0,0,0,0,0,29,5,4,2,33,459,210,210,0,0,990.0,965.8,0.2,0.05,989.7,2,23.6,23.6,23.9,23.9,0.94,0.94,0.0,0.0,45.7,45.7,0.0,0.0,89.6,2151
1988-01-27,1988,1,27,1987,494,0.94,5,29,5,4,2,33,73,0.15,421,0,0,0,0,0,0,29,5,4,2,33,459,210,210,0,0,990.0,965.8,0.2,0.05,989.7,2,23.6,23.6,23.9,23.9,0.94,0.94,0.0,0.0,45.7,45.7,0.0,0.0,89.6,2151
1988-01-28,1988,1,28,1987,505,0.94,5,29,5,4,2,33,73,0.14,432,0,0,0,0,0,0,29,5,4,2,33,470,216,216,0,0,990.0,965.9,0.2,0.06,989.7,2,23.5,23.5,23.9,23.9,0.94,0.94,0.0,0.0,46.8,46.8,0.0,0.0,91.7,2200
1988-01-29,1988,1,29,1987,516,0.94,5,29,5,4,2,33,73,0.14,443,0,0,0,0,0,0,29,5,4,2,33,481,147,147,147,0,990.0,965.9,0.21,0.06,989.7,3,23.7,23.7,23.7,23.8,0.92,0.92,0.92,0.0,31.4,31.4,31.4,0.0,91.4,2193
1988-01-30,1988,1,30,1987,527,0.94,5,29,5,4,2,33,73,0.14,454,0,0,0,0,0,0,29,5,4,2,33,492,151,151,151,0,990.0,966.0,0.21,0.06,989.7,3,23.6,23.6,23.6,23.8,0.92,0.92,0.92,0.0,32.1,32.1,32.1,0.0,93.5,2243
1988-01-31,1988,1,31,1987,542,0.94,5,29,5,4,2,33,73,0.13,469,0,0,0,0,0,0,29,5,4,2,33,507,156,156,156,0,990.0,966.0,0.21,0.06,989.7,3,23.5,23.5,23.5,23.7,0.92,0.92,0.92,0.0,33.1,33.1,33.1,0.0,96.3,2312
1988-02-01,1988,2,1,1987,542,0.93,5,31,6,4,3,41,85,0.16,457,0,0,0,0,0,0,31,6,4,3,41,498,152,152,152,0,990.0,966.0,0.21,0.06,989.7,3,23.5,23.5,23.5,23.7,0.92,0.92,0.92,0.0,32.2,32.2,32.2,0.0,93.8,2250
1988-02-02,1988,2,2,1987,550,0.93,5,31,6,4,3,41,85,0.15,465,0,0,0,0,0,0,31,6,4,3,41,506,155,155,155,0,990.0,966.1,0.21,0.06,989.7,3,23.5,23.5,23.5,23.6,0.92,0.92,0.92,0.0,32.8,32.8,32.8,0.0,95.5,2292
1988-02-03,1988,2,3,1987,563,0.93,5,31,6,4,3,41,85,0.15,478,0,0,0,0,0,0,31,6,4,3,41,519,159,159,159,0,990.0,966.1,0.22,0.07,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,33.7,33.7,33.7,0.0,98.0,2352
1988-02-04,1988,2,4,1987,571,0.93,5,31,6,4,3,41,85,0.15,486,0,0,0,0,0,0,31,6,4,3,41,527,162,162,162,0,990.0,966.2,0.23,0.07,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,34.2,34.2,34.2,0.0,99.6,2389
1988-02-05,1988,2,5,1987,571,0.93,5,31,6,4,3,41,85,0.15,486,0,0,0,0,0,0,31,6,4,3,41,527,162,162,162,0,990.0,966.2,0.23,0.07,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,34.2,34.2,34.2,0.0,99.6,2389
1988-02-06,1988,2,6,1987,583,0.93,5,31,6,4,3,41,85,0.15,498,0,0,0,0,0,0,31,6,4,3,41,539,166,166,166,0,990.0,966.2,0.23,0.07,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,34.9,34.9,34.9,0.0,101.7,2440
1988-02-07,1988,2,7,1987,583,0.93,5,31,6,4,3,41,85,0.15,498,0,0,0,0,0,0,31,6,4,3,41,539,166,166,166,0,990.0,966.2,0.23,0.07,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,34.9,34.9,34.9,0.0,101.7,2440
1988-02-08,1988,2,8,1987,589,0.93,5,31,6,4,3,41,85,0.14,504,0,0,0,0,0,0,31,6,4,3,41,545,168,168,168,0,990.0,966.3,0.24,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,35.4,35.4,35.4,0.0,102.9,2469
1988-02-09,1988,2,9,1987,673,0.93,5,31,6,4,3,41,85,0.13,588,0,0,0,0,0,0,31,6,4,3,41,629,196,196,196,0,990.0,966.6,0.28,0.11,989.6,3,22.7,22.7,22.7,23.0,0.93,0.93,0.93,0.0,40.8,40.8,40.8,0.0,119.0,2854
1988-02-10,1988,2,10,1987,751,0.93,5,31,6,4,3,41,85,0.11,666,0,0,0,0,0,0,31,6,4,3,41,707,166,166,166,166,990.0,966.9,0.33,0.13,989.5,4,22.4,22.4,22.4,22.4,0.92,0.92,0.92,0.92,33.8,33.8,33.8,33.8,131.0,3144
1988-02-11,1988,2,11,1987,847,0.92,5,31,6,4,3,41,85,0.1,762,0,0,0,0,0,0,31,6,4,3,41,803,190,190,190,190,990.0,967.3,0.39,0.17,989.4,4,21.9,21.9,21.9,21.9,0.93,0.93,0.93,0.93,38.0,38.0,38.0,38.0,147.4,3537
1988-02-12,1988,2,12,1987,876,0.92,5,31,6,4,3,41,85,0.1,791,0,0,0,0,0,0,31,6,4,3,41,832,197,197,197,197,990.0,967.4,0.42,0.19,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,39.3,39.3,39.3,39.3,152.3,3655
1988-02-13,1988,2,13,1987,876,0.92,5,31,6,4,3,41,85,0.1,791,0,0,0,0,0,0,31,6,4,3,41,832,197,197,197,197,990.0,967.4,0.42,0.19,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,39.3,39.3,39.3,39.3,152.3,3655
1988-02-14,1988,2,14,1987,876,0.92,5,31,6,4,3,41,85,0.1,791,0,0,0,0,0,0,31,6,4,3,41,832,197,197,197,197,990.0,967.4,0.42,0.19,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,39.3,39.3,39.3,39.3,152.3,3655
1988-02-15,1988,2,15,1987,885,0.92,5,31,6,4,3,41,85,0.1,800,0,0,0,0,0,0,31,6,4,3,41,841,200,200,200,200,990.0,967.4,0.42,0.19,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,153.8,3690
1988-02-16,1988,2,16,1987,891,0.92,5,31,6,4,3,41,85,0.1,806,0,0,0,0,0,0,31,6,4,3,41,847,201,201,201,201,990.0,967.5,0.43,0.2,989.4,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,39.9,39.9,39.9,39.9,154.9,3718
1988-02-17,1988,2,17,1987,905,0.92,5,31,6,4,3,41,85,0.09,820,0,0,0,0,0,0,31,6,4,3,41,861,205,205,205,205,990.0,967.5,0.44,0.21,989.4,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,40.4,40.4,40.4,40.4,157.3,3774
1988-02-18,1988,2,18,1987,891,0.92,5,31,6,4,3,41,85,0.1,806,0,0,0,0,0,0,31,6,4,3,41,847,201,201,201,201,990.0,967.5,0.43,0.2,989.4,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,39.9,39.9,39.9,39.9,154.9,3718
1988-02-19,1988,2,19,1987,885,0.92,5,31,6,4,3,41,85,0.1,800,0,0,0,0,0,0,31,6,4,3,41,841,200,200,200,200,990.0,967.4,0.42,0.19,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,153.8,3690
1988-02-20,1988,2,20,1987,885,0.92,5,31,6,4,3,41,85,0.1,800,0,0,0,0,0,0,31,6,4,3,41,841,200,200,200,200,990.0,967.4,0.42,0.19,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,153.8,3690
1988-02-21,1988,2,21,1987,885,0.64,3,43,7,5,4,78,137,0.15,748,0,0,0,0,0,0,43,7,5,4,78,803,187,187,187,187,990.0,967.4,0.39,0.16,989.4,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,37.0,37.0,37.0,37.0,143.6,3446
1988-02-22,1988,2,22,1987,885,0.64,3,43,7,5,4,78,137,0.15,748,0,0,0,0,0,0,43,7,5,4,78,803,187,187,187,187,990.0,967.4,0.39,0.16,989.4,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,37.0,37.0,37.0,37.0,143.6,3446
1988-02-23,1988,2,23,1987,905,0.64,3,43,7,5,4,78,137,0.15,768,0,0,0,0,0,0,43,7,5,4,78,823,192,192,192,192,990.0,967.5,0.41,0.17,989.4,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,37.9,37.9,37.9,37.9,146.9,3526
1988-02-24,1988,2,24,1987,924,0.64,3,43,7,5,4,78,137,0.15,787,0,0,0,0,0,0,43,7,5,4,78,842,196,196,196,196,990.0,967.6,0.43,0.18,989.4,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,150.1,3601
1988-02-25,1988,2,25,1987,941,0.64,3,43,7,5,4,78,137,0.15,804,0,0,0,0,0,0,43,7,5,4,78,859,201,201,201,201,990.0,967.7,0.44,0.19,989.4,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,152.7,3664
1988-02-26,1988,2,26,1987,1117,0.64,3,43,7,5,4,78,137,0.12,980,0,0,0,0,0,0,43,7,5,4,78,1035,245,245,245,245,990.0,968.3,0.6,0.33,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,46.0,46.0,46.0,46.0,180.3,4326
1988-02-27,1988,2,27,1987,1050,0.64,3,43,7,5,4,78,137,0.13,913,0,0,0,0,0,0,43,7,5,4,78,968,228,228,228,228,990.0,968.1,0.54,0.28,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.6,43.6,43.6,43.6,170.6,4094
1988-02-28,1988,2,28,1987,1059,0.64,3,43,7,5,4,78,137,0.13,922,0,0,0,0,0,0,43,7,5,4,78,977,230,230,230,230,990.0,968.1,0.55,0.29,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,172.1,4130
1988-02-29,1988,2,29,1987,1141,0.64,3,43,7,5,4,78,137,0.12,1004,0,0,0,0,0,0,43,7,5,4,78,1059,251,251,251,251,990.0,968.3,0.64,0.36,989.0,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.4,4402
1988-03-01,1988,3,1,1987,1117,0.66,3,49,9,9,9,107,183,0.16,934,0,0,0,0,0,0,49,9,9,9,107,1001,233,233,233,233,990.0,968.3,0.57,0.3,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.0,44.0,44.0,44.0,172.3,4136
1988-03-02,1988,3,2,1987,1089,0.66,3,49,9,9,9,107,183,0.17,906,0,0,0,0,0,0,49,9,9,9,107,973,226,226,226,226,990.0,968.2,0.55,0.28,989.2,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,168.0,4032
1988-03-03,1988,3,3,1987,1073,0.66,3,49,9,9,9,107,183,0.17,890,0,0,0,0,0,0,49,9,9,9,107,957,222,222,222,222,990.0,968.1,0.53,0.26,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.4,42.4,42.4,42.4,165.4,3970
1988-03-04,1988,3,4,1987,1073,0.66,3,49,9,9,9,107,183,0.17,890,0,0,0,0,0,0,49,9,9,9,107,957,222,222,222,222,990.0,968.1,0.53,0.26,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.4,42.4,42.4,42.4,165.4,3970
1988-03-05,1988,3,5,1987,1050,0.66,3,49,9,9,9,107,183,0.17,867,0,0,0,0,0,0,49,9,9,9,107,934,216,216,216,216,990.0,968.1,0.51,0.24,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,41.5,41.5,41.5,41.5,161.7,3881
1988-03-06,1988,3,6,1987,1050,0.66,3,49,9,9,9,107,183,0.17,867,0,0,0,0,0,0,49,9,9,9,107,934,216,216,216,216,990.0,968.1,0.51,0.24,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,41.5,41.5,41.5,41.5,161.7,3881
1988-03-07,1988,3,7,1987,1050,0.66,3,49,9,9,9,107,183,0.17,867,0,0,0,0,0,0,49,9,9,9,107,934,216,216,216,216,990.0,968.1,0.51,0.24,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,41.5,41.5,41.5,41.5,161.7,3881
1988-03-08,1988,3,8,1987,1042,0.66,3,49,9,9,9,107,183,0.18,859,0,0,0,0,0,0,49,9,9,9,107,926,214,214,214,214,990.0,968.0,0.5,0.24,989.3,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,41.2,41.2,41.2,41.2,160.5,3851
1988-03-09,1988,3,9,1987,1042,0.66,3,49,9,9,9,107,183,0.18,859,0,0,0,0,0,0,49,9,9,9,107,926,214,214,214,214,990.0,968.0,0.5,0.24,989.3,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,41.2,41.2,41.2,41.2,160.5,3851
1988-03-10,1988,3,10,1987,1027,0.66,3,49,9,9,9,107,183,0.18,844,0,0,0,0,0,0,49,9,9,9,107,911,211,211,211,211,990.0,968.0,0.49,0.23,989.3,4,21.0,21.0,21.0,21.0,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,158.0,3791
1988-03-11,1988,3,11,1987,1050,0.75,4,41,8,7,6,67,129,0.12,921,0,0,0,0,0,0,41,8,7,6,67,977,230,230,230,230,990.0,968.1,0.55,0.29,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,172.1,4130
1988-03-12,1988,3,12,1987,1059,0.75,4,41,8,7,6,67,129,0.12,930,0,0,0,0,0,0,41,8,7,6,67,986,232,232,232,232,990.0,968.1,0.56,0.29,989.1,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,44.3,44.3,44.3,44.3,173.6,4165
1988-03-13,1988,3,13,1987,1059,0.75,4,41,8,7,6,67,129,0.12,930,0,0,0,0,0,0,41,8,7,6,67,986,232,232,232,232,990.0,968.1,0.56,0.29,989.1,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,44.3,44.3,44.3,44.3,173.6,4165
1988-03-14,1988,3,14,1987,1059,0.75,4,41,8,7,6,67,129,0.12,930,0,0,0,0,0,0,41,8,7,6,67,986,232,232,232,232,990.0,968.1,0.56,0.29,989.1,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,44.3,44.3,44.3,44.3,173.6,4165
1988-03-15,1988,3,15,1987,1073,0.75,4,41,8,7,6,67,129,0.12,944,0,0,0,0,0,0,41,8,7,6,67,1000,236,236,236,236,990.0,968.1,0.57,0.31,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.8,44.8,44.8,44.8,175.5,4211
1988-03-16,1988,3,16,1987,1080,0.75,4,41,8,7,6,67,129,0.12,951,0,0,0,0,0,0,41,8,7,6,67,1007,237,237,237,237,990.0,968.2,0.58,0.31,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,45.0,45.0,45.0,45.0,176.4,4234
1988-03-17,1988,3,17,1987,1086,0.75,4,41,8,7,6,67,129,0.12,957,0,0,0,0,0,0,41,8,7,6,67,1013,239,239,239,239,990.0,968.2,0.58,0.32,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.2,45.2,45.2,45.2,177.3,4256
1988-03-18,1988,3,18,1987,1086,0.75,4,41,8,7,6,67,129,0.12,957,0,0,0,0,0,0,41,8,7,6,67,1013,239,239,239,239,990.0,968.2,0.58,0.32,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.2,45.2,45.2,45.2,177.3,4256
1988-03-19,1988,3,19,1987,1096,0.75,4,41,8,7,6,67,129,0.12,967,0,0,0,0,0,0,41,8,7,6,67,1023,241,241,241,241,990.0,968.2,0.59,0.32,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,178.8,4290
1988-03-20,1988,3,20,1987,1117,0.75,4,41,8,7,6,67,129,0.12,988,0,0,0,0,0,0,41,8,7,6,67,1044,247,247,247,247,990.0,968.3,0.62,0.34,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.5,4356
1988-03-21,1988,3,21,1987,1127,0.81,4,41,8,7,6,67,129,0.11,998,0,0,0,0,0,0,41,8,7,6,67,1054,249,249,249,249,990.0,968.3,0.63,0.35,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,182.9,4389
1988-03-22,1988,3,22,1987,1132,0.81,4,41,8,7,6,67,129,0.11,1003,0,0,0,0,0,0,41,8,7,6,67,1059,250,250,250,250,990.0,968.3,0.64,0.35,989.0,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.5,4403
1988-03-23,1988,3,23,1987,1141,0.81,4,41,8,7,6,67,129,0.11,1012,0,0,0,0,0,0,41,8,7,6,67,1068,253,253,253,253,990.0,968.3,0.65,0.37,989.0,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.6,4430
1988-03-24,1988,3,24,1987,1151,0.81,4,41,8,7,6,67,129,0.11,1022,0,0,0,0,0,0,41,8,7,6,67,1078,255,255,255,255,990.0,968.4,0.67,0.38,989.0,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.8,4458
1988-03-25,1988,3,25,1987,1166,0.81,4,41,8,7,6,67,129,0.11,1037,0,0,0,0,0,0,41,8,7,6,67,1093,259,259,259,259,990.0,968.4,0.69,0.4,988.9,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.6,4502
1988-03-26,1988,3,26,1987,1182,0.81,4,41,8,7,6,67,129,0.11,1053,0,0,0,0,0,0,41,8,7,6,67,1109,263,263,263,263,990.0,968.5,0.71,0.42,988.9,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.4,4546
