Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1989-06-27,1989,6,27,1988,1311,0.09,1,67,13,15,17,181,293,0.22,1018,0,0,0,0,0,0,67,13,15,17,181,1113,254,254,254,254,990.0,968.9,0.72,0.37,988.9,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,45.8,45.8,45.8,45.8,179.7,4313
1989-06-28,1989,6,28,1988,1246,0.09,1,67,13,15,17,181,293,0.24,953,0,0,0,0,0,0,67,13,15,17,181,1048,238,238,238,238,990.0,968.7,0.62,0.31,989.1,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,43.8,43.8,43.8,43.8,171.6,4117
1989-06-29,1989,6,29,1988,1208,0.09,1,67,13,15,17,181,293,0.24,915,0,0,0,0,0,0,67,13,15,17,181,1010,228,228,228,228,990.0,968.6,0.58,0.28,989.1,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,42.5,42.5,42.5,42.5,165.9,3982
1989-06-30,1989,6,30,1988,1195,0.09,1,67,13,15,17,181,293,0.25,902,0,0,0,0,0,0,67,13,15,17,181,997,225,225,225,225,990.0,968.5,0.57,0.27,989.2,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,164.0,3935
1989-07-01,1989,7,1,1988,1166,0.11,2,58,11,11,11,136,227,0.19,939,0,0,0,0,0,0,58,11,11,11,136,1019,234,234,234,234,990.0,968.4,0.59,0.3,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,171.8,4122
1989-07-02,1989,7,2,1988,1151,0.11,2,58,11,11,11,136,227,0.2,924,0,0,0,0,0,0,58,11,11,11,136,1004,231,231,231,231,990.0,968.4,0.57,0.29,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,169.4,4066
1989-07-03,1989,7,3,1988,1127,0.11,2,58,11,11,11,136,227,0.2,900,0,0,0,0,0,0,58,11,11,11,136,980,225,225,225,225,990.0,968.3,0.55,0.27,989.2,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,42.4,42.4,42.4,42.4,165.7,3977
1989-07-04,1989,7,4,1988,1107,0.11,2,58,11,11,11,136,227,0.2,880,0,0,0,0,0,0,58,11,11,11,136,960,220,220,220,220,990.0,968.2,0.53,0.25,989.2,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,41.7,41.7,41.7,41.7,162.5,3900
1989-07-05,1989,7,5,1988,1082,0.11,2,58,11,11,11,136,227,0.21,855,0,0,0,0,0,0,58,11,11,11,136,935,213,213,213,213,990.0,968.2,0.51,0.23,989.3,4,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.5,3804
1989-07-06,1989,7,6,1988,1066,0.11,2,58,11,11,11,136,227,0.21,839,0,0,0,0,0,0,58,11,11,11,136,919,209,209,209,209,990.0,968.1,0.5,0.22,989.3,4,20.9,20.9,20.9,20.9,0.93,0.93,0.93,0.93,40.1,40.1,40.1,40.1,155.8,3739
1989-07-07,1989,7,7,1988,1050,0.11,2,58,11,11,11,136,227,0.22,823,0,0,0,0,0,0,58,11,11,11,136,903,205,205,205,205,990.0,968.1,0.48,0.21,989.3,4,21.0,21.0,21.0,21.0,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,153.2,3677
1989-07-08,1989,7,8,1988,989,0.11,2,58,11,11,11,136,227,0.23,762,0,0,0,0,0,0,58,11,11,11,136,842,190,190,190,190,990.0,967.9,0.43,0.17,989.4,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,143.3,3439
1989-07-09,1989,7,9,1988,957,0.11,2,58,11,11,11,136,227,0.24,730,0,0,0,0,0,0,58,11,11,11,136,810,182,182,182,182,990.0,967.7,0.4,0.16,989.4,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,35.6,35.6,35.6,35.6,138.2,3317
1989-07-10,1989,7,10,1988,941,0.11,2,58,11,11,11,136,227,0.24,714,0,0,0,0,0,0,58,11,11,11,136,794,178,178,178,178,990.0,967.7,0.38,0.15,989.5,4,21.6,21.6,21.6,21.6,0.92,0.92,0.92,0.92,34.9,34.9,34.9,34.9,135.5,3251
1989-07-11,1989,7,11,1988,905,0.12,2,58,11,11,11,136,227,0.25,678,0,0,0,0,0,0,58,11,11,11,136,758,169,169,169,169,990.0,967.5,0.36,0.13,989.5,4,21.8,21.8,21.8,21.8,0.92,0.92,0.92,0.92,33.4,33.4,33.4,33.4,129.4,3106
1989-07-12,1989,7,12,1988,858,0.12,2,58,11,11,11,136,227,0.26,631,0,0,0,0,0,0,58,11,11,11,136,711,210,210,210,0,990.0,967.3,0.33,0.12,989.5,3,21.9,21.9,21.9,22.2,0.94,0.94,0.94,0.0,42.3,42.3,42.3,0.0,123.8,2971
1989-07-13,1989,7,13,1988,834,0.12,2,58,11,11,11,136,227,0.27,607,0,0,0,0,0,0,58,11,11,11,136,687,202,202,202,0,990.0,967.2,0.32,0.11,989.6,3,22.0,22.0,22.0,22.3,0.93,0.93,0.93,0.0,40.9,40.9,40.9,0.0,119.3,2863
1989-07-14,1989,7,14,1988,817,0.12,2,58,11,11,11,136,227,0.28,590,0,0,0,0,0,0,58,11,11,11,136,670,196,196,196,0,990.0,967.2,0.31,0.11,989.6,3,22.1,22.1,22.1,22.4,0.93,0.93,0.93,0.0,39.8,39.8,39.8,0.0,116.0,2784
1989-07-15,1989,7,15,1988,779,0.12,2,58,11,11,11,136,227,0.29,552,0,0,0,0,0,0,58,11,11,11,136,632,184,184,184,0,990.0,967.0,0.29,0.09,989.6,3,22.4,22.4,22.4,22.6,0.93,0.93,0.93,0.0,37.4,37.4,37.4,0.0,109.0,2615
1989-07-16,1989,7,16,1988,751,0.12,2,58,11,11,11,136,227,0.3,524,0,0,0,0,0,0,58,11,11,11,136,604,174,174,174,0,990.0,966.9,0.27,0.08,989.6,3,22.5,22.5,22.5,22.7,0.92,0.92,0.92,0.0,35.7,35.7,35.7,0.0,103.9,2493
1989-07-17,1989,7,17,1988,733,0.12,2,58,11,11,11,136,227,0.31,506,0,0,0,0,0,0,58,11,11,11,136,586,168,168,168,0,990.0,966.8,0.26,0.07,989.7,3,22.6,22.6,22.6,22.8,0.92,0.92,0.92,0.0,34.6,34.6,34.6,0.0,100.6,2414
1989-07-18,1989,7,18,1988,712,0.12,2,58,11,11,11,136,227,0.32,485,0,0,0,0,0,0,58,11,11,11,136,565,161,161,161,0,990.0,966.7,0.25,0.07,989.7,3,22.8,22.8,22.8,22.9,0.92,0.92,0.92,0.0,33.2,33.2,33.2,0.0,96.5,2317
1989-07-19,1989,7,19,1988,684,0.12,2,58,11,11,11,136,227,0.33,457,0,0,0,0,0,0,58,11,11,11,136,537,152,152,152,0,990.0,966.6,0.23,0.06,989.7,3,22.9,22.9,22.9,23.1,0.92,0.92,0.92,0.0,31.4,31.4,31.4,0.0,91.4,2192
1989-07-20,1989,7,20,1988,666,0.12,2,58,11,11,11,136,227,0.34,439,0,0,0,0,0,0,58,11,11,11,136,519,219,219,0,0,990.0,966.6,0.22,0.06,989.7,2,22.8,22.8,23.2,23.2,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,90.5,2171
1989-07-21,1989,7,21,1988,647,0.17,2,58,11,11,11,136,227,0.35,420,0,0,0,0,0,0,58,11,11,11,136,500,210,210,0,0,990.0,966.5,0.21,0.05,989.7,2,22.9,22.9,23.2,23.2,0.94,0.94,0.0,0.0,44.3,44.3,0.0,0.0,86.8,2082
1989-07-22,1989,7,22,1988,630,0.17,2,58,11,11,11,136,227,0.36,403,0,0,0,0,0,0,58,11,11,11,136,483,201,201,0,0,990.0,966.4,0.21,0.05,989.7,2,23.0,23.0,23.3,23.3,0.93,0.93,0.0,0.0,42.5,42.5,0.0,0.0,83.1,1993
1989-07-23,1989,7,23,1988,623,0.17,2,58,11,11,11,136,227,0.36,396,0,0,0,0,0,0,58,11,11,11,136,476,198,198,0,0,990.0,966.4,0.2,0.05,989.7,2,23.1,23.1,23.4,23.4,0.93,0.93,0.0,0.0,41.9,41.9,0.0,0.0,81.7,1960
1989-07-24,1989,7,24,1988,608,0.17,2,58,11,11,11,136,227,0.37,381,0,0,0,0,0,0,58,11,11,11,136,461,190,190,0,0,990.0,966.3,0.2,0.05,989.8,2,23.2,23.2,23.4,23.4,0.93,0.93,0.0,0.0,40.4,40.4,0.0,0.0,78.5,1883
1989-07-25,1989,7,25,1988,589,0.17,2,58,11,11,11,136,227,0.39,362,0,0,0,0,0,0,58,11,11,11,136,442,181,181,0,0,990.0,966.3,0.19,0.04,989.8,2,23.3,23.3,23.5,23.5,0.93,0.93,0.0,0.0,38.4,38.4,0.0,0.0,74.4,1786
1989-07-26,1989,7,26,1988,571,0.17,2,58,11,11,11,136,227,0.4,344,0,0,0,0,0,0,58,11,11,11,136,424,172,172,0,0,990.0,966.2,0.19,0.04,989.8,2,23.4,23.4,23.6,23.6,0.92,0.92,0.0,0.0,36.6,36.6,0.0,0.0,71.0,1702
1989-07-27,1989,7,27,1988,563,0.17,2,58,11,11,11,136,227,0.4,336,0,0,0,0,0,0,58,11,11,11,136,416,168,168,0,0,990.0,966.1,0.18,0.04,989.8,2,23.4,23.4,23.6,23.6,0.92,0.92,0.0,0.0,35.8,35.8,0.0,0.0,69.4,1664
1989-07-28,1989,7,28,1988,556,0.17,2,58,11,11,11,136,227,0.41,329,0,0,0,0,0,0,58,11,11,11,136,409,164,164,0,0,990.0,966.1,0.18,0.04,989.8,2,23.5,23.5,23.7,23.7,0.92,0.92,0.0,0.0,35.0,35.0,0.0,0.0,67.8,1627
1989-07-29,1989,7,29,1988,548,0.17,2,58,11,11,11,136,227,0.41,321,0,0,0,0,0,0,58,11,11,11,136,401,160,160,0,0,990.0,966.1,0.18,0.03,989.8,2,23.5,23.5,23.7,23.7,0.92,0.92,0.0,0.0,34.1,34.1,0.0,0.0,66.2,1588
1989-07-30,1989,7,30,1988,537,0.17,2,58,11,11,11,136,227,0.42,310,0,0,0,0,0,0,58,11,11,11,136,390,155,155,0,0,990.0,966.0,0.17,0.03,989.8,2,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,33.0,33.0,0.0,0.0,64.1,1537
1989-07-31,1989,7,31,1988,532,0.17,2,58,11,11,11,136,227,0.43,305,0,0,0,0,0,0,58,11,11,11,136,385,152,152,0,0,990.0,966.0,0.17,0.03,989.8,2,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,63.0,1511
1989-08-01,1989,8,1,1988,523,0.21,2,54,9,8,6,107,184,0.35,339,0,0,0,0,0,0,54,9,8,6,107,410,169,169,0,0,990.0,966.0,0.18,0.04,989.8,2,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,36.3,36.3,0.0,0.0,70.4,1689
1989-08-02,1989,8,2,1988,516,0.21,2,54,9,8,6,107,184,0.36,332,0,0,0,0,0,0,54,9,8,6,107,403,166,166,0,0,990.0,965.9,0.18,0.04,989.8,2,23.7,23.7,23.9,23.9,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,69.1,1658
1989-08-03,1989,8,3,1988,505,0.21,2,54,9,8,6,107,184,0.36,321,0,0,0,0,0,0,54,9,8,6,107,392,160,160,0,0,990.0,965.9,0.17,0.03,989.8,2,23.7,23.7,23.9,23.9,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,66.7,1601
1989-08-04,1989,8,4,1988,489,0.21,2,54,9,8,6,107,184,0.38,305,0,0,0,0,0,0,54,9,8,6,107,376,152,152,0,0,990.0,965.8,0.17,0.03,989.8,2,23.8,23.8,24.0,24.0,0.92,0.92,0.0,0.0,32.7,32.7,0.0,0.0,63.5,1523
1989-08-05,1989,8,5,1988,479,0.21,2,54,9,8,6,107,184,0.38,295,0,0,0,0,0,0,54,9,8,6,107,366,147,147,0,0,990.0,965.8,0.16,0.03,989.8,2,23.9,23.9,24.0,24.0,0.92,0.92,0.0,0.0,31.7,31.7,0.0,0.0,61.5,1475
1989-08-06,1989,8,6,1988,472,0.21,2,54,9,8,6,107,184,0.39,288,0,0,0,0,0,0,54,9,8,6,107,359,144,144,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,24.1,24.1,0.91,0.91,0.0,0.0,30.9,30.9,0.0,0.0,60.0,1440
1989-08-07,1989,8,7,1988,470,0.21,2,54,9,8,6,107,184,0.39,286,0,0,0,0,0,0,54,9,8,6,107,357,143,143,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,30.7,30.7,0.0,0.0,59.5,1429
1989-08-08,1989,8,8,1988,467,0.21,2,54,9,8,6,107,184,0.39,283,0,0,0,0,0,0,54,9,8,6,107,354,141,141,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,30.4,30.4,0.0,0.0,58.9,1414
1989-08-09,1989,8,9,1988,459,0.21,2,54,9,8,6,107,184,0.4,275,0,0,0,0,0,0,54,9,8,6,107,346,137,137,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.2,24.2,0.91,0.91,0.0,0.0,29.5,29.5,0.0,0.0,57.3,1374
1989-08-10,1989,8,10,1988,455,0.21,2,54,9,8,6,107,184,0.4,271,0,0,0,0,0,0,54,9,8,6,107,342,135,135,0,0,990.0,965.7,0.16,0.02,989.8,2,24.0,24.0,24.2,24.2,0.91,0.91,0.0,0.0,29.1,29.1,0.0,0.0,56.5,1356
1989-08-11,1989,8,11,1988,453,0.29,2,54,9,8,6,107,184,0.41,269,0,0,0,0,0,0,54,9,8,6,107,340,134,134,0,0,990.0,965.6,0.16,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,28.9,28.9,0.0,0.0,56.0,1343
1989-08-12,1989,8,12,1988,445,0.29,2,54,9,8,6,107,184,0.41,261,0,0,0,0,0,0,54,9,8,6,107,332,130,130,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,28.1,28.1,0.0,0.0,54.4,1306
1989-08-13,1989,8,13,1988,440,0.29,2,54,9,8,6,107,184,0.42,256,0,0,0,0,0,0,54,9,8,6,107,327,128,128,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,27.5,27.5,0.0,0.0,53.3,1278
1989-08-14,1989,8,14,1988,430,0.29,2,54,9,8,6,107,184,0.43,246,0,0,0,0,0,0,54,9,8,6,107,317,123,123,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,26.5,26.5,0.0,0.0,51.3,1232
1989-08-15,1989,8,15,1988,426,0.29,2,54,9,8,6,107,184,0.43,242,0,0,0,0,0,0,54,9,8,6,107,313,121,121,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,26.0,26.0,0.0,0.0,50.4,1209
1989-08-16,1989,8,16,1988,422,0.29,2,54,9,8,6,107,184,0.44,238,0,0,0,0,0,0,54,9,8,6,107,309,119,119,0,0,990.0,965.5,0.14,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,25.5,25.5,0.0,0.0,49.5,1187
1989-08-17,1989,8,17,1988,422,0.29,2,54,9,8,6,107,184,0.44,238,0,0,0,0,0,0,54,9,8,6,107,309,119,119,0,0,990.0,965.5,0.14,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,25.5,25.5,0.0,0.0,49.5,1187
1989-08-18,1989,8,18,1988,420,0.29,2,54,9,8,6,107,184,0.44,236,0,0,0,0,0,0,54,9,8,6,107,307,118,118,0,0,990.0,965.5,0.14,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,25.3,25.3,0.0,0.0,49.0,1176
1989-08-19,1989,8,19,1988,413,0.29,2,54,9,8,6,107,184,0.44,229,0,0,0,0,0,0,54,9,8,6,107,300,114,114,0,0,990.0,965.5,0.14,0.02,989.8,2,24.3,24.3,24.4,24.4,0.9,0.9,0.0,0.0,24.5,24.5,0.0,0.0,47.6,1142
1989-08-20,1989,8,20,1988,402,0.29,2,54,9,8,6,107,184,0.46,218,0,0,0,0,0,0,54,9,8,6,107,289,218,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.1,24.4,24.4,24.4,0.94,0.0,0.0,0.0,48.6,0.0,0.0,0.0,47.6,1142
1989-08-21,1989,8,21,1988,398,0.3,2,54,9,8,6,107,184,0.46,214,0,0,0,0,0,0,54,9,8,6,107,285,214,0,0,0,990.0,965.4,0.14,0.01,989.9,1,24.1,24.5,24.5,24.5,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1118
1989-08-22,1989,8,22,1988,391,0.3,2,54,9,8,6,107,184,0.47,207,0,0,0,0,0,0,54,9,8,6,107,278,207,0,0,0,990.0,965.4,0.13,0.01,989.9,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,46.2,0.0,0.0,0.0,45.3,1086
1989-08-23,1989,8,23,1988,389,0.3,2,54,9,8,6,107,184,0.47,205,0,0,0,0,0,0,54,9,8,6,107,276,205,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,45.6,0.0,0.0,0.0,44.7,1072
1989-08-24,1989,8,24,1988,386,0.3,2,54,9,8,6,107,184,0.48,202,0,0,0,0,0,0,54,9,8,6,107,273,202,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,45.0,0.0,0.0,0.0,44.1,1058
1989-08-25,1989,8,25,1988,380,0.3,2,54,9,8,6,107,184,0.48,196,0,0,0,0,0,0,54,9,8,6,107,267,196,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,42.8,1028
1989-08-26,1989,8,26,1988,377,0.3,2,54,9,8,6,107,184,0.49,193,0,0,0,0,0,0,54,9,8,6,107,264,193,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.93,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.0,1007
1989-08-27,1989,8,27,1988,374,0.3,2,54,9,8,6,107,184,0.49,190,0,0,0,0,0,0,54,9,8,6,107,261,190,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,41.3,990
1989-08-28,1989,8,28,1988,372,0.3,2,54,9,8,6,107,184,0.49,188,0,0,0,0,0,0,54,9,8,6,107,259,188,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.93,0.0,0.0,0.0,41.8,0.0,0.0,0.0,40.8,978
1989-08-29,1989,8,29,1988,367,0.3,2,54,9,8,6,107,184,0.5,183,0,0,0,0,0,0,54,9,8,6,107,254,183,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.93,0.0,0.0,0.0,40.7,0.0,0.0,0.0,39.6,950
1989-08-30,1989,8,30,1988,363,0.3,2,54,9,8,6,107,184,0.51,179,0,0,0,0,0,0,54,9,8,6,107,250,179,0,0,0,990.0,965.2,0.12,0.01,989.9,1,24.4,24.6,24.6,24.6,0.93,0.0,0.0,0.0,39.9,0.0,0.0,0.0,38.8,930
1989-08-31,1989,8,31,1988,360,0.3,2,54,9,8,6,107,184,0.51,176,0,0,0,0,0,0,54,9,8,6,107,247,176,0,0,0,990.0,965.2,0.12,0.01,989.9,1,24.4,24.7,24.7,24.7,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,912
1989-09-01,1989,9,1,1988,354,0.33,2,46,7,6,4,75,138,0.39,216,0,0,0,0,0,0,46,7,6,4,75,275,216,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.3,24.7,24.7,24.7,0.94,0.0,0.0,0.0,48.6,0.0,0.0,0.0,47.6,1143
1989-09-02,1989,9,2,1988,351,0.33,2,46,7,6,4,75,138,0.39,213,0,0,0,0,0,0,46,7,6,4,75,272,213,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.94,0.0,0.0,0.0,48.0,0.0,0.0,0.0,47.0,1127
1989-09-03,1989,9,3,1988,349,0.33,2,46,7,6,4,75,138,0.4,211,0,0,0,0,0,0,46,7,6,4,75,270,211,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.94,0.0,0.0,0.0,47.4,0.0,0.0,0.0,46.5,1115
1989-09-04,1989,9,4,1988,345,0.33,2,46,7,6,4,75,138,0.4,207,0,0,0,0,0,0,46,7,6,4,75,266,207,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.94,0.0,0.0,0.0,46.7,0.0,0.0,0.0,45.7,1097
1989-09-05,1989,9,5,1988,344,0.33,2,46,7,6,4,75,138,0.4,206,0,0,0,0,0,0,46,7,6,4,75,265,206,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,45.4,1090
1989-09-06,1989,9,6,1988,341,0.33,2,46,7,6,4,75,138,0.4,203,0,0,0,0,0,0,46,7,6,4,75,262,203,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,45.7,0.0,0.0,0.0,44.7,1073
1989-09-07,1989,9,7,1988,339,0.33,2,46,7,6,4,75,138,0.41,201,0,0,0,0,0,0,46,7,6,4,75,260,201,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,45.3,0.0,0.0,0.0,44.4,1065
1989-09-08,1989,9,8,1988,336,0.33,2,46,7,6,4,75,138,0.41,198,0,0,0,0,0,0,46,7,6,4,75,257,198,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1047
1989-09-09,1989,9,9,1988,333,0.33,2,46,7,6,4,75,138,0.41,195,0,0,0,0,0,0,46,7,6,4,75,254,195,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,42.9,1029
1989-09-10,1989,9,10,1988,331,0.33,2,46,7,6,4,75,138,0.42,193,0,0,0,0,0,0,46,7,6,4,75,252,193,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,42.5,1019
1989-09-11,1989,9,11,1988,328,0.33,2,46,7,6,4,75,138,0.42,190,0,0,0,0,0,0,46,7,6,4,75,249,190,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.7,1001
1989-09-12,1989,9,12,1988,326,0.33,2,46,7,6,4,75,138,0.42,188,0,0,0,0,0,0,46,7,6,4,75,247,188,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.4,993
1989-09-13,1989,9,13,1988,322,0.33,2,46,7,6,4,75,138,0.43,184,0,0,0,0,0,0,46,7,6,4,75,243,184,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,41.5,0.0,0.0,0.0,40.4,969
1989-09-14,1989,9,14,1988,318,0.33,2,46,7,6,4,75,138,0.43,180,0,0,0,0,0,0,46,7,6,4,75,239,180,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,40.6,0.0,0.0,0.0,39.5,948
1989-09-15,1989,9,15,1988,314,0.33,2,46,7,6,4,75,138,0.44,176,0,0,0,0,0,0,46,7,6,4,75,235,176,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.5,923
1989-09-16,1989,9,16,1988,311,0.33,2,46,7,6,4,75,138,0.44,173,0,0,0,0,0,0,46,7,6,4,75,232,173,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,37.9,908
1989-09-17,1989,9,17,1988,305,0.33,2,46,7,6,4,75,138,0.45,167,0,0,0,0,0,0,46,7,6,4,75,226,167,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,24.9,24.9,24.9,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,875
1989-09-18,1989,9,18,1988,302,0.33,2,46,7,6,4,75,138,0.46,164,0,0,0,0,0,0,46,7,6,4,75,223,164,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,858
1989-09-19,1989,9,19,1988,300,0.33,2,46,7,6,4,75,138,0.46,162,0,0,0,0,0,0,46,7,6,4,75,221,162,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.3,846
1989-09-20,1989,9,20,1988,294,0.33,2,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.1,817
1989-09-21,1989,9,21,1988,294,0.33,2,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.1,817
1989-09-22,1989,9,22,1988,287,0.33,2,46,7,6,4,75,138,0.48,149,0,0,0,0,0,0,46,7,6,4,75,208,149,0,0,0,990.0,964.8,0.11,0.0,989.9,1,24.9,25.0,25.0,25.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,776
1989-09-23,1989,9,23,1988,287,0.33,2,46,7,6,4,75,138,0.48,149,0,0,0,0,0,0,46,7,6,4,75,208,149,0,0,0,990.0,964.8,0.11,0.0,989.9,1,24.9,25.0,25.0,25.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,776
1989-09-24,1989,9,24,1988,283,0.33,2,46,7,6,4,75,138,0.49,145,0,0,0,0,0,0,46,7,6,4,75,204,145,0,0,0,990.0,964.8,0.11,0.0,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,32.6,0.0,0.0,0.0,31.6,757
1989-09-25,1989,9,25,1988,281,0.33,2,46,7,6,4,75,138,0.49,143,0,0,0,0,0,0,46,7,6,4,75,202,143,0,0,0,990.0,964.8,0.11,0.0,989.9,1,24.9,25.1,25.1,25.1,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.1,745
1989-09-26,1989,9,26,1988,281,0.33,2,46,7,6,4,75,138,0.49,143,0,0,0,0,0,0,46,7,6,4,75,202,143,0,0,0,990.0,964.8,0.11,0.0,989.9,1,24.9,25.1,25.1,25.1,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.1,745
1989-09-27,1989,9,27,1988,275,0.33,2,46,7,6,4,75,138,0.5,137,0,0,0,0,0,0,46,7,6,4,75,196,137,0,0,0,990.0,964.8,0.11,0.0,989.9,1,25.0,25.1,25.1,25.1,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,716
1989-09-28,1989,9,28,1988,275,0.33,2,46,7,6,4,75,138,0.5,137,0,0,0,0,0,0,46,7,6,4,75,196,137,0,0,0,990.0,964.8,0.11,0.0,989.9,1,25.0,25.1,25.1,25.1,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,716
1989-09-29,1989,9,29,1988,273,0.33,2,46,7,6,4,75,138,0.5,135,0,0,0,0,0,0,46,7,6,4,75,194,135,0,0,0,990.0,964.8,0.1,0.0,989.9,1,25.0,25.1,25.1,25.1,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,705
1989-09-30,1989,9,30,1988,273,0.33,2,46,7,6,4,75,138,0.5,135,0,0,0,0,0,0,46,7,6,4,75,194,135,0,0,0,990.0,964.8,0.1,0.0,989.9,1,25.0,25.1,25.1,25.1,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,705
1989-10-01,1989,10,1,1989,273,0.33,2,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,858
1989-10-02,1989,10,2,1989,273,0.33,2,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,858
1989-10-03,1989,10,3,1989,271,0.33,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
1989-10-04,1989,10,4,1989,271,0.33,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
1989-10-05,1989,10,5,1989,271,0.33,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
1989-10-06,1989,10,6,1989,271,0.33,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
1989-10-07,1989,10,7,1989,270,0.33,2,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,840
1989-10-08,1989,10,8,1989,270,0.33,2,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,840
1989-10-09,1989,10,9,1989,270,0.33,2,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,840
1989-10-10,1989,10,10,1989,266,0.33,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1989-10-11,1989,10,11,1989,266,0.29,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1989-10-12,1989,10,12,1989,264,0.29,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.6,807
1989-10-13,1989,10,13,1989,264,0.29,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.6,807
1989-10-14,1989,10,14,1989,264,0.29,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.6,807
1989-10-15,1989,10,15,1989,271,0.29,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
1989-10-16,1989,10,16,1989,273,0.29,2,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,858
1989-10-17,1989,10,17,1989,273,0.29,2,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,858
1989-10-18,1989,10,18,1989,271,0.29,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
1989-10-19,1989,10,19,1989,271,0.29,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
1989-10-20,1989,10,20,1989,261,0.29,2,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,33.0,792
1989-10-21,1989,10,21,1989,261,0.2,2,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,33.0,792
1989-10-22,1989,10,22,1989,261,0.2,2,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,33.0,792
1989-10-23,1989,10,23,1989,261,0.2,2,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,33.0,792
1989-10-24,1989,10,24,1989,258,0.2,2,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,778
1989-10-25,1989,10,25,1989,258,0.2,2,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,778
1989-10-26,1989,10,26,1989,258,0.2,2,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,778
1989-10-27,1989,10,27,1989,258,0.2,2,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,778
1989-10-28,1989,10,28,1989,258,0.2,2,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,778
1989-10-29,1989,10,29,1989,258,0.2,2,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,778
1989-10-30,1989,10,30,1989,258,0.2,2,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,778
1989-10-31,1989,10,31,1989,258,0.2,2,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,778
1989-11-01,1989,11,1,1989,258,0.31,2,40,6,4,3,53,106,0.41,152,0,0,0,0,0,0,40,6,4,3,53,202,152,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,800
1989-11-02,1989,11,2,1989,258,0.31,2,40,6,4,3,53,106,0.41,152,0,0,0,0,0,0,40,6,4,3,53,202,152,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,800
1989-11-03,1989,11,3,1989,258,0.31,2,40,6,4,3,53,106,0.41,152,0,0,0,0,0,0,40,6,4,3,53,202,152,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,800
1989-11-04,1989,11,4,1989,258,0.31,2,40,6,4,3,53,106,0.41,152,0,0,0,0,0,0,40,6,4,3,53,202,152,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,800
1989-11-05,1989,11,5,1989,258,0.31,2,40,6,4,3,53,106,0.41,152,0,0,0,0,0,0,40,6,4,3,53,202,152,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,800
1989-11-06,1989,11,6,1989,258,0.31,2,40,6,4,3,53,106,0.41,152,0,0,0,0,0,0,40,6,4,3,53,202,152,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,800
1989-11-07,1989,11,7,1989,249,0.31,2,40,6,4,3,53,106,0.42,143,0,0,0,0,0,0,40,6,4,3,53,193,143,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,752
1989-11-08,1989,11,8,1989,243,0.31,2,40,6,4,3,53,106,0.44,137,0,0,0,0,0,0,40,6,4,3,53,187,137,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,717
1989-11-09,1989,11,9,1989,236,0.31,2,40,6,4,3,53,106,0.45,130,0,0,0,0,0,0,40,6,4,3,53,180,130,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,679
1989-11-10,1989,11,10,1989,236,0.31,2,40,6,4,3,53,106,0.45,130,0,0,0,0,0,0,40,6,4,3,53,180,130,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,679
1989-11-11,1989,11,11,1989,236,0.47,3,36,5,3,2,47,93,0.39,143,0,0,0,0,0,0,36,5,3,2,47,187,143,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,751
1989-11-12,1989,11,12,1989,236,0.47,3,36,5,3,2,47,93,0.39,143,0,0,0,0,0,0,36,5,3,2,47,187,143,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,751
1989-11-13,1989,11,13,1989,243,0.47,3,36,5,3,2,47,93,0.38,150,0,0,0,0,0,0,36,5,3,2,47,194,150,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,32.9,789
1989-11-14,1989,11,14,1989,239,0.47,3,36,5,3,2,47,93,0.39,146,0,0,0,0,0,0,36,5,3,2,47,190,146,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,32.1,769
1989-11-15,1989,11,15,1989,239,0.47,3,36,5,3,2,47,93,0.39,146,0,0,0,0,0,0,36,5,3,2,47,190,146,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,32.1,769
1989-11-16,1989,11,16,1989,236,0.47,3,36,5,3,2,47,93,0.39,143,0,0,0,0,0,0,36,5,3,2,47,187,143,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,751
1989-11-17,1989,11,17,1989,243,0.47,3,36,5,3,2,47,93,0.38,150,0,0,0,0,0,0,36,5,3,2,47,194,150,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,32.9,789
1989-11-18,1989,11,18,1989,239,0.47,3,36,5,3,2,47,93,0.39,146,0,0,0,0,0,0,36,5,3,2,47,190,146,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,32.1,769
1989-11-19,1989,11,19,1989,239,0.47,3,36,5,3,2,47,93,0.39,146,0,0,0,0,0,0,36,5,3,2,47,190,146,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,32.1,769
1989-11-20,1989,11,20,1989,234,0.47,3,36,5,3,2,47,93,0.4,141,0,0,0,0,0,0,36,5,3,2,47,185,141,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.0,743
1989-11-21,1989,11,21,1989,234,0.64,3,36,5,3,2,47,93,0.4,141,0,0,0,0,0,0,36,5,3,2,47,185,141,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.0,743
1989-11-22,1989,11,22,1989,234,0.64,3,36,5,3,2,47,93,0.4,141,0,0,0,0,0,0,36,5,3,2,47,185,141,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.0,743
1989-11-23,1989,11,23,1989,234,0.64,3,36,5,3,2,47,93,0.4,141,0,0,0,0,0,0,36,5,3,2,47,185,141,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.0,743
1989-11-24,1989,11,24,1989,234,0.64,3,36,5,3,2,47,93,0.4,141,0,0,0,0,0,0,36,5,3,2,47,185,141,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.0,743
1989-11-25,1989,11,25,1989,234,0.64,3,36,5,3,2,47,93,0.4,141,0,0,0,0,0,0,36,5,3,2,47,185,141,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.0,743
1989-11-26,1989,11,26,1989,231,0.64,3,36,5,3,2,47,93,0.4,138,0,0,0,0,0,0,36,5,3,2,47,182,138,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.2,0.0,0.0,0.0,30.2,725
1989-11-27,1989,11,27,1989,231,0.64,3,36,5,3,2,47,93,0.4,138,0,0,0,0,0,0,36,5,3,2,47,182,138,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.2,0.0,0.0,0.0,30.2,725
1989-11-28,1989,11,28,1989,234,0.64,3,36,5,3,2,47,93,0.4,141,0,0,0,0,0,0,36,5,3,2,47,185,141,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.0,743
1989-11-29,1989,11,29,1989,239,0.64,3,36,5,3,2,47,93,0.39,146,0,0,0,0,0,0,36,5,3,2,47,190,146,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,32.1,769
1989-11-30,1989,11,30,1989,243,0.64,3,36,5,3,2,47,93,0.38,150,0,0,0,0,0,0,36,5,3,2,47,194,150,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,32.9,789
1989-12-01,1989,12,1,1989,243,0.85,4,31,5,3,2,36,77,0.32,166,0,0,0,0,0,0,31,5,3,2,36,205,166,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,877
1989-12-02,1989,12,2,1989,243,0.85,4,31,5,3,2,36,77,0.32,166,0,0,0,0,0,0,31,5,3,2,36,205,166,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,877
1989-12-03,1989,12,3,1989,249,0.85,4,31,5,3,2,36,77,0.31,172,0,0,0,0,0,0,31,5,3,2,36,211,172,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,912
1989-12-04,1989,12,4,1989,287,0.85,4,31,5,3,2,36,77,0.27,210,0,0,0,0,0,0,31,5,3,2,36,249,210,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.94,0.0,0.0,0.0,47.7,0.0,0.0,0.0,46.8,1122
1989-12-05,1989,12,5,1989,273,0.85,4,31,5,3,2,36,77,0.28,196,0,0,0,0,0,0,31,5,3,2,36,235,196,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,44.7,0.0,0.0,0.0,43.8,1051
1989-12-06,1989,12,6,1989,261,0.85,4,31,5,3,2,36,77,0.29,184,0,0,0,0,0,0,31,5,3,2,36,223,184,0,0,0,990.0,964.7,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,41.9,0.0,0.0,0.0,40.8,980
1989-12-07,1989,12,7,1989,246,0.85,4,31,5,3,2,36,77,0.31,169,0,0,0,0,0,0,31,5,3,2,36,208,169,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,38.4,0.0,0.0,0.0,37.2,893
1989-12-08,1989,12,8,1989,246,0.85,4,31,5,3,2,36,77,0.31,169,0,0,0,0,0,0,31,5,3,2,36,208,169,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,38.4,0.0,0.0,0.0,37.2,893
1989-12-09,1989,12,9,1989,249,0.85,4,31,5,3,2,36,77,0.31,172,0,0,0,0,0,0,31,5,3,2,36,211,172,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,912
1989-12-10,1989,12,10,1989,249,0.85,4,31,5,3,2,36,77,0.31,172,0,0,0,0,0,0,31,5,3,2,36,211,172,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,912
1989-12-11,1989,12,11,1989,256,0.95,5,26,4,3,2,24,59,0.23,197,0,0,0,0,0,0,26,4,3,2,24,230,197,0,0,0,990.0,964.7,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,45.0,0.0,0.0,0.0,44.1,1059
1989-12-12,1989,12,12,1989,256,0.95,5,26,4,3,2,24,59,0.23,197,0,0,0,0,0,0,26,4,3,2,24,230,197,0,0,0,990.0,964.7,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,45.0,0.0,0.0,0.0,44.1,1059
1989-12-13,1989,12,13,1989,256,0.95,5,26,4,3,2,24,59,0.23,197,0,0,0,0,0,0,26,4,3,2,24,230,197,0,0,0,990.0,964.7,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,45.0,0.0,0.0,0.0,44.1,1059
1989-12-14,1989,12,14,1989,258,0.95,5,26,4,3,2,24,59,0.23,199,0,0,0,0,0,0,26,4,3,2,24,232,199,0,0,0,990.0,964.7,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.6,1070
1989-12-15,1989,12,15,1989,258,0.95,5,26,4,3,2,24,59,0.23,199,0,0,0,0,0,0,26,4,3,2,24,232,199,0,0,0,990.0,964.7,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.6,1070
1989-12-16,1989,12,16,1989,258,0.95,5,26,4,3,2,24,59,0.23,199,0,0,0,0,0,0,26,4,3,2,24,232,199,0,0,0,990.0,964.7,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.6,1070
1989-12-17,1989,12,17,1989,261,0.95,5,26,4,3,2,24,59,0.23,202,0,0,0,0,0,0,26,4,3,2,24,235,202,0,0,0,990.0,964.7,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.94,0.0,0.0,0.0,46.1,0.0,0.0,0.0,45.2,1084
1989-12-18,1989,12,18,1989,266,0.95,5,26,4,3,2,24,59,0.22,207,0,0,0,0,0,0,26,4,3,2,24,240,207,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,46.4,1113
1989-12-19,1989,12,19,1989,275,0.95,5,26,4,3,2,24,59,0.21,216,0,0,0,0,0,0,26,4,3,2,24,249,216,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.7,25.1,25.1,25.1,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.2,1156
1989-12-20,1989,12,20,1989,290,0.95,5,26,4,3,2,24,59,0.2,231,0,0,0,0,0,0,26,4,3,2,24,264,115,115,0,0,990.0,964.9,0.13,0.02,989.9,2,24.9,24.9,25.0,25.0,0.9,0.9,0.0,0.0,25.4,25.4,0.0,0.0,49.3,1182
1989-12-21,1989,12,21,1989,302,0.97,5,26,4,3,2,24,59,0.2,243,0,0,0,0,0,0,26,4,3,2,24,276,121,121,0,0,990.0,964.9,0.13,0.02,989.8,2,24.8,24.8,24.9,24.9,0.9,0.9,0.0,0.0,26.8,26.8,0.0,0.0,51.9,1245
1989-12-22,1989,12,22,1989,316,0.97,5,26,4,3,2,24,59,0.19,257,0,0,0,0,0,0,26,4,3,2,24,290,128,128,0,0,990.0,965.0,0.14,0.02,989.8,2,24.7,24.7,24.9,24.9,0.91,0.91,0.0,0.0,28.4,28.4,0.0,0.0,55.0,1320
1989-12-23,1989,12,23,1989,329,0.97,5,26,4,3,2,24,59,0.18,270,0,0,0,0,0,0,26,4,3,2,24,303,135,135,0,0,990.0,965.0,0.14,0.02,989.8,2,24.7,24.7,24.8,24.8,0.91,0.91,0.0,0.0,29.7,29.7,0.0,0.0,57.7,1384
1989-12-24,1989,12,24,1989,323,0.97,5,26,4,3,2,24,59,0.18,264,0,0,0,0,0,0,26,4,3,2,24,297,132,132,0,0,990.0,965.0,0.14,0.02,989.8,2,24.7,24.7,24.8,24.8,0.91,0.91,0.0,0.0,29.1,29.1,0.0,0.0,56.5,1356
1989-12-25,1989,12,25,1989,335,0.97,5,26,4,3,2,24,59,0.18,276,0,0,0,0,0,0,26,4,3,2,24,309,138,138,0,0,990.0,965.1,0.14,0.03,989.8,2,24.6,24.6,24.8,24.8,0.91,0.91,0.0,0.0,30.4,30.4,0.0,0.0,59.0,1416
1989-12-26,1989,12,26,1989,338,0.97,5,26,4,3,2,24,59,0.17,279,0,0,0,0,0,0,26,4,3,2,24,312,139,139,0,0,990.0,965.1,0.15,0.03,989.8,2,24.6,24.6,24.7,24.7,0.91,0.91,0.0,0.0,30.7,30.7,0.0,0.0,59.6,1431
1989-12-27,1989,12,27,1989,344,0.97,5,26,4,3,2,24,59,0.17,285,0,0,0,0,0,0,26,4,3,2,24,318,142,142,0,0,990.0,965.1,0.15,0.03,989.8,2,24.6,24.6,24.7,24.7,0.91,0.91,0.0,0.0,31.4,31.4,0.0,0.0,61.0,1463
1989-12-28,1989,12,28,1989,346,0.97,5,26,4,3,2,24,59,0.17,287,0,0,0,0,0,0,26,4,3,2,24,320,143,143,0,0,990.0,965.1,0.15,0.03,989.8,2,24.5,24.5,24.7,24.7,0.91,0.91,0.0,0.0,31.7,31.7,0.0,0.0,61.5,1475
1989-12-29,1989,12,29,1989,350,0.97,5,26,4,3,2,24,59,0.17,291,0,0,0,0,0,0,26,4,3,2,24,324,145,145,0,0,990.0,965.2,0.15,0.03,989.8,2,24.5,24.5,24.7,24.7,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,62.2,1491
1989-12-30,1989,12,30,1989,402,0.97,5,26,4,3,2,24,59,0.15,343,0,0,0,0,0,0,26,4,3,2,24,376,171,171,0,0,990.0,965.4,0.17,0.04,989.8,2,24.2,24.2,24.4,24.4,0.93,0.93,0.0,0.0,37.7,37.7,0.0,0.0,73.2,1755
1989-12-31,1989,12,31,1989,422,0.97,5,26,4,3,2,24,59,0.14,363,0,0,0,0,0,0,26,4,3,2,24,396,181,181,0,0,990.0,965.5,0.18,0.04,989.8,2,24.0,24.0,24.3,24.3,0.93,0.93,0.0,0.0,39.8,39.8,0.0,0.0,77.3,1854
1990-01-01,1990,1,1,1989,440,0.95,5,29,5,4,2,33,73,0.17,367,0,0,0,0,0,0,29,5,4,2,33,405,183,183,0,0,990.0,965.6,0.18,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,40.1,40.1,0.0,0.0,77.8,1868
1990-01-02,1990,1,2,1989,440,0.95,5,29,5,4,2,33,73,0.17,367,0,0,0,0,0,0,29,5,4,2,33,405,183,183,0,0,990.0,965.6,0.18,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,40.1,40.1,0.0,0.0,77.8,1868
1990-01-03,1990,1,3,1989,440,0.95,5,29,5,4,2,33,73,0.17,367,0,0,0,0,0,0,29,5,4,2,33,405,183,183,0,0,990.0,965.6,0.18,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,40.1,40.1,0.0,0.0,77.8,1868
1990-01-04,1990,1,4,1989,440,0.95,5,29,5,4,2,33,73,0.17,367,0,0,0,0,0,0,29,5,4,2,33,405,183,183,0,0,990.0,965.6,0.18,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,40.1,40.1,0.0,0.0,77.8,1868
1990-01-05,1990,1,5,1989,435,0.95,5,29,5,4,2,33,73,0.17,362,0,0,0,0,0,0,29,5,4,2,33,400,181,181,0,0,990.0,965.6,0.18,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,76.8,1844
1990-01-06,1990,1,6,1989,435,0.95,5,29,5,4,2,33,73,0.17,362,0,0,0,0,0,0,29,5,4,2,33,400,181,181,0,0,990.0,965.6,0.18,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,76.8,1844
1990-01-07,1990,1,7,1989,430,0.95,5,29,5,4,2,33,73,0.17,357,0,0,0,0,0,0,29,5,4,2,33,395,178,178,0,0,990.0,965.5,0.18,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,39.1,39.1,0.0,0.0,75.9,1820
1990-01-08,1990,1,8,1989,430,0.95,5,29,5,4,2,33,73,0.17,357,0,0,0,0,0,0,29,5,4,2,33,395,178,178,0,0,990.0,965.5,0.18,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,39.1,39.1,0.0,0.0,75.9,1820
1990-01-09,1990,1,9,1989,435,0.95,5,29,5,4,2,33,73,0.17,362,0,0,0,0,0,0,29,5,4,2,33,400,181,181,0,0,990.0,965.6,0.18,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,76.8,1844
1990-01-10,1990,1,10,1989,442,0.95,5,29,5,4,2,33,73,0.16,369,0,0,0,0,0,0,29,5,4,2,33,407,184,184,0,0,990.0,965.6,0.18,0.04,989.8,2,23.9,23.9,24.2,24.2,0.93,0.93,0.0,0.0,40.4,40.4,0.0,0.0,78.5,1883
1990-01-11,1990,1,11,1989,445,0.92,5,29,5,4,2,33,73,0.16,372,0,0,0,0,0,0,29,5,4,2,33,410,186,186,0,0,990.0,965.6,0.18,0.04,989.8,2,23.9,23.9,24.2,24.2,0.93,0.93,0.0,0.0,40.6,40.6,0.0,0.0,79.1,1897
1990-01-12,1990,1,12,1989,445,0.92,5,29,5,4,2,33,73,0.16,372,0,0,0,0,0,0,29,5,4,2,33,410,186,186,0,0,990.0,965.6,0.18,0.04,989.8,2,23.9,23.9,24.2,24.2,0.93,0.93,0.0,0.0,40.6,40.6,0.0,0.0,79.1,1897
1990-01-13,1990,1,13,1989,455,0.92,5,29,5,4,2,33,73,0.16,382,0,0,0,0,0,0,29,5,4,2,33,420,191,191,0,0,990.0,965.7,0.18,0.05,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,41.7,41.7,0.0,0.0,81.3,1951
1990-01-14,1990,1,14,1989,459,0.92,5,29,5,4,2,33,73,0.16,386,0,0,0,0,0,0,29,5,4,2,33,424,193,193,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,42.1,42.1,0.0,0.0,82.1,1970
1990-01-15,1990,1,15,1989,462,0.92,5,29,5,4,2,33,73,0.16,389,0,0,0,0,0,0,29,5,4,2,33,427,194,194,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,42.4,42.4,0.0,0.0,82.8,1988
1990-01-16,1990,1,16,1989,479,0.92,5,29,5,4,2,33,73,0.15,406,0,0,0,0,0,0,29,5,4,2,33,444,203,203,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,44.2,44.2,0.0,0.0,86.6,2078
1990-01-17,1990,1,17,1989,516,0.92,5,29,5,4,2,33,73,0.14,443,0,0,0,0,0,0,29,5,4,2,33,481,147,147,147,0,990.0,965.9,0.21,0.06,989.7,3,23.7,23.7,23.7,23.8,0.92,0.92,0.92,0.0,31.4,31.4,31.4,0.0,91.4,2193
1990-01-18,1990,1,18,1989,542,0.92,5,29,5,4,2,33,73,0.13,469,0,0,0,0,0,0,29,5,4,2,33,507,156,156,156,0,990.0,966.0,0.21,0.06,989.7,3,23.5,23.5,23.5,23.7,0.92,0.92,0.92,0.0,33.1,33.1,33.1,0.0,96.3,2312
1990-01-19,1990,1,19,1989,512,0.92,5,29,5,4,2,33,73,0.14,439,0,0,0,0,0,0,29,5,4,2,33,477,219,219,0,0,990.0,965.9,0.2,0.06,989.7,2,23.5,23.5,23.8,23.8,0.94,0.94,0.0,0.0,47.5,47.5,0.0,0.0,93.1,2234
1990-01-20,1990,1,20,1989,512,0.92,5,29,5,4,2,33,73,0.14,439,0,0,0,0,0,0,29,5,4,2,33,477,219,219,0,0,990.0,965.9,0.2,0.06,989.7,2,23.5,23.5,23.8,23.8,0.94,0.94,0.0,0.0,47.5,47.5,0.0,0.0,93.1,2234
1990-01-21,1990,1,21,1989,527,0.8300000000000001,4,34,5,4,3,45,91,0.17,436,0,0,0,0,0,0,34,5,4,3,45,479,218,218,0,0,990.0,966.0,0.2,0.06,989.7,2,23.4,23.4,23.8,23.8,0.94,0.94,0.0,0.0,47.0,47.0,0.0,0.0,92.2,2212
1990-01-22,1990,1,22,1989,523,0.8300000000000001,4,34,5,4,3,45,91,0.17,432,0,0,0,0,0,0,34,5,4,3,45,475,216,216,0,0,990.0,966.0,0.2,0.06,989.7,2,23.5,23.5,23.8,23.8,0.94,0.94,0.0,0.0,46.6,46.6,0.0,0.0,91.4,2192
1990-01-23,1990,1,23,1989,532,0.8300000000000001,4,34,5,4,3,45,91,0.17,441,0,0,0,0,0,0,34,5,4,3,45,484,147,147,147,0,990.0,966.0,0.21,0.06,989.7,3,23.6,23.6,23.6,23.7,0.91,0.91,0.91,0.0,31.1,31.1,31.1,0.0,90.6,2174
1990-01-24,1990,1,24,1989,537,0.8300000000000001,4,34,5,4,3,45,91,0.17,446,0,0,0,0,0,0,34,5,4,3,45,489,148,148,148,0,990.0,966.0,0.21,0.06,989.7,3,23.6,23.6,23.6,23.7,0.92,0.92,0.92,0.0,31.5,31.5,31.5,0.0,91.6,2199
1990-01-25,1990,1,25,1989,548,0.8300000000000001,4,34,5,4,3,45,91,0.17,457,0,0,0,0,0,0,34,5,4,3,45,500,152,152,152,0,990.0,966.1,0.21,0.06,989.7,3,23.5,23.5,23.5,23.7,0.92,0.92,0.92,0.0,32.2,32.2,32.2,0.0,93.7,2248
1990-01-26,1990,1,26,1989,556,0.8300000000000001,4,34,5,4,3,45,91,0.16,465,0,0,0,0,0,0,34,5,4,3,45,508,155,155,155,0,990.0,966.1,0.22,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,32.7,32.7,32.7,0.0,95.2,2285
1990-01-27,1990,1,27,1989,563,0.8300000000000001,4,34,5,4,3,45,91,0.16,472,0,0,0,0,0,0,34,5,4,3,45,515,157,157,157,0,990.0,966.1,0.22,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,33.2,33.2,33.2,0.0,96.7,2321
1990-01-28,1990,1,28,1989,601,0.8300000000000001,4,34,5,4,3,45,91,0.15,510,0,0,0,0,0,0,34,5,4,3,45,553,170,170,170,0,990.0,966.3,0.24,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,35.7,35.7,35.7,0.0,104.0,2495
1990-01-29,1990,1,29,1989,636,0.8300000000000001,4,34,5,4,3,45,91,0.14,545,0,0,0,0,0,0,34,5,4,3,45,588,181,181,181,0,990.0,966.4,0.26,0.09,989.7,3,23.0,23.0,23.0,23.2,0.93,0.93,0.93,0.0,38.0,38.0,38.0,0.0,110.7,2655
1990-01-30,1990,1,30,1989,647,0.8300000000000001,4,34,5,4,3,45,91,0.14,556,0,0,0,0,0,0,34,5,4,3,45,599,185,185,185,0,990.0,966.5,0.27,0.09,989.6,3,22.9,22.9,22.9,23.1,0.93,0.93,0.93,0.0,38.7,38.7,38.7,0.0,112.7,2703
1990-01-31,1990,1,31,1989,659,0.8300000000000001,4,34,5,4,3,45,91,0.14,568,0,0,0,0,0,0,34,5,4,3,45,611,189,189,189,0,990.0,966.5,0.27,0.1,989.6,3,22.8,22.8,22.8,23.1,0.93,0.93,0.93,0.0,39.5,39.5,39.5,0.0,115.0,2759
1990-02-01,1990,2,1,1989,666,0.8200000000000001,4,36,6,5,4,54,105,0.16,561,0,0,0,0,0,0,36,6,5,4,54,608,187,187,187,0,990.0,966.6,0.27,0.09,989.6,3,22.8,22.8,22.8,23.1,0.93,0.93,0.93,0.0,38.9,38.9,38.9,0.0,113.3,2719
1990-02-02,1990,2,2,1989,684,0.8200000000000001,4,36,6,5,4,54,105,0.15,579,0,0,0,0,0,0,36,6,5,4,54,626,193,193,193,0,990.0,966.6,0.28,0.1,989.6,3,22.7,22.7,22.7,23.0,0.93,0.93,0.93,0.0,40.1,40.1,40.1,0.0,116.8,2802
1990-02-03,1990,2,3,1989,733,0.8200000000000001,4,36,6,5,4,54,105,0.14,628,0,0,0,0,0,0,36,6,5,4,54,675,209,209,209,0,990.0,966.8,0.31,0.12,989.6,3,22.4,22.4,22.4,22.7,0.94,0.94,0.94,0.0,43.1,43.1,43.1,0.0,126.5,3036
1990-02-04,1990,2,4,1989,702,0.8200000000000001,4,36,6,5,4,54,105,0.15,597,0,0,0,0,0,0,36,6,5,4,54,644,199,199,199,0,990.0,966.7,0.29,0.11,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,41.2,41.2,41.2,0.0,120.4,2888
1990-02-05,1990,2,5,1989,691,0.8200000000000001,4,36,6,5,4,54,105,0.15,586,0,0,0,0,0,0,36,6,5,4,54,633,195,195,195,0,990.0,966.7,0.29,0.1,989.6,3,22.7,22.7,22.7,22.9,0.93,0.93,0.93,0.0,40.5,40.5,40.5,0.0,118.2,2837
1990-02-06,1990,2,6,1989,702,0.8200000000000001,4,36,6,5,4,54,105,0.15,597,0,0,0,0,0,0,36,6,5,4,54,644,199,199,199,0,990.0,966.7,0.29,0.11,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,41.2,41.2,41.2,0.0,120.4,2888
1990-02-07,1990,2,7,1989,702,0.8200000000000001,4,36,6,5,4,54,105,0.15,597,0,0,0,0,0,0,36,6,5,4,54,644,199,199,199,0,990.0,966.7,0.29,0.11,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,41.2,41.2,41.2,0.0,120.4,2888
1990-02-08,1990,2,8,1989,705,0.8200000000000001,4,36,6,5,4,54,105,0.15,600,0,0,0,0,0,0,36,6,5,4,54,647,200,200,200,0,990.0,966.7,0.29,0.11,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,41.4,41.4,41.4,0.0,121.0,2903
1990-02-09,1990,2,9,1989,733,0.8200000000000001,4,36,6,5,4,54,105,0.14,628,0,0,0,0,0,0,36,6,5,4,54,675,209,209,209,0,990.0,966.8,0.31,0.12,989.6,3,22.4,22.4,22.4,22.7,0.94,0.94,0.94,0.0,43.1,43.1,43.1,0.0,126.5,3036
1990-02-10,1990,2,10,1989,733,0.8200000000000001,4,36,6,5,4,54,105,0.14,628,0,0,0,0,0,0,36,6,5,4,54,675,209,209,209,0,990.0,966.8,0.31,0.12,989.6,3,22.4,22.4,22.4,22.7,0.94,0.94,0.94,0.0,43.1,43.1,43.1,0.0,126.5,3036
1990-02-11,1990,2,11,1989,733,0.77,4,36,6,5,4,54,105,0.14,628,0,0,0,0,0,0,36,6,5,4,54,675,209,209,209,0,990.0,966.8,0.31,0.12,989.6,3,22.4,22.4,22.4,22.7,0.94,0.94,0.94,0.0,43.1,43.1,43.1,0.0,126.5,3036
1990-02-12,1990,2,12,1989,733,0.77,4,36,6,5,4,54,105,0.14,628,0,0,0,0,0,0,36,6,5,4,54,675,209,209,209,0,990.0,966.8,0.31,0.12,989.6,3,22.4,22.4,22.4,22.7,0.94,0.94,0.94,0.0,43.1,43.1,43.1,0.0,126.5,3036
1990-02-13,1990,2,13,1989,728,0.77,4,36,6,5,4,54,105,0.14,623,0,0,0,0,0,0,36,6,5,4,54,670,207,207,207,0,990.0,966.8,0.31,0.12,989.6,3,22.5,22.5,22.5,22.8,0.94,0.94,0.94,0.0,42.8,42.8,42.8,0.0,125.5,3011
1990-02-14,1990,2,14,1989,720,0.77,4,36,6,5,4,54,105,0.15,615,0,0,0,0,0,0,36,6,5,4,54,662,205,205,205,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,42.3,42.3,42.3,0.0,123.9,2973
1990-02-15,1990,2,15,1989,712,0.77,4,36,6,5,4,54,105,0.15,607,0,0,0,0,0,0,36,6,5,4,54,654,202,202,202,0,990.0,966.7,0.3,0.11,989.6,3,22.6,22.6,22.6,22.8,0.93,0.93,0.93,0.0,41.8,41.8,41.8,0.0,122.2,2933
1990-02-16,1990,2,16,1989,705,0.77,4,36,6,5,4,54,105,0.15,600,0,0,0,0,0,0,36,6,5,4,54,647,200,200,200,0,990.0,966.7,0.29,0.11,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,41.4,41.4,41.4,0.0,121.0,2903
1990-02-17,1990,2,17,1989,712,0.77,4,36,6,5,4,54,105,0.15,607,0,0,0,0,0,0,36,6,5,4,54,654,202,202,202,0,990.0,966.7,0.3,0.11,989.6,3,22.6,22.6,22.6,22.8,0.93,0.93,0.93,0.0,41.8,41.8,41.8,0.0,122.2,2933
1990-02-18,1990,2,18,1989,712,0.77,4,36,6,5,4,54,105,0.15,607,0,0,0,0,0,0,36,6,5,4,54,654,202,202,202,0,990.0,966.7,0.3,0.11,989.6,3,22.6,22.6,22.6,22.8,0.93,0.93,0.93,0.0,41.8,41.8,41.8,0.0,122.2,2933
1990-02-19,1990,2,19,1989,712,0.77,4,36,6,5,4,54,105,0.15,607,0,0,0,0,0,0,36,6,5,4,54,654,202,202,202,0,990.0,966.7,0.3,0.11,989.6,3,22.6,22.6,22.6,22.8,0.93,0.93,0.93,0.0,41.8,41.8,41.8,0.0,122.2,2933
1990-02-20,1990,2,20,1989,702,0.77,4,36,6,5,4,54,105,0.15,597,0,0,0,0,0,0,36,6,5,4,54,644,199,199,199,0,990.0,966.7,0.29,0.11,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,41.2,41.2,41.2,0.0,120.4,2888
1990-02-21,1990,2,21,1989,691,0.9,5,31,6,4,3,41,85,0.12,606,0,0,0,0,0,0,31,6,4,3,41,647,202,202,202,0,990.0,966.7,0.29,0.11,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,41.9,41.9,41.9,0.0,122.7,2944
1990-02-22,1990,2,22,1989,682,0.9,5,31,6,4,3,41,85,0.12,597,0,0,0,0,0,0,31,6,4,3,41,638,199,199,199,0,990.0,966.6,0.29,0.11,989.6,3,22.7,22.7,22.7,23.0,0.93,0.93,0.93,0.0,41.3,41.3,41.3,0.0,120.8,2898
