Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1991-06-06,1991,6,6,1990,941,0.84,4,45,10,9,9,88,161,0.17,780,0,0,0,0,0,0,45,10,9,9,88,844,195,195,195,195,990.0,967.7,0.43,0.18,989.4,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,38.2,38.2,38.2,38.2,148.1,3554
1991-06-07,1991,6,7,1990,905,0.84,4,45,10,9,9,88,161,0.18,744,0,0,0,0,0,0,45,10,9,9,88,808,186,186,186,186,990.0,967.5,0.4,0.16,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,36.7,36.7,36.7,36.7,142.3,3415
1991-06-08,1991,6,8,1990,858,0.84,4,45,10,9,9,88,161,0.19,697,0,0,0,0,0,0,45,10,9,9,88,761,174,174,174,174,990.0,967.3,0.36,0.14,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,34.6,34.6,34.6,34.6,134.4,3225
1991-06-09,1991,6,9,1990,819,0.84,4,45,10,9,9,88,161,0.2,658,0,0,0,0,0,0,45,10,9,9,88,722,219,219,219,0,990.0,967.2,0.34,0.13,989.5,3,22.0,22.0,22.0,22.4,0.94,0.94,0.94,0.0,44.4,44.4,44.4,0.0,130.6,3133
1991-06-10,1991,6,10,1990,783,0.84,4,45,10,9,9,88,161,0.21,622,0,0,0,0,0,0,45,10,9,9,88,686,207,207,207,0,990.0,967.0,0.32,0.12,989.6,3,22.2,22.2,22.2,22.5,0.93,0.93,0.93,0.0,42.3,42.3,42.3,0.0,123.9,2972
1991-06-11,1991,6,11,1990,751,0.86,4,45,10,9,9,88,161,0.21,590,0,0,0,0,0,0,45,10,9,9,88,654,196,196,196,0,990.0,966.9,0.3,0.11,989.6,3,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.0,40.3,40.3,40.3,0.0,117.6,2822
1991-06-12,1991,6,12,1990,728,0.86,4,45,10,9,9,88,161,0.22,567,0,0,0,0,0,0,45,10,9,9,88,631,189,189,189,0,990.0,966.8,0.29,0.1,989.6,3,22.6,22.6,22.6,22.8,0.93,0.93,0.93,0.0,38.9,38.9,38.9,0.0,113.1,2715
1991-06-13,1991,6,13,1990,702,0.86,4,45,10,9,9,88,161,0.23,541,0,0,0,0,0,0,45,10,9,9,88,605,180,180,180,0,990.0,966.7,0.27,0.09,989.6,3,22.7,22.7,22.7,22.9,0.93,0.93,0.93,0.0,37.2,37.2,37.2,0.0,108.4,2601
1991-06-14,1991,6,14,1990,666,0.86,4,45,10,9,9,88,161,0.24,505,0,0,0,0,0,0,45,10,9,9,88,569,168,168,168,0,990.0,966.6,0.25,0.07,989.7,3,22.9,22.9,22.9,23.1,0.92,0.92,0.92,0.0,34.9,34.9,34.9,0.0,101.7,2440
1991-06-15,1991,6,15,1990,636,0.86,4,45,10,9,9,88,161,0.25,475,0,0,0,0,0,0,45,10,9,9,88,539,158,158,158,0,990.0,966.4,0.23,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,33.0,33.0,33.0,0.0,96.0,2304
1991-06-16,1991,6,16,1990,615,0.86,4,45,10,9,9,88,161,0.26,454,0,0,0,0,0,0,45,10,9,9,88,518,151,151,151,0,990.0,966.4,0.22,0.06,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,31.6,31.6,31.6,0.0,91.9,2205
1991-06-17,1991,6,17,1990,589,0.86,4,45,10,9,9,88,161,0.27,428,0,0,0,0,0,0,45,10,9,9,88,492,214,214,0,0,990.0,966.3,0.21,0.06,989.7,2,23.2,23.2,23.5,23.5,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,89.3,2143
1991-06-18,1991,6,18,1990,563,0.86,4,45,10,9,9,88,161,0.29,402,0,0,0,0,0,0,45,10,9,9,88,466,201,201,0,0,990.0,966.1,0.2,0.05,989.7,2,23.3,23.3,23.6,23.6,0.93,0.93,0.0,0.0,43.0,43.0,0.0,0.0,84.2,2020
1991-06-19,1991,6,19,1990,548,0.86,4,45,10,9,9,88,161,0.29,387,0,0,0,0,0,0,45,10,9,9,88,451,193,193,0,0,990.0,966.1,0.19,0.05,989.8,2,23.4,23.4,23.7,23.7,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,80.8,1938
1991-06-20,1991,6,20,1990,537,0.86,4,45,10,9,9,88,161,0.3,376,0,0,0,0,0,0,45,10,9,9,88,440,188,188,0,0,990.0,966.0,0.19,0.05,989.8,2,23.5,23.5,23.7,23.7,0.93,0.93,0.0,0.0,40.4,40.4,0.0,0.0,78.5,1883
1991-06-21,1991,6,21,1990,527,0.87,4,45,10,9,9,88,161,0.31,366,0,0,0,0,0,0,45,10,9,9,88,430,183,183,0,0,990.0,966.0,0.19,0.04,989.8,2,23.6,23.6,23.8,23.8,0.93,0.93,0.0,0.0,39.3,39.3,0.0,0.0,76.2,1829
1991-06-22,1991,6,22,1990,516,0.87,4,45,10,9,9,88,161,0.31,355,0,0,0,0,0,0,45,10,9,9,88,419,177,177,0,0,990.0,965.9,0.18,0.04,989.8,2,23.6,23.6,23.8,23.8,0.93,0.93,0.0,0.0,38.2,38.2,0.0,0.0,74.1,1778
1991-06-23,1991,6,23,1990,505,0.87,4,45,10,9,9,88,161,0.32,344,0,0,0,0,0,0,45,10,9,9,88,408,172,172,0,0,990.0,965.9,0.18,0.04,989.8,2,23.7,23.7,23.9,23.9,0.92,0.92,0.0,0.0,37.0,37.0,0.0,0.0,71.7,1721
1991-06-24,1991,6,24,1990,489,0.87,4,45,10,9,9,88,161,0.33,328,0,0,0,0,0,0,45,10,9,9,88,392,164,164,0,0,990.0,965.8,0.17,0.04,989.8,2,23.8,23.8,24.0,24.0,0.92,0.92,0.0,0.0,35.3,35.3,0.0,0.0,68.5,1644
1991-06-25,1991,6,25,1990,477,0.87,4,45,10,9,9,88,161,0.34,316,0,0,0,0,0,0,45,10,9,9,88,380,158,158,0,0,990.0,965.7,0.17,0.03,989.8,2,23.9,23.9,24.0,24.0,0.92,0.92,0.0,0.0,34.1,34.1,0.0,0.0,66.1,1585
1991-06-26,1991,6,26,1990,470,0.87,4,45,10,9,9,88,161,0.34,309,0,0,0,0,0,0,45,10,9,9,88,373,154,154,0,0,990.0,965.7,0.17,0.03,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.6,1549
1991-06-27,1991,6,27,1990,462,0.87,4,45,10,9,9,88,161,0.35,301,0,0,0,0,0,0,45,10,9,9,88,365,150,150,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,63.0,1512
1991-06-28,1991,6,28,1990,455,0.87,4,45,10,9,9,88,161,0.35,294,0,0,0,0,0,0,45,10,9,9,88,358,147,147,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,31.7,31.7,0.0,0.0,61.6,1477
1991-06-29,1991,6,29,1990,445,0.87,4,45,10,9,9,88,161,0.36,284,0,0,0,0,0,0,45,10,9,9,88,348,142,142,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,30.7,30.7,0.0,0.0,59.5,1427
1991-06-30,1991,6,30,1990,440,0.87,4,45,10,9,9,88,161,0.37,279,0,0,0,0,0,0,45,10,9,9,88,343,139,139,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,30.1,30.1,0.0,0.0,58.3,1399
1991-07-01,1991,7,1,1990,435,0.9,5,37,8,6,4,53,108,0.25,327,0,0,0,0,0,0,37,8,6,4,53,378,163,163,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,69.1,1657
1991-07-02,1991,7,2,1990,426,0.9,5,37,8,6,4,53,108,0.25,318,0,0,0,0,0,0,37,8,6,4,53,369,159,159,0,0,990.0,965.5,0.17,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,67.2,1613
1991-07-03,1991,7,3,1990,422,0.9,5,37,8,6,4,53,108,0.26,314,0,0,0,0,0,0,37,8,6,4,53,365,157,157,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.4,1592
1991-07-04,1991,7,4,1990,417,0.9,5,37,8,6,4,53,108,0.26,309,0,0,0,0,0,0,37,8,6,4,53,360,154,154,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,65.4,1569
1991-07-05,1991,7,5,1990,413,0.9,5,37,8,6,4,53,108,0.26,305,0,0,0,0,0,0,37,8,6,4,53,356,152,152,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.5,1548
1991-07-06,1991,7,6,1990,408,0.9,5,37,8,6,4,53,108,0.26,300,0,0,0,0,0,0,37,8,6,4,53,351,150,150,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.3,1520
1991-07-07,1991,7,7,1990,402,0.9,5,37,8,6,4,53,108,0.27,294,0,0,0,0,0,0,37,8,6,4,53,345,147,147,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,32.1,32.1,0.0,0.0,62.3,1494
1991-07-08,1991,7,8,1990,398,0.9,5,37,8,6,4,53,108,0.27,290,0,0,0,0,0,0,37,8,6,4,53,341,145,145,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,31.6,31.6,0.0,0.0,61.3,1470
1991-07-09,1991,7,9,1990,391,0.9,5,37,8,6,4,53,108,0.28,283,0,0,0,0,0,0,37,8,6,4,53,334,141,141,0,0,990.0,965.4,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,30.9,30.9,0.0,0.0,60.0,1438
1991-07-10,1991,7,10,1990,389,0.9,5,37,8,6,4,53,108,0.28,281,0,0,0,0,0,0,37,8,6,4,53,332,140,140,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,30.6,30.6,0.0,0.0,59.4,1425
1991-07-11,1991,7,11,1990,386,0.91,5,37,8,6,4,53,108,0.28,278,0,0,0,0,0,0,37,8,6,4,53,329,139,139,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,58.8,1412
1991-07-12,1991,7,12,1990,380,0.91,5,37,8,6,4,53,108,0.28,272,0,0,0,0,0,0,37,8,6,4,53,323,136,136,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,29.7,29.7,0.0,0.0,57.6,1383
1991-07-13,1991,7,13,1990,377,0.91,5,37,8,6,4,53,108,0.29,269,0,0,0,0,0,0,37,8,6,4,53,320,134,134,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,29.3,29.3,0.0,0.0,56.9,1364
1991-07-14,1991,7,14,1990,373,0.91,5,37,8,6,4,53,108,0.29,265,0,0,0,0,0,0,37,8,6,4,53,316,132,132,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.6,24.6,0.91,0.91,0.0,0.0,28.9,28.9,0.0,0.0,56.0,1344
1991-07-15,1991,7,15,1990,370,0.91,5,37,8,6,4,53,108,0.29,262,0,0,0,0,0,0,37,8,6,4,53,313,131,131,0,0,990.0,965.3,0.15,0.02,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,28.6,28.6,0.0,0.0,55.4,1330
1991-07-16,1991,7,16,1990,364,0.91,5,37,8,6,4,53,108,0.3,256,0,0,0,0,0,0,37,8,6,4,53,307,128,128,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,28.0,28.0,0.0,0.0,54.2,1301
1991-07-17,1991,7,17,1990,360,0.91,5,37,8,6,4,53,108,0.3,252,0,0,0,0,0,0,37,8,6,4,53,303,126,126,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,27.5,27.5,0.0,0.0,53.3,1280
1991-07-18,1991,7,18,1990,353,0.91,5,37,8,6,4,53,108,0.31,245,0,0,0,0,0,0,37,8,6,4,53,296,122,122,0,0,990.0,965.2,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,26.8,26.8,0.0,0.0,52.0,1246
1991-07-19,1991,7,19,1990,350,0.91,5,37,8,6,4,53,108,0.31,242,0,0,0,0,0,0,37,8,6,4,53,293,121,121,0,0,990.0,965.2,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,26.4,26.4,0.0,0.0,51.1,1226
1991-07-20,1991,7,20,1990,350,0.91,5,37,8,6,4,53,108,0.31,242,0,0,0,0,0,0,37,8,6,4,53,293,121,121,0,0,990.0,965.2,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,26.4,26.4,0.0,0.0,51.1,1226
1991-07-21,1991,7,21,1990,346,0.91,5,37,8,6,4,53,108,0.31,238,0,0,0,0,0,0,37,8,6,4,53,289,119,119,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,26.0,26.0,0.0,0.0,50.4,1209
1991-07-22,1991,7,22,1990,344,0.91,5,37,8,6,4,53,108,0.31,236,0,0,0,0,0,0,37,8,6,4,53,287,118,118,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,25.7,25.7,0.0,0.0,49.9,1197
1991-07-23,1991,7,23,1990,340,0.91,5,37,8,6,4,53,108,0.32,232,0,0,0,0,0,0,37,8,6,4,53,283,116,116,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,25.3,25.3,0.0,0.0,49.0,1175
1991-07-24,1991,7,24,1990,338,0.91,5,37,8,6,4,53,108,0.32,230,0,0,0,0,0,0,37,8,6,4,53,281,115,115,0,0,990.0,965.1,0.13,0.02,989.8,2,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,25.0,25.0,0.0,0.0,48.5,1163
1991-07-25,1991,7,25,1990,335,0.91,5,37,8,6,4,53,108,0.32,227,0,0,0,0,0,0,37,8,6,4,53,278,113,113,0,0,990.0,965.1,0.13,0.02,989.9,2,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,24.7,24.7,0.0,0.0,47.9,1148
1991-07-26,1991,7,26,1990,335,0.91,5,37,8,6,4,53,108,0.32,227,0,0,0,0,0,0,37,8,6,4,53,278,113,113,0,0,990.0,965.1,0.13,0.02,989.9,2,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,24.7,24.7,0.0,0.0,47.9,1148
1991-07-27,1991,7,27,1990,331,0.91,5,37,8,6,4,53,108,0.33,223,0,0,0,0,0,0,37,8,6,4,53,274,111,111,0,0,990.0,965.1,0.13,0.01,989.9,2,24.7,24.7,24.8,24.8,0.89,0.89,0.0,0.0,24.2,24.2,0.0,0.0,47.0,1127
1991-07-28,1991,7,28,1990,329,0.91,5,37,8,6,4,53,108,0.33,221,0,0,0,0,0,0,37,8,6,4,53,272,110,110,0,0,990.0,965.0,0.13,0.01,989.9,2,24.7,24.7,24.8,24.8,0.89,0.89,0.0,0.0,24.0,24.0,0.0,0.0,46.4,1114
1991-07-29,1991,7,29,1990,329,0.91,5,37,8,6,4,53,108,0.33,221,0,0,0,0,0,0,37,8,6,4,53,272,110,110,0,0,990.0,965.0,0.13,0.01,989.9,2,24.7,24.7,24.8,24.8,0.89,0.89,0.0,0.0,24.0,24.0,0.0,0.0,46.4,1114
1991-07-30,1991,7,30,1990,325,0.91,5,37,8,6,4,53,108,0.33,217,0,0,0,0,0,0,37,8,6,4,53,268,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1991-07-31,1991,7,31,1990,320,0.91,5,37,8,6,4,53,108,0.34,212,0,0,0,0,0,0,37,8,6,4,53,263,212,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.9,24.9,24.9,0.94,0.0,0.0,0.0,47.9,0.0,0.0,0.0,46.9,1126
1991-08-01,1991,8,1,1990,316,0.91,5,34,7,5,3,44,93,0.29,223,0,0,0,0,0,0,34,7,5,3,44,269,111,111,0,0,990.0,965.0,0.13,0.01,989.9,2,24.8,24.8,24.9,24.9,0.89,0.89,0.0,0.0,24.3,24.3,0.0,0.0,47.1,1130
1991-08-02,1991,8,2,1990,311,0.91,5,34,7,5,3,44,93,0.3,218,0,0,0,0,0,0,34,7,5,3,44,264,218,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,49.5,0.0,0.0,0.0,48.2,1156
1991-08-03,1991,8,3,1990,309,0.91,5,34,7,5,3,44,93,0.3,216,0,0,0,0,0,0,34,7,5,3,44,262,216,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,48.9,0.0,0.0,0.0,47.9,1150
1991-08-04,1991,8,4,1990,309,0.91,5,34,7,5,3,44,93,0.3,216,0,0,0,0,0,0,34,7,5,3,44,262,216,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,48.9,0.0,0.0,0.0,47.9,1150
1991-08-05,1991,8,5,1990,306,0.91,5,34,7,5,3,44,93,0.3,213,0,0,0,0,0,0,34,7,5,3,44,259,213,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,48.2,0.0,0.0,0.0,47.3,1134
1991-08-06,1991,8,6,1990,302,0.91,5,34,7,5,3,44,93,0.31,209,0,0,0,0,0,0,34,7,5,3,44,255,209,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.6,25.0,25.0,25.0,0.94,0.0,0.0,0.0,47.4,0.0,0.0,0.0,46.5,1115
1991-08-07,1991,8,7,1990,302,0.91,5,34,7,5,3,44,93,0.31,209,0,0,0,0,0,0,34,7,5,3,44,255,209,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.6,25.0,25.0,25.0,0.94,0.0,0.0,0.0,47.4,0.0,0.0,0.0,46.5,1115
1991-08-08,1991,8,8,1990,302,0.91,5,34,7,5,3,44,93,0.31,209,0,0,0,0,0,0,34,7,5,3,44,255,209,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.6,25.0,25.0,25.0,0.94,0.0,0.0,0.0,47.4,0.0,0.0,0.0,46.5,1115
1991-08-09,1991,8,9,1990,299,0.91,5,34,7,5,3,44,93,0.31,206,0,0,0,0,0,0,34,7,5,3,44,252,206,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.94,0.0,0.0,0.0,46.7,0.0,0.0,0.0,45.8,1098
1991-08-10,1991,8,10,1990,299,0.91,5,34,7,5,3,44,93,0.31,206,0,0,0,0,0,0,34,7,5,3,44,252,206,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.94,0.0,0.0,0.0,46.7,0.0,0.0,0.0,45.8,1098
1991-08-11,1991,8,11,1990,299,0.9,5,34,7,5,3,44,93,0.31,206,0,0,0,0,0,0,34,7,5,3,44,252,206,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.94,0.0,0.0,0.0,46.7,0.0,0.0,0.0,45.8,1098
1991-08-12,1991,8,12,1990,290,0.9,5,34,7,5,3,44,93,0.32,197,0,0,0,0,0,0,34,7,5,3,44,243,197,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,44.8,0.0,0.0,0.0,43.9,1052
1991-08-13,1991,8,13,1990,287,0.9,5,34,7,5,3,44,93,0.32,194,0,0,0,0,0,0,34,7,5,3,44,240,194,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,44.0,0.0,0.0,0.0,43.1,1034
1991-08-14,1991,8,14,1990,287,0.9,5,34,7,5,3,44,93,0.32,194,0,0,0,0,0,0,34,7,5,3,44,240,194,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,44.0,0.0,0.0,0.0,43.1,1034
1991-08-15,1991,8,15,1990,283,0.9,5,34,7,5,3,44,93,0.33,190,0,0,0,0,0,0,34,7,5,3,44,236,190,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.2,1013
1991-08-16,1991,8,16,1990,281,0.9,5,34,7,5,3,44,93,0.33,188,0,0,0,0,0,0,34,7,5,3,44,234,188,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.7,1000
1991-08-17,1991,8,17,1990,275,0.9,5,34,7,5,3,44,93,0.34,182,0,0,0,0,0,0,34,7,5,3,44,228,182,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.4,968
1991-08-18,1991,8,18,1990,273,0.9,5,34,7,5,3,44,93,0.34,180,0,0,0,0,0,0,34,7,5,3,44,226,180,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,956
1991-08-19,1991,8,19,1990,273,0.9,5,34,7,5,3,44,93,0.34,180,0,0,0,0,0,0,34,7,5,3,44,226,180,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,956
1991-08-20,1991,8,20,1990,271,0.9,5,34,7,5,3,44,93,0.34,178,0,0,0,0,0,0,34,7,5,3,44,224,178,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,39.2,941
1991-08-21,1991,8,21,1990,271,0.89,4,39,7,5,4,60,115,0.42,156,0,0,0,0,0,0,39,7,5,4,60,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.1,818
1991-08-22,1991,8,22,1990,270,0.89,4,39,7,5,4,60,115,0.43,155,0,0,0,0,0,0,39,7,5,4,60,206,155,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.9,812
1991-08-23,1991,8,23,1990,266,0.89,4,39,7,5,4,60,115,0.43,151,0,0,0,0,0,0,39,7,5,4,60,202,151,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,33.1,793
1991-08-24,1991,8,24,1990,266,0.89,4,39,7,5,4,60,115,0.43,151,0,0,0,0,0,0,39,7,5,4,60,202,151,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,33.1,793
1991-08-25,1991,8,25,1990,264,0.89,4,39,7,5,4,60,115,0.44,149,0,0,0,0,0,0,39,7,5,4,60,200,149,0,0,0,990.0,964.8,0.11,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,779
1991-08-26,1991,8,26,1990,264,0.89,4,39,7,5,4,60,115,0.44,149,0,0,0,0,0,0,39,7,5,4,60,200,149,0,0,0,990.0,964.8,0.11,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,779
1991-08-27,1991,8,27,1990,261,0.89,4,39,7,5,4,60,115,0.44,146,0,0,0,0,0,0,39,7,5,4,60,197,146,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,765
1991-08-28,1991,8,28,1990,261,0.89,4,39,7,5,4,60,115,0.44,146,0,0,0,0,0,0,39,7,5,4,60,197,146,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,765
1991-08-29,1991,8,29,1990,258,0.89,4,39,7,5,4,60,115,0.44,143,0,0,0,0,0,0,39,7,5,4,60,194,143,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,751
1991-08-30,1991,8,30,1990,258,0.89,4,39,7,5,4,60,115,0.44,143,0,0,0,0,0,0,39,7,5,4,60,194,143,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,751
1991-08-31,1991,8,31,1990,256,0.89,4,39,7,5,4,60,115,0.45,141,0,0,0,0,0,0,39,7,5,4,60,192,141,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.8,739
1991-09-01,1991,9,1,1990,249,0.86,4,34,6,4,3,44,91,0.36,158,0,0,0,0,0,0,34,6,4,3,44,202,158,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.8,834
1991-09-02,1991,9,2,1990,249,0.86,4,34,6,4,3,44,91,0.36,158,0,0,0,0,0,0,34,6,4,3,44,202,158,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.8,834
1991-09-03,1991,9,3,1990,246,0.86,4,34,6,4,3,44,91,0.37,155,0,0,0,0,0,0,34,6,4,3,44,199,155,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,34.0,815
1991-09-04,1991,9,4,1990,243,0.86,4,34,6,4,3,44,91,0.37,152,0,0,0,0,0,0,34,6,4,3,44,196,152,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.3,800
1991-09-05,1991,9,5,1990,243,0.86,4,34,6,4,3,44,91,0.37,152,0,0,0,0,0,0,34,6,4,3,44,196,152,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.3,800
1991-09-06,1991,9,6,1990,239,0.86,4,34,6,4,3,44,91,0.38,148,0,0,0,0,0,0,34,6,4,3,44,192,148,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,780
1991-09-07,1991,9,7,1990,236,0.86,4,34,6,4,3,44,91,0.39,145,0,0,0,0,0,0,34,6,4,3,44,189,145,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,762
1991-09-08,1991,9,8,1990,234,0.86,4,34,6,4,3,44,91,0.39,143,0,0,0,0,0,0,34,6,4,3,44,187,143,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.4,0.0,0.0,0.0,31.5,754
1991-09-09,1991,9,9,1990,231,0.86,4,34,6,4,3,44,91,0.39,140,0,0,0,0,0,0,34,6,4,3,44,184,140,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.7,737
1991-09-10,1991,9,10,1990,229,0.86,4,34,6,4,3,44,91,0.4,138,0,0,0,0,0,0,34,6,4,3,44,182,138,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.2,0.0,0.0,0.0,30.2,725
1991-09-11,1991,9,11,1990,228,0.8300000000000001,4,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
1991-09-12,1991,9,12,1990,226,0.8300000000000001,4,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.6,709
1991-09-13,1991,9,13,1990,226,0.8300000000000001,4,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.6,709
1991-09-14,1991,9,14,1990,222,0.8300000000000001,4,34,6,4,3,44,91,0.41,131,0,0,0,0,0,0,34,6,4,3,44,175,131,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,28.7,687
1991-09-15,1991,9,15,1990,222,0.8300000000000001,4,34,6,4,3,44,91,0.41,131,0,0,0,0,0,0,34,6,4,3,44,175,131,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,28.7,687
1991-09-16,1991,9,16,1990,220,0.8300000000000001,4,34,6,4,3,44,91,0.41,129,0,0,0,0,0,0,34,6,4,3,44,173,129,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,678
1991-09-17,1991,9,17,1990,220,0.8300000000000001,4,34,6,4,3,44,91,0.41,129,0,0,0,0,0,0,34,6,4,3,44,173,129,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,678
1991-09-18,1991,9,18,1990,214,0.8300000000000001,4,34,6,4,3,44,91,0.42,123,0,0,0,0,0,0,34,6,4,3,44,167,123,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.0,647
1991-09-19,1991,9,19,1990,212,0.8300000000000001,4,34,6,4,3,44,91,0.43,121,0,0,0,0,0,0,34,6,4,3,44,165,121,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.3,632
1991-09-20,1991,9,20,1990,209,0.8300000000000001,4,34,6,4,3,44,91,0.43,118,0,0,0,0,0,0,34,6,4,3,44,162,118,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,616
1991-09-21,1991,9,21,1990,209,0.84,4,34,6,4,3,44,91,0.43,118,0,0,0,0,0,0,34,6,4,3,44,162,118,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,616
1991-09-22,1991,9,22,1990,209,0.84,4,34,6,4,3,44,91,0.43,118,0,0,0,0,0,0,34,6,4,3,44,162,118,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,616
1991-09-23,1991,9,23,1990,209,0.84,4,34,6,4,3,44,91,0.43,118,0,0,0,0,0,0,34,6,4,3,44,162,118,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,616
1991-09-24,1991,9,24,1990,206,0.84,4,34,6,4,3,44,91,0.44,115,0,0,0,0,0,0,34,6,4,3,44,159,115,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.1,601
1991-09-25,1991,9,25,1990,202,0.84,4,34,6,4,3,44,91,0.45,111,0,0,0,0,0,0,34,6,4,3,44,155,111,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.8,0.0,0.0,0.0,24.0,576
1991-09-26,1991,9,26,1990,201,0.84,4,34,6,4,3,44,91,0.45,110,0,0,0,0,0,0,34,6,4,3,44,154,110,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.5,0.0,0.0,0.0,23.8,571
1991-09-27,1991,9,27,1990,200,0.84,4,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.3,0.0,0.0,0.0,23.6,565
1991-09-28,1991,9,28,1990,200,0.84,4,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.3,0.0,0.0,0.0,23.6,565
1991-09-29,1991,9,29,1990,200,0.84,4,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.3,0.0,0.0,0.0,23.6,565
1991-09-30,1991,9,30,1990,200,0.84,4,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.3,0.0,0.0,0.0,23.6,565
1991-10-01,1991,10,1,1991,199,0.84,4,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.6,662
1991-10-02,1991,10,2,1991,199,0.84,4,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.6,662
1991-10-03,1991,10,3,1991,199,0.84,4,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.6,662
1991-10-04,1991,10,4,1991,199,0.84,4,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.6,662
1991-10-05,1991,10,5,1991,199,0.84,4,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.6,662
1991-10-06,1991,10,6,1991,195,0.84,4,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,640
1991-10-07,1991,10,7,1991,195,0.84,4,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,640
1991-10-08,1991,10,8,1991,195,0.84,4,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,640
1991-10-09,1991,10,9,1991,194,0.84,4,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
1991-10-10,1991,10,10,1991,194,0.84,4,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
1991-10-11,1991,10,11,1991,194,0.81,4,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
1991-10-12,1991,10,12,1991,192,0.81,4,31,4,3,2,33,73,0.38,119,0,0,0,0,0,0,31,4,3,2,33,157,119,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.1,627
1991-10-13,1991,10,13,1991,192,0.81,4,31,4,3,2,33,73,0.38,119,0,0,0,0,0,0,31,4,3,2,33,157,119,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.1,627
1991-10-14,1991,10,14,1991,192,0.81,4,31,4,3,2,33,73,0.38,119,0,0,0,0,0,0,31,4,3,2,33,157,119,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.1,627
1991-10-15,1991,10,15,1991,193,0.81,4,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.0,0.0,0.0,0.0,26.2,629
1991-10-16,1991,10,16,1991,193,0.81,4,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.0,0.0,0.0,0.0,26.2,629
1991-10-17,1991,10,17,1991,193,0.81,4,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.0,0.0,0.0,0.0,26.2,629
1991-10-18,1991,10,18,1991,193,0.81,4,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.0,0.0,0.0,0.0,26.2,629
1991-10-19,1991,10,19,1991,193,0.81,4,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.0,0.0,0.0,0.0,26.2,629
1991-10-20,1991,10,20,1991,192,0.81,4,31,4,3,2,33,73,0.38,119,0,0,0,0,0,0,31,4,3,2,33,157,119,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.1,627
1991-10-21,1991,10,21,1991,192,0.79,4,31,4,3,2,33,73,0.38,119,0,0,0,0,0,0,31,4,3,2,33,157,119,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.1,627
1991-10-22,1991,10,22,1991,199,0.79,4,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.6,662
1991-10-23,1991,10,23,1991,201,0.79,4,31,4,3,2,33,73,0.36,128,0,0,0,0,0,0,31,4,3,2,33,166,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
1991-10-24,1991,10,24,1991,209,0.79,4,31,4,3,2,33,73,0.35,136,0,0,0,0,0,0,31,4,3,2,33,174,136,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,717
1991-10-25,1991,10,25,1991,212,0.79,4,31,4,3,2,33,73,0.34,139,0,0,0,0,0,0,31,4,3,2,33,177,139,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.5,732
1991-10-26,1991,10,26,1991,212,0.79,4,31,4,3,2,33,73,0.34,139,0,0,0,0,0,0,31,4,3,2,33,177,139,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.5,732
1991-10-27,1991,10,27,1991,214,0.79,4,31,4,3,2,33,73,0.34,141,0,0,0,0,0,0,31,4,3,2,33,179,141,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.1,747
1991-10-28,1991,10,28,1991,214,0.79,4,31,4,3,2,33,73,0.34,141,0,0,0,0,0,0,31,4,3,2,33,179,141,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.1,747
1991-10-29,1991,10,29,1991,220,0.79,4,31,4,3,2,33,73,0.33,147,0,0,0,0,0,0,31,4,3,2,33,185,147,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,778
1991-10-30,1991,10,30,1991,224,0.79,4,31,4,3,2,33,73,0.32,151,0,0,0,0,0,0,31,4,3,2,33,189,151,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,800
1991-10-31,1991,10,31,1991,226,0.79,4,31,4,3,2,33,73,0.32,153,0,0,0,0,0,0,31,4,3,2,33,191,153,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,33.7,809
1991-11-01,1991,11,1,1991,228,0.56,3,36,5,3,2,47,93,0.41,135,0,0,0,0,0,0,36,5,3,2,47,179,135,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.6,710
1991-11-02,1991,11,2,1991,228,0.56,3,36,5,3,2,47,93,0.41,135,0,0,0,0,0,0,36,5,3,2,47,179,135,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.6,710
1991-11-03,1991,11,3,1991,228,0.56,3,36,5,3,2,47,93,0.41,135,0,0,0,0,0,0,36,5,3,2,47,179,135,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.6,710
1991-11-04,1991,11,4,1991,229,0.56,3,36,5,3,2,47,93,0.41,136,0,0,0,0,0,0,36,5,3,2,47,180,136,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.8,714
1991-11-05,1991,11,5,1991,229,0.56,3,36,5,3,2,47,93,0.41,136,0,0,0,0,0,0,36,5,3,2,47,180,136,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.8,714
1991-11-06,1991,11,6,1991,229,0.56,3,36,5,3,2,47,93,0.41,136,0,0,0,0,0,0,36,5,3,2,47,180,136,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.8,714
1991-11-07,1991,11,7,1991,229,0.56,3,36,5,3,2,47,93,0.41,136,0,0,0,0,0,0,36,5,3,2,47,180,136,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.8,714
1991-11-08,1991,11,8,1991,231,0.56,3,36,5,3,2,47,93,0.4,138,0,0,0,0,0,0,36,5,3,2,47,182,138,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.2,0.0,0.0,0.0,30.2,725
1991-11-09,1991,11,9,1991,236,0.56,3,36,5,3,2,47,93,0.39,143,0,0,0,0,0,0,36,5,3,2,47,187,143,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,751
1991-11-10,1991,11,10,1991,246,0.56,3,36,5,3,2,47,93,0.38,153,0,0,0,0,0,0,36,5,3,2,47,197,153,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,34.6,0.0,0.0,0.0,33.5,804
1991-11-11,1991,11,11,1991,246,0.56,3,36,5,3,2,47,93,0.38,153,0,0,0,0,0,0,36,5,3,2,47,197,153,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,34.6,0.0,0.0,0.0,33.5,804
1991-11-12,1991,11,12,1991,256,0.56,3,36,5,3,2,47,93,0.36,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,861
1991-11-13,1991,11,13,1991,258,0.56,3,36,5,3,2,47,93,0.36,165,0,0,0,0,0,0,36,5,3,2,47,209,165,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.3,872
1991-11-14,1991,11,14,1991,264,0.56,3,36,5,3,2,47,93,0.35,171,0,0,0,0,0,0,36,5,3,2,47,215,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,38.7,0.0,0.0,0.0,37.5,900
1991-11-15,1991,11,15,1991,264,0.56,3,36,5,3,2,47,93,0.35,171,0,0,0,0,0,0,36,5,3,2,47,215,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,38.7,0.0,0.0,0.0,37.5,900
1991-11-16,1991,11,16,1991,264,0.56,3,36,5,3,2,47,93,0.35,171,0,0,0,0,0,0,36,5,3,2,47,215,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,38.7,0.0,0.0,0.0,37.5,900
1991-11-17,1991,11,17,1991,270,0.56,3,36,5,3,2,47,93,0.34,177,0,0,0,0,0,0,36,5,3,2,47,221,177,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.0,935
1991-11-18,1991,11,18,1991,271,0.56,3,36,5,3,2,47,93,0.34,178,0,0,0,0,0,0,36,5,3,2,47,222,178,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,39.2,941
1991-11-19,1991,11,19,1991,271,0.56,3,36,5,3,2,47,93,0.34,178,0,0,0,0,0,0,36,5,3,2,47,222,178,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,39.2,941
1991-11-20,1991,11,20,1991,270,0.56,3,36,5,3,2,47,93,0.34,177,0,0,0,0,0,0,36,5,3,2,47,221,177,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.0,935
1991-11-21,1991,11,21,1991,270,0.47,3,36,5,3,2,47,93,0.34,177,0,0,0,0,0,0,36,5,3,2,47,221,177,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.0,935
1991-11-22,1991,11,22,1991,270,0.47,3,36,5,3,2,47,93,0.34,177,0,0,0,0,0,0,36,5,3,2,47,221,177,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.0,935
1991-11-23,1991,11,23,1991,271,0.47,3,36,5,3,2,47,93,0.34,178,0,0,0,0,0,0,36,5,3,2,47,222,178,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,39.2,941
1991-11-24,1991,11,24,1991,281,0.47,3,36,5,3,2,47,93,0.33,188,0,0,0,0,0,0,36,5,3,2,47,232,188,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.7,1000
1991-11-25,1991,11,25,1991,287,0.47,3,36,5,3,2,47,93,0.32,194,0,0,0,0,0,0,36,5,3,2,47,238,194,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,44.0,0.0,0.0,0.0,43.1,1034
1991-11-26,1991,11,26,1991,294,0.47,3,36,5,3,2,47,93,0.32,201,0,0,0,0,0,0,36,5,3,2,47,245,201,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.94,0.0,0.0,0.0,45.7,0.0,0.0,0.0,44.8,1075
1991-11-27,1991,11,27,1991,299,0.47,3,36,5,3,2,47,93,0.31,206,0,0,0,0,0,0,36,5,3,2,47,250,206,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.94,0.0,0.0,0.0,46.7,0.0,0.0,0.0,45.8,1098
1991-11-28,1991,11,28,1991,306,0.47,3,36,5,3,2,47,93,0.3,213,0,0,0,0,0,0,36,5,3,2,47,257,213,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,48.2,0.0,0.0,0.0,47.3,1134
1991-11-29,1991,11,29,1991,302,0.47,3,36,5,3,2,47,93,0.31,209,0,0,0,0,0,0,36,5,3,2,47,253,209,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.6,25.0,25.0,25.0,0.94,0.0,0.0,0.0,47.4,0.0,0.0,0.0,46.5,1115
1991-11-30,1991,11,30,1991,306,0.47,3,36,5,3,2,47,93,0.3,213,0,0,0,0,0,0,36,5,3,2,47,257,213,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,48.2,0.0,0.0,0.0,47.3,1134
1991-12-01,1991,12,1,1991,309,0.52,3,38,5,4,3,54,104,0.34,205,0,0,0,0,0,0,38,5,4,3,54,252,205,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,45.4,1090
1991-12-02,1991,12,2,1991,306,0.52,3,38,5,4,3,54,104,0.34,202,0,0,0,0,0,0,38,5,4,3,54,249,202,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,45.7,0.0,0.0,0.0,44.8,1074
1991-12-03,1991,12,3,1991,309,0.52,3,38,5,4,3,54,104,0.34,205,0,0,0,0,0,0,38,5,4,3,54,252,205,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,45.4,1090
1991-12-04,1991,12,4,1991,311,0.52,3,38,5,4,3,54,104,0.33,207,0,0,0,0,0,0,38,5,4,3,54,254,207,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,47.0,0.0,0.0,0.0,46.0,1104
1991-12-05,1991,12,5,1991,316,0.52,3,38,5,4,3,54,104,0.33,212,0,0,0,0,0,0,38,5,4,3,54,259,212,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,48.0,0.0,0.0,0.0,47.1,1129
1991-12-06,1991,12,6,1991,323,0.52,3,38,5,4,3,54,104,0.32,219,0,0,0,0,0,0,38,5,4,3,54,266,219,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.2,1156
1991-12-07,1991,12,7,1991,329,0.52,3,38,5,4,3,54,104,0.32,225,0,0,0,0,0,0,38,5,4,3,54,272,112,112,0,0,990.0,965.0,0.13,0.02,989.9,2,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,24.4,24.4,0.0,0.0,47.4,1137
1991-12-08,1991,12,8,1991,329,0.52,3,38,5,4,3,54,104,0.32,225,0,0,0,0,0,0,38,5,4,3,54,272,112,112,0,0,990.0,965.0,0.13,0.02,989.9,2,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,24.4,24.4,0.0,0.0,47.4,1137
1991-12-09,1991,12,9,1991,329,0.52,3,38,5,4,3,54,104,0.32,225,0,0,0,0,0,0,38,5,4,3,54,272,112,112,0,0,990.0,965.0,0.13,0.02,989.9,2,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,24.4,24.4,0.0,0.0,47.4,1137
1991-12-10,1991,12,10,1991,346,0.52,3,38,5,4,3,54,104,0.3,242,0,0,0,0,0,0,38,5,4,3,54,289,121,121,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,26.5,26.5,0.0,0.0,51.3,1231
1991-12-11,1991,12,11,1991,380,0.62,3,38,5,4,3,54,104,0.27,276,0,0,0,0,0,0,38,5,4,3,54,323,138,138,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,30.2,30.2,0.0,0.0,58.5,1404
1991-12-12,1991,12,12,1991,417,0.62,3,38,5,4,3,54,104,0.25,313,0,0,0,0,0,0,38,5,4,3,54,360,156,156,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1590
1991-12-13,1991,12,13,1991,550,0.62,3,38,5,4,3,54,104,0.19,446,0,0,0,0,0,0,38,5,4,3,54,493,148,148,148,0,990.0,966.1,0.21,0.06,989.7,3,23.5,23.5,23.5,23.7,0.92,0.92,0.92,0.0,31.4,31.4,31.4,0.0,91.4,2194
1991-12-14,1991,12,14,1991,542,0.62,3,38,5,4,3,54,104,0.19,438,0,0,0,0,0,0,38,5,4,3,54,485,219,219,0,0,990.0,966.0,0.21,0.06,989.7,2,23.4,23.4,23.7,23.7,0.94,0.94,0.0,0.0,47.1,47.1,0.0,0.0,92.3,2214
1991-12-15,1991,12,15,1991,537,0.62,3,38,5,4,3,54,104,0.19,433,0,0,0,0,0,0,38,5,4,3,54,480,216,216,0,0,990.0,966.0,0.21,0.06,989.7,2,23.4,23.4,23.7,23.7,0.94,0.94,0.0,0.0,46.7,46.7,0.0,0.0,91.5,2194
1991-12-16,1991,12,16,1991,527,0.62,3,38,5,4,3,54,104,0.2,423,0,0,0,0,0,0,38,5,4,3,54,470,211,211,0,0,990.0,966.0,0.2,0.05,989.7,2,23.5,23.5,23.8,23.8,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,89.4,2145
1991-12-17,1991,12,17,1991,527,0.62,3,38,5,4,3,54,104,0.2,423,0,0,0,0,0,0,38,5,4,3,54,470,211,211,0,0,990.0,966.0,0.2,0.05,989.7,2,23.5,23.5,23.8,23.8,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,89.4,2145
1991-12-18,1991,12,18,1991,532,0.62,3,38,5,4,3,54,104,0.2,428,0,0,0,0,0,0,38,5,4,3,54,475,214,214,0,0,990.0,966.0,0.2,0.06,989.7,2,23.4,23.4,23.7,23.7,0.94,0.94,0.0,0.0,46.1,46.1,0.0,0.0,90.4,2170
1991-12-19,1991,12,19,1991,532,0.62,3,38,5,4,3,54,104,0.2,428,0,0,0,0,0,0,38,5,4,3,54,475,214,214,0,0,990.0,966.0,0.2,0.06,989.7,2,23.4,23.4,23.7,23.7,0.94,0.94,0.0,0.0,46.1,46.1,0.0,0.0,90.4,2170
1991-12-20,1991,12,20,1991,516,0.62,3,38,5,4,3,54,104,0.2,412,0,0,0,0,0,0,38,5,4,3,54,459,206,206,0,0,990.0,965.9,0.2,0.05,989.7,2,23.5,23.5,23.8,23.8,0.94,0.94,0.0,0.0,44.6,44.6,0.0,0.0,87.3,2095
1991-12-21,1991,12,21,1991,505,0.2,2,42,7,5,3,61,118,0.23,387,0,0,0,0,0,0,42,7,5,3,61,441,193,193,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,23.9,23.9,0.93,0.93,0.0,0.0,41.8,41.8,0.0,0.0,81.5,1955
1991-12-22,1991,12,22,1991,494,0.2,2,42,7,5,3,61,118,0.24,376,0,0,0,0,0,0,42,7,5,3,61,430,188,188,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,23.9,23.9,0.93,0.93,0.0,0.0,40.7,40.7,0.0,0.0,79.2,1901
1991-12-23,1991,12,23,1991,486,0.2,2,42,7,5,3,61,118,0.24,368,0,0,0,0,0,0,42,7,5,3,61,422,184,184,0,0,990.0,965.8,0.18,0.04,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,39.8,39.8,0.0,0.0,77.3,1855
1991-12-24,1991,12,24,1991,477,0.2,2,42,7,5,3,61,118,0.25,359,0,0,0,0,0,0,42,7,5,3,61,413,179,179,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,38.9,38.9,0.0,0.0,75.5,1811
1991-12-25,1991,12,25,1991,470,0.2,2,42,7,5,3,61,118,0.25,352,0,0,0,0,0,0,42,7,5,3,61,406,176,176,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,38.1,38.1,0.0,0.0,74.0,1775
1991-12-26,1991,12,26,1991,462,0.2,2,42,7,5,3,61,118,0.26,344,0,0,0,0,0,0,42,7,5,3,61,398,172,172,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,37.3,37.3,0.0,0.0,72.4,1738
1991-12-27,1991,12,27,1991,462,0.2,2,42,7,5,3,61,118,0.26,344,0,0,0,0,0,0,42,7,5,3,61,398,172,172,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,37.3,37.3,0.0,0.0,72.4,1738
1991-12-28,1991,12,28,1991,459,0.2,2,42,7,5,3,61,118,0.26,341,0,0,0,0,0,0,42,7,5,3,61,395,170,170,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,37.0,37.0,0.0,0.0,71.8,1722
1991-12-29,1991,12,29,1991,462,0.2,2,42,7,5,3,61,118,0.26,344,0,0,0,0,0,0,42,7,5,3,61,398,172,172,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,37.3,37.3,0.0,0.0,72.4,1738
1991-12-30,1991,12,30,1991,459,0.2,2,42,7,5,3,61,118,0.26,341,0,0,0,0,0,0,42,7,5,3,61,395,170,170,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,37.0,37.0,0.0,0.0,71.8,1722
1991-12-31,1991,12,31,1991,462,0.2,2,42,7,5,3,61,118,0.26,344,0,0,0,0,0,0,42,7,5,3,61,398,172,172,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,37.3,37.3,0.0,0.0,72.4,1738
1992-01-01,1992,1,1,1991,467,0.56,3,41,6,4,3,66,120,0.26,347,0,0,0,0,0,0,41,6,4,3,66,398,173,173,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,37.6,37.6,0.0,0.0,72.9,1750
1992-01-02,1992,1,2,1991,470,0.56,3,41,6,4,3,66,120,0.26,350,0,0,0,0,0,0,41,6,4,3,66,401,175,175,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,37.9,37.9,0.0,0.0,73.6,1765
1992-01-03,1992,1,3,1991,477,0.56,3,41,6,4,3,66,120,0.25,357,0,0,0,0,0,0,41,6,4,3,66,408,178,178,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,38.7,38.7,0.0,0.0,75.0,1800
1992-01-04,1992,1,4,1991,477,0.56,3,41,6,4,3,66,120,0.25,357,0,0,0,0,0,0,41,6,4,3,66,408,178,178,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,38.7,38.7,0.0,0.0,75.0,1800
1992-01-05,1992,1,5,1991,479,0.56,3,41,6,4,3,66,120,0.25,359,0,0,0,0,0,0,41,6,4,3,66,410,179,179,0,0,990.0,965.8,0.18,0.04,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,38.9,38.9,0.0,0.0,75.5,1811
1992-01-06,1992,1,6,1991,486,0.56,3,41,6,4,3,66,120,0.25,366,0,0,0,0,0,0,41,6,4,3,66,417,183,183,0,0,990.0,965.8,0.18,0.04,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,76.8,1844
1992-01-07,1992,1,7,1991,489,0.56,3,41,6,4,3,66,120,0.25,369,0,0,0,0,0,0,41,6,4,3,66,420,184,184,0,0,990.0,965.8,0.18,0.04,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,39.9,39.9,0.0,0.0,77.6,1861
1992-01-08,1992,1,8,1991,489,0.56,3,41,6,4,3,66,120,0.25,369,0,0,0,0,0,0,41,6,4,3,66,420,184,184,0,0,990.0,965.8,0.18,0.04,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,39.9,39.9,0.0,0.0,77.6,1861
1992-01-09,1992,1,9,1991,494,0.56,3,41,6,4,3,66,120,0.24,374,0,0,0,0,0,0,41,6,4,3,66,425,187,187,0,0,990.0,965.8,0.19,0.04,989.8,2,23.7,23.7,23.9,23.9,0.93,0.93,0.0,0.0,40.5,40.5,0.0,0.0,78.8,1890
1992-01-10,1992,1,10,1991,505,0.56,3,41,6,4,3,66,120,0.24,385,0,0,0,0,0,0,41,6,4,3,66,436,192,192,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,23.9,23.9,0.93,0.93,0.0,0.0,41.6,41.6,0.0,0.0,81.0,1944
1992-01-11,1992,1,11,1991,512,0.72,4,34,5,4,3,45,91,0.18,421,0,0,0,0,0,0,34,5,4,3,45,464,210,210,0,0,990.0,965.9,0.2,0.05,989.7,2,23.5,23.5,23.8,23.8,0.94,0.94,0.0,0.0,45.5,45.5,0.0,0.0,89.2,2140
1992-01-12,1992,1,12,1991,523,0.72,4,34,5,4,3,45,91,0.17,432,0,0,0,0,0,0,34,5,4,3,45,475,216,216,0,0,990.0,966.0,0.2,0.06,989.7,2,23.5,23.5,23.8,23.8,0.94,0.94,0.0,0.0,46.6,46.6,0.0,0.0,91.4,2192
1992-01-13,1992,1,13,1991,537,0.72,4,34,5,4,3,45,91,0.17,446,0,0,0,0,0,0,34,5,4,3,45,489,148,148,148,0,990.0,966.0,0.21,0.06,989.7,3,23.6,23.6,23.6,23.7,0.92,0.92,0.92,0.0,31.5,31.5,31.5,0.0,91.6,2199
1992-01-14,1992,1,14,1991,542,0.72,4,34,5,4,3,45,91,0.17,451,0,0,0,0,0,0,34,5,4,3,45,494,150,150,150,0,990.0,966.0,0.21,0.06,989.7,3,23.5,23.5,23.5,23.7,0.92,0.92,0.92,0.0,31.8,31.8,31.8,0.0,92.5,2219
1992-01-15,1992,1,15,1991,542,0.72,4,34,5,4,3,45,91,0.17,451,0,0,0,0,0,0,34,5,4,3,45,494,150,150,150,0,990.0,966.0,0.21,0.06,989.7,3,23.5,23.5,23.5,23.7,0.92,0.92,0.92,0.0,31.8,31.8,31.8,0.0,92.5,2219
1992-01-16,1992,1,16,1991,548,0.72,4,34,5,4,3,45,91,0.17,457,0,0,0,0,0,0,34,5,4,3,45,500,152,152,152,0,990.0,966.1,0.21,0.06,989.7,3,23.5,23.5,23.5,23.7,0.92,0.92,0.92,0.0,32.2,32.2,32.2,0.0,93.7,2248
1992-01-17,1992,1,17,1991,548,0.72,4,34,5,4,3,45,91,0.17,457,0,0,0,0,0,0,34,5,4,3,45,500,152,152,152,0,990.0,966.1,0.21,0.06,989.7,3,23.5,23.5,23.5,23.7,0.92,0.92,0.92,0.0,32.2,32.2,32.2,0.0,93.7,2248
1992-01-18,1992,1,18,1991,550,0.72,4,34,5,4,3,45,91,0.17,459,0,0,0,0,0,0,34,5,4,3,45,502,153,153,153,0,990.0,966.1,0.21,0.06,989.7,3,23.5,23.5,23.5,23.6,0.92,0.92,0.92,0.0,32.4,32.4,32.4,0.0,94.2,2261
1992-01-19,1992,1,19,1991,562,0.72,4,34,5,4,3,45,91,0.16,471,0,0,0,0,0,0,34,5,4,3,45,514,157,157,157,0,990.0,966.1,0.22,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,33.2,33.2,33.2,0.0,96.5,2316
1992-01-20,1992,1,20,1991,563,0.72,4,34,5,4,3,45,91,0.16,472,0,0,0,0,0,0,34,5,4,3,45,515,157,157,157,0,990.0,966.1,0.22,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,33.2,33.2,33.2,0.0,96.7,2321
1992-01-21,1992,1,21,1991,563,0.78,4,34,5,4,3,45,91,0.16,472,0,0,0,0,0,0,34,5,4,3,45,515,157,157,157,0,990.0,966.1,0.22,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,33.2,33.2,33.2,0.0,96.7,2321
1992-01-22,1992,1,22,1991,566,0.78,4,34,5,4,3,45,91,0.16,475,0,0,0,0,0,0,34,5,4,3,45,518,158,158,158,0,990.0,966.2,0.22,0.07,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,33.4,33.4,33.4,0.0,97.3,2335
1992-01-23,1992,1,23,1991,566,0.78,4,34,5,4,3,45,91,0.16,475,0,0,0,0,0,0,34,5,4,3,45,518,158,158,158,0,990.0,966.2,0.22,0.07,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,33.4,33.4,33.4,0.0,97.3,2335
1992-01-24,1992,1,24,1991,577,0.78,4,34,5,4,3,45,91,0.16,486,0,0,0,0,0,0,34,5,4,3,45,529,162,162,162,0,990.0,966.2,0.23,0.07,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,34.2,34.2,34.2,0.0,99.5,2386
1992-01-25,1992,1,25,1991,577,0.78,4,34,5,4,3,45,91,0.16,486,0,0,0,0,0,0,34,5,4,3,45,529,162,162,162,0,990.0,966.2,0.23,0.07,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,34.2,34.2,34.2,0.0,99.5,2386
1992-01-26,1992,1,26,1991,583,0.78,4,34,5,4,3,45,91,0.16,492,0,0,0,0,0,0,34,5,4,3,45,535,164,164,164,0,990.0,966.2,0.23,0.07,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,34.5,34.5,34.5,0.0,100.4,2410
1992-01-27,1992,1,27,1991,589,0.78,4,34,5,4,3,45,91,0.15,498,0,0,0,0,0,0,34,5,4,3,45,541,166,166,166,0,990.0,966.3,0.23,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,34.9,34.9,34.9,0.0,101.6,2438
1992-01-28,1992,1,28,1991,595,0.78,4,34,5,4,3,45,91,0.15,504,0,0,0,0,0,0,34,5,4,3,45,547,168,168,168,0,990.0,966.3,0.24,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,35.3,35.3,35.3,0.0,102.8,2468
1992-01-29,1992,1,29,1991,595,0.78,4,34,5,4,3,45,91,0.15,504,0,0,0,0,0,0,34,5,4,3,45,547,168,168,168,0,990.0,966.3,0.24,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,35.3,35.3,35.3,0.0,102.8,2468
1992-01-30,1992,1,30,1991,601,0.78,4,34,5,4,3,45,91,0.15,510,0,0,0,0,0,0,34,5,4,3,45,553,170,170,170,0,990.0,966.3,0.24,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,35.7,35.7,35.7,0.0,104.0,2495
1992-01-31,1992,1,31,1991,601,0.78,4,34,5,4,3,45,91,0.15,510,0,0,0,0,0,0,34,5,4,3,45,553,170,170,170,0,990.0,966.3,0.24,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,35.7,35.7,35.7,0.0,104.0,2495
1992-02-01,1992,2,1,1991,601,0.8300000000000001,4,36,6,5,4,54,105,0.17,496,0,0,0,0,0,0,36,6,5,4,54,543,165,165,165,0,990.0,966.3,0.24,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,34.7,34.7,34.7,0.0,101.1,2425
1992-02-02,1992,2,2,1991,608,0.8300000000000001,4,36,6,5,4,54,105,0.17,503,0,0,0,0,0,0,36,6,5,4,54,550,167,167,167,0,990.0,966.3,0.24,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,35.2,35.2,35.2,0.0,102.4,2457
1992-02-03,1992,2,3,1991,615,0.8300000000000001,4,36,6,5,4,54,105,0.17,510,0,0,0,0,0,0,36,6,5,4,54,557,170,170,170,0,990.0,966.4,0.24,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,35.6,35.6,35.6,0.0,103.7,2488
1992-02-04,1992,2,4,1991,615,0.8300000000000001,4,36,6,5,4,54,105,0.17,510,0,0,0,0,0,0,36,6,5,4,54,557,170,170,170,0,990.0,966.4,0.24,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,35.6,35.6,35.6,0.0,103.7,2488
