Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1992-10-02,1992,10,2,1992,171,0.97,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1992-10-03,1992,10,3,1992,171,0.97,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1992-10-04,1992,10,4,1992,171,0.97,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1992-10-05,1992,10,5,1992,171,0.97,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1992-10-06,1992,10,6,1992,171,0.97,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1992-10-07,1992,10,7,1992,171,0.97,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1992-10-08,1992,10,8,1992,171,0.97,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1992-10-09,1992,10,9,1992,171,0.97,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1992-10-10,1992,10,10,1992,171,0.97,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1992-10-11,1992,10,11,1992,169,0.95,5,24,4,2,2,20,52,0.31,117,0,0,0,0,0,0,24,4,2,2,20,147,117,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.2,0.0,0.0,0.0,25.4,610
1992-10-12,1992,10,12,1992,166,0.95,5,24,4,2,2,20,52,0.31,114,0,0,0,0,0,0,24,4,2,2,20,144,114,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.5,0.0,0.0,0.0,24.7,593
1992-10-13,1992,10,13,1992,166,0.95,5,24,4,2,2,20,52,0.31,114,0,0,0,0,0,0,24,4,2,2,20,144,114,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.5,0.0,0.0,0.0,24.7,593
1992-10-14,1992,10,14,1992,163,0.95,5,24,4,2,2,20,52,0.32,111,0,0,0,0,0,0,24,4,2,2,20,141,111,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,24.9,0.0,0.0,0.0,24.2,579
1992-10-15,1992,10,15,1992,163,0.95,5,24,4,2,2,20,52,0.32,111,0,0,0,0,0,0,24,4,2,2,20,141,111,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,24.9,0.0,0.0,0.0,24.2,579
1992-10-16,1992,10,16,1992,166,0.95,5,24,4,2,2,20,52,0.31,114,0,0,0,0,0,0,24,4,2,2,20,144,114,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.5,0.0,0.0,0.0,24.7,593
1992-10-17,1992,10,17,1992,166,0.95,5,24,4,2,2,20,52,0.31,114,0,0,0,0,0,0,24,4,2,2,20,144,114,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.5,0.0,0.0,0.0,24.7,593
1992-10-18,1992,10,18,1992,166,0.95,5,24,4,2,2,20,52,0.31,114,0,0,0,0,0,0,24,4,2,2,20,144,114,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.5,0.0,0.0,0.0,24.7,593
1992-10-19,1992,10,19,1992,169,0.95,5,24,4,2,2,20,52,0.31,117,0,0,0,0,0,0,24,4,2,2,20,147,117,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.2,0.0,0.0,0.0,25.4,610
1992-10-20,1992,10,20,1992,169,0.95,5,24,4,2,2,20,52,0.31,117,0,0,0,0,0,0,24,4,2,2,20,147,117,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.2,0.0,0.0,0.0,25.4,610
1992-10-21,1992,10,21,1992,171,0.91,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1992-10-22,1992,10,22,1992,171,0.91,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1992-10-23,1992,10,23,1992,175,0.91,5,24,4,2,2,20,52,0.3,123,0,0,0,0,0,0,24,4,2,2,20,153,123,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,644
1992-10-24,1992,10,24,1992,177,0.91,5,24,4,2,2,20,52,0.29,125,0,0,0,0,0,0,24,4,2,2,20,155,125,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.4,656
1992-10-25,1992,10,25,1992,178,0.91,5,24,4,2,2,20,52,0.29,126,0,0,0,0,0,0,24,4,2,2,20,156,126,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.6,662
1992-10-26,1992,10,26,1992,182,0.91,5,24,4,2,2,20,52,0.28,130,0,0,0,0,0,0,24,4,2,2,20,160,130,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,28.7,687
1992-10-27,1992,10,27,1992,182,0.91,5,24,4,2,2,20,52,0.28,130,0,0,0,0,0,0,24,4,2,2,20,160,130,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,28.7,687
1992-10-28,1992,10,28,1992,179,0.91,5,24,4,2,2,20,52,0.29,127,0,0,0,0,0,0,24,4,2,2,20,157,127,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.0,671
1992-10-29,1992,10,29,1992,179,0.91,5,24,4,2,2,20,52,0.29,127,0,0,0,0,0,0,24,4,2,2,20,157,127,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.0,671
1992-10-30,1992,10,30,1992,185,0.91,5,24,4,2,2,20,52,0.28,133,0,0,0,0,0,0,24,4,2,2,20,163,133,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,704
1992-10-31,1992,10,31,1992,185,0.91,5,24,4,2,2,20,52,0.28,133,0,0,0,0,0,0,24,4,2,2,20,163,133,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,704
1992-11-01,1992,11,1,1992,189,0.85,4,29,4,2,2,30,67,0.35,122,0,0,0,0,0,0,29,4,2,2,30,157,122,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,640
1992-11-02,1992,11,2,1992,189,0.85,4,29,4,2,2,30,67,0.35,122,0,0,0,0,0,0,29,4,2,2,30,157,122,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,640
1992-11-03,1992,11,3,1992,193,0.85,4,29,4,2,2,30,67,0.35,126,0,0,0,0,0,0,29,4,2,2,30,161,126,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.7,663
1992-11-04,1992,11,4,1992,193,0.85,4,29,4,2,2,30,67,0.35,126,0,0,0,0,0,0,29,4,2,2,30,161,126,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.7,663
1992-11-05,1992,11,5,1992,200,0.85,4,29,4,2,2,30,67,0.33,133,0,0,0,0,0,0,29,4,2,2,30,168,133,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,702
1992-11-06,1992,11,6,1992,201,0.85,4,29,4,2,2,30,67,0.33,134,0,0,0,0,0,0,29,4,2,2,30,169,134,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,29.5,707
1992-11-07,1992,11,7,1992,201,0.85,4,29,4,2,2,30,67,0.33,134,0,0,0,0,0,0,29,4,2,2,30,169,134,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,29.5,707
1992-11-08,1992,11,8,1992,201,0.85,4,29,4,2,2,30,67,0.33,134,0,0,0,0,0,0,29,4,2,2,30,169,134,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,29.5,707
1992-11-09,1992,11,9,1992,202,0.85,4,29,4,2,2,30,67,0.33,135,0,0,0,0,0,0,29,4,2,2,30,170,135,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.6,0.0,0.0,0.0,29.7,713
1992-11-10,1992,11,10,1992,201,0.85,4,29,4,2,2,30,67,0.33,134,0,0,0,0,0,0,29,4,2,2,30,169,134,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,29.5,707
1992-11-11,1992,11,11,1992,201,0.75,4,29,4,2,2,30,67,0.33,134,0,0,0,0,0,0,29,4,2,2,30,169,134,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,29.5,707
1992-11-12,1992,11,12,1992,200,0.75,4,29,4,2,2,30,67,0.33,133,0,0,0,0,0,0,29,4,2,2,30,168,133,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,702
1992-11-13,1992,11,13,1992,200,0.75,4,29,4,2,2,30,67,0.33,133,0,0,0,0,0,0,29,4,2,2,30,168,133,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,702
1992-11-14,1992,11,14,1992,201,0.75,4,29,4,2,2,30,67,0.33,134,0,0,0,0,0,0,29,4,2,2,30,169,134,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,29.5,707
1992-11-15,1992,11,15,1992,200,0.75,4,29,4,2,2,30,67,0.33,133,0,0,0,0,0,0,29,4,2,2,30,168,133,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,702
1992-11-16,1992,11,16,1992,200,0.75,4,29,4,2,2,30,67,0.33,133,0,0,0,0,0,0,29,4,2,2,30,168,133,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,702
1992-11-17,1992,11,17,1992,200,0.75,4,29,4,2,2,30,67,0.33,133,0,0,0,0,0,0,29,4,2,2,30,168,133,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,702
1992-11-18,1992,11,18,1992,200,0.75,4,29,4,2,2,30,67,0.33,133,0,0,0,0,0,0,29,4,2,2,30,168,133,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,702
1992-11-19,1992,11,19,1992,199,0.75,4,29,4,2,2,30,67,0.34,132,0,0,0,0,0,0,29,4,2,2,30,167,132,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,696
1992-11-20,1992,11,20,1992,199,0.75,4,29,4,2,2,30,67,0.34,132,0,0,0,0,0,0,29,4,2,2,30,167,132,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,696
1992-11-21,1992,11,21,1992,199,0.9,5,23,4,2,2,19,50,0.25,149,0,0,0,0,0,0,23,4,2,2,19,178,149,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,33.0,791
1992-11-22,1992,11,22,1992,199,0.9,5,23,4,2,2,19,50,0.25,149,0,0,0,0,0,0,23,4,2,2,19,178,149,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,33.0,791
1992-11-23,1992,11,23,1992,200,0.9,5,23,4,2,2,19,50,0.25,150,0,0,0,0,0,0,23,4,2,2,19,179,150,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.2,797
1992-11-24,1992,11,24,1992,200,0.9,5,23,4,2,2,19,50,0.25,150,0,0,0,0,0,0,23,4,2,2,19,179,150,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.2,797
1992-11-25,1992,11,25,1992,201,0.9,5,23,4,2,2,19,50,0.25,151,0,0,0,0,0,0,23,4,2,2,19,180,151,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,34.5,0.0,0.0,0.0,33.4,802
1992-11-26,1992,11,26,1992,201,0.9,5,23,4,2,2,19,50,0.25,151,0,0,0,0,0,0,23,4,2,2,19,180,151,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,34.5,0.0,0.0,0.0,33.4,802
1992-11-27,1992,11,27,1992,202,0.9,5,23,4,2,2,19,50,0.25,152,0,0,0,0,0,0,23,4,2,2,19,181,152,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.7,807
1992-11-28,1992,11,28,1992,243,0.9,5,23,4,2,2,19,50,0.21,193,0,0,0,0,0,0,23,4,2,2,19,222,193,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,44.1,0.0,0.0,0.0,43.2,1037
1992-11-29,1992,11,29,1992,229,0.9,5,23,4,2,2,19,50,0.22,179,0,0,0,0,0,0,23,4,2,2,19,208,179,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.93,0.0,0.0,0.0,41.0,0.0,0.0,0.0,39.9,957
1992-11-30,1992,11,30,1992,243,0.9,5,23,4,2,2,19,50,0.21,193,0,0,0,0,0,0,23,4,2,2,19,222,193,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,44.1,0.0,0.0,0.0,43.2,1037
1992-12-01,1992,12,1,1992,239,0.81,4,31,5,3,2,36,77,0.32,162,0,0,0,0,0,0,31,5,3,2,36,201,162,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,858
1992-12-02,1992,12,2,1992,236,0.81,4,31,5,3,2,36,77,0.33,159,0,0,0,0,0,0,31,5,3,2,36,198,159,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,839
1992-12-03,1992,12,3,1992,234,0.81,4,31,5,3,2,36,77,0.33,157,0,0,0,0,0,0,31,5,3,2,36,196,157,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.7,832
1992-12-04,1992,12,4,1992,236,0.81,4,31,5,3,2,36,77,0.33,159,0,0,0,0,0,0,31,5,3,2,36,198,159,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,839
1992-12-05,1992,12,5,1992,239,0.81,4,31,5,3,2,36,77,0.32,162,0,0,0,0,0,0,31,5,3,2,36,201,162,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,858
1992-12-06,1992,12,6,1992,243,0.81,4,31,5,3,2,36,77,0.32,166,0,0,0,0,0,0,31,5,3,2,36,205,166,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,877
1992-12-07,1992,12,7,1992,243,0.81,4,31,5,3,2,36,77,0.32,166,0,0,0,0,0,0,31,5,3,2,36,205,166,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,877
1992-12-08,1992,12,8,1992,244,0.81,4,31,5,3,2,36,77,0.32,167,0,0,0,0,0,0,31,5,3,2,36,206,167,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,37.9,0.0,0.0,0.0,36.8,882
1992-12-09,1992,12,9,1992,247,0.81,4,31,5,3,2,36,77,0.31,170,0,0,0,0,0,0,31,5,3,2,36,209,170,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,38.7,0.0,0.0,0.0,37.5,900
1992-12-10,1992,12,10,1992,249,0.81,4,31,5,3,2,36,77,0.31,172,0,0,0,0,0,0,31,5,3,2,36,211,172,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,912
1992-12-11,1992,12,11,1992,270,0.96,5,26,4,3,2,24,59,0.22,211,0,0,0,0,0,0,26,4,3,2,24,244,211,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,47.2,1132
1992-12-12,1992,12,12,1992,273,0.96,5,26,4,3,2,24,59,0.22,214,0,0,0,0,0,0,26,4,3,2,24,247,214,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.7,25.1,25.1,25.1,0.94,0.0,0.0,0.0,48.9,0.0,0.0,0.0,47.9,1150
1992-12-13,1992,12,13,1992,275,0.96,5,26,4,3,2,24,59,0.21,216,0,0,0,0,0,0,26,4,3,2,24,249,216,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.7,25.1,25.1,25.1,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.2,1156
1992-12-14,1992,12,14,1992,283,0.96,5,26,4,3,2,24,59,0.21,224,0,0,0,0,0,0,26,4,3,2,24,257,112,112,0,0,990.0,964.8,0.13,0.01,989.9,2,24.9,24.9,25.0,25.0,0.9,0.9,0.0,0.0,24.6,24.6,0.0,0.0,47.7,1144
1992-12-15,1992,12,15,1992,287,0.96,5,26,4,3,2,24,59,0.21,228,0,0,0,0,0,0,26,4,3,2,24,261,114,114,0,0,990.0,964.8,0.13,0.02,989.9,2,24.9,24.9,25.0,25.0,0.9,0.9,0.0,0.0,25.0,25.0,0.0,0.0,48.5,1164
1992-12-16,1992,12,16,1992,290,0.96,5,26,4,3,2,24,59,0.2,231,0,0,0,0,0,0,26,4,3,2,24,264,115,115,0,0,990.0,964.9,0.13,0.02,989.9,2,24.9,24.9,25.0,25.0,0.9,0.9,0.0,0.0,25.4,25.4,0.0,0.0,49.3,1182
1992-12-17,1992,12,17,1992,294,0.96,5,26,4,3,2,24,59,0.2,235,0,0,0,0,0,0,26,4,3,2,24,268,117,117,0,0,990.0,964.9,0.13,0.02,989.9,2,24.9,24.9,25.0,25.0,0.9,0.9,0.0,0.0,25.9,25.9,0.0,0.0,50.2,1204
1992-12-18,1992,12,18,1992,294,0.96,5,26,4,3,2,24,59,0.2,235,0,0,0,0,0,0,26,4,3,2,24,268,117,117,0,0,990.0,964.9,0.13,0.02,989.9,2,24.9,24.9,25.0,25.0,0.9,0.9,0.0,0.0,25.9,25.9,0.0,0.0,50.2,1204
1992-12-19,1992,12,19,1992,287,0.96,5,26,4,3,2,24,59,0.21,228,0,0,0,0,0,0,26,4,3,2,24,261,114,114,0,0,990.0,964.8,0.13,0.02,989.9,2,24.9,24.9,25.0,25.0,0.9,0.9,0.0,0.0,25.0,25.0,0.0,0.0,48.5,1164
1992-12-20,1992,12,20,1992,287,0.96,5,26,4,3,2,24,59,0.21,228,0,0,0,0,0,0,26,4,3,2,24,261,114,114,0,0,990.0,964.8,0.13,0.02,989.9,2,24.9,24.9,25.0,25.0,0.9,0.9,0.0,0.0,25.0,25.0,0.0,0.0,48.5,1164
1992-12-21,1992,12,21,1992,294,0.94,5,26,4,3,2,24,59,0.2,235,0,0,0,0,0,0,26,4,3,2,24,268,117,117,0,0,990.0,964.9,0.13,0.02,989.9,2,24.9,24.9,25.0,25.0,0.9,0.9,0.0,0.0,25.9,25.9,0.0,0.0,50.2,1204
1992-12-22,1992,12,22,1992,302,0.94,5,26,4,3,2,24,59,0.2,243,0,0,0,0,0,0,26,4,3,2,24,276,121,121,0,0,990.0,964.9,0.13,0.02,989.8,2,24.8,24.8,24.9,24.9,0.9,0.9,0.0,0.0,26.8,26.8,0.0,0.0,51.9,1245
1992-12-23,1992,12,23,1992,309,0.94,5,26,4,3,2,24,59,0.19,250,0,0,0,0,0,0,26,4,3,2,24,283,125,125,0,0,990.0,964.9,0.14,0.02,989.8,2,24.8,24.8,24.9,24.9,0.91,0.91,0.0,0.0,27.5,27.5,0.0,0.0,53.4,1281
1992-12-24,1992,12,24,1992,316,0.94,5,26,4,3,2,24,59,0.19,257,0,0,0,0,0,0,26,4,3,2,24,290,128,128,0,0,990.0,965.0,0.14,0.02,989.8,2,24.7,24.7,24.9,24.9,0.91,0.91,0.0,0.0,28.4,28.4,0.0,0.0,55.0,1320
1992-12-25,1992,12,25,1992,311,0.94,5,26,4,3,2,24,59,0.19,252,0,0,0,0,0,0,26,4,3,2,24,285,126,126,0,0,990.0,965.0,0.14,0.02,989.8,2,24.8,24.8,24.9,24.9,0.91,0.91,0.0,0.0,27.8,27.8,0.0,0.0,54.0,1296
1992-12-26,1992,12,26,1992,325,0.94,5,26,4,3,2,24,59,0.18,266,0,0,0,0,0,0,26,4,3,2,24,299,133,133,0,0,990.0,965.0,0.14,0.02,989.8,2,24.7,24.7,24.8,24.8,0.91,0.91,0.0,0.0,29.4,29.4,0.0,0.0,56.9,1366
1992-12-27,1992,12,27,1992,346,0.94,5,26,4,3,2,24,59,0.17,287,0,0,0,0,0,0,26,4,3,2,24,320,143,143,0,0,990.0,965.1,0.15,0.03,989.8,2,24.5,24.5,24.7,24.7,0.91,0.91,0.0,0.0,31.7,31.7,0.0,0.0,61.5,1475
1992-12-28,1992,12,28,1992,335,0.94,5,26,4,3,2,24,59,0.18,276,0,0,0,0,0,0,26,4,3,2,24,309,138,138,0,0,990.0,965.1,0.14,0.03,989.8,2,24.6,24.6,24.8,24.8,0.91,0.91,0.0,0.0,30.4,30.4,0.0,0.0,59.0,1416
1992-12-29,1992,12,29,1992,353,0.94,5,26,4,3,2,24,59,0.17,294,0,0,0,0,0,0,26,4,3,2,24,327,147,147,0,0,990.0,965.2,0.15,0.03,989.8,2,24.5,24.5,24.6,24.6,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,63.0,1510
1992-12-30,1992,12,30,1992,380,0.94,5,26,4,3,2,24,59,0.15,321,0,0,0,0,0,0,26,4,3,2,24,354,160,160,0,0,990.0,965.3,0.16,0.03,989.8,2,24.3,24.3,24.5,24.5,0.92,0.92,0.0,0.0,35.3,35.3,0.0,0.0,68.6,1645
1992-12-31,1992,12,31,1992,408,0.94,5,26,4,3,2,24,59,0.14,349,0,0,0,0,0,0,26,4,3,2,24,382,174,174,0,0,990.0,965.4,0.17,0.04,989.8,2,24.1,24.1,24.4,24.4,0.93,0.93,0.0,0.0,38.3,38.3,0.0,0.0,74.2,1781
1993-01-01,1993,1,1,1992,398,0.97,5,29,5,4,2,33,73,0.18,325,0,0,0,0,0,0,29,5,4,2,33,363,162,162,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,69.1,1657
1993-01-02,1993,1,2,1992,398,0.97,5,29,5,4,2,33,73,0.18,325,0,0,0,0,0,0,29,5,4,2,33,363,162,162,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,69.1,1657
1993-01-03,1993,1,3,1992,386,0.97,5,29,5,4,2,33,73,0.19,313,0,0,0,0,0,0,29,5,4,2,33,351,156,156,0,0,990.0,965.3,0.16,0.03,989.8,2,24.3,24.3,24.5,24.5,0.92,0.92,0.0,0.0,34.3,34.3,0.0,0.0,66.6,1599
1993-01-04,1993,1,4,1992,380,0.97,5,29,5,4,2,33,73,0.19,307,0,0,0,0,0,0,29,5,4,2,33,345,153,153,0,0,990.0,965.3,0.16,0.03,989.8,2,24.3,24.3,24.5,24.5,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,65.4,1570
1993-01-05,1993,1,5,1992,377,0.97,5,29,5,4,2,33,73,0.19,304,0,0,0,0,0,0,29,5,4,2,33,342,152,152,0,0,990.0,965.3,0.16,0.03,989.8,2,24.4,24.4,24.5,24.5,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.7,1552
1993-01-06,1993,1,6,1992,373,0.97,5,29,5,4,2,33,73,0.2,300,0,0,0,0,0,0,29,5,4,2,33,338,150,150,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,24.6,24.6,0.92,0.92,0.0,0.0,32.9,32.9,0.0,0.0,63.8,1531
1993-01-07,1993,1,7,1992,370,0.97,5,29,5,4,2,33,73,0.2,297,0,0,0,0,0,0,29,5,4,2,33,335,148,148,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,24.6,24.6,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.3,1518
1993-01-08,1993,1,8,1992,370,0.97,5,29,5,4,2,33,73,0.2,297,0,0,0,0,0,0,29,5,4,2,33,335,148,148,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,24.6,24.6,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.3,1518
1993-01-09,1993,1,9,1992,370,0.97,5,29,5,4,2,33,73,0.2,297,0,0,0,0,0,0,29,5,4,2,33,335,148,148,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,24.6,24.6,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.3,1518
1993-01-10,1993,1,10,1992,373,0.97,5,29,5,4,2,33,73,0.2,300,0,0,0,0,0,0,29,5,4,2,33,338,150,150,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,24.6,24.6,0.92,0.92,0.0,0.0,32.9,32.9,0.0,0.0,63.8,1531
1993-01-11,1993,1,11,1992,373,0.97,5,29,5,4,2,33,73,0.2,300,0,0,0,0,0,0,29,5,4,2,33,338,150,150,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,24.6,24.6,0.92,0.92,0.0,0.0,32.9,32.9,0.0,0.0,63.8,1531
1993-01-12,1993,1,12,1992,373,0.97,5,29,5,4,2,33,73,0.2,300,0,0,0,0,0,0,29,5,4,2,33,338,150,150,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,24.6,24.6,0.92,0.92,0.0,0.0,32.9,32.9,0.0,0.0,63.8,1531
1993-01-13,1993,1,13,1992,377,0.97,5,29,5,4,2,33,73,0.19,304,0,0,0,0,0,0,29,5,4,2,33,342,152,152,0,0,990.0,965.3,0.16,0.03,989.8,2,24.4,24.4,24.5,24.5,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.7,1552
1993-01-14,1993,1,14,1992,377,0.97,5,29,5,4,2,33,73,0.19,304,0,0,0,0,0,0,29,5,4,2,33,342,152,152,0,0,990.0,965.3,0.16,0.03,989.8,2,24.4,24.4,24.5,24.5,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.7,1552
1993-01-15,1993,1,15,1992,389,0.97,5,29,5,4,2,33,73,0.19,316,0,0,0,0,0,0,29,5,4,2,33,354,158,158,0,0,990.0,965.3,0.16,0.03,989.8,2,24.3,24.3,24.5,24.5,0.92,0.92,0.0,0.0,34.6,34.6,0.0,0.0,67.2,1612
1993-01-16,1993,1,16,1992,389,0.97,5,29,5,4,2,33,73,0.19,316,0,0,0,0,0,0,29,5,4,2,33,354,158,158,0,0,990.0,965.3,0.16,0.03,989.8,2,24.3,24.3,24.5,24.5,0.92,0.92,0.0,0.0,34.6,34.6,0.0,0.0,67.2,1612
1993-01-17,1993,1,17,1992,391,0.97,5,29,5,4,2,33,73,0.19,318,0,0,0,0,0,0,29,5,4,2,33,356,159,159,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,24.4,24.4,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,67.7,1625
1993-01-18,1993,1,18,1992,398,0.97,5,29,5,4,2,33,73,0.18,325,0,0,0,0,0,0,29,5,4,2,33,363,162,162,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,69.1,1657
1993-01-19,1993,1,19,1992,408,0.97,5,29,5,4,2,33,73,0.18,335,0,0,0,0,0,0,29,5,4,2,33,373,167,167,0,0,990.0,965.4,0.17,0.04,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,36.7,36.7,0.0,0.0,71.1,1706
1993-01-20,1993,1,20,1992,413,0.97,5,29,5,4,2,33,73,0.18,340,0,0,0,0,0,0,29,5,4,2,33,378,170,170,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,37.3,37.3,0.0,0.0,72.3,1735
1993-01-21,1993,1,21,1992,417,0.99,5,29,5,4,2,33,73,0.17,344,0,0,0,0,0,0,29,5,4,2,33,382,172,172,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.93,0.93,0.0,0.0,37.7,37.7,0.0,0.0,73.1,1755
1993-01-22,1993,1,22,1992,420,0.99,5,29,5,4,2,33,73,0.17,347,0,0,0,0,0,0,29,5,4,2,33,385,173,173,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,73.7,1767
1993-01-23,1993,1,23,1992,430,0.99,5,29,5,4,2,33,73,0.17,357,0,0,0,0,0,0,29,5,4,2,33,395,178,178,0,0,990.0,965.5,0.18,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,39.1,39.1,0.0,0.0,75.9,1820
1993-01-24,1993,1,24,1992,430,0.99,5,29,5,4,2,33,73,0.17,357,0,0,0,0,0,0,29,5,4,2,33,395,178,178,0,0,990.0,965.5,0.18,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,39.1,39.1,0.0,0.0,75.9,1820
1993-01-25,1993,1,25,1992,455,0.99,5,29,5,4,2,33,73,0.16,382,0,0,0,0,0,0,29,5,4,2,33,420,191,191,0,0,990.0,965.7,0.18,0.05,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,41.7,41.7,0.0,0.0,81.3,1951
1993-01-26,1993,1,26,1992,459,0.99,5,29,5,4,2,33,73,0.16,386,0,0,0,0,0,0,29,5,4,2,33,424,193,193,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,42.1,42.1,0.0,0.0,82.1,1970
1993-01-27,1993,1,27,1992,467,0.99,5,29,5,4,2,33,73,0.16,394,0,0,0,0,0,0,29,5,4,2,33,432,197,197,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,42.9,42.9,0.0,0.0,83.9,2012
1993-01-28,1993,1,28,1992,470,0.99,5,29,5,4,2,33,73,0.16,397,0,0,0,0,0,0,29,5,4,2,33,435,198,198,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,43.2,43.2,0.0,0.0,84.5,2028
1993-01-29,1993,1,29,1992,477,0.99,5,29,5,4,2,33,73,0.15,404,0,0,0,0,0,0,29,5,4,2,33,442,202,202,0,0,990.0,965.7,0.19,0.05,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,44.0,44.0,0.0,0.0,86.1,2066
1993-01-30,1993,1,30,1992,489,0.99,5,29,5,4,2,33,73,0.15,416,0,0,0,0,0,0,29,5,4,2,33,454,208,208,0,0,990.0,965.8,0.2,0.05,989.8,2,23.6,23.6,23.9,23.9,0.94,0.94,0.0,0.0,45.2,45.2,0.0,0.0,88.6,2125
1993-01-31,1993,1,31,1992,494,0.99,5,29,5,4,2,33,73,0.15,421,0,0,0,0,0,0,29,5,4,2,33,459,210,210,0,0,990.0,965.8,0.2,0.05,989.7,2,23.6,23.6,23.9,23.9,0.94,0.94,0.0,0.0,45.7,45.7,0.0,0.0,89.6,2151
1993-02-01,1993,2,1,1992,489,0.98,5,31,6,4,3,41,85,0.17,404,0,0,0,0,0,0,31,6,4,3,41,445,202,202,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,43.9,43.9,0.0,0.0,85.9,2061
1993-02-02,1993,2,2,1992,505,0.98,5,31,6,4,3,41,85,0.17,420,0,0,0,0,0,0,31,6,4,3,41,461,210,210,0,0,990.0,965.9,0.2,0.05,989.7,2,23.6,23.6,23.9,23.9,0.94,0.94,0.0,0.0,45.5,45.5,0.0,0.0,89.1,2138
1993-02-03,1993,2,3,1992,516,0.98,5,31,6,4,3,41,85,0.16,431,0,0,0,0,0,0,31,6,4,3,41,472,215,215,0,0,990.0,965.9,0.2,0.06,989.7,2,23.5,23.5,23.8,23.8,0.94,0.94,0.0,0.0,46.6,46.6,0.0,0.0,91.4,2194
1993-02-04,1993,2,4,1992,527,0.98,5,31,6,4,3,41,85,0.16,442,0,0,0,0,0,0,31,6,4,3,41,483,147,147,147,0,990.0,966.0,0.21,0.06,989.7,3,23.6,23.6,23.6,23.8,0.91,0.91,0.91,0.0,31.2,31.2,31.2,0.0,90.9,2181
1993-02-05,1993,2,5,1992,537,0.98,5,31,6,4,3,41,85,0.16,452,0,0,0,0,0,0,31,6,4,3,41,493,150,150,150,0,990.0,966.0,0.21,0.06,989.7,3,23.5,23.5,23.5,23.7,0.92,0.92,0.92,0.0,31.9,31.9,31.9,0.0,92.9,2230
1993-02-06,1993,2,6,1992,542,0.98,5,31,6,4,3,41,85,0.16,457,0,0,0,0,0,0,31,6,4,3,41,498,152,152,152,0,990.0,966.0,0.21,0.06,989.7,3,23.5,23.5,23.5,23.7,0.92,0.92,0.92,0.0,32.2,32.2,32.2,0.0,93.8,2250
1993-02-07,1993,2,7,1992,562,0.98,5,31,6,4,3,41,85,0.15,477,0,0,0,0,0,0,31,6,4,3,41,518,159,159,159,0,990.0,966.1,0.22,0.07,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,33.6,33.6,33.6,0.0,97.8,2347
1993-02-08,1993,2,8,1992,566,0.98,5,31,6,4,3,41,85,0.15,481,0,0,0,0,0,0,31,6,4,3,41,522,160,160,160,0,990.0,966.2,0.22,0.07,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,33.9,33.9,33.9,0.0,98.6,2366
1993-02-09,1993,2,9,1992,601,0.98,5,31,6,4,3,41,85,0.14,516,0,0,0,0,0,0,31,6,4,3,41,557,172,172,172,0,990.0,966.3,0.24,0.08,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,36.2,36.2,36.2,0.0,105.3,2526
1993-02-10,1993,2,10,1992,636,0.98,5,31,6,4,3,41,85,0.13,551,0,0,0,0,0,0,31,6,4,3,41,592,183,183,183,0,990.0,966.4,0.26,0.09,989.6,3,23.0,23.0,23.0,23.2,0.93,0.93,0.93,0.0,38.5,38.5,38.5,0.0,111.9,2685
1993-02-11,1993,2,11,1992,682,0.96,5,31,6,4,3,41,85,0.12,597,0,0,0,0,0,0,31,6,4,3,41,638,199,199,199,0,990.0,966.6,0.29,0.11,989.6,3,22.7,22.7,22.7,23.0,0.93,0.93,0.93,0.0,41.3,41.3,41.3,0.0,120.8,2898
1993-02-12,1993,2,12,1992,682,0.96,5,31,6,4,3,41,85,0.12,597,0,0,0,0,0,0,31,6,4,3,41,638,199,199,199,0,990.0,966.6,0.29,0.11,989.6,3,22.7,22.7,22.7,23.0,0.93,0.93,0.93,0.0,41.3,41.3,41.3,0.0,120.8,2898
1993-02-13,1993,2,13,1992,702,0.96,5,31,6,4,3,41,85,0.12,617,0,0,0,0,0,0,31,6,4,3,41,658,205,205,205,0,990.0,966.7,0.3,0.12,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,42.6,42.6,42.6,0.0,124.8,2996
1993-02-14,1993,2,14,1992,751,0.96,5,31,6,4,3,41,85,0.11,666,0,0,0,0,0,0,31,6,4,3,41,707,166,166,166,166,990.0,966.9,0.33,0.13,989.5,4,22.4,22.4,22.4,22.4,0.92,0.92,0.92,0.92,33.8,33.8,33.8,33.8,131.0,3144
1993-02-15,1993,2,15,1992,843,0.96,5,31,6,4,3,41,85,0.1,758,0,0,0,0,0,0,31,6,4,3,41,799,189,189,189,189,990.0,967.3,0.39,0.17,989.4,4,21.9,21.9,21.9,21.9,0.93,0.93,0.93,0.93,37.8,37.8,37.8,37.8,146.8,3523
1993-02-16,1993,2,16,1992,843,0.96,5,31,6,4,3,41,85,0.1,758,0,0,0,0,0,0,31,6,4,3,41,799,189,189,189,189,990.0,967.3,0.39,0.17,989.4,4,21.9,21.9,21.9,21.9,0.93,0.93,0.93,0.93,37.8,37.8,37.8,37.8,146.8,3523
1993-02-17,1993,2,17,1992,847,0.96,5,31,6,4,3,41,85,0.1,762,0,0,0,0,0,0,31,6,4,3,41,803,190,190,190,190,990.0,967.3,0.39,0.17,989.4,4,21.9,21.9,21.9,21.9,0.93,0.93,0.93,0.93,38.0,38.0,38.0,38.0,147.4,3537
1993-02-18,1993,2,18,1992,847,0.96,5,31,6,4,3,41,85,0.1,762,0,0,0,0,0,0,31,6,4,3,41,803,190,190,190,190,990.0,967.3,0.39,0.17,989.4,4,21.9,21.9,21.9,21.9,0.93,0.93,0.93,0.93,38.0,38.0,38.0,38.0,147.4,3537
1993-02-19,1993,2,19,1992,858,0.96,5,31,6,4,3,41,85,0.1,773,0,0,0,0,0,0,31,6,4,3,41,814,193,193,193,193,990.0,967.3,0.4,0.18,989.4,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,38.5,38.5,38.5,38.5,149.3,3583
1993-02-20,1993,2,20,1992,863,0.96,5,31,6,4,3,41,85,0.1,778,0,0,0,0,0,0,31,6,4,3,41,819,194,194,194,194,990.0,967.4,0.41,0.18,989.4,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,150.1,3602
1993-02-21,1993,2,21,1992,876,0.68,3,43,7,5,4,78,137,0.16,739,0,0,0,0,0,0,43,7,5,4,78,794,184,184,184,184,990.0,967.4,0.38,0.16,989.5,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,36.7,36.7,36.7,36.7,142.2,3413
1993-02-22,1993,2,22,1992,891,0.68,3,43,7,5,4,78,137,0.15,754,0,0,0,0,0,0,43,7,5,4,78,809,188,188,188,188,990.0,967.5,0.4,0.17,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,37.3,37.3,37.3,37.3,144.7,3473
1993-02-23,1993,2,23,1992,891,0.68,3,43,7,5,4,78,137,0.15,754,0,0,0,0,0,0,43,7,5,4,78,809,188,188,188,188,990.0,967.5,0.4,0.17,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,37.3,37.3,37.3,37.3,144.7,3473
1993-02-24,1993,2,24,1992,891,0.68,3,43,7,5,4,78,137,0.15,754,0,0,0,0,0,0,43,7,5,4,78,809,188,188,188,188,990.0,967.5,0.4,0.17,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,37.3,37.3,37.3,37.3,144.7,3473
1993-02-25,1993,2,25,1992,891,0.68,3,43,7,5,4,78,137,0.15,754,0,0,0,0,0,0,43,7,5,4,78,809,188,188,188,188,990.0,967.5,0.4,0.17,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,37.3,37.3,37.3,37.3,144.7,3473
1993-02-26,1993,2,26,1992,905,0.68,3,43,7,5,4,78,137,0.15,768,0,0,0,0,0,0,43,7,5,4,78,823,192,192,192,192,990.0,967.5,0.41,0.17,989.4,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,37.9,37.9,37.9,37.9,146.9,3526
1993-02-27,1993,2,27,1992,905,0.68,3,43,7,5,4,78,137,0.15,768,0,0,0,0,0,0,43,7,5,4,78,823,192,192,192,192,990.0,967.5,0.41,0.17,989.4,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,37.9,37.9,37.9,37.9,146.9,3526
1993-02-28,1993,2,28,1992,906,0.68,3,43,7,5,4,78,137,0.15,769,0,0,0,0,0,0,43,7,5,4,78,824,192,192,192,192,990.0,967.5,0.41,0.17,989.4,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,37.9,37.9,37.9,37.9,147.1,3530
1993-03-01,1993,3,1,1992,906,0.79,4,41,8,7,6,67,129,0.14,777,0,0,0,0,0,0,41,8,7,6,67,833,194,194,194,194,990.0,967.5,0.42,0.18,989.4,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,38.3,38.3,38.3,38.3,148.6,3566
1993-03-02,1993,3,2,1992,909,0.79,4,41,8,7,6,67,129,0.14,780,0,0,0,0,0,0,41,8,7,6,67,836,195,195,195,195,990.0,967.5,0.42,0.18,989.4,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,38.4,38.4,38.4,38.4,149.1,3578
1993-03-03,1993,3,3,1992,915,0.79,4,41,8,7,6,67,129,0.14,786,0,0,0,0,0,0,41,8,7,6,67,842,196,196,196,196,990.0,967.6,0.43,0.18,989.4,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,150.1,3602
1993-03-04,1993,3,4,1992,924,0.79,4,41,8,7,6,67,129,0.14,795,0,0,0,0,0,0,41,8,7,6,67,851,198,198,198,198,990.0,967.6,0.43,0.19,989.4,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,39.1,39.1,39.1,39.1,151.6,3637
1993-03-05,1993,3,5,1992,941,0.79,4,41,8,7,6,67,129,0.14,812,0,0,0,0,0,0,41,8,7,6,67,868,203,203,203,203,990.0,967.7,0.45,0.2,989.4,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,39.7,39.7,39.7,39.7,154.3,3703
1993-03-06,1993,3,6,1992,941,0.79,4,41,8,7,6,67,129,0.14,812,0,0,0,0,0,0,41,8,7,6,67,868,203,203,203,203,990.0,967.7,0.45,0.2,989.4,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,39.7,39.7,39.7,39.7,154.3,3703
1993-03-07,1993,3,7,1992,941,0.79,4,41,8,7,6,67,129,0.14,812,0,0,0,0,0,0,41,8,7,6,67,868,203,203,203,203,990.0,967.7,0.45,0.2,989.4,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,39.7,39.7,39.7,39.7,154.3,3703
1993-03-08,1993,3,8,1992,952,0.79,4,41,8,7,6,67,129,0.14,823,0,0,0,0,0,0,41,8,7,6,67,879,205,205,205,205,990.0,967.7,0.46,0.21,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,40.2,40.2,40.2,40.2,156.2,3749
1993-03-09,1993,3,9,1992,960,0.79,4,41,8,7,6,67,129,0.13,831,0,0,0,0,0,0,41,8,7,6,67,887,207,207,207,207,990.0,967.7,0.47,0.22,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,157.6,3782
1993-03-10,1993,3,10,1992,977,0.79,4,41,8,7,6,67,129,0.13,848,0,0,0,0,0,0,41,8,7,6,67,904,212,212,212,212,990.0,967.8,0.48,0.23,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.3,3847
1993-03-11,1993,3,11,1992,989,0.8200000000000001,4,41,8,7,6,67,129,0.13,860,0,0,0,0,0,0,41,8,7,6,67,916,215,215,215,215,990.0,967.9,0.49,0.24,989.3,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,41.6,41.6,41.6,41.6,162.2,3892
1993-03-12,1993,3,12,1992,1022,0.8200000000000001,4,41,8,7,6,67,129,0.13,893,0,0,0,0,0,0,41,8,7,6,67,949,223,223,223,223,990.0,968.0,0.52,0.26,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.9,42.9,42.9,42.9,167.6,4022
1993-03-13,1993,3,13,1992,1066,0.8200000000000001,4,41,8,7,6,67,129,0.12,937,0,0,0,0,0,0,41,8,7,6,67,993,234,234,234,234,990.0,968.1,0.56,0.3,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.5,44.5,44.5,44.5,174.5,4187
1993-03-14,1993,3,14,1992,1066,0.8200000000000001,4,41,8,7,6,67,129,0.12,937,0,0,0,0,0,0,41,8,7,6,67,993,234,234,234,234,990.0,968.1,0.56,0.3,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.5,44.5,44.5,44.5,174.5,4187
1993-03-15,1993,3,15,1992,1080,0.8200000000000001,4,41,8,7,6,67,129,0.12,951,0,0,0,0,0,0,41,8,7,6,67,1007,237,237,237,237,990.0,968.2,0.58,0.31,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,45.0,45.0,45.0,45.0,176.4,4234
1993-03-16,1993,3,16,1992,1091,0.8200000000000001,4,41,8,7,6,67,129,0.12,962,0,0,0,0,0,0,41,8,7,6,67,1018,240,240,240,240,990.0,968.2,0.59,0.32,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,178.0,4273
1993-03-17,1993,3,17,1992,1109,0.8200000000000001,4,41,8,7,6,67,129,0.12,980,0,0,0,0,0,0,41,8,7,6,67,1036,245,245,245,245,990.0,968.2,0.61,0.33,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,46.1,46.1,46.1,46.1,180.6,4333
1993-03-18,1993,3,18,1992,1127,0.8200000000000001,4,41,8,7,6,67,129,0.11,998,0,0,0,0,0,0,41,8,7,6,67,1054,249,249,249,249,990.0,968.3,0.63,0.35,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,182.9,4389
1993-03-19,1993,3,19,1992,1151,0.8200000000000001,4,41,8,7,6,67,129,0.11,1022,0,0,0,0,0,0,41,8,7,6,67,1078,255,255,255,255,990.0,968.4,0.67,0.38,989.0,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.8,4458
1993-03-20,1993,3,20,1992,1182,0.8200000000000001,4,41,8,7,6,67,129,0.11,1053,0,0,0,0,0,0,41,8,7,6,67,1109,263,263,263,263,990.0,968.5,0.71,0.42,988.9,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.4,4546
1993-03-21,1993,3,21,1992,1199,0.79,4,41,8,7,6,67,129,0.11,1070,0,0,0,0,0,0,41,8,7,6,67,1126,267,267,267,267,990.0,968.5,0.74,0.44,988.8,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.3,4591
1993-03-22,1993,3,22,1992,1246,0.79,4,41,8,7,6,67,129,0.1,1100,17,5,1,0,0,8,46,9,7,6,75,1163,275,275,275,275,990.0,968.7,0.79,0.48,988.7,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.4,49.4,49.4,49.4,192.8,4627
1993-03-23,1993,3,23,1992,1312,0.79,4,41,8,7,6,67,129,0.1,1100,83,26,5,4,3,43,67,13,11,9,110,1192,275,275,275,275,990.0,968.9,0.83,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,191.1,4585
1993-03-24,1993,3,24,1992,1361,0.79,4,41,8,7,6,67,129,0.09,1100,132,42,8,7,6,69,83,16,14,12,136,1213,275,275,275,275,990.0,969.0,0.87,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.2,48.2,48.2,48.2,189.1,4538
1993-03-25,1993,3,25,1992,1414,0.79,4,41,8,7,6,67,129,0.09,1100,185,58,10,10,8,97,99,18,17,14,164,1234,275,275,275,275,990.0,969.2,0.91,0.48,988.6,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,186.9,4485
1993-03-26,1993,3,26,1992,1466,0.79,4,41,8,7,6,67,129,0.09,1100,237,59,9,12,11,144,100,18,19,17,211,1237,275,275,275,275,990.0,969.4,0.91,0.48,988.6,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,185.0,4440
1993-03-27,1993,3,27,1992,1551,0.79,4,41,8,7,6,67,129,0.08,1100,322,58,10,17,14,220,100,18,24,20,287,1242,275,275,275,275,990.0,969.6,0.92,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,182.0,4368
1993-03-28,1993,3,28,1992,1631,0.79,4,41,8,7,6,67,129,0.08,1100,402,58,10,18,18,296,100,18,25,24,363,1243,275,275,275,275,990.0,969.9,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,179.3,4302
1993-03-29,1993,3,29,1992,1707,0.79,4,41,8,7,6,67,129,0.08,1100,478,59,10,18,22,369,100,18,25,28,436,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.7,4239
1993-03-30,1993,3,30,1992,1767,0.79,4,41,8,7,6,67,129,0.07,1100,538,59,10,18,25,426,100,18,25,31,493,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,174.6,4189
1993-03-31,1993,3,31,1992,1835,0.79,4,41,8,7,6,67,129,0.07,1100,606,59,10,18,28,491,100,18,25,34,558,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,172.1,4130
1993-04-01,1993,4,1,1992,1916,0.73,4,45,11,10,10,72,148,0.08,1100,668,55,7,15,45,546,100,18,25,55,618,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,169.0,4056
1993-04-02,1993,4,2,1992,1983,0.73,4,45,11,10,10,72,148,0.07,1100,735,55,6,15,49,608,100,18,25,59,680,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.5,3996
1993-04-03,1993,4,3,1992,2067,0.73,4,45,11,10,10,72,148,0.07,1100,819,55,6,15,55,687,100,18,25,65,759,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,164.0,3936
1993-04-04,1993,4,4,1992,2130,0.73,4,45,11,10,10,72,148,0.07,1100,882,55,7,15,59,745,100,18,25,69,817,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.3,3894
1993-04-05,1993,4,5,1992,2187,0.73,4,45,11,10,10,72,148,0.07,1100,939,55,7,15,63,799,100,18,25,73,871,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3855
1993-04-06,1993,4,6,1992,2234,0.73,4,45,11,10,10,72,148,0.07,1100,986,55,7,15,66,842,100,18,25,76,914,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.4,3824
1993-04-07,1993,4,7,1992,2296,0.73,4,45,11,10,10,72,148,0.06,1100,1048,55,7,15,70,901,100,18,25,80,973,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,157.6,3783
1993-04-08,1993,4,8,1992,2337,0.73,4,45,11,10,10,72,148,0.06,1100,1089,55,7,15,70,942,100,18,25,80,1014,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.5,3755
1993-04-09,1993,4,9,1992,2411,0.73,4,45,11,10,10,72,148,0.06,1100,1163,55,7,15,70,1016,100,18,25,80,1088,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.4,3706
1993-04-10,1993,4,10,1992,2487,0.73,4,45,11,10,10,72,148,0.06,1100,1239,55,7,15,70,1092,100,18,25,80,1164,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,152.2,3652
1993-04-11,1993,4,11,1992,2554,0.67,3,54,13,14,19,117,217,0.08,1100,1237,46,5,11,61,1114,100,18,25,80,1231,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.3,3608
1993-04-12,1993,4,12,1992,2671,0.67,3,54,13,14,19,117,217,0.08,1100,1354,46,5,11,60,1231,100,18,25,80,1348,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,147.1,3531
1993-04-13,1993,4,13,1992,2710,0.67,3,54,13,14,19,117,217,0.08,1100,1393,46,5,11,61,1270,100,18,25,80,1387,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,146.1,3505
1993-04-14,1993,4,14,1992,2829,0.67,3,54,13,14,19,117,217,0.08,1100,1512,46,5,11,61,1389,100,18,25,80,1506,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,142.8,3428
1993-04-15,1993,4,15,1992,2819,0.67,3,54,13,14,19,117,217,0.08,1100,1502,46,5,11,61,1379,100,18,25,80,1496,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.9,36.9,36.9,36.9,143.1,3434
1993-04-16,1993,4,16,1992,2914,0.67,3,54,13,14,19,117,217,0.07,1100,1597,46,5,11,61,1474,100,18,25,80,1591,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,140.5,3372
1993-04-17,1993,4,17,1992,3020,0.67,3,54,13,14,19,117,217,0.07,1100,1703,46,5,11,61,1580,100,18,25,80,1697,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.5,35.5,35.5,35.5,137.6,3303
1993-04-18,1993,4,18,1992,3139,0.67,3,54,13,14,19,117,217,0.07,1100,1822,46,5,11,61,1699,100,18,25,80,1816,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,134.5,3227
1993-04-19,1993,4,19,1992,3278,0.67,3,54,13,14,19,117,217,0.07,1100,1961,46,5,11,61,1838,100,18,25,80,1955,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.8,33.8,33.8,33.8,131.1,3145
1993-04-20,1993,4,20,1992,3381,0.67,3,54,13,14,19,117,217,0.06,1100,2064,46,5,11,61,1941,100,18,25,80,2058,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.1,33.1,33.1,33.1,128.5,3083
1993-04-21,1993,4,21,1992,3452,0.41,3,54,13,14,19,117,217,0.06,1100,2135,46,4,11,61,2012,100,18,25,80,2129,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,126.7,3041
1993-04-22,1993,4,22,1992,3496,0.41,3,54,13,14,19,117,217,0.06,1100,2179,46,5,11,61,2056,100,18,25,80,2173,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.7,3015
1993-04-23,1993,4,23,1992,3537,0.41,3,54,13,14,19,117,217,0.06,1100,2220,46,5,11,61,2097,100,18,25,80,2214,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.1,32.1,32.1,32.1,124.6,2991
1993-04-24,1993,4,24,1992,3553,0.41,3,54,13,14,19,117,217,0.06,1100,2236,46,5,11,61,2113,100,18,25,80,2230,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,32.0,32.0,32.0,32.0,124.2,2981
1993-04-25,1993,4,25,1992,3573,0.41,3,54,13,14,19,117,217,0.06,1100,2256,46,5,11,61,2133,100,18,25,80,2250,1243,275,275,275,275,990.0,974.8,0.93,0.48,988.6,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,123.8,2970
1993-04-26,1993,4,26,1992,3573,0.41,3,54,13,14,19,117,217,0.06,1100,2256,46,5,11,61,2133,100,18,25,80,2250,1243,275,275,275,275,990.0,974.8,0.93,0.48,988.6,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,123.8,2970
1993-04-27,1993,4,27,1992,3537,0.41,3,54,13,14,19,117,217,0.06,1100,2220,46,5,11,61,2097,100,18,25,80,2214,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.1,32.1,32.1,32.1,124.6,2991
1993-04-28,1993,4,28,1992,3512,0.41,3,54,13,14,19,117,217,0.06,1100,2195,46,5,11,61,2072,100,18,25,80,2189,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.3,32.3,32.3,32.3,125.3,3006
1993-04-29,1993,4,29,1992,3496,0.41,3,54,13,14,19,117,217,0.06,1100,2179,46,5,11,61,2056,100,18,25,80,2173,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.7,3015
1993-04-30,1993,4,30,1992,3470,0.41,3,54,13,14,19,117,217,0.06,1100,2153,46,5,11,61,2030,100,18,25,80,2147,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.6,32.6,32.6,32.6,126.3,3031
1993-05-01,1993,5,1,1992,3417,0.25,2,65,14,17,23,202,321,0.09,1100,1996,35,4,8,57,1892,100,18,25,80,2094,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,127.6,3062
1993-05-02,1993,5,2,1992,3332,0.25,2,65,14,17,23,202,321,0.1,1100,1911,35,4,8,57,1807,100,18,25,80,2009,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.4,33.4,33.4,33.4,129.7,3113
1993-05-03,1993,5,3,1992,3227,0.25,2,65,14,17,23,202,321,0.1,1100,1806,35,4,8,57,1702,100,18,25,80,1904,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.1,34.1,34.1,34.1,132.3,3175
1993-05-04,1993,5,4,1992,3141,0.25,2,65,14,17,23,202,321,0.1,1100,1720,35,4,8,57,1616,100,18,25,80,1818,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.6,34.6,34.6,34.6,134.4,3225
1993-05-05,1993,5,5,1992,3072,0.25,2,65,14,17,23,202,321,0.1,1100,1651,35,4,8,57,1547,100,18,25,80,1749,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,136.3,3270
1993-05-06,1993,5,6,1992,3004,0.25,2,65,14,17,23,202,321,0.11,1100,1583,35,4,8,57,1479,100,18,25,80,1681,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.6,35.6,35.6,35.6,138.1,3314
1993-05-07,1993,5,7,1992,2931,0.25,2,65,14,17,23,202,321,0.11,1100,1510,35,4,8,57,1406,100,18,25,80,1608,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.1,36.1,36.1,36.1,140.1,3361
1993-05-08,1993,5,8,1992,2840,0.25,2,65,14,17,23,202,321,0.11,1100,1419,35,4,8,57,1315,100,18,25,80,1517,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.5,3421
1993-05-09,1993,5,9,1992,2802,0.25,2,65,14,17,23,202,321,0.11,1100,1381,35,4,8,57,1277,100,18,25,80,1479,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,143.6,3445
1993-05-10,1993,5,10,1992,2749,0.25,2,65,14,17,23,202,321,0.12,1100,1328,35,4,8,57,1224,100,18,25,80,1426,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.0,3480
1993-05-11,1993,5,11,1992,2703,0.32,2,65,14,17,23,202,321,0.12,1100,1282,35,4,8,57,1178,100,18,25,80,1380,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.3,3510
1993-05-12,1993,5,12,1992,2640,0.32,2,65,14,17,23,202,321,0.12,1100,1219,34,4,8,57,1115,100,18,25,80,1317,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.1,38.1,38.1,38.1,148.0,3551
1993-05-13,1993,5,13,1992,2575,0.32,2,65,14,17,23,202,321,0.12,1100,1154,35,3,8,57,1050,100,18,25,80,1252,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.8,3594
1993-05-14,1993,5,14,1992,2542,0.32,2,65,14,17,23,202,321,0.13,1100,1121,35,4,8,57,1017,100,18,25,80,1219,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.7,3615
1993-05-15,1993,5,15,1992,2487,0.32,2,65,14,17,23,202,321,0.13,1100,1066,35,4,8,57,962,100,18,25,80,1164,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,152.2,3652
1993-05-16,1993,5,16,1992,2411,0.32,2,65,14,17,23,202,321,0.13,1100,990,35,4,8,57,886,100,18,25,80,1088,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.4,3706
1993-05-17,1993,5,17,1992,2363,0.32,2,65,14,17,23,202,321,0.14,1100,942,35,4,8,57,838,100,18,25,80,1040,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,155.8,3738
1993-05-18,1993,5,18,1992,2310,0.32,2,65,14,17,23,202,321,0.14,1100,889,35,4,8,57,785,100,18,25,80,987,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,157.3,3774
1993-05-19,1993,5,19,1992,2266,0.32,2,65,14,17,23,202,321,0.14,1100,845,35,4,8,57,741,100,18,25,80,943,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.5,3803
1993-05-20,1993,5,20,1992,2217,0.32,2,65,14,17,23,202,321,0.14,1100,796,35,4,8,57,692,100,18,25,80,894,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.8,3835
1993-05-21,1993,5,21,1992,2169,0.39,2,65,14,17,23,202,321,0.15,1100,748,35,4,8,53,647,100,18,25,76,849,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.2,3867
1993-05-22,1993,5,22,1992,2139,0.39,2,65,14,17,23,202,321,0.15,1100,718,35,4,8,51,619,100,18,25,74,821,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.0,3887
1993-05-23,1993,5,23,1992,2112,0.39,2,65,14,17,23,202,321,0.15,1100,691,35,4,8,49,595,100,18,25,72,797,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.7,3905
