Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1994-01-18,1994,1,18,1993,550,0.86,4,34,5,4,3,45,91,0.17,459,0,0,0,0,0,0,34,5,4,3,45,502,153,153,153,0,990.0,966.1,0.21,0.06,989.7,3,23.5,23.5,23.5,23.6,0.92,0.92,0.92,0.0,32.4,32.4,32.4,0.0,94.2,2261
1994-01-19,1994,1,19,1993,550,0.86,4,34,5,4,3,45,91,0.17,459,0,0,0,0,0,0,34,5,4,3,45,502,153,153,153,0,990.0,966.1,0.21,0.06,989.7,3,23.5,23.5,23.5,23.6,0.92,0.92,0.92,0.0,32.4,32.4,32.4,0.0,94.2,2261
1994-01-20,1994,1,20,1993,550,0.86,4,34,5,4,3,45,91,0.17,459,0,0,0,0,0,0,34,5,4,3,45,502,153,153,153,0,990.0,966.1,0.21,0.06,989.7,3,23.5,23.5,23.5,23.6,0.92,0.92,0.92,0.0,32.4,32.4,32.4,0.0,94.2,2261
1994-01-21,1994,1,21,1993,562,0.78,4,34,5,4,3,45,91,0.16,471,0,0,0,0,0,0,34,5,4,3,45,514,157,157,157,0,990.0,966.1,0.22,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,33.2,33.2,33.2,0.0,96.5,2316
1994-01-22,1994,1,22,1993,566,0.78,4,34,5,4,3,45,91,0.16,475,0,0,0,0,0,0,34,5,4,3,45,518,158,158,158,0,990.0,966.2,0.22,0.07,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,33.4,33.4,33.4,0.0,97.3,2335
1994-01-23,1994,1,23,1993,566,0.78,4,34,5,4,3,45,91,0.16,475,0,0,0,0,0,0,34,5,4,3,45,518,158,158,158,0,990.0,966.2,0.22,0.07,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,33.4,33.4,33.4,0.0,97.3,2335
1994-01-24,1994,1,24,1993,595,0.78,4,34,5,4,3,45,91,0.15,504,0,0,0,0,0,0,34,5,4,3,45,547,168,168,168,0,990.0,966.3,0.24,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,35.3,35.3,35.3,0.0,102.8,2468
1994-01-25,1994,1,25,1993,601,0.78,4,34,5,4,3,45,91,0.15,510,0,0,0,0,0,0,34,5,4,3,45,553,170,170,170,0,990.0,966.3,0.24,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,35.7,35.7,35.7,0.0,104.0,2495
1994-01-26,1994,1,26,1993,615,0.78,4,34,5,4,3,45,91,0.15,524,0,0,0,0,0,0,34,5,4,3,45,567,174,174,174,0,990.0,966.4,0.25,0.08,989.7,3,23.1,23.1,23.1,23.3,0.93,0.93,0.93,0.0,36.6,36.6,36.6,0.0,106.6,2559
1994-01-27,1994,1,27,1993,618,0.78,4,34,5,4,3,45,91,0.15,527,0,0,0,0,0,0,34,5,4,3,45,570,175,175,175,0,990.0,966.4,0.25,0.08,989.7,3,23.1,23.1,23.1,23.3,0.93,0.93,0.93,0.0,36.8,36.8,36.8,0.0,107.2,2572
1994-01-28,1994,1,28,1993,636,0.78,4,34,5,4,3,45,91,0.14,545,0,0,0,0,0,0,34,5,4,3,45,588,181,181,181,0,990.0,966.4,0.26,0.09,989.7,3,23.0,23.0,23.0,23.2,0.93,0.93,0.93,0.0,38.0,38.0,38.0,0.0,110.7,2655
1994-01-29,1994,1,29,1993,712,0.78,4,34,5,4,3,45,91,0.13,621,0,0,0,0,0,0,34,5,4,3,45,664,207,207,207,0,990.0,966.7,0.3,0.12,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,42.8,42.8,42.8,0.0,125.4,3008
1994-01-30,1994,1,30,1993,673,0.78,4,34,5,4,3,45,91,0.14,582,0,0,0,0,0,0,34,5,4,3,45,625,194,194,194,0,990.0,966.6,0.28,0.1,989.6,3,22.8,22.8,22.8,23.0,0.93,0.93,0.93,0.0,40.3,40.3,40.3,0.0,117.6,2822
1994-01-31,1994,1,31,1993,673,0.78,4,34,5,4,3,45,91,0.14,582,0,0,0,0,0,0,34,5,4,3,45,625,194,194,194,0,990.0,966.6,0.28,0.1,989.6,3,22.8,22.8,22.8,23.0,0.93,0.93,0.93,0.0,40.3,40.3,40.3,0.0,117.6,2822
1994-02-01,1994,2,1,1993,684,0.77,4,36,6,5,4,54,105,0.15,579,0,0,0,0,0,0,36,6,5,4,54,626,193,193,193,0,990.0,966.6,0.28,0.1,989.6,3,22.7,22.7,22.7,23.0,0.93,0.93,0.93,0.0,40.1,40.1,40.1,0.0,116.8,2803
1994-02-02,1994,2,2,1993,688,0.77,4,36,6,5,4,54,105,0.15,583,0,0,0,0,0,0,36,6,5,4,54,630,194,194,194,0,990.0,966.7,0.28,0.1,989.6,3,22.7,22.7,22.7,23.0,0.93,0.93,0.93,0.0,40.3,40.3,40.3,0.0,117.5,2820
1994-02-03,1994,2,3,1993,702,0.77,4,36,6,5,4,54,105,0.15,597,0,0,0,0,0,0,36,6,5,4,54,644,199,199,199,0,990.0,966.7,0.29,0.11,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,41.2,41.2,41.2,0.0,120.4,2888
1994-02-04,1994,2,4,1993,712,0.77,4,36,6,5,4,54,105,0.15,607,0,0,0,0,0,0,36,6,5,4,54,654,202,202,202,0,990.0,966.7,0.3,0.11,989.6,3,22.6,22.6,22.6,22.8,0.93,0.93,0.93,0.0,41.8,41.8,41.8,0.0,122.2,2933
1994-02-05,1994,2,5,1993,720,0.77,4,36,6,5,4,54,105,0.15,615,0,0,0,0,0,0,36,6,5,4,54,662,205,205,205,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,42.3,42.3,42.3,0.0,123.9,2973
1994-02-06,1994,2,6,1993,728,0.77,4,36,6,5,4,54,105,0.14,623,0,0,0,0,0,0,36,6,5,4,54,670,207,207,207,0,990.0,966.8,0.31,0.12,989.6,3,22.5,22.5,22.5,22.8,0.94,0.94,0.94,0.0,42.8,42.8,42.8,0.0,125.5,3011
1994-02-07,1994,2,7,1993,733,0.77,4,36,6,5,4,54,105,0.14,628,0,0,0,0,0,0,36,6,5,4,54,675,209,209,209,0,990.0,966.8,0.31,0.12,989.6,3,22.4,22.4,22.4,22.7,0.94,0.94,0.94,0.0,43.1,43.1,43.1,0.0,126.5,3036
1994-02-08,1994,2,8,1993,743,0.77,4,36,6,5,4,54,105,0.14,638,0,0,0,0,0,0,36,6,5,4,54,685,212,212,212,0,990.0,966.9,0.32,0.12,989.6,3,22.4,22.4,22.4,22.7,0.94,0.94,0.94,0.0,43.7,43.7,43.7,0.0,128.4,3080
1994-02-09,1994,2,9,1993,754,0.77,4,36,6,5,4,54,105,0.14,649,0,0,0,0,0,0,36,6,5,4,54,696,216,216,216,0,990.0,966.9,0.32,0.12,989.6,3,22.3,22.3,22.3,22.6,0.94,0.94,0.94,0.0,44.4,44.4,44.4,0.0,130.4,3129
1994-02-10,1994,2,10,1993,768,0.77,4,36,6,5,4,54,105,0.14,663,0,0,0,0,0,0,36,6,5,4,54,710,165,165,165,165,990.0,967.0,0.33,0.13,989.5,4,22.4,22.4,22.4,22.4,0.92,0.92,0.92,0.92,33.5,33.5,33.5,33.5,130.0,3118
1994-02-11,1994,2,11,1993,779,0.7000000000000001,4,36,6,5,4,54,105,0.13,674,0,0,0,0,0,0,36,6,5,4,54,721,168,168,168,168,990.0,967.0,0.34,0.13,989.5,4,22.3,22.3,22.3,22.3,0.92,0.92,0.92,0.92,34.0,34.0,34.0,34.0,131.9,3164
1994-02-12,1994,2,12,1993,794,0.7000000000000001,4,36,6,5,4,54,105,0.13,689,0,0,0,0,0,0,36,6,5,4,54,736,172,172,172,172,990.0,967.1,0.34,0.14,989.5,4,22.2,22.2,22.2,22.2,0.92,0.92,0.92,0.92,34.7,34.7,34.7,34.7,134.5,3227
1994-02-13,1994,2,13,1993,803,0.7000000000000001,4,36,6,5,4,54,105,0.13,698,0,0,0,0,0,0,36,6,5,4,54,745,174,174,174,174,990.0,967.1,0.35,0.14,989.5,4,22.2,22.2,22.2,22.2,0.92,0.92,0.92,0.92,35.1,35.1,35.1,35.1,136.1,3266
1994-02-14,1994,2,14,1993,817,0.7000000000000001,4,36,6,5,4,54,105,0.13,712,0,0,0,0,0,0,36,6,5,4,54,759,178,178,178,178,990.0,967.2,0.36,0.15,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,35.7,35.7,35.7,35.7,138.5,3324
1994-02-15,1994,2,15,1993,825,0.7000000000000001,4,36,6,5,4,54,105,0.13,720,0,0,0,0,0,0,36,6,5,4,54,767,180,180,180,180,990.0,967.2,0.36,0.15,989.5,4,22.1,22.1,22.1,22.1,0.93,0.93,0.93,0.93,36.1,36.1,36.1,36.1,139.9,3357
1994-02-16,1994,2,16,1993,847,0.7000000000000001,4,36,6,5,4,54,105,0.12,742,0,0,0,0,0,0,36,6,5,4,54,789,185,185,185,185,990.0,967.3,0.38,0.16,989.5,4,21.9,21.9,21.9,21.9,0.93,0.93,0.93,0.93,37.0,37.0,37.0,37.0,143.6,3446
1994-02-17,1994,2,17,1993,858,0.7000000000000001,4,36,6,5,4,54,105,0.12,753,0,0,0,0,0,0,36,6,5,4,54,800,188,188,188,188,990.0,967.3,0.39,0.17,989.4,4,21.9,21.9,21.9,21.9,0.93,0.93,0.93,0.93,37.5,37.5,37.5,37.5,145.4,3489
1994-02-18,1994,2,18,1993,876,0.7000000000000001,4,36,6,5,4,54,105,0.12,771,0,0,0,0,0,0,36,6,5,4,54,818,192,192,192,192,990.0,967.4,0.4,0.18,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,38.3,38.3,38.3,38.3,148.4,3562
1994-02-19,1994,2,19,1993,885,0.7000000000000001,4,36,6,5,4,54,105,0.12,780,0,0,0,0,0,0,36,6,5,4,54,827,195,195,195,195,990.0,967.4,0.41,0.18,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,38.6,38.6,38.6,38.6,149.8,3594
1994-02-20,1994,2,20,1993,905,0.7000000000000001,4,36,6,5,4,54,105,0.12,800,0,0,0,0,0,0,36,6,5,4,54,847,200,200,200,200,990.0,967.5,0.43,0.19,989.4,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,153.1,3675
1994-02-21,1994,2,21,1993,914,0.66,3,43,7,5,4,78,137,0.15,777,0,0,0,0,0,0,43,7,5,4,78,832,194,194,194,194,990.0,967.6,0.42,0.18,989.4,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,38.2,38.2,38.2,38.2,148.3,3560
1994-02-22,1994,2,22,1993,932,0.66,3,43,7,5,4,78,137,0.15,795,0,0,0,0,0,0,43,7,5,4,78,850,198,198,198,198,990.0,967.6,0.43,0.19,989.4,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,39.0,39.0,39.0,39.0,151.4,3633
1994-02-23,1994,2,23,1993,951,0.66,3,43,7,5,4,78,137,0.14,814,0,0,0,0,0,0,43,7,5,4,78,869,203,203,203,203,990.0,967.7,0.45,0.2,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,39.8,39.8,39.8,39.8,154.5,3707
1994-02-24,1994,2,24,1993,971,0.66,3,43,7,5,4,78,137,0.14,834,0,0,0,0,0,0,43,7,5,4,78,889,208,208,208,208,990.0,967.8,0.47,0.22,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,157.8,3786
1994-02-25,1994,2,25,1993,989,0.66,3,43,7,5,4,78,137,0.14,852,0,0,0,0,0,0,43,7,5,4,78,907,213,213,213,213,990.0,967.9,0.49,0.23,989.3,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.7,3855
1994-02-26,1994,2,26,1993,1025,0.66,3,43,7,5,4,78,137,0.13,888,0,0,0,0,0,0,43,7,5,4,78,943,222,222,222,222,990.0,968.0,0.52,0.26,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,166.5,3995
1994-02-27,1994,2,27,1993,1050,0.66,3,43,7,5,4,78,137,0.13,913,0,0,0,0,0,0,43,7,5,4,78,968,228,228,228,228,990.0,968.1,0.54,0.28,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.6,43.6,43.6,43.6,170.6,4094
1994-02-28,1994,2,28,1993,1066,0.66,3,43,7,5,4,78,137,0.13,929,0,0,0,0,0,0,43,7,5,4,78,984,232,232,232,232,990.0,968.1,0.56,0.29,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,173.1,4154
1994-03-01,1994,3,1,1993,1085,0.64,3,49,9,9,9,107,183,0.17,902,0,0,0,0,0,0,49,9,9,9,107,969,225,225,225,225,990.0,968.2,0.54,0.27,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.8,42.8,42.8,42.8,167.3,4015
1994-03-02,1994,3,2,1993,1095,0.64,3,49,9,9,9,107,183,0.17,912,0,0,0,0,0,0,49,9,9,9,107,979,228,228,228,228,990.0,968.2,0.55,0.28,989.2,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.2,43.2,43.2,43.2,169.0,4055
1994-03-03,1994,3,3,1993,1117,0.64,3,49,9,9,9,107,183,0.16,934,0,0,0,0,0,0,49,9,9,9,107,1001,233,233,233,233,990.0,968.3,0.57,0.3,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.0,44.0,44.0,44.0,172.3,4136
1994-03-04,1994,3,4,1993,1132,0.64,3,49,9,9,9,107,183,0.16,949,0,0,0,0,0,0,49,9,9,9,107,1016,237,237,237,237,990.0,968.3,0.59,0.31,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.5,44.5,44.5,44.5,174.6,4189
1994-03-05,1994,3,5,1993,1151,0.64,3,49,9,9,9,107,183,0.16,968,0,0,0,0,0,0,49,9,9,9,107,1035,242,242,242,242,990.0,968.4,0.6,0.32,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.2,45.2,45.2,45.2,177.2,4253
1994-03-06,1994,3,6,1993,1195,0.64,3,49,9,9,9,107,183,0.15,1012,0,0,0,0,0,0,49,9,9,9,107,1079,253,253,253,253,990.0,968.5,0.67,0.37,989.0,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.8,4386
1994-03-07,1994,3,7,1993,1208,0.64,3,49,9,9,9,107,183,0.15,1025,0,0,0,0,0,0,49,9,9,9,107,1092,256,256,256,256,990.0,968.6,0.69,0.38,988.9,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.3,4423
1994-03-08,1994,3,8,1993,1260,0.64,3,49,9,9,9,107,183,0.15,1077,0,0,0,0,0,0,49,9,9,9,107,1144,269,269,269,269,990.0,968.7,0.76,0.45,988.8,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.1,4563
1994-03-09,1994,3,9,1993,1314,0.64,3,49,9,9,9,107,183,0.14,1100,31,8,1,1,1,18,57,10,10,10,125,1178,275,275,275,275,990.0,968.9,0.81,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.2,4589
1994-03-10,1994,3,10,1993,1327,0.64,3,49,9,9,9,107,183,0.14,1100,44,11,2,2,2,26,60,11,11,11,133,1183,275,275,275,275,990.0,968.9,0.82,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.7,4576
1994-03-11,1994,3,11,1993,1383,0.65,3,49,9,9,9,107,183,0.13,1100,100,26,4,4,4,58,75,13,13,13,165,1203,275,275,275,275,990.0,969.1,0.85,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.5,4524
1994-03-12,1994,3,12,1993,1414,0.65,3,49,9,9,9,107,183,0.13,1100,131,35,6,6,6,76,84,15,15,15,183,1215,275,275,275,275,990.0,969.2,0.87,0.48,988.7,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.3,4494
1994-03-13,1994,3,13,1993,1446,0.65,3,49,9,9,9,107,183,0.13,1100,163,43,8,8,8,95,92,17,17,17,202,1226,275,275,275,275,990.0,969.3,0.88,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,186.0,4463
1994-03-14,1994,3,14,1993,1484,0.65,3,49,9,9,9,107,183,0.12,1100,201,50,9,9,9,121,100,18,18,18,228,1236,275,275,275,275,990.0,969.4,0.91,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.4,4426
1994-03-15,1994,3,15,1993,1494,0.65,3,49,9,9,9,107,183,0.12,1100,211,51,9,10,10,131,100,18,19,19,238,1237,275,275,275,275,990.0,969.5,0.91,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.1,4417
1994-03-16,1994,3,16,1993,1532,0.65,3,49,9,9,9,107,183,0.12,1100,249,51,9,12,12,164,100,18,21,21,271,1239,275,275,275,275,990.0,969.6,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.8,4386
1994-03-17,1994,3,17,1993,1570,0.65,3,49,9,9,9,107,183,0.12,1100,287,51,8,14,14,199,100,18,23,23,306,1241,275,275,275,275,990.0,969.7,0.92,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.4,4353
1994-03-18,1994,3,18,1993,1609,0.65,3,49,9,9,9,107,183,0.11,1100,326,51,9,16,16,234,100,18,25,25,341,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,180.0,4320
1994-03-19,1994,3,19,1993,1631,0.65,3,49,9,9,9,107,183,0.11,1100,348,51,9,16,17,255,100,18,25,26,362,1243,275,275,275,275,990.0,969.9,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,179.3,4302
1994-03-20,1994,3,20,1993,1693,0.65,3,49,9,9,9,107,183,0.11,1100,410,51,9,16,20,314,100,18,25,29,421,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.2,45.2,45.2,45.2,177.2,4251
1994-03-21,1994,3,21,1993,1712,0.66,3,49,9,9,9,107,183,0.11,1100,429,51,9,16,21,332,100,18,25,30,439,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.0,45.0,45.0,45.0,176.5,4236
1994-03-22,1994,3,22,1993,1725,0.66,3,49,9,9,9,107,183,0.11,1100,442,51,9,16,21,344,100,18,25,30,451,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,176.0,4225
1994-03-23,1994,3,23,1993,1748,0.66,3,49,9,9,9,107,183,0.1,1100,465,51,9,16,22,366,100,18,25,31,473,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.3,4206
1994-03-24,1994,3,24,1993,1760,0.66,3,49,9,9,9,107,183,0.1,1100,477,50,9,16,23,378,100,18,25,32,485,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,174.8,4195
1994-03-25,1994,3,25,1993,1783,0.66,3,49,9,9,9,107,183,0.1,1100,500,51,8,15,24,399,100,18,25,33,506,1243,275,275,275,275,990.0,970.4,0.93,0.48,988.6,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.4,44.4,44.4,44.4,174.0,4176
1994-03-26,1994,3,26,1993,1807,0.66,3,49,9,9,9,107,183,0.1,1100,524,51,8,15,25,422,100,18,25,34,529,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.2,4155
1994-03-27,1994,3,27,1993,1832,0.66,3,49,9,9,9,107,183,0.1,1100,549,51,8,15,27,446,100,18,25,36,553,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,172.2,4133
1994-03-28,1994,3,28,1993,1832,0.66,3,49,9,9,9,107,183,0.1,1100,549,51,8,15,27,446,100,18,25,36,553,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,172.2,4133
1994-03-29,1994,3,29,1993,1834,0.66,3,49,9,9,9,107,183,0.1,1100,551,51,9,16,27,448,100,18,25,36,555,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,172.1,4131
1994-03-30,1994,3,30,1993,1839,0.66,3,49,9,9,9,107,183,0.1,1100,556,51,9,16,27,453,100,18,25,36,560,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,172.0,4127
1994-03-31,1994,3,31,1993,1835,0.66,3,49,9,9,9,107,183,0.1,1100,552,51,9,16,27,449,100,18,25,36,556,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,172.1,4130
1994-04-01,1994,4,1,1993,1832,0.7000000000000001,4,45,11,10,10,72,148,0.08,1100,584,55,7,15,39,467,100,18,25,49,539,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,172.2,4133
1994-04-02,1994,4,2,1993,1832,0.7000000000000001,4,45,11,10,10,72,148,0.08,1100,584,55,7,15,39,467,100,18,25,49,539,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,172.2,4133
1994-04-03,1994,4,3,1993,1832,0.7000000000000001,4,45,11,10,10,72,148,0.08,1100,584,55,7,15,39,467,100,18,25,49,539,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,172.2,4133
1994-04-04,1994,4,4,1993,1807,0.7000000000000001,4,45,11,10,10,72,148,0.08,1100,559,55,7,15,37,444,100,18,25,47,516,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.2,4155
1994-04-05,1994,4,5,1993,1801,0.7000000000000001,4,45,11,10,10,72,148,0.08,1100,553,55,7,15,37,439,100,18,25,47,511,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.4,4161
1994-04-06,1994,4,6,1993,1783,0.7000000000000001,4,45,11,10,10,72,148,0.08,1100,535,55,7,15,36,422,100,18,25,46,494,1243,275,275,275,275,990.0,970.4,0.93,0.48,988.6,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.4,44.4,44.4,44.4,174.0,4176
1994-04-07,1994,4,7,1993,1767,0.7000000000000001,4,45,11,10,10,72,148,0.08,1100,519,55,7,15,35,407,100,18,25,45,479,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,174.6,4189
1994-04-08,1994,4,8,1993,1751,0.7000000000000001,4,45,11,10,10,72,148,0.08,1100,503,55,7,15,34,392,100,18,25,44,464,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.1,4203
1994-04-09,1994,4,9,1993,1745,0.7000000000000001,4,45,11,10,10,72,148,0.08,1100,497,55,7,15,33,387,100,18,25,43,459,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.3,4207
1994-04-10,1994,4,10,1993,1716,0.7000000000000001,4,45,11,10,10,72,148,0.09,1100,468,55,7,15,31,359,100,18,25,41,431,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.0,45.0,45.0,45.0,176.4,4232
1994-04-11,1994,4,11,1993,1693,0.75,4,45,11,10,10,72,148,0.09,1100,445,55,7,15,30,338,100,18,25,40,410,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.2,45.2,45.2,45.2,177.2,4251
1994-04-12,1994,4,12,1993,1652,0.75,4,45,11,10,10,72,148,0.09,1100,404,54,7,15,27,299,100,18,25,37,371,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.6,4285
1994-04-13,1994,4,13,1993,1619,0.75,4,45,11,10,10,72,148,0.09,1100,371,55,6,15,25,269,100,18,25,35,341,1243,275,275,275,275,990.0,969.9,0.93,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.8,45.8,45.8,45.8,179.7,4312
1994-04-14,1994,4,14,1993,1589,0.75,4,45,11,10,10,72,148,0.09,1100,341,55,7,14,23,241,100,18,25,33,313,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.7,4337
1994-04-15,1994,4,15,1993,1559,0.75,4,45,11,10,10,72,148,0.09,1100,311,55,7,15,21,213,100,18,25,31,285,1243,275,275,275,275,990.0,969.7,0.93,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.7,4361
1994-04-16,1994,4,16,1993,1528,0.75,4,45,11,10,10,72,148,0.1,1100,280,55,7,15,18,184,100,18,25,28,256,1243,275,275,275,275,990.0,969.6,0.93,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.8,4386
1994-04-17,1994,4,17,1993,1528,0.75,4,45,11,10,10,72,148,0.1,1100,280,55,7,15,18,184,100,18,25,28,256,1243,275,275,275,275,990.0,969.6,0.93,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.8,4387
1994-04-18,1994,4,18,1993,1492,0.75,4,45,11,10,10,72,148,0.1,1100,244,55,7,15,16,151,100,18,25,26,223,1243,275,275,275,275,990.0,969.5,0.93,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,46.9,46.9,46.9,46.9,184.0,4415
1994-04-19,1994,4,19,1993,1466,0.75,4,45,11,10,10,72,148,0.1,1100,218,55,7,14,14,126,100,18,24,24,198,1242,275,275,275,275,990.0,969.4,0.93,0.48,988.6,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,184.9,4437
1994-04-20,1994,4,20,1993,1446,0.75,4,45,11,10,10,72,148,0.1,1100,198,55,6,13,13,109,100,18,23,23,181,1241,275,275,275,275,990.0,969.3,0.92,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.6,4454
1994-04-21,1994,4,21,1993,1431,0.84,4,45,11,10,10,72,148,0.1,1100,183,55,7,12,12,96,100,18,22,22,168,1240,275,275,275,275,990.0,969.3,0.92,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.1,4467
1994-04-22,1994,4,22,1993,1392,0.84,4,45,11,10,10,72,148,0.11,1100,144,43,7,9,9,73,88,18,19,19,145,1226,275,275,275,275,990.0,969.1,0.88,0.48,988.6,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.9,4508
1994-04-23,1994,4,23,1993,1355,0.84,4,45,11,10,10,72,148,0.11,1100,107,32,7,7,7,53,77,18,17,17,125,1212,275,275,275,275,990.0,969.0,0.86,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.3,4543
1994-04-24,1994,4,24,1993,1327,0.84,4,45,11,10,10,72,148,0.11,1100,79,24,5,5,5,38,69,16,15,15,110,1201,275,275,275,275,990.0,968.9,0.85,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.4,4570
1994-04-25,1994,4,25,1993,1297,0.84,4,45,11,10,10,72,148,0.11,1100,49,15,3,3,3,24,60,14,13,13,96,1188,275,275,275,275,990.0,968.8,0.83,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.6,4599
1994-04-26,1994,4,26,1993,1255,0.84,4,45,11,10,10,72,148,0.12,1100,7,2,0,0,0,3,47,11,10,10,75,1169,275,275,275,275,990.0,968.7,0.8,0.48,988.7,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
1994-04-27,1994,4,27,1993,1216,0.84,4,45,11,10,10,72,148,0.12,1068,0,0,0,0,0,0,45,11,10,10,72,1134,267,267,267,267,990.0,968.6,0.75,0.44,988.8,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.3,4567
1994-04-28,1994,4,28,1993,1195,0.84,4,45,11,10,10,72,148,0.12,1047,0,0,0,0,0,0,45,11,10,10,72,1113,261,261,261,261,990.0,968.5,0.72,0.41,988.9,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,188.0,4510
1994-04-29,1994,4,29,1993,1172,0.84,4,45,11,10,10,72,148,0.13,1024,0,0,0,0,0,0,45,11,10,10,72,1090,256,256,256,256,990.0,968.4,0.68,0.38,988.9,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.3,4446
1994-04-30,1994,4,30,1993,1151,0.84,4,45,11,10,10,72,148,0.13,1003,0,0,0,0,0,0,45,11,10,10,72,1069,250,250,250,250,990.0,968.4,0.65,0.35,989.0,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.8,4386
1994-05-01,1994,5,1,1993,1127,0.93,5,42,9,8,6,82,147,0.13,980,0,0,0,0,0,0,42,9,8,6,82,1039,245,245,245,245,990.0,968.3,0.61,0.33,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.9,45.9,45.9,45.9,180.0,4320
1994-05-02,1994,5,2,1993,1117,0.93,5,42,9,8,6,82,147,0.13,970,0,0,0,0,0,0,42,9,8,6,82,1029,242,242,242,242,990.0,968.3,0.6,0.33,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,178.6,4285
1994-05-03,1994,5,3,1993,1089,0.93,5,42,9,8,6,82,147,0.13,942,0,0,0,0,0,0,42,9,8,6,82,1001,235,235,235,235,990.0,968.2,0.57,0.3,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,174.7,4192
1994-05-04,1994,5,4,1993,1080,0.93,5,42,9,8,6,82,147,0.14,933,0,0,0,0,0,0,42,9,8,6,82,992,233,233,233,233,990.0,968.2,0.56,0.3,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,173.3,4159
1994-05-05,1994,5,5,1993,1050,0.93,5,42,9,8,6,82,147,0.14,903,0,0,0,0,0,0,42,9,8,6,82,962,225,225,225,225,990.0,968.1,0.54,0.27,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,168.7,4048
1994-05-06,1994,5,6,1993,1025,0.93,5,42,9,8,6,82,147,0.14,878,0,0,0,0,0,0,42,9,8,6,82,937,219,219,219,219,990.0,968.0,0.51,0.25,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,164.5,3948
1994-05-07,1994,5,7,1993,989,0.93,5,42,9,8,6,82,147,0.15,842,0,0,0,0,0,0,42,9,8,6,82,901,210,210,210,210,990.0,967.9,0.48,0.22,989.3,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.7,3808
1994-05-08,1994,5,8,1993,952,0.93,5,42,9,8,6,82,147,0.15,805,0,0,0,0,0,0,42,9,8,6,82,864,201,201,201,201,990.0,967.7,0.45,0.19,989.4,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,39.3,39.3,39.3,39.3,152.6,3662
1994-05-09,1994,5,9,1993,924,0.93,5,42,9,8,6,82,147,0.16,777,0,0,0,0,0,0,42,9,8,6,82,836,194,194,194,194,990.0,967.6,0.42,0.18,989.4,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,38.2,38.2,38.2,38.2,148.1,3555
1994-05-10,1994,5,10,1993,891,0.93,5,42,9,8,6,82,147,0.16,744,0,0,0,0,0,0,42,9,8,6,82,803,186,186,186,186,990.0,967.5,0.39,0.16,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,36.8,36.8,36.8,36.8,142.8,3426
1994-05-11,1994,5,11,1993,858,0.96,5,42,9,8,6,82,147,0.17,711,0,0,0,0,0,0,42,9,8,6,82,770,177,177,177,177,990.0,967.3,0.36,0.15,989.5,4,21.9,21.9,21.9,21.9,0.92,0.92,0.92,0.92,35.4,35.4,35.4,35.4,137.2,3292
1994-05-12,1994,5,12,1993,834,0.96,5,42,9,8,6,82,147,0.18,687,0,0,0,0,0,0,42,9,8,6,82,746,171,171,171,171,990.0,967.2,0.35,0.14,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,34.3,34.3,34.3,34.3,133.1,3193
1994-05-13,1994,5,13,1993,794,0.96,5,42,9,8,6,82,147,0.19,647,0,0,0,0,0,0,42,9,8,6,82,706,215,215,215,0,990.0,967.1,0.33,0.12,989.5,3,22.1,22.1,22.1,22.5,0.94,0.94,0.94,0.0,43.9,43.9,43.9,0.0,128.9,3094
1994-05-14,1994,5,14,1993,760,0.96,5,42,9,8,6,82,147,0.19,613,0,0,0,0,0,0,42,9,8,6,82,672,204,204,204,0,990.0,966.9,0.31,0.11,989.6,3,22.3,22.3,22.3,22.6,0.93,0.93,0.93,0.0,41.9,41.9,41.9,0.0,122.5,2938
1994-05-15,1994,5,15,1993,733,0.96,5,42,9,8,6,82,147,0.2,586,0,0,0,0,0,0,42,9,8,6,82,645,195,195,195,0,990.0,966.8,0.29,0.1,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,40.2,40.2,40.2,0.0,117.2,2812
1994-05-16,1994,5,16,1993,705,0.96,5,42,9,8,6,82,147,0.21,558,0,0,0,0,0,0,42,9,8,6,82,617,186,186,186,0,990.0,966.7,0.28,0.09,989.6,3,22.7,22.7,22.7,22.9,0.93,0.93,0.93,0.0,38.4,38.4,38.4,0.0,111.9,2684
1994-05-17,1994,5,17,1993,673,0.96,5,42,9,8,6,82,147,0.22,526,0,0,0,0,0,0,42,9,8,6,82,585,175,175,175,0,990.0,966.6,0.26,0.08,989.7,3,22.9,22.9,22.9,23.1,0.92,0.92,0.92,0.0,36.4,36.4,36.4,0.0,105.8,2538
1994-05-18,1994,5,18,1993,636,0.96,5,42,9,8,6,82,147,0.23,489,0,0,0,0,0,0,42,9,8,6,82,548,163,163,163,0,990.0,966.4,0.24,0.07,989.7,3,23.1,23.1,23.1,23.2,0.92,0.92,0.92,0.0,34.0,34.0,34.0,0.0,99.0,2375
1994-05-19,1994,5,19,1993,615,0.96,5,42,9,8,6,82,147,0.24,468,0,0,0,0,0,0,42,9,8,6,82,527,156,156,156,0,990.0,966.4,0.23,0.06,989.7,3,23.2,23.2,23.2,23.3,0.92,0.92,0.92,0.0,32.6,32.6,32.6,0.0,94.8,2276
1994-05-20,1994,5,20,1993,595,0.96,5,42,9,8,6,82,147,0.25,448,0,0,0,0,0,0,42,9,8,6,82,507,149,149,149,0,990.0,966.3,0.22,0.06,989.7,3,23.3,23.3,23.3,23.4,0.92,0.92,0.92,0.0,31.3,31.3,31.3,0.0,91.0,2183
1994-05-21,1994,5,21,1993,577,1.0,5,42,9,8,6,82,147,0.25,430,0,0,0,0,0,0,42,9,8,6,82,489,215,215,0,0,990.0,966.2,0.21,0.06,989.7,2,23.2,23.2,23.5,23.5,0.94,0.94,0.0,0.0,46.0,46.0,0.0,0.0,90.1,2162
1994-05-22,1994,5,22,1993,556,1.0,5,42,9,8,6,82,147,0.26,409,0,0,0,0,0,0,42,9,8,6,82,468,204,204,0,0,990.0,966.1,0.2,0.05,989.7,2,23.3,23.3,23.6,23.6,0.94,0.94,0.0,0.0,43.8,43.8,0.0,0.0,85.8,2059
1994-05-23,1994,5,23,1993,542,1.0,5,42,9,8,6,82,147,0.27,395,0,0,0,0,0,0,42,9,8,6,82,454,197,197,0,0,990.0,966.0,0.2,0.05,989.8,2,23.4,23.4,23.7,23.7,0.93,0.93,0.0,0.0,42.4,42.4,0.0,0.0,82.7,1985
1994-05-24,1994,5,24,1993,527,1.0,5,42,9,8,6,82,147,0.28,380,0,0,0,0,0,0,42,9,8,6,82,439,190,190,0,0,990.0,966.0,0.19,0.05,989.8,2,23.5,23.5,23.8,23.8,0.93,0.93,0.0,0.0,40.9,40.9,0.0,0.0,79.5,1908
1994-05-25,1994,5,25,1993,512,1.0,5,42,9,8,6,82,147,0.29,365,0,0,0,0,0,0,42,9,8,6,82,424,182,182,0,0,990.0,965.9,0.19,0.04,989.8,2,23.6,23.6,23.9,23.9,0.93,0.93,0.0,0.0,39.3,39.3,0.0,0.0,76.2,1828
1994-05-26,1994,5,26,1993,494,1.0,5,42,9,8,6,82,147,0.3,347,0,0,0,0,0,0,42,9,8,6,82,406,173,173,0,0,990.0,965.8,0.18,0.04,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,37.5,37.5,0.0,0.0,72.7,1743
1994-05-27,1994,5,27,1993,479,1.0,5,42,9,8,6,82,147,0.31,332,0,0,0,0,0,0,42,9,8,6,82,391,166,166,0,0,990.0,965.8,0.17,0.04,989.8,2,23.8,23.8,24.0,24.0,0.92,0.92,0.0,0.0,35.9,35.9,0.0,0.0,69.6,1669
1994-05-28,1994,5,28,1993,472,1.0,5,42,9,8,6,82,147,0.31,325,0,0,0,0,0,0,42,9,8,6,82,384,162,162,0,0,990.0,965.7,0.17,0.04,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,35.1,35.1,0.0,0.0,68.1,1635
1994-05-29,1994,5,29,1993,462,1.0,5,42,9,8,6,82,147,0.32,315,0,0,0,0,0,0,42,9,8,6,82,374,157,157,0,0,990.0,965.7,0.17,0.03,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,34.1,34.1,0.0,0.0,66.1,1585
1994-05-30,1994,5,30,1993,453,1.0,5,42,9,8,6,82,147,0.32,306,0,0,0,0,0,0,42,9,8,6,82,365,153,153,0,0,990.0,965.6,0.16,0.03,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,64.1,1538
1994-05-31,1994,5,31,1993,445,1.0,5,42,9,8,6,82,147,0.33,298,0,0,0,0,0,0,42,9,8,6,82,357,149,149,0,0,990.0,965.6,0.16,0.03,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,62.6,1501
1994-06-01,1994,6,1,1993,440,0.99,5,39,9,7,5,59,119,0.27,321,0,0,0,0,0,0,39,9,7,5,59,376,160,160,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,34.8,34.8,0.0,0.0,67.6,1621
1994-06-02,1994,6,2,1993,430,0.99,5,39,9,7,5,59,119,0.28,311,0,0,0,0,0,0,39,9,7,5,59,366,155,155,0,0,990.0,965.5,0.17,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,33.9,33.9,0.0,0.0,65.7,1576
1994-06-03,1994,6,3,1993,422,0.99,5,39,9,7,5,59,119,0.28,303,0,0,0,0,0,0,39,9,7,5,59,358,151,151,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,33.0,33.0,0.0,0.0,63.9,1534
1994-06-04,1994,6,4,1993,417,0.99,5,39,9,7,5,59,119,0.28,298,0,0,0,0,0,0,39,9,7,5,59,353,149,149,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,63.0,1511
1994-06-05,1994,6,5,1993,413,0.99,5,39,9,7,5,59,119,0.29,294,0,0,0,0,0,0,39,9,7,5,59,349,147,147,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,62.1,1490
1994-06-06,1994,6,6,1993,408,0.99,5,39,9,7,5,59,119,0.29,289,0,0,0,0,0,0,39,9,7,5,59,344,144,144,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.91,0.91,0.0,0.0,31.4,31.4,0.0,0.0,60.9,1461
1994-06-07,1994,6,7,1993,398,0.99,5,39,9,7,5,59,119,0.3,279,0,0,0,0,0,0,39,9,7,5,59,334,139,139,0,0,990.0,965.4,0.15,0.03,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,58.8,1411
1994-06-08,1994,6,8,1993,389,0.99,5,39,9,7,5,59,119,0.31,270,0,0,0,0,0,0,39,9,7,5,59,325,135,135,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,29.4,29.4,0.0,0.0,56.9,1366
1994-06-09,1994,6,9,1993,386,0.99,5,39,9,7,5,59,119,0.31,267,0,0,0,0,0,0,39,9,7,5,59,322,133,133,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,29.1,29.1,0.0,0.0,56.4,1353
1994-06-10,1994,6,10,1993,380,0.99,5,39,9,7,5,59,119,0.31,261,0,0,0,0,0,0,39,9,7,5,59,316,130,130,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,28.5,28.5,0.0,0.0,55.2,1324
1994-06-11,1994,6,11,1993,373,0.98,5,39,9,7,5,59,119,0.32,254,0,0,0,0,0,0,39,9,7,5,59,309,127,127,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,27.6,27.6,0.0,0.0,53.6,1285
1994-06-12,1994,6,12,1993,370,0.98,5,39,9,7,5,59,119,0.32,251,0,0,0,0,0,0,39,9,7,5,59,306,125,125,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,27.3,27.3,0.0,0.0,53.0,1272
1994-06-13,1994,6,13,1993,364,0.98,5,39,9,7,5,59,119,0.33,245,0,0,0,0,0,0,39,9,7,5,59,300,122,122,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,26.7,26.7,0.0,0.0,51.8,1242
1994-06-14,1994,6,14,1993,360,0.98,5,39,9,7,5,59,119,0.33,241,0,0,0,0,0,0,39,9,7,5,59,296,120,120,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,26.2,26.2,0.0,0.0,50.8,1219
1994-06-15,1994,6,15,1993,353,0.98,5,39,9,7,5,59,119,0.34,234,0,0,0,0,0,0,39,9,7,5,59,289,117,117,0,0,990.0,965.2,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,25.5,25.5,0.0,0.0,49.4,1185
1994-06-16,1994,6,16,1993,350,0.98,5,39,9,7,5,59,119,0.34,231,0,0,0,0,0,0,39,9,7,5,59,286,115,115,0,0,990.0,965.2,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,25.0,25.0,0.0,0.0,48.6,1165
1994-06-17,1994,6,17,1993,346,0.98,5,39,9,7,5,59,119,0.34,227,0,0,0,0,0,0,39,9,7,5,59,282,113,113,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,24.7,24.7,0.0,0.0,47.9,1148
1994-06-18,1994,6,18,1993,340,0.98,5,39,9,7,5,59,119,0.35,221,0,0,0,0,0,0,39,9,7,5,59,276,110,110,0,0,990.0,965.1,0.13,0.01,989.9,2,24.7,24.7,24.7,24.7,0.89,0.89,0.0,0.0,24.0,24.0,0.0,0.0,46.4,1113
1994-06-19,1994,6,19,1993,338,0.98,5,39,9,7,5,59,119,0.35,219,0,0,0,0,0,0,39,9,7,5,59,274,219,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,24.8,24.8,24.8,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.2,1156
1994-06-20,1994,6,20,1993,329,0.98,5,39,9,7,5,59,119,0.36,210,0,0,0,0,0,0,39,9,7,5,59,265,210,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,46.4,1113
1994-06-21,1994,6,21,1993,326,0.98,5,39,9,7,5,59,119,0.36,207,0,0,0,0,0,0,39,9,7,5,59,262,207,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.9,1101
1994-06-22,1994,6,22,1993,326,0.98,5,39,9,7,5,59,119,0.36,207,0,0,0,0,0,0,39,9,7,5,59,262,207,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.9,1101
1994-06-23,1994,6,23,1993,323,0.98,5,39,9,7,5,59,119,0.37,204,0,0,0,0,0,0,39,9,7,5,59,259,204,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,46.1,0.0,0.0,0.0,45.2,1084
1994-06-24,1994,6,24,1993,323,0.98,5,39,9,7,5,59,119,0.37,204,0,0,0,0,0,0,39,9,7,5,59,259,204,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,46.1,0.0,0.0,0.0,45.2,1084
1994-06-25,1994,6,25,1993,323,0.98,5,39,9,7,5,59,119,0.37,204,0,0,0,0,0,0,39,9,7,5,59,259,204,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,46.1,0.0,0.0,0.0,45.2,1084
1994-06-26,1994,6,26,1993,320,0.98,5,39,9,7,5,59,119,0.37,201,0,0,0,0,0,0,39,9,7,5,59,256,201,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,45.3,0.0,0.0,0.0,44.4,1066
1994-06-27,1994,6,27,1993,311,0.98,5,39,9,7,5,59,119,0.38,192,0,0,0,0,0,0,39,9,7,5,59,247,192,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,43.5,0.0,0.0,0.0,42.5,1020
1994-06-28,1994,6,28,1993,310,0.98,5,39,9,7,5,59,119,0.38,191,0,0,0,0,0,0,39,9,7,5,59,246,191,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.2,1013
1994-06-29,1994,6,29,1993,308,0.98,5,39,9,7,5,59,119,0.39,189,0,0,0,0,0,0,39,9,7,5,59,244,189,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.7,1000
1994-06-30,1994,6,30,1993,306,0.98,5,39,9,7,5,59,119,0.39,187,0,0,0,0,0,0,39,9,7,5,59,242,187,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,42.2,0.0,0.0,0.0,41.1,987
1994-07-01,1994,7,1,1993,302,0.98,5,37,8,6,4,53,108,0.36,194,0,0,0,0,0,0,37,8,6,4,53,245,194,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,43.9,0.0,0.0,0.0,43.0,1031
1994-07-02,1994,7,2,1993,299,0.98,5,37,8,6,4,53,108,0.36,191,0,0,0,0,0,0,37,8,6,4,53,242,191,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.2,1013
1994-07-03,1994,7,3,1993,294,0.98,5,37,8,6,4,53,108,0.37,186,0,0,0,0,0,0,37,8,6,4,53,237,186,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,42.2,0.0,0.0,0.0,41.2,988
1994-07-04,1994,7,4,1993,294,0.98,5,37,8,6,4,53,108,0.37,186,0,0,0,0,0,0,37,8,6,4,53,237,186,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,42.2,0.0,0.0,0.0,41.2,988
1994-07-05,1994,7,5,1993,292,0.98,5,37,8,6,4,53,108,0.37,184,0,0,0,0,0,0,37,8,6,4,53,235,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.5,972
1994-07-06,1994,7,6,1993,291,0.98,5,37,8,6,4,53,108,0.37,183,0,0,0,0,0,0,37,8,6,4,53,234,183,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.5,972
1994-07-07,1994,7,7,1993,290,0.98,5,37,8,6,4,53,108,0.37,182,0,0,0,0,0,0,37,8,6,4,53,233,182,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,41.2,0.0,0.0,0.0,40.2,963
1994-07-08,1994,7,8,1993,290,0.98,5,37,8,6,4,53,108,0.37,182,0,0,0,0,0,0,37,8,6,4,53,233,182,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,41.2,0.0,0.0,0.0,40.2,963
1994-07-09,1994,7,9,1993,287,0.98,5,37,8,6,4,53,108,0.38,179,0,0,0,0,0,0,37,8,6,4,53,230,179,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.3,944
1994-07-10,1994,7,10,1993,287,0.98,5,37,8,6,4,53,108,0.38,179,0,0,0,0,0,0,37,8,6,4,53,230,179,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.3,944
1994-07-11,1994,7,11,1993,287,0.98,5,37,8,6,4,53,108,0.38,179,0,0,0,0,0,0,37,8,6,4,53,230,179,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.3,944
1994-07-12,1994,7,12,1993,284,0.98,5,37,8,6,4,53,108,0.38,176,0,0,0,0,0,0,37,8,6,4,53,227,176,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.9,0.0,0.0,0.0,38.7,929
1994-07-13,1994,7,13,1993,283,0.98,5,37,8,6,4,53,108,0.38,175,0,0,0,0,0,0,37,8,6,4,53,226,175,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.7,0.0,0.0,0.0,38.6,925
1994-07-14,1994,7,14,1993,283,0.98,5,37,8,6,4,53,108,0.38,175,0,0,0,0,0,0,37,8,6,4,53,226,175,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.5,923
1994-07-15,1994,7,15,1993,275,0.98,5,37,8,6,4,53,108,0.39,167,0,0,0,0,0,0,37,8,6,4,53,218,167,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.9,0.0,0.0,0.0,36.7,881
1994-07-16,1994,7,16,1993,273,0.98,5,37,8,6,4,53,108,0.39,165,0,0,0,0,0,0,37,8,6,4,53,216,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.4,0.0,0.0,0.0,36.2,869
1994-07-17,1994,7,17,1993,271,0.98,5,37,8,6,4,53,108,0.4,163,0,0,0,0,0,0,37,8,6,4,53,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,35.7,856
1994-07-18,1994,7,18,1993,264,0.98,5,37,8,6,4,53,108,0.41,156,0,0,0,0,0,0,37,8,6,4,53,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.1,818
1994-07-19,1994,7,19,1993,270,0.98,5,37,8,6,4,53,108,0.4,162,0,0,0,0,0,0,37,8,6,4,53,213,162,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.6,0.0,0.0,0.0,35.5,851
1994-07-20,1994,7,20,1993,270,0.98,5,37,8,6,4,53,108,0.4,162,0,0,0,0,0,0,37,8,6,4,53,213,162,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.6,0.0,0.0,0.0,35.5,851
1994-07-21,1994,7,21,1993,270,0.98,5,37,8,6,4,53,108,0.4,162,0,0,0,0,0,0,37,8,6,4,53,213,162,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.6,0.0,0.0,0.0,35.5,851
1994-07-22,1994,7,22,1993,270,0.98,5,37,8,6,4,53,108,0.4,162,0,0,0,0,0,0,37,8,6,4,53,213,162,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.6,0.0,0.0,0.0,35.5,851
1994-07-23,1994,7,23,1993,270,0.98,5,37,8,6,4,53,108,0.4,162,0,0,0,0,0,0,37,8,6,4,53,213,162,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.6,0.0,0.0,0.0,35.5,851
1994-07-24,1994,7,24,1993,266,0.98,5,37,8,6,4,53,108,0.4,158,0,0,0,0,0,0,37,8,6,4,53,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.7,832
1994-07-25,1994,7,25,1993,264,0.98,5,37,8,6,4,53,108,0.41,156,0,0,0,0,0,0,37,8,6,4,53,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.1,818
1994-07-26,1994,7,26,1993,264,0.98,5,37,8,6,4,53,108,0.41,156,0,0,0,0,0,0,37,8,6,4,53,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.1,818
1994-07-27,1994,7,27,1993,264,0.98,5,37,8,6,4,53,108,0.41,156,0,0,0,0,0,0,37,8,6,4,53,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.1,818
1994-07-28,1994,7,28,1993,264,0.98,5,37,8,6,4,53,108,0.41,156,0,0,0,0,0,0,37,8,6,4,53,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.1,818
1994-07-29,1994,7,29,1993,261,0.98,5,37,8,6,4,53,108,0.41,153,0,0,0,0,0,0,37,8,6,4,53,204,153,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.5,0.0,0.0,0.0,33.5,803
1994-07-30,1994,7,30,1993,261,0.98,5,37,8,6,4,53,108,0.41,153,0,0,0,0,0,0,37,8,6,4,53,204,153,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.5,0.0,0.0,0.0,33.5,803
1994-07-31,1994,7,31,1993,259,0.98,5,37,8,6,4,53,108,0.42,151,0,0,0,0,0,0,37,8,6,4,53,202,151,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,33.1,793
1994-08-01,1994,8,1,1993,258,0.98,5,34,7,5,3,44,93,0.36,165,0,0,0,0,0,0,34,7,5,3,44,211,165,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,37.3,0.0,0.0,0.0,36.2,868
1994-08-02,1994,8,2,1993,251,0.98,5,34,7,5,3,44,93,0.37,158,0,0,0,0,0,0,34,7,5,3,44,204,158,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.8,835
1994-08-03,1994,8,3,1993,248,0.98,5,34,7,5,3,44,93,0.37,155,0,0,0,0,0,0,34,7,5,3,44,201,155,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,35.2,0.0,0.0,0.0,34.1,819
1994-08-04,1994,8,4,1993,246,0.98,5,34,7,5,3,44,93,0.38,153,0,0,0,0,0,0,34,7,5,3,44,199,153,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,34.6,0.0,0.0,0.0,33.5,804
1994-08-05,1994,8,5,1993,246,0.98,5,34,7,5,3,44,93,0.38,153,0,0,0,0,0,0,34,7,5,3,44,199,153,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,34.6,0.0,0.0,0.0,33.5,804
1994-08-06,1994,8,6,1993,246,0.98,5,34,7,5,3,44,93,0.38,153,0,0,0,0,0,0,34,7,5,3,44,199,153,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,34.6,0.0,0.0,0.0,33.5,804
1994-08-07,1994,8,7,1993,243,0.98,5,34,7,5,3,44,93,0.38,150,0,0,0,0,0,0,34,7,5,3,44,196,150,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,32.9,789
1994-08-08,1994,8,8,1993,239,0.98,5,34,7,5,3,44,93,0.39,146,0,0,0,0,0,0,34,7,5,3,44,192,146,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,32.1,769
1994-08-09,1994,8,9,1993,237,0.98,5,34,7,5,3,44,93,0.39,144,0,0,0,0,0,0,34,7,5,3,44,190,144,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,32.5,0.0,0.0,0.0,31.5,757
1994-08-10,1994,8,10,1993,236,0.98,5,34,7,5,3,44,93,0.39,143,0,0,0,0,0,0,34,7,5,3,44,189,143,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.4,0.0,0.0,0.0,31.4,753
1994-08-11,1994,8,11,1993,234,0.98,5,34,7,5,3,44,93,0.4,141,0,0,0,0,0,0,34,7,5,3,44,187,141,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.0,743
1994-08-12,1994,8,12,1993,229,0.98,5,34,7,5,3,44,93,0.41,136,0,0,0,0,0,0,34,7,5,3,44,182,136,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.8,714
1994-08-13,1994,8,13,1993,228,0.98,5,34,7,5,3,44,93,0.41,135,0,0,0,0,0,0,34,7,5,3,44,181,135,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.6,710
1994-08-14,1994,8,14,1993,228,0.98,5,34,7,5,3,44,93,0.41,135,0,0,0,0,0,0,34,7,5,3,44,181,135,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.6,710
1994-08-15,1994,8,15,1993,228,0.98,5,34,7,5,3,44,93,0.41,135,0,0,0,0,0,0,34,7,5,3,44,181,135,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.6,710
1994-08-16,1994,8,16,1993,227,0.98,5,34,7,5,3,44,93,0.41,134,0,0,0,0,0,0,34,7,5,3,44,180,134,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,705
1994-08-17,1994,8,17,1993,226,0.98,5,34,7,5,3,44,93,0.41,133,0,0,0,0,0,0,34,7,5,3,44,179,133,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.1,0.0,0.0,0.0,29.2,699
1994-08-18,1994,8,18,1993,224,0.98,5,34,7,5,3,44,93,0.41,131,0,0,0,0,0,0,34,7,5,3,44,177,131,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,28.7,689
1994-08-19,1994,8,19,1993,222,0.98,5,34,7,5,3,44,93,0.42,129,0,0,0,0,0,0,34,7,5,3,44,175,129,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.2,676
1994-08-20,1994,8,20,1993,222,0.98,5,34,7,5,3,44,93,0.42,129,0,0,0,0,0,0,34,7,5,3,44,175,129,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.2,676
1994-08-21,1994,8,21,1993,220,0.98,5,34,7,5,3,44,93,0.42,127,0,0,0,0,0,0,34,7,5,3,44,173,127,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
1994-08-22,1994,8,22,1993,214,0.98,5,34,7,5,3,44,93,0.43,121,0,0,0,0,0,0,34,7,5,3,44,167,121,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.3,0.0,0.0,0.0,26.5,635
1994-08-23,1994,8,23,1993,213,0.98,5,34,7,5,3,44,93,0.43,120,0,0,0,0,0,0,34,7,5,3,44,166,120,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,630
1994-08-24,1994,8,24,1993,212,0.98,5,34,7,5,3,44,93,0.44,119,0,0,0,0,0,0,34,7,5,3,44,165,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.0,624
1994-08-25,1994,8,25,1993,212,0.98,5,34,7,5,3,44,93,0.44,119,0,0,0,0,0,0,34,7,5,3,44,165,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,620
1994-08-26,1994,8,26,1993,209,0.98,5,34,7,5,3,44,93,0.44,116,0,0,0,0,0,0,34,7,5,3,44,162,116,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.2,605
1994-08-27,1994,8,27,1993,209,0.98,5,34,7,5,3,44,93,0.44,116,0,0,0,0,0,0,34,7,5,3,44,162,116,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.2,605
1994-08-28,1994,8,28,1993,206,0.98,5,34,7,5,3,44,93,0.45,113,0,0,0,0,0,0,34,7,5,3,44,159,113,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.4,0.0,0.0,0.0,24.6,590
1994-08-29,1994,8,29,1993,201,0.98,5,34,7,5,3,44,93,0.46,108,0,0,0,0,0,0,34,7,5,3,44,154,108,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.0,0.0,0.0,0.0,23.3,559
1994-08-30,1994,8,30,1993,201,0.98,5,34,7,5,3,44,93,0.46,108,0,0,0,0,0,0,34,7,5,3,44,154,108,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.0,0.0,0.0,0.0,23.3,559
1994-08-31,1994,8,31,1993,200,0.98,5,34,7,5,3,44,93,0.46,107,0,0,0,0,0,0,34,7,5,3,44,153,107,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.0,0.0,0.0,0.0,23.2,557
1994-09-01,1994,9,1,1993,200,0.98,5,30,6,4,2,30,72,0.36,128,0,0,0,0,0,0,30,6,4,2,30,168,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
1994-09-02,1994,9,2,1993,201,0.98,5,30,6,4,2,30,72,0.36,129,0,0,0,0,0,0,30,6,4,2,30,169,129,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,679
1994-09-03,1994,9,3,1993,201,0.98,5,30,6,4,2,30,72,0.36,129,0,0,0,0,0,0,30,6,4,2,30,169,129,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,679
1994-09-04,1994,9,4,1993,200,0.98,5,30,6,4,2,30,72,0.36,128,0,0,0,0,0,0,30,6,4,2,30,168,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
1994-09-05,1994,9,5,1993,199,0.98,5,30,6,4,2,30,72,0.36,127,0,0,0,0,0,0,30,6,4,2,30,167,127,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.9,668
1994-09-06,1994,9,6,1993,197,0.98,5,30,6,4,2,30,72,0.36,125,0,0,0,0,0,0,30,6,4,2,30,165,125,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.6,661
1994-09-07,1994,9,7,1993,195,0.98,5,30,6,4,2,30,72,0.37,123,0,0,0,0,0,0,30,6,4,2,30,163,123,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.1,650
1994-09-08,1994,9,8,1993,194,0.98,5,30,6,4,2,30,72,0.37,122,0,0,0,0,0,0,30,6,4,2,30,162,122,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.8,643
1994-09-09,1994,9,9,1993,193,0.98,5,30,6,4,2,30,72,0.37,121,0,0,0,0,0,0,30,6,4,2,30,161,121,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.3,0.0,0.0,0.0,26.5,635
