Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1995-05-11,1995,5,11,1994,906,0.95,5,42,9,8,6,82,147,0.16,759,0,0,0,0,0,0,42,9,8,6,82,818,189,189,189,189,990.0,967.5,0.4,0.17,989.4,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,37.4,37.4,37.4,37.4,145.2,3483
1995-05-12,1995,5,12,1994,891,0.95,5,42,9,8,6,82,147,0.16,744,0,0,0,0,0,0,42,9,8,6,82,803,186,186,186,186,990.0,967.5,0.39,0.16,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,36.8,36.8,36.8,36.8,142.8,3426
1995-05-13,1995,5,13,1994,876,0.95,5,42,9,8,6,82,147,0.17,729,0,0,0,0,0,0,42,9,8,6,82,788,182,182,182,182,990.0,967.4,0.38,0.15,989.5,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,36.2,36.2,36.2,36.2,140.3,3367
1995-05-14,1995,5,14,1994,843,0.95,5,42,9,8,6,82,147,0.17,696,0,0,0,0,0,0,42,9,8,6,82,755,174,174,174,174,990.0,967.3,0.36,0.14,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,34.7,34.7,34.7,34.7,134.6,3230
1995-05-15,1995,5,15,1994,817,0.95,5,42,9,8,6,82,147,0.18,670,0,0,0,0,0,0,42,9,8,6,82,729,167,167,167,167,990.0,967.2,0.34,0.13,989.5,4,22.2,22.2,22.2,22.2,0.92,0.92,0.92,0.92,33.5,33.5,33.5,33.5,130.1,3123
1995-05-16,1995,5,16,1994,782,0.95,5,42,9,8,6,82,147,0.19,635,0,0,0,0,0,0,42,9,8,6,82,694,211,211,211,0,990.0,967.0,0.32,0.12,989.6,3,22.2,22.2,22.2,22.5,0.94,0.94,0.94,0.0,43.2,43.2,43.2,0.0,126.6,3038
1995-05-17,1995,5,17,1994,744,0.95,5,42,9,8,6,82,147,0.2,597,0,0,0,0,0,0,42,9,8,6,82,656,199,199,199,0,990.0,966.9,0.3,0.11,989.6,3,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.0,40.9,40.9,40.9,0.0,119.3,2864
1995-05-18,1995,5,18,1994,712,0.95,5,42,9,8,6,82,147,0.21,565,0,0,0,0,0,0,42,9,8,6,82,624,188,188,188,0,990.0,966.7,0.28,0.1,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,38.8,38.8,38.8,0.0,113.0,2711
1995-05-19,1995,5,19,1994,673,0.95,5,42,9,8,6,82,147,0.22,526,0,0,0,0,0,0,42,9,8,6,82,585,175,175,175,0,990.0,966.6,0.26,0.08,989.7,3,22.9,22.9,22.9,23.1,0.92,0.92,0.92,0.0,36.4,36.4,36.4,0.0,105.8,2538
1995-05-20,1995,5,20,1994,623,0.95,5,42,9,8,6,82,147,0.24,476,0,0,0,0,0,0,42,9,8,6,82,535,158,158,158,0,990.0,966.4,0.23,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,33.1,33.1,33.1,0.0,96.4,2314
1995-05-21,1995,5,21,1994,601,0.97,5,42,9,8,6,82,147,0.24,454,0,0,0,0,0,0,42,9,8,6,82,513,151,151,151,0,990.0,966.3,0.22,0.06,989.7,3,23.3,23.3,23.3,23.4,0.92,0.92,0.92,0.0,31.7,31.7,31.7,0.0,92.2,2211
1995-05-22,1995,5,22,1994,566,0.97,5,42,9,8,6,82,147,0.26,419,0,0,0,0,0,0,42,9,8,6,82,478,209,209,0,0,990.0,966.2,0.2,0.05,989.7,2,23.3,23.3,23.6,23.6,0.94,0.94,0.0,0.0,44.9,44.9,0.0,0.0,88.0,2110
1995-05-23,1995,5,23,1994,550,0.97,5,42,9,8,6,82,147,0.27,403,0,0,0,0,0,0,42,9,8,6,82,462,201,201,0,0,990.0,966.1,0.2,0.05,989.8,2,23.4,23.4,23.7,23.7,0.93,0.93,0.0,0.0,43.3,43.3,0.0,0.0,84.7,2031
1995-05-24,1995,5,24,1994,532,0.97,5,42,9,8,6,82,147,0.28,385,0,0,0,0,0,0,42,9,8,6,82,444,192,192,0,0,990.0,966.0,0.19,0.05,989.8,2,23.5,23.5,23.8,23.8,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,80.6,1935
1995-05-25,1995,5,25,1994,505,0.97,5,42,9,8,6,82,147,0.29,358,0,0,0,0,0,0,42,9,8,6,82,417,179,179,0,0,990.0,965.9,0.18,0.04,989.8,2,23.7,23.7,23.9,23.9,0.93,0.93,0.0,0.0,38.5,38.5,0.0,0.0,74.8,1794
1995-05-26,1995,5,26,1994,479,0.97,5,42,9,8,6,82,147,0.31,332,0,0,0,0,0,0,42,9,8,6,82,391,166,166,0,0,990.0,965.8,0.17,0.04,989.8,2,23.8,23.8,24.0,24.0,0.92,0.92,0.0,0.0,35.9,35.9,0.0,0.0,69.6,1669
1995-05-27,1995,5,27,1994,470,0.97,5,42,9,8,6,82,147,0.31,323,0,0,0,0,0,0,42,9,8,6,82,382,161,161,0,0,990.0,965.7,0.17,0.03,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,67.7,1623
1995-05-28,1995,5,28,1994,455,0.97,5,42,9,8,6,82,147,0.32,308,0,0,0,0,0,0,42,9,8,6,82,367,154,154,0,0,990.0,965.7,0.17,0.03,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.7,1551
1995-05-29,1995,5,29,1994,440,0.97,5,42,9,8,6,82,147,0.33,293,0,0,0,0,0,0,42,9,8,6,82,352,146,146,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,31.7,31.7,0.0,0.0,61.4,1474
1995-05-30,1995,5,30,1994,427,0.97,5,42,9,8,6,82,147,0.34,280,0,0,0,0,0,0,42,9,8,6,82,339,140,140,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,58.8,1411
1995-05-31,1995,5,31,1994,420,0.97,5,42,9,8,6,82,147,0.35,273,0,0,0,0,0,0,42,9,8,6,82,332,136,136,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,29.6,29.6,0.0,0.0,57.3,1376
1995-06-01,1995,6,1,1994,408,1.0,5,39,9,7,5,59,119,0.29,289,0,0,0,0,0,0,39,9,7,5,59,344,144,144,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.91,0.91,0.0,0.0,31.4,31.4,0.0,0.0,60.9,1461
1995-06-02,1995,6,2,1994,402,1.0,5,39,9,7,5,59,119,0.3,283,0,0,0,0,0,0,39,9,7,5,59,338,141,141,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,59.8,1435
1995-06-03,1995,6,3,1994,391,1.0,5,39,9,7,5,59,119,0.3,272,0,0,0,0,0,0,39,9,7,5,59,327,136,136,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,29.6,29.6,0.0,0.0,57.5,1380
1995-06-04,1995,6,4,1994,386,1.0,5,39,9,7,5,59,119,0.31,267,0,0,0,0,0,0,39,9,7,5,59,322,133,133,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,29.1,29.1,0.0,0.0,56.4,1353
1995-06-05,1995,6,5,1994,377,1.0,5,39,9,7,5,59,119,0.32,258,0,0,0,0,0,0,39,9,7,5,59,313,129,129,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,28.1,28.1,0.0,0.0,54.4,1306
1995-06-06,1995,6,6,1994,368,1.0,5,39,9,7,5,59,119,0.32,249,0,0,0,0,0,0,39,9,7,5,59,304,124,124,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,27.1,27.1,0.0,0.0,52.5,1259
1995-06-07,1995,6,7,1994,355,1.0,5,39,9,7,5,59,119,0.33,236,0,0,0,0,0,0,39,9,7,5,59,291,118,118,0,0,990.0,965.2,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,25.7,25.7,0.0,0.0,49.8,1194
1995-06-08,1995,6,8,1994,346,1.0,5,39,9,7,5,59,119,0.34,227,0,0,0,0,0,0,39,9,7,5,59,282,113,113,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,24.7,24.7,0.0,0.0,47.9,1148
1995-06-09,1995,6,9,1994,344,1.0,5,39,9,7,5,59,119,0.35,225,0,0,0,0,0,0,39,9,7,5,59,280,112,112,0,0,990.0,965.1,0.13,0.02,989.9,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,24.4,24.4,0.0,0.0,47.3,1136
1995-06-10,1995,6,10,1994,340,1.0,5,39,9,7,5,59,119,0.35,221,0,0,0,0,0,0,39,9,7,5,59,276,110,110,0,0,990.0,965.1,0.13,0.01,989.9,2,24.7,24.7,24.7,24.7,0.89,0.89,0.0,0.0,24.0,24.0,0.0,0.0,46.4,1113
1995-06-11,1995,6,11,1994,338,1.0,5,39,9,7,5,59,119,0.35,219,0,0,0,0,0,0,39,9,7,5,59,274,219,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,24.8,24.8,24.8,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.2,1156
1995-06-12,1995,6,12,1994,335,1.0,5,39,9,7,5,59,119,0.35,216,0,0,0,0,0,0,39,9,7,5,59,271,216,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,24.8,24.8,24.8,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.8,1146
1995-06-13,1995,6,13,1994,333,1.0,5,39,9,7,5,59,119,0.36,214,0,0,0,0,0,0,39,9,7,5,59,269,214,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,48.3,0.0,0.0,0.0,47.3,1136
1995-06-14,1995,6,14,1994,330,1.0,5,39,9,7,5,59,119,0.36,211,0,0,0,0,0,0,39,9,7,5,59,266,211,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1118
1995-06-15,1995,6,15,1994,325,1.0,5,39,9,7,5,59,119,0.37,206,0,0,0,0,0,0,39,9,7,5,59,261,206,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.6,1095
1995-06-16,1995,6,16,1994,320,1.0,5,39,9,7,5,59,119,0.37,201,0,0,0,0,0,0,39,9,7,5,59,256,201,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,45.3,0.0,0.0,0.0,44.4,1066
1995-06-17,1995,6,17,1994,316,1.0,5,39,9,7,5,59,119,0.38,197,0,0,0,0,0,0,39,9,7,5,59,252,197,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1047
1995-06-18,1995,6,18,1994,316,1.0,5,39,9,7,5,59,119,0.38,197,0,0,0,0,0,0,39,9,7,5,59,252,197,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1047
1995-06-19,1995,6,19,1994,309,1.0,5,39,9,7,5,59,119,0.39,190,0,0,0,0,0,0,39,9,7,5,59,245,190,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,42.8,0.0,0.0,0.0,41.9,1004
1995-06-20,1995,6,20,1994,304,1.0,5,39,9,7,5,59,119,0.39,185,0,0,0,0,0,0,39,9,7,5,59,240,185,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,41.8,0.0,0.0,0.0,40.8,979
1995-06-21,1995,6,21,1994,299,1.0,5,39,9,7,5,59,119,0.4,180,0,0,0,0,0,0,39,9,7,5,59,235,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,952
1995-06-22,1995,6,22,1994,294,1.0,5,39,9,7,5,59,119,0.4,175,0,0,0,0,0,0,39,9,7,5,59,230,175,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.4,922
1995-06-23,1995,6,23,1994,294,1.0,5,39,9,7,5,59,119,0.4,175,0,0,0,0,0,0,39,9,7,5,59,230,175,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.4,922
1995-06-24,1995,6,24,1994,290,1.0,5,39,9,7,5,59,119,0.41,171,0,0,0,0,0,0,39,9,7,5,59,226,171,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,899
1995-06-25,1995,6,25,1994,287,1.0,5,39,9,7,5,59,119,0.41,168,0,0,0,0,0,0,39,9,7,5,59,223,168,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,37.9,0.0,0.0,0.0,36.7,881
1995-06-26,1995,6,26,1994,281,1.0,5,39,9,7,5,59,119,0.42,162,0,0,0,0,0,0,39,9,7,5,59,217,162,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.5,0.0,0.0,0.0,35.4,849
1995-06-27,1995,6,27,1994,277,1.0,5,39,9,7,5,59,119,0.43,158,0,0,0,0,0,0,39,9,7,5,59,213,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.5,828
1995-06-28,1995,6,28,1994,276,1.0,5,39,9,7,5,59,119,0.43,157,0,0,0,0,0,0,39,9,7,5,59,212,157,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.4,0.0,0.0,0.0,34.3,823
1995-06-29,1995,6,29,1994,273,1.0,5,39,9,7,5,59,119,0.43,154,0,0,0,0,0,0,39,9,7,5,59,209,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,33.7,809
1995-06-30,1995,6,30,1994,271,1.0,5,39,9,7,5,59,119,0.44,152,0,0,0,0,0,0,39,9,7,5,59,207,152,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,795
1995-07-01,1995,7,1,1994,270,1.0,5,37,8,6,4,53,108,0.4,162,0,0,0,0,0,0,37,8,6,4,53,213,162,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.6,0.0,0.0,0.0,35.5,851
1995-07-02,1995,7,2,1994,270,1.0,5,37,8,6,4,53,108,0.4,162,0,0,0,0,0,0,37,8,6,4,53,213,162,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.6,0.0,0.0,0.0,35.5,851
1995-07-03,1995,7,3,1994,264,1.0,5,37,8,6,4,53,108,0.41,156,0,0,0,0,0,0,37,8,6,4,53,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.1,818
1995-07-04,1995,7,4,1994,264,1.0,5,37,8,6,4,53,108,0.41,156,0,0,0,0,0,0,37,8,6,4,53,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.1,818
1995-07-05,1995,7,5,1994,264,1.0,5,37,8,6,4,53,108,0.41,156,0,0,0,0,0,0,37,8,6,4,53,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.1,818
1995-07-06,1995,7,6,1994,264,1.0,5,37,8,6,4,53,108,0.41,156,0,0,0,0,0,0,37,8,6,4,53,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.1,818
1995-07-07,1995,7,7,1994,261,1.0,5,37,8,6,4,53,108,0.41,153,0,0,0,0,0,0,37,8,6,4,53,204,153,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.5,0.0,0.0,0.0,33.5,803
1995-07-08,1995,7,8,1994,258,1.0,5,37,8,6,4,53,108,0.42,150,0,0,0,0,0,0,37,8,6,4,53,201,150,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,32.9,789
1995-07-09,1995,7,9,1994,256,1.0,5,37,8,6,4,53,108,0.42,148,0,0,0,0,0,0,37,8,6,4,53,199,148,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,778
1995-07-10,1995,7,10,1994,256,1.0,5,37,8,6,4,53,108,0.42,148,0,0,0,0,0,0,37,8,6,4,53,199,148,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,778
1995-07-11,1995,7,11,1994,251,1.0,5,37,8,6,4,53,108,0.43,143,0,0,0,0,0,0,37,8,6,4,53,194,143,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.2,748
1995-07-12,1995,7,12,1994,248,1.0,5,37,8,6,4,53,108,0.43,140,0,0,0,0,0,0,37,8,6,4,53,191,140,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.6,733
1995-07-13,1995,7,13,1994,246,1.0,5,37,8,6,4,53,108,0.44,138,0,0,0,0,0,0,37,8,6,4,53,189,138,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
1995-07-14,1995,7,14,1994,246,1.0,5,37,8,6,4,53,108,0.44,138,0,0,0,0,0,0,37,8,6,4,53,189,138,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
1995-07-15,1995,7,15,1994,243,1.0,5,37,8,6,4,53,108,0.44,135,0,0,0,0,0,0,37,8,6,4,53,186,135,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,706
1995-07-16,1995,7,16,1994,243,1.0,5,37,8,6,4,53,108,0.44,135,0,0,0,0,0,0,37,8,6,4,53,186,135,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,706
1995-07-17,1995,7,17,1994,239,1.0,5,37,8,6,4,53,108,0.45,131,0,0,0,0,0,0,37,8,6,4,53,182,131,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,28.6,686
1995-07-18,1995,7,18,1994,237,1.0,5,37,8,6,4,53,108,0.46,129,0,0,0,0,0,0,37,8,6,4,53,180,129,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
1995-07-19,1995,7,19,1994,235,1.0,5,37,8,6,4,53,108,0.46,127,0,0,0,0,0,0,37,8,6,4,53,178,127,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
1995-07-20,1995,7,20,1994,234,1.0,5,37,8,6,4,53,108,0.46,126,0,0,0,0,0,0,37,8,6,4,53,177,126,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,661
1995-07-21,1995,7,21,1994,231,1.0,5,37,8,6,4,53,108,0.47,123,0,0,0,0,0,0,37,8,6,4,53,174,123,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,27.6,0.0,0.0,0.0,26.8,642
1995-07-22,1995,7,22,1994,231,1.0,5,37,8,6,4,53,108,0.47,123,0,0,0,0,0,0,37,8,6,4,53,174,123,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,27.6,0.0,0.0,0.0,26.8,642
1995-07-23,1995,7,23,1994,231,1.0,5,37,8,6,4,53,108,0.47,123,0,0,0,0,0,0,37,8,6,4,53,174,123,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,27.6,0.0,0.0,0.0,26.8,642
1995-07-24,1995,7,24,1994,231,1.0,5,37,8,6,4,53,108,0.47,123,0,0,0,0,0,0,37,8,6,4,53,174,123,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,27.6,0.0,0.0,0.0,26.8,642
1995-07-25,1995,7,25,1994,231,1.0,5,37,8,6,4,53,108,0.47,123,0,0,0,0,0,0,37,8,6,4,53,174,123,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,640
1995-07-26,1995,7,26,1994,228,1.0,5,37,8,6,4,53,108,0.47,120,0,0,0,0,0,0,37,8,6,4,53,171,120,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.0,625
1995-07-27,1995,7,27,1994,224,1.0,5,37,8,6,4,53,108,0.48,116,0,0,0,0,0,0,37,8,6,4,53,167,116,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.2,605
1995-07-28,1995,7,28,1994,224,1.0,5,37,8,6,4,53,108,0.48,116,0,0,0,0,0,0,37,8,6,4,53,167,116,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.2,605
1995-07-29,1995,7,29,1994,224,1.0,5,37,8,6,4,53,108,0.48,116,0,0,0,0,0,0,37,8,6,4,53,167,116,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.2,605
1995-07-30,1995,7,30,1994,222,1.0,5,37,8,6,4,53,108,0.49,114,0,0,0,0,0,0,37,8,6,4,53,165,114,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.4,0.0,0.0,0.0,24.7,591
1995-07-31,1995,7,31,1994,222,1.0,5,37,8,6,4,53,108,0.49,114,0,0,0,0,0,0,37,8,6,4,53,165,114,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.4,0.0,0.0,0.0,24.7,591
1995-08-01,1995,8,1,1994,222,1.0,5,34,7,5,3,44,93,0.42,129,0,0,0,0,0,0,34,7,5,3,44,175,129,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.2,677
1995-08-02,1995,8,2,1994,221,1.0,5,34,7,5,3,44,93,0.42,128,0,0,0,0,0,0,34,7,5,3,44,174,128,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.0,670
1995-08-03,1995,8,3,1994,220,1.0,5,34,7,5,3,44,93,0.42,127,0,0,0,0,0,0,34,7,5,3,44,173,127,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
1995-08-04,1995,8,4,1994,212,1.0,5,34,7,5,3,44,93,0.44,119,0,0,0,0,0,0,34,7,5,3,44,165,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,620
1995-08-05,1995,8,5,1994,212,1.0,5,34,7,5,3,44,93,0.44,119,0,0,0,0,0,0,34,7,5,3,44,165,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,620
1995-08-06,1995,8,6,1994,209,1.0,5,34,7,5,3,44,93,0.44,116,0,0,0,0,0,0,34,7,5,3,44,162,116,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.2,605
1995-08-07,1995,8,7,1994,209,1.0,5,34,7,5,3,44,93,0.44,116,0,0,0,0,0,0,34,7,5,3,44,162,116,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.2,605
1995-08-08,1995,8,8,1994,209,1.0,5,34,7,5,3,44,93,0.44,116,0,0,0,0,0,0,34,7,5,3,44,162,116,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.2,605
1995-08-09,1995,8,9,1994,209,1.0,5,34,7,5,3,44,93,0.44,116,0,0,0,0,0,0,34,7,5,3,44,162,116,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.2,605
1995-08-10,1995,8,10,1994,209,1.0,5,34,7,5,3,44,93,0.44,116,0,0,0,0,0,0,34,7,5,3,44,162,116,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.2,605
1995-08-11,1995,8,11,1994,209,1.0,5,34,7,5,3,44,93,0.44,116,0,0,0,0,0,0,34,7,5,3,44,162,116,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.2,605
1995-08-12,1995,8,12,1994,206,1.0,5,34,7,5,3,44,93,0.45,113,0,0,0,0,0,0,34,7,5,3,44,159,113,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.4,0.0,0.0,0.0,24.6,590
1995-08-13,1995,8,13,1994,202,1.0,5,34,7,5,3,44,93,0.46,109,0,0,0,0,0,0,34,7,5,3,44,155,109,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.3,0.0,0.0,0.0,23.6,565
1995-08-14,1995,8,14,1994,201,1.0,5,34,7,5,3,44,93,0.46,108,0,0,0,0,0,0,34,7,5,3,44,154,108,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.0,0.0,0.0,0.0,23.3,559
1995-08-15,1995,8,15,1994,200,1.0,5,34,7,5,3,44,93,0.46,107,0,0,0,0,0,0,34,7,5,3,44,153,107,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.1,553
1995-08-16,1995,8,16,1994,199,1.0,5,34,7,5,3,44,93,0.47,106,0,0,0,0,0,0,34,7,5,3,44,152,106,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.5,0.0,0.0,0.0,22.8,546
1995-08-17,1995,8,17,1994,195,1.0,5,34,7,5,3,44,93,0.48,102,0,0,0,0,0,0,34,7,5,3,44,148,102,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,22.6,0.0,0.0,0.0,21.8,523
1995-08-18,1995,8,18,1994,195,1.0,5,34,7,5,3,44,93,0.48,102,0,0,0,0,0,0,34,7,5,3,44,148,102,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,22.6,0.0,0.0,0.0,21.8,523
1995-08-19,1995,8,19,1994,194,1.0,5,34,7,5,3,44,93,0.48,101,0,0,0,0,0,0,34,7,5,3,44,147,101,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,22.5,0.0,0.0,0.0,21.7,520
1995-08-20,1995,8,20,1994,194,1.0,5,34,7,5,3,44,93,0.48,101,0,0,0,0,0,0,34,7,5,3,44,147,101,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,22.5,0.0,0.0,0.0,21.7,520
1995-08-21,1995,8,21,1994,192,1.0,5,34,7,5,3,44,93,0.48,99,0,0,0,0,0,0,34,7,5,3,44,145,99,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,22.0,0.0,0.0,0.0,21.2,509
1995-08-22,1995,8,22,1994,193,1.0,5,34,7,5,3,44,93,0.48,100,0,0,0,0,0,0,34,7,5,3,44,146,100,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,22.1,0.0,0.0,0.0,21.3,511
1995-08-23,1995,8,23,1994,191,1.0,5,34,7,5,3,44,93,0.49,98,0,0,0,0,0,0,34,7,5,3,44,144,98,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,21.6,0.0,0.0,0.0,20.8,499
1995-08-24,1995,8,24,1994,191,1.0,5,34,7,5,3,44,93,0.49,98,0,0,0,0,0,0,34,7,5,3,44,144,98,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,21.6,0.0,0.0,0.0,20.8,499
1995-08-25,1995,8,25,1994,189,1.0,5,34,7,5,3,44,93,0.49,96,0,0,0,0,0,0,34,7,5,3,44,142,96,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,21.1,0.0,0.0,0.0,20.3,487
1995-08-26,1995,8,26,1994,185,1.0,5,34,7,5,3,44,93,0.5,92,0,0,0,0,0,0,34,7,5,3,44,138,92,0,0,0,990.0,964.4,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,20.3,0.0,0.0,0.0,19.5,467
1995-08-27,1995,8,27,1994,179,1.0,5,34,7,5,3,44,93,0.52,86,0,0,0,0,0,0,34,7,5,3,44,132,86,0,0,0,990.0,964.4,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.87,0.0,0.0,0.0,18.8,0.0,0.0,0.0,18.1,433
1995-08-28,1995,8,28,1994,179,1.0,5,34,7,5,3,44,93,0.52,86,0,0,0,0,0,0,34,7,5,3,44,132,86,0,0,0,990.0,964.4,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.87,0.0,0.0,0.0,18.8,0.0,0.0,0.0,18.1,433
1995-08-29,1995,8,29,1994,178,1.0,5,34,7,5,3,44,93,0.52,85,0,0,0,0,0,0,34,7,5,3,44,131,85,0,0,0,990.0,964.4,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.87,0.0,0.0,0.0,18.4,0.0,0.0,0.0,17.7,424
1995-08-30,1995,8,30,1994,178,1.0,5,34,7,5,3,44,93,0.52,85,0,0,0,0,0,0,34,7,5,3,44,131,85,0,0,0,990.0,964.4,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.87,0.0,0.0,0.0,18.4,0.0,0.0,0.0,17.7,424
1995-08-31,1995,8,31,1994,177,1.0,5,34,7,5,3,44,93,0.52,84,0,0,0,0,0,0,34,7,5,3,44,130,84,0,0,0,990.0,964.4,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.87,0.0,0.0,0.0,18.1,0.0,0.0,0.0,17.4,418
1995-09-01,1995,9,1,1994,177,1.0,5,30,6,4,2,30,72,0.41,105,0,0,0,0,0,0,30,6,4,2,30,145,105,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.3,0.0,0.0,0.0,22.5,541
1995-09-02,1995,9,2,1994,171,1.0,5,30,6,4,2,30,72,0.42,99,0,0,0,0,0,0,30,6,4,2,30,139,99,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,21.8,0.0,0.0,0.0,21.0,504
1995-09-03,1995,9,3,1994,171,1.0,5,30,6,4,2,30,72,0.42,99,0,0,0,0,0,0,30,6,4,2,30,139,99,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,21.8,0.0,0.0,0.0,21.0,504
1995-09-04,1995,9,4,1994,169,1.0,5,30,6,4,2,30,72,0.43,97,0,0,0,0,0,0,30,6,4,2,30,137,97,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,21.3,0.0,0.0,0.0,20.5,493
1995-09-05,1995,9,5,1994,168,1.0,5,30,6,4,2,30,72,0.43,96,0,0,0,0,0,0,30,6,4,2,30,136,96,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,21.1,0.0,0.0,0.0,20.4,488
1995-09-06,1995,9,6,1994,167,1.0,5,30,6,4,2,30,72,0.43,95,0,0,0,0,0,0,30,6,4,2,30,135,95,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,20.9,0.0,0.0,0.0,20.1,482
1995-09-07,1995,9,7,1994,166,1.0,5,30,6,4,2,30,72,0.43,94,0,0,0,0,0,0,30,6,4,2,30,134,94,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,20.6,0.0,0.0,0.0,19.8,475
1995-09-08,1995,9,8,1994,162,1.0,5,30,6,4,2,30,72,0.44,90,0,0,0,0,0,0,30,6,4,2,30,130,90,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.87,0.0,0.0,0.0,19.8,0.0,0.0,0.0,19.0,455
1995-09-09,1995,9,9,1994,162,1.0,5,30,6,4,2,30,72,0.44,90,0,0,0,0,0,0,30,6,4,2,30,130,90,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.87,0.0,0.0,0.0,19.8,0.0,0.0,0.0,19.0,455
1995-09-10,1995,9,10,1994,162,1.0,5,30,6,4,2,30,72,0.44,90,0,0,0,0,0,0,30,6,4,2,30,130,90,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.87,0.0,0.0,0.0,19.8,0.0,0.0,0.0,19.0,455
1995-09-11,1995,9,11,1994,162,1.0,5,30,6,4,2,30,72,0.44,90,0,0,0,0,0,0,30,6,4,2,30,130,90,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.87,0.0,0.0,0.0,19.8,0.0,0.0,0.0,19.0,455
1995-09-12,1995,9,12,1994,159,1.0,5,30,6,4,2,30,72,0.45,87,0,0,0,0,0,0,30,6,4,2,30,127,87,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.87,0.0,0.0,0.0,19.0,0.0,0.0,0.0,18.2,437
1995-09-13,1995,9,13,1994,159,1.0,5,30,6,4,2,30,72,0.45,87,0,0,0,0,0,0,30,6,4,2,30,127,87,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.87,0.0,0.0,0.0,18.9,0.0,0.0,0.0,18.1,434
1995-09-14,1995,9,14,1994,158,1.0,5,30,6,4,2,30,72,0.45,86,0,0,0,0,0,0,30,6,4,2,30,126,86,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.87,0.0,0.0,0.0,18.7,0.0,0.0,0.0,18.0,431
1995-09-15,1995,9,15,1994,156,1.0,5,30,6,4,2,30,72,0.46,84,0,0,0,0,0,0,30,6,4,2,30,124,84,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.87,0.0,0.0,0.0,18.3,0.0,0.0,0.0,17.6,421
1995-09-16,1995,9,16,1994,150,1.0,5,30,6,4,2,30,72,0.48,78,0,0,0,0,0,0,30,6,4,2,30,118,78,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.85,0.0,0.0,0.0,16.6,0.0,0.0,0.0,15.9,382
1995-09-17,1995,9,17,1994,147,1.0,5,30,6,4,2,30,72,0.49,75,0,0,0,0,0,0,30,6,4,2,30,115,75,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.85,0.0,0.0,0.0,16.0,0.0,0.0,0.0,15.3,367
1995-09-18,1995,9,18,1994,145,1.0,5,30,6,4,2,30,72,0.5,73,0,0,0,0,0,0,30,6,4,2,30,113,73,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.84,0.0,0.0,0.0,15.3,0.0,0.0,0.0,14.7,353
1995-09-19,1995,9,19,1994,143,1.0,5,30,6,4,2,30,72,0.5,71,0,0,0,0,0,0,30,6,4,2,30,111,71,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.83,0.0,0.0,0.0,14.9,0.0,0.0,0.0,14.3,342
1995-09-20,1995,9,20,1994,143,1.0,5,30,6,4,2,30,72,0.5,71,0,0,0,0,0,0,30,6,4,2,30,111,71,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.83,0.0,0.0,0.0,14.9,0.0,0.0,0.0,14.3,342
1995-09-21,1995,9,21,1994,143,1.0,5,30,6,4,2,30,72,0.5,71,0,0,0,0,0,0,30,6,4,2,30,111,71,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.83,0.0,0.0,0.0,14.9,0.0,0.0,0.0,14.3,342
1995-09-22,1995,9,22,1994,138,1.0,5,30,6,4,2,30,72,0.52,66,0,0,0,0,0,0,30,6,4,2,30,106,66,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.82,0.0,0.0,0.0,13.7,0.0,0.0,0.0,13.1,315
1995-09-23,1995,9,23,1994,138,1.0,5,30,6,4,2,30,72,0.52,66,0,0,0,0,0,0,30,6,4,2,30,106,66,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.82,0.0,0.0,0.0,13.7,0.0,0.0,0.0,13.1,315
1995-09-24,1995,9,24,1994,138,1.0,5,30,6,4,2,30,72,0.52,66,0,0,0,0,0,0,30,6,4,2,30,106,66,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.82,0.0,0.0,0.0,13.7,0.0,0.0,0.0,13.1,315
1995-09-25,1995,9,25,1994,137,1.0,5,30,6,4,2,30,72,0.52,65,0,0,0,0,0,0,30,6,4,2,30,105,65,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.82,0.0,0.0,0.0,13.4,0.0,0.0,0.0,12.9,308
1995-09-26,1995,9,26,1994,136,1.0,5,30,6,4,2,30,72,0.53,64,0,0,0,0,0,0,30,6,4,2,30,104,64,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.82,0.0,0.0,0.0,13.2,0.0,0.0,0.0,12.6,303
1995-09-27,1995,9,27,1994,136,1.0,5,30,6,4,2,30,72,0.53,64,0,0,0,0,0,0,30,6,4,2,30,104,64,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.82,0.0,0.0,0.0,13.0,0.0,0.0,0.0,12.5,300
1995-09-28,1995,9,28,1994,135,1.0,5,30,6,4,2,30,72,0.53,63,0,0,0,0,0,0,30,6,4,2,30,103,63,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.81,0.0,0.0,0.0,12.8,0.0,0.0,0.0,12.3,294
1995-09-29,1995,9,29,1994,135,1.0,5,30,6,4,2,30,72,0.53,63,0,0,0,0,0,0,30,6,4,2,30,103,63,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.81,0.0,0.0,0.0,12.8,0.0,0.0,0.0,12.3,294
1995-09-30,1995,9,30,1994,132,1.0,5,30,6,4,2,30,72,0.54,60,0,0,0,0,0,0,30,6,4,2,30,100,60,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.8,0.0,0.0,0.0,12.2,0.0,0.0,0.0,11.7,280
1995-10-01,1995,10,1,1995,130,1.0,5,24,4,2,2,20,52,0.4,78,0,0,0,0,0,0,24,4,2,2,20,108,78,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.85,0.0,0.0,0.0,16.7,0.0,0.0,0.0,16.0,383
1995-10-02,1995,10,2,1995,128,1.0,5,24,4,2,2,20,52,0.41,76,0,0,0,0,0,0,24,4,2,2,20,106,76,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.85,0.0,0.0,0.0,16.1,0.0,0.0,0.0,15.4,370
1995-10-03,1995,10,3,1995,126,1.0,5,24,4,2,2,20,52,0.41,74,0,0,0,0,0,0,24,4,2,2,20,104,74,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.84,0.0,0.0,0.0,15.6,0.0,0.0,0.0,15.0,359
1995-10-04,1995,10,4,1995,128,1.0,5,24,4,2,2,20,52,0.41,76,0,0,0,0,0,0,24,4,2,2,20,106,76,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.85,0.0,0.0,0.0,16.0,0.0,0.0,0.0,15.4,369
1995-10-05,1995,10,5,1995,126,1.0,5,24,4,2,2,20,52,0.41,74,0,0,0,0,0,0,24,4,2,2,20,104,74,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.84,0.0,0.0,0.0,15.7,0.0,0.0,0.0,15.1,361
1995-10-06,1995,10,6,1995,124,1.0,5,24,4,2,2,20,52,0.42,72,0,0,0,0,0,0,24,4,2,2,20,102,72,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.84,0.0,0.0,0.0,15.1,0.0,0.0,0.0,14.5,348
1995-10-07,1995,10,7,1995,124,1.0,5,24,4,2,2,20,52,0.42,72,0,0,0,0,0,0,24,4,2,2,20,102,72,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.84,0.0,0.0,0.0,15.1,0.0,0.0,0.0,14.5,348
1995-10-08,1995,10,8,1995,126,1.0,5,24,4,2,2,20,52,0.41,74,0,0,0,0,0,0,24,4,2,2,20,104,74,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.84,0.0,0.0,0.0,15.7,0.0,0.0,0.0,15.1,361
1995-10-09,1995,10,9,1995,124,1.0,5,24,4,2,2,20,52,0.42,72,0,0,0,0,0,0,24,4,2,2,20,102,72,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.84,0.0,0.0,0.0,15.1,0.0,0.0,0.0,14.5,348
1995-10-10,1995,10,10,1995,122,1.0,5,24,4,2,2,20,52,0.43,70,0,0,0,0,0,0,24,4,2,2,20,100,70,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.83,0.0,0.0,0.0,14.5,0.0,0.0,0.0,14.0,335
1995-10-11,1995,10,11,1995,119,0.98,5,24,4,2,2,20,52,0.43,67,0,0,0,0,0,0,24,4,2,2,20,97,67,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.83,0.0,0.0,0.0,14.0,0.0,0.0,0.0,13.4,322
1995-10-12,1995,10,12,1995,117,0.98,5,24,4,2,2,20,52,0.44,65,0,0,0,0,0,0,24,4,2,2,20,95,65,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.82,0.0,0.0,0.0,13.3,0.0,0.0,0.0,12.8,306
1995-10-13,1995,10,13,1995,117,0.98,5,24,4,2,2,20,52,0.44,65,0,0,0,0,0,0,24,4,2,2,20,95,65,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.82,0.0,0.0,0.0,13.3,0.0,0.0,0.0,12.8,306
1995-10-14,1995,10,14,1995,117,0.98,5,24,4,2,2,20,52,0.44,65,0,0,0,0,0,0,24,4,2,2,20,95,65,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.82,0.0,0.0,0.0,13.3,0.0,0.0,0.0,12.8,306
1995-10-15,1995,10,15,1995,117,0.98,5,24,4,2,2,20,52,0.44,65,0,0,0,0,0,0,24,4,2,2,20,95,65,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.82,0.0,0.0,0.0,13.3,0.0,0.0,0.0,12.8,306
1995-10-16,1995,10,16,1995,114,0.98,5,24,4,2,2,20,52,0.45,62,0,0,0,0,0,0,24,4,2,2,20,92,62,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.81,0.0,0.0,0.0,12.7,0.0,0.0,0.0,12.2,293
1995-10-17,1995,10,17,1995,115,0.98,5,24,4,2,2,20,52,0.45,63,0,0,0,0,0,0,24,4,2,2,20,93,63,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.81,0.0,0.0,0.0,13.0,0.0,0.0,0.0,12.4,298
1995-10-18,1995,10,18,1995,118,0.98,5,24,4,2,2,20,52,0.44,66,0,0,0,0,0,0,24,4,2,2,20,96,66,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.82,0.0,0.0,0.0,13.5,0.0,0.0,0.0,13.0,311
1995-10-19,1995,10,19,1995,119,0.98,5,24,4,2,2,20,52,0.43,67,0,0,0,0,0,0,24,4,2,2,20,97,67,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.83,0.0,0.0,0.0,14.0,0.0,0.0,0.0,13.4,322
1995-10-20,1995,10,20,1995,114,0.98,5,24,4,2,2,20,52,0.45,62,0,0,0,0,0,0,24,4,2,2,20,92,62,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.81,0.0,0.0,0.0,12.7,0.0,0.0,0.0,12.2,293
1995-10-21,1995,10,21,1995,114,0.98,5,24,4,2,2,20,52,0.45,62,0,0,0,0,0,0,24,4,2,2,20,92,62,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.81,0.0,0.0,0.0,12.7,0.0,0.0,0.0,12.2,293
1995-10-22,1995,10,22,1995,119,0.98,5,24,4,2,2,20,52,0.43,67,0,0,0,0,0,0,24,4,2,2,20,97,67,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.83,0.0,0.0,0.0,14.0,0.0,0.0,0.0,13.4,322
1995-10-23,1995,10,23,1995,124,0.98,5,24,4,2,2,20,52,0.42,72,0,0,0,0,0,0,24,4,2,2,20,102,72,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.84,0.0,0.0,0.0,15.1,0.0,0.0,0.0,14.5,348
1995-10-24,1995,10,24,1995,124,0.98,5,24,4,2,2,20,52,0.42,72,0,0,0,0,0,0,24,4,2,2,20,102,72,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.84,0.0,0.0,0.0,15.1,0.0,0.0,0.0,14.5,348
1995-10-25,1995,10,25,1995,124,0.98,5,24,4,2,2,20,52,0.42,72,0,0,0,0,0,0,24,4,2,2,20,102,72,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.84,0.0,0.0,0.0,15.1,0.0,0.0,0.0,14.5,348
1995-10-26,1995,10,26,1995,124,0.98,5,24,4,2,2,20,52,0.42,72,0,0,0,0,0,0,24,4,2,2,20,102,72,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.84,0.0,0.0,0.0,15.1,0.0,0.0,0.0,14.5,348
1995-10-27,1995,10,27,1995,119,0.98,5,24,4,2,2,20,52,0.43,67,0,0,0,0,0,0,24,4,2,2,20,97,67,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.83,0.0,0.0,0.0,14.0,0.0,0.0,0.0,13.4,322
1995-10-28,1995,10,28,1995,117,0.98,5,24,4,2,2,20,52,0.44,65,0,0,0,0,0,0,24,4,2,2,20,95,65,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.82,0.0,0.0,0.0,13.3,0.0,0.0,0.0,12.8,306
1995-10-29,1995,10,29,1995,119,0.98,5,24,4,2,2,20,52,0.43,67,0,0,0,0,0,0,24,4,2,2,20,97,67,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.83,0.0,0.0,0.0,14.0,0.0,0.0,0.0,13.4,322
1995-10-30,1995,10,30,1995,124,0.98,5,24,4,2,2,20,52,0.42,72,0,0,0,0,0,0,24,4,2,2,20,102,72,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.84,0.0,0.0,0.0,15.1,0.0,0.0,0.0,14.5,348
1995-10-31,1995,10,31,1995,125,0.98,5,24,4,2,2,20,52,0.41,73,0,0,0,0,0,0,24,4,2,2,20,103,73,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.84,0.0,0.0,0.0,15.3,0.0,0.0,0.0,14.7,353
1995-11-01,1995,11,1,1995,126,0.99,5,23,4,2,2,19,50,0.4,76,0,0,0,0,0,0,23,4,2,2,19,105,76,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.85,0.0,0.0,0.0,16.1,0.0,0.0,0.0,15.4,370
1995-11-02,1995,11,2,1995,126,0.99,5,23,4,2,2,19,50,0.39,76,0,0,0,0,0,0,23,4,2,2,19,105,76,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.85,0.0,0.0,0.0,16.2,0.0,0.0,0.0,15.6,373
1995-11-03,1995,11,3,1995,125,0.99,5,23,4,2,2,19,50,0.4,75,0,0,0,0,0,0,23,4,2,2,19,104,75,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.85,0.0,0.0,0.0,16.0,0.0,0.0,0.0,15.4,368
1995-11-04,1995,11,4,1995,128,0.99,5,23,4,2,2,19,50,0.39,78,0,0,0,0,0,0,23,4,2,2,19,107,78,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.85,0.0,0.0,0.0,16.6,0.0,0.0,0.0,15.9,382
1995-11-05,1995,11,5,1995,132,0.99,5,23,4,2,2,19,50,0.38,82,0,0,0,0,0,0,23,4,2,2,19,111,82,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.86,0.0,0.0,0.0,17.8,0.0,0.0,0.0,17.1,409
1995-11-06,1995,11,6,1995,132,0.99,5,23,4,2,2,19,50,0.38,82,0,0,0,0,0,0,23,4,2,2,19,111,82,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.86,0.0,0.0,0.0,17.8,0.0,0.0,0.0,17.1,409
1995-11-07,1995,11,7,1995,132,0.99,5,23,4,2,2,19,50,0.38,82,0,0,0,0,0,0,23,4,2,2,19,111,82,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.86,0.0,0.0,0.0,17.8,0.0,0.0,0.0,17.1,409
1995-11-08,1995,11,8,1995,132,0.99,5,23,4,2,2,19,50,0.38,82,0,0,0,0,0,0,23,4,2,2,19,111,82,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.86,0.0,0.0,0.0,17.8,0.0,0.0,0.0,17.1,409
1995-11-09,1995,11,9,1995,132,0.99,5,23,4,2,2,19,50,0.38,82,0,0,0,0,0,0,23,4,2,2,19,111,82,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.86,0.0,0.0,0.0,17.8,0.0,0.0,0.0,17.1,409
1995-11-10,1995,11,10,1995,130,0.99,5,23,4,2,2,19,50,0.38,80,0,0,0,0,0,0,23,4,2,2,19,109,80,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.86,0.0,0.0,0.0,17.2,0.0,0.0,0.0,16.5,395
1995-11-11,1995,11,11,1995,147,1.0,5,23,4,2,2,19,50,0.34,97,0,0,0,0,0,0,23,4,2,2,19,126,97,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,21.5,0.0,0.0,0.0,20.7,496
1995-11-12,1995,11,12,1995,150,1.0,5,23,4,2,2,19,50,0.33,100,0,0,0,0,0,0,23,4,2,2,19,129,100,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.88,0.0,0.0,0.0,22.1,0.0,0.0,0.0,21.3,511
1995-11-13,1995,11,13,1995,147,1.0,5,23,4,2,2,19,50,0.34,97,0,0,0,0,0,0,23,4,2,2,19,126,97,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,21.5,0.0,0.0,0.0,20.7,496
1995-11-14,1995,11,14,1995,147,1.0,5,23,4,2,2,19,50,0.34,97,0,0,0,0,0,0,23,4,2,2,19,126,97,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,21.5,0.0,0.0,0.0,20.7,496
1995-11-15,1995,11,15,1995,147,1.0,5,23,4,2,2,19,50,0.34,97,0,0,0,0,0,0,23,4,2,2,19,126,97,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,21.5,0.0,0.0,0.0,20.7,496
1995-11-16,1995,11,16,1995,147,1.0,5,23,4,2,2,19,50,0.34,97,0,0,0,0,0,0,23,4,2,2,19,126,97,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,21.5,0.0,0.0,0.0,20.7,496
1995-11-17,1995,11,17,1995,143,1.0,5,23,4,2,2,19,50,0.35,93,0,0,0,0,0,0,23,4,2,2,19,122,93,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,20.4,0.0,0.0,0.0,19.6,471
1995-11-18,1995,11,18,1995,141,1.0,5,23,4,2,2,19,50,0.35,91,0,0,0,0,0,0,23,4,2,2,19,120,91,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.87,0.0,0.0,0.0,19.8,0.0,0.0,0.0,19.0,457
1995-11-19,1995,11,19,1995,143,1.0,5,23,4,2,2,19,50,0.35,93,0,0,0,0,0,0,23,4,2,2,19,122,93,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,20.4,0.0,0.0,0.0,19.6,471
1995-11-20,1995,11,20,1995,150,1.0,5,23,4,2,2,19,50,0.33,100,0,0,0,0,0,0,23,4,2,2,19,129,100,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.88,0.0,0.0,0.0,22.1,0.0,0.0,0.0,21.3,511
1995-11-21,1995,11,21,1995,156,1.0,5,23,4,2,2,19,50,0.32,106,0,0,0,0,0,0,23,4,2,2,19,135,106,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.7,0.0,0.0,0.0,22.9,549
1995-11-22,1995,11,22,1995,162,1.0,5,23,4,2,2,19,50,0.31,112,0,0,0,0,0,0,23,4,2,2,19,141,112,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.1,0.0,0.0,0.0,24.4,584
1995-11-23,1995,11,23,1995,169,1.0,5,23,4,2,2,19,50,0.3,119,0,0,0,0,0,0,23,4,2,2,19,148,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1995-11-24,1995,11,24,1995,185,1.0,5,23,4,2,2,19,50,0.27,135,0,0,0,0,0,0,23,4,2,2,19,164,135,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.8,716
1995-11-25,1995,11,25,1995,185,1.0,5,23,4,2,2,19,50,0.27,135,0,0,0,0,0,0,23,4,2,2,19,164,135,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.8,716
1995-11-26,1995,11,26,1995,202,1.0,5,23,4,2,2,19,50,0.25,152,0,0,0,0,0,0,23,4,2,2,19,181,152,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.7,807
1995-11-27,1995,11,27,1995,194,1.0,5,23,4,2,2,19,50,0.26,144,0,0,0,0,0,0,23,4,2,2,19,173,144,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.0,766
1995-11-28,1995,11,28,1995,194,1.0,5,23,4,2,2,19,50,0.26,144,0,0,0,0,0,0,23,4,2,2,19,173,144,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.0,766
1995-11-29,1995,11,29,1995,194,1.0,5,23,4,2,2,19,50,0.26,144,0,0,0,0,0,0,23,4,2,2,19,173,144,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.0,766
1995-11-30,1995,11,30,1995,194,1.0,5,23,4,2,2,19,50,0.26,144,0,0,0,0,0,0,23,4,2,2,19,173,144,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.0,766
1995-12-01,1995,12,1,1995,193,0.97,5,26,4,3,2,24,59,0.31,134,0,0,0,0,0,0,26,4,3,2,24,167,134,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,29.5,708
1995-12-02,1995,12,2,1995,193,0.97,5,26,4,3,2,24,59,0.31,134,0,0,0,0,0,0,26,4,3,2,24,167,134,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,29.5,708
1995-12-03,1995,12,3,1995,200,0.97,5,26,4,3,2,24,59,0.29,141,0,0,0,0,0,0,26,4,3,2,24,174,141,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.1,747
1995-12-04,1995,12,4,1995,224,0.97,5,26,4,3,2,24,59,0.26,165,0,0,0,0,0,0,26,4,3,2,24,198,165,0,0,0,990.0,964.5,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,878
1995-12-05,1995,12,5,1995,222,0.97,5,26,4,3,2,24,59,0.27,163,0,0,0,0,0,0,26,4,3,2,24,196,163,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.92,0.0,0.0,0.0,37.2,0.0,0.0,0.0,36.1,865
1995-12-06,1995,12,6,1995,220,0.97,5,26,4,3,2,24,59,0.27,161,0,0,0,0,0,0,26,4,3,2,24,194,161,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,35.7,856
1995-12-07,1995,12,7,1995,212,0.97,5,26,4,3,2,24,59,0.28,153,0,0,0,0,0,0,26,4,3,2,24,186,153,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,33.8,810
1995-12-08,1995,12,8,1995,226,0.97,5,26,4,3,2,24,59,0.26,167,0,0,0,0,0,0,26,4,3,2,24,200,167,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.0,887
1995-12-09,1995,12,9,1995,228,0.97,5,26,4,3,2,24,59,0.26,169,0,0,0,0,0,0,26,4,3,2,24,202,169,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,899
1995-12-10,1995,12,10,1995,226,0.97,5,26,4,3,2,24,59,0.26,167,0,0,0,0,0,0,26,4,3,2,24,200,167,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.0,887
1995-12-11,1995,12,11,1995,231,0.98,5,26,4,3,2,24,59,0.25,172,0,0,0,0,0,0,26,4,3,2,24,205,172,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.93,0.0,0.0,0.0,39.3,0.0,0.0,0.0,38.1,914
1995-12-12,1995,12,12,1995,234,0.98,5,26,4,3,2,24,59,0.25,175,0,0,0,0,0,0,26,4,3,2,24,208,175,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.93,0.0,0.0,0.0,39.9,0.0,0.0,0.0,38.8,931
1995-12-13,1995,12,13,1995,235,0.98,5,26,4,3,2,24,59,0.25,176,0,0,0,0,0,0,26,4,3,2,24,209,176,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.0,25.3,25.3,25.3,0.93,0.0,0.0,0.0,40.3,0.0,0.0,0.0,39.2,941
1995-12-14,1995,12,14,1995,237,0.98,5,26,4,3,2,24,59,0.25,178,0,0,0,0,0,0,26,4,3,2,24,211,178,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.0,25.3,25.3,25.3,0.93,0.0,0.0,0.0,40.6,0.0,0.0,0.0,39.5,948
1995-12-15,1995,12,15,1995,240,0.98,5,26,4,3,2,24,59,0.25,181,0,0,0,0,0,0,26,4,3,2,24,214,181,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,41.3,0.0,0.0,0.0,40.3,966
1995-12-16,1995,12,16,1995,243,0.98,5,26,4,3,2,24,59,0.24,184,0,0,0,0,0,0,26,4,3,2,24,217,184,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,41.0,983
1995-12-17,1995,12,17,1995,234,0.98,5,26,4,3,2,24,59,0.25,175,0,0,0,0,0,0,26,4,3,2,24,208,175,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,38.9,933
1995-12-18,1995,12,18,1995,234,0.98,5,26,4,3,2,24,59,0.25,175,0,0,0,0,0,0,26,4,3,2,24,208,175,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,38.9,933
1995-12-19,1995,12,19,1995,235,0.98,5,26,4,3,2,24,59,0.25,176,0,0,0,0,0,0,26,4,3,2,24,209,176,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.93,0.0,0.0,0.0,40.2,0.0,0.0,0.0,39.1,937
1995-12-20,1995,12,20,1995,235,0.98,5,26,4,3,2,24,59,0.25,176,0,0,0,0,0,0,26,4,3,2,24,209,176,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.0,25.3,25.3,25.3,0.93,0.0,0.0,0.0,40.3,0.0,0.0,0.0,39.2,941
1995-12-21,1995,12,21,1995,236,1.0,5,26,4,3,2,24,59,0.25,177,0,0,0,0,0,0,26,4,3,2,24,210,177,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.0,25.3,25.3,25.3,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.4,944
1995-12-22,1995,12,22,1995,236,1.0,5,26,4,3,2,24,59,0.25,177,0,0,0,0,0,0,26,4,3,2,24,210,177,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.0,25.3,25.3,25.3,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,39.3,942
1995-12-23,1995,12,23,1995,236,1.0,5,26,4,3,2,24,59,0.25,177,0,0,0,0,0,0,26,4,3,2,24,210,177,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.0,25.3,25.3,25.3,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,39.3,942
1995-12-24,1995,12,24,1995,236,1.0,5,26,4,3,2,24,59,0.25,177,0,0,0,0,0,0,26,4,3,2,24,210,177,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.0,25.3,25.3,25.3,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,39.3,942
1995-12-25,1995,12,25,1995,243,1.0,5,26,4,3,2,24,59,0.24,184,0,0,0,0,0,0,26,4,3,2,24,217,184,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,41.0,983
1995-12-26,1995,12,26,1995,244,1.0,5,26,4,3,2,24,59,0.24,185,0,0,0,0,0,0,26,4,3,2,24,218,185,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,42.2,0.0,0.0,0.0,41.2,988
1995-12-27,1995,12,27,1995,247,1.0,5,26,4,3,2,24,59,0.24,188,0,0,0,0,0,0,26,4,3,2,24,221,188,0,0,0,990.0,964.7,0.11,0.01,989.9,1,24.9,25.2,25.2,25.2,0.93,0.0,0.0,0.0,43.0,0.0,0.0,0.0,42.0,1007
1995-12-28,1995,12,28,1995,249,1.0,5,26,4,3,2,24,59,0.24,190,0,0,0,0,0,0,26,4,3,2,24,223,190,0,0,0,990.0,964.7,0.11,0.01,989.9,1,24.9,25.2,25.2,25.2,0.93,0.0,0.0,0.0,43.5,0.0,0.0,0.0,42.5,1021
1995-12-29,1995,12,29,1995,266,1.0,5,26,4,3,2,24,59,0.22,207,0,0,0,0,0,0,26,4,3,2,24,240,207,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,46.4,1113
1995-12-30,1995,12,30,1995,264,1.0,5,26,4,3,2,24,59,0.22,205,0,0,0,0,0,0,26,4,3,2,24,238,205,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.94,0.0,0.0,0.0,46.7,0.0,0.0,0.0,45.8,1099
1995-12-31,1995,12,31,1995,261,1.0,5,26,4,3,2,24,59,0.23,202,0,0,0,0,0,0,26,4,3,2,24,235,202,0,0,0,990.0,964.7,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.94,0.0,0.0,0.0,46.1,0.0,0.0,0.0,45.2,1084
1996-01-01,1996,1,1,1995,271,1.0,5,29,5,4,2,33,73,0.27,198,0,0,0,0,0,0,29,5,4,2,33,236,198,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,45.1,0.0,0.0,0.0,44.2,1060
1996-01-02,1996,1,2,1995,273,1.0,5,29,5,4,2,33,73,0.27,200,0,0,0,0,0,0,29,5,4,2,33,238,200,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.94,0.0,0.0,0.0,45.6,0.0,0.0,0.0,44.7,1073
1996-01-03,1996,1,3,1995,275,1.0,5,29,5,4,2,33,73,0.26,202,0,0,0,0,0,0,29,5,4,2,33,240,202,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.94,0.0,0.0,0.0,46.1,0.0,0.0,0.0,45.2,1085
1996-01-04,1996,1,4,1995,281,1.0,5,29,5,4,2,33,73,0.26,208,0,0,0,0,0,0,29,5,4,2,33,246,208,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.94,0.0,0.0,0.0,47.4,0.0,0.0,0.0,46.4,1113
1996-01-05,1996,1,5,1995,290,1.0,5,29,5,4,2,33,73,0.25,217,0,0,0,0,0,0,29,5,4,2,33,255,217,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.7,25.0,25.0,25.0,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.2,1156
1996-01-06,1996,1,6,1995,306,1.0,5,29,5,4,2,33,73,0.24,233,0,0,0,0,0,0,29,5,4,2,33,271,116,116,0,0,990.0,964.9,0.13,0.02,989.9,2,24.8,24.8,24.9,24.9,0.9,0.9,0.0,0.0,25.5,25.5,0.0,0.0,49.5,1187
1996-01-07,1996,1,7,1995,306,1.0,5,29,5,4,2,33,73,0.24,233,0,0,0,0,0,0,29,5,4,2,33,271,116,116,0,0,990.0,964.9,0.13,0.02,989.9,2,24.8,24.8,24.9,24.9,0.9,0.9,0.0,0.0,25.5,25.5,0.0,0.0,49.5,1187
1996-01-08,1996,1,8,1995,306,1.0,5,29,5,4,2,33,73,0.24,233,0,0,0,0,0,0,29,5,4,2,33,271,116,116,0,0,990.0,964.9,0.13,0.02,989.9,2,24.8,24.8,24.9,24.9,0.9,0.9,0.0,0.0,25.5,25.5,0.0,0.0,49.5,1187
1996-01-09,1996,1,9,1995,320,1.0,5,29,5,4,2,33,73,0.23,247,0,0,0,0,0,0,29,5,4,2,33,285,123,123,0,0,990.0,965.0,0.14,0.02,989.8,2,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,27.1,27.1,0.0,0.0,52.6,1262
1996-01-10,1996,1,10,1995,335,1.0,5,29,5,4,2,33,73,0.22,262,0,0,0,0,0,0,29,5,4,2,33,300,131,131,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.8,24.8,0.91,0.91,0.0,0.0,28.8,28.8,0.0,0.0,55.9,1341
1996-01-11,1996,1,11,1995,353,1.0,5,29,5,4,2,33,73,0.21,280,0,0,0,0,0,0,29,5,4,2,33,318,140,140,0,0,990.0,965.2,0.15,0.03,989.8,2,24.5,24.5,24.7,24.7,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,59.8,1435
1996-01-12,1996,1,12,1995,380,1.0,5,29,5,4,2,33,73,0.19,307,0,0,0,0,0,0,29,5,4,2,33,345,153,153,0,0,990.0,965.3,0.16,0.03,989.8,2,24.3,24.3,24.5,24.5,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,65.4,1570
1996-01-13,1996,1,13,1995,377,1.0,5,29,5,4,2,33,73,0.19,304,0,0,0,0,0,0,29,5,4,2,33,342,152,152,0,0,990.0,965.3,0.16,0.03,989.8,2,24.4,24.4,24.5,24.5,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.7,1552
1996-01-14,1996,1,14,1995,402,1.0,5,29,5,4,2,33,73,0.18,329,0,0,0,0,0,0,29,5,4,2,33,367,164,164,0,0,990.0,965.4,0.17,0.04,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,36.1,36.1,0.0,0.0,70.0,1681
1996-01-15,1996,1,15,1995,417,1.0,5,29,5,4,2,33,73,0.17,344,0,0,0,0,0,0,29,5,4,2,33,382,172,172,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.93,0.93,0.0,0.0,37.7,37.7,0.0,0.0,73.1,1755
1996-01-16,1996,1,16,1995,420,1.0,5,29,5,4,2,33,73,0.17,347,0,0,0,0,0,0,29,5,4,2,33,385,173,173,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,73.7,1767
