Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1996-01-17,1996,1,17,1995,422,1.0,5,29,5,4,2,33,73,0.17,349,0,0,0,0,0,0,29,5,4,2,33,387,174,174,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.93,0.93,0.0,0.0,38.2,38.2,0.0,0.0,74.1,1778
1996-01-18,1996,1,18,1995,426,1.0,5,29,5,4,2,33,73,0.17,353,0,0,0,0,0,0,29,5,4,2,33,391,176,176,0,0,990.0,965.5,0.17,0.04,989.8,2,24.0,24.0,24.3,24.3,0.93,0.93,0.0,0.0,38.6,38.6,0.0,0.0,75.0,1799
1996-01-19,1996,1,19,1995,422,1.0,5,29,5,4,2,33,73,0.17,349,0,0,0,0,0,0,29,5,4,2,33,387,174,174,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.93,0.93,0.0,0.0,38.2,38.2,0.0,0.0,74.1,1778
1996-01-20,1996,1,20,1995,422,1.0,5,29,5,4,2,33,73,0.17,349,0,0,0,0,0,0,29,5,4,2,33,387,174,174,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.93,0.93,0.0,0.0,38.2,38.2,0.0,0.0,74.1,1778
1996-01-21,1996,1,21,1995,420,0.97,5,29,5,4,2,33,73,0.17,347,0,0,0,0,0,0,29,5,4,2,33,385,173,173,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,73.7,1767
1996-01-22,1996,1,22,1995,420,0.97,5,29,5,4,2,33,73,0.17,347,0,0,0,0,0,0,29,5,4,2,33,385,173,173,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,73.7,1767
1996-01-23,1996,1,23,1995,413,0.97,5,29,5,4,2,33,73,0.18,340,0,0,0,0,0,0,29,5,4,2,33,378,170,170,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,37.3,37.3,0.0,0.0,72.3,1735
1996-01-24,1996,1,24,1995,402,0.97,5,29,5,4,2,33,73,0.18,329,0,0,0,0,0,0,29,5,4,2,33,367,164,164,0,0,990.0,965.4,0.17,0.04,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,36.1,36.1,0.0,0.0,70.0,1681
1996-01-25,1996,1,25,1995,391,0.97,5,29,5,4,2,33,73,0.19,318,0,0,0,0,0,0,29,5,4,2,33,356,159,159,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,24.4,24.4,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,67.7,1625
1996-01-26,1996,1,26,1995,402,0.97,5,29,5,4,2,33,73,0.18,329,0,0,0,0,0,0,29,5,4,2,33,367,164,164,0,0,990.0,965.4,0.17,0.04,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,36.1,36.1,0.0,0.0,70.0,1681
1996-01-27,1996,1,27,1995,386,0.97,5,29,5,4,2,33,73,0.19,313,0,0,0,0,0,0,29,5,4,2,33,351,156,156,0,0,990.0,965.3,0.16,0.03,989.8,2,24.3,24.3,24.5,24.5,0.92,0.92,0.0,0.0,34.3,34.3,0.0,0.0,66.6,1599
1996-01-28,1996,1,28,1995,389,0.97,5,29,5,4,2,33,73,0.19,316,0,0,0,0,0,0,29,5,4,2,33,354,158,158,0,0,990.0,965.3,0.16,0.03,989.8,2,24.3,24.3,24.5,24.5,0.92,0.92,0.0,0.0,34.6,34.6,0.0,0.0,67.2,1612
1996-01-29,1996,1,29,1995,398,0.97,5,29,5,4,2,33,73,0.18,325,0,0,0,0,0,0,29,5,4,2,33,363,162,162,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,69.1,1657
1996-01-30,1996,1,30,1995,403,0.97,5,29,5,4,2,33,73,0.18,330,0,0,0,0,0,0,29,5,4,2,33,368,165,165,0,0,990.0,965.4,0.17,0.04,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,36.2,36.2,0.0,0.0,70.2,1685
1996-01-31,1996,1,31,1995,409,0.97,5,29,5,4,2,33,73,0.18,336,0,0,0,0,0,0,29,5,4,2,33,374,168,168,0,0,990.0,965.4,0.17,0.04,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,36.8,36.8,0.0,0.0,71.5,1715
1996-02-01,1996,2,1,1995,417,0.99,5,31,6,4,3,41,85,0.2,332,0,0,0,0,0,0,31,6,4,3,41,373,166,166,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,36.3,36.3,0.0,0.0,70.5,1691
1996-02-02,1996,2,2,1995,417,0.99,5,31,6,4,3,41,85,0.2,332,0,0,0,0,0,0,31,6,4,3,41,373,166,166,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,36.3,36.3,0.0,0.0,70.5,1691
1996-02-03,1996,2,3,1995,417,0.99,5,31,6,4,3,41,85,0.2,332,0,0,0,0,0,0,31,6,4,3,41,373,166,166,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,36.3,36.3,0.0,0.0,70.5,1691
1996-02-04,1996,2,4,1995,408,0.99,5,31,6,4,3,41,85,0.21,323,0,0,0,0,0,0,31,6,4,3,41,364,161,161,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,35.3,35.3,0.0,0.0,68.4,1642
1996-02-05,1996,2,5,1995,417,0.99,5,31,6,4,3,41,85,0.2,332,0,0,0,0,0,0,31,6,4,3,41,373,166,166,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,36.3,36.3,0.0,0.0,70.5,1691
1996-02-06,1996,2,6,1995,419,0.99,5,31,6,4,3,41,85,0.2,334,0,0,0,0,0,0,31,6,4,3,41,375,167,167,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,36.5,36.5,0.0,0.0,70.9,1700
1996-02-07,1996,2,7,1995,421,0.99,5,31,6,4,3,41,85,0.2,336,0,0,0,0,0,0,31,6,4,3,41,377,168,168,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,36.7,36.7,0.0,0.0,71.2,1709
1996-02-08,1996,2,8,1995,420,0.99,5,31,6,4,3,41,85,0.2,335,0,0,0,0,0,0,31,6,4,3,41,376,167,167,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,36.6,36.6,0.0,0.0,71.0,1703
1996-02-09,1996,2,9,1995,422,0.99,5,31,6,4,3,41,85,0.2,337,0,0,0,0,0,0,31,6,4,3,41,378,168,168,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,36.8,36.8,0.0,0.0,71.5,1714
1996-02-10,1996,2,10,1995,426,0.99,5,31,6,4,3,41,85,0.2,341,0,0,0,0,0,0,31,6,4,3,41,382,170,170,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,37.3,37.3,0.0,0.0,72.3,1735
1996-02-11,1996,2,11,1995,435,1.0,5,31,6,4,3,41,85,0.2,350,0,0,0,0,0,0,31,6,4,3,41,391,175,175,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,38.2,38.2,0.0,0.0,74.1,1779
1996-02-12,1996,2,12,1995,455,1.0,5,31,6,4,3,41,85,0.19,370,0,0,0,0,0,0,31,6,4,3,41,411,185,185,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,40.4,40.4,0.0,0.0,78.5,1882
1996-02-13,1996,2,13,1995,455,1.0,5,31,6,4,3,41,85,0.19,370,0,0,0,0,0,0,31,6,4,3,41,411,185,185,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,40.4,40.4,0.0,0.0,78.5,1882
1996-02-14,1996,2,14,1995,455,1.0,5,31,6,4,3,41,85,0.19,370,0,0,0,0,0,0,31,6,4,3,41,411,185,185,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,40.4,40.4,0.0,0.0,78.5,1882
1996-02-15,1996,2,15,1995,455,1.0,5,31,6,4,3,41,85,0.19,370,0,0,0,0,0,0,31,6,4,3,41,411,185,185,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,40.4,40.4,0.0,0.0,78.5,1882
1996-02-16,1996,2,16,1995,455,1.0,5,31,6,4,3,41,85,0.19,370,0,0,0,0,0,0,31,6,4,3,41,411,185,185,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,40.4,40.4,0.0,0.0,78.5,1882
1996-02-17,1996,2,17,1995,453,1.0,5,31,6,4,3,41,85,0.19,368,0,0,0,0,0,0,31,6,4,3,41,409,184,184,0,0,990.0,965.6,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,40.1,40.1,0.0,0.0,77.9,1869
1996-02-18,1996,2,18,1995,462,1.0,5,31,6,4,3,41,85,0.18,377,0,0,0,0,0,0,31,6,4,3,41,418,188,188,0,0,990.0,965.7,0.18,0.05,989.8,2,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,41.1,41.1,0.0,0.0,80.0,1919
1996-02-19,1996,2,19,1995,472,1.0,5,31,6,4,3,41,85,0.18,387,0,0,0,0,0,0,31,6,4,3,41,428,193,193,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,42.1,42.1,0.0,0.0,82.2,1972
1996-02-20,1996,2,20,1995,474,1.0,5,31,6,4,3,41,85,0.18,389,0,0,0,0,0,0,31,6,4,3,41,430,194,194,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,42.3,42.3,0.0,0.0,82.6,1983
1996-02-21,1996,2,21,1995,472,1.0,5,31,6,4,3,41,85,0.18,387,0,0,0,0,0,0,31,6,4,3,41,428,193,193,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,42.1,42.1,0.0,0.0,82.2,1972
1996-02-22,1996,2,22,1995,470,1.0,5,31,6,4,3,41,85,0.18,385,0,0,0,0,0,0,31,6,4,3,41,426,192,192,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,41.9,41.9,0.0,0.0,81.7,1959
1996-02-23,1996,2,23,1995,486,1.0,5,31,6,4,3,41,85,0.17,401,0,0,0,0,0,0,31,6,4,3,41,442,200,200,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,43.5,43.5,0.0,0.0,85.2,2043
1996-02-24,1996,2,24,1995,477,1.0,5,31,6,4,3,41,85,0.18,392,0,0,0,0,0,0,31,6,4,3,41,433,196,196,0,0,990.0,965.7,0.19,0.05,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,42.6,42.6,0.0,0.0,83.2,1997
1996-02-25,1996,2,25,1995,477,1.0,5,31,6,4,3,41,85,0.18,392,0,0,0,0,0,0,31,6,4,3,41,433,196,196,0,0,990.0,965.7,0.19,0.05,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,42.6,42.6,0.0,0.0,83.2,1997
1996-02-26,1996,2,26,1995,477,1.0,5,31,6,4,3,41,85,0.18,392,0,0,0,0,0,0,31,6,4,3,41,433,196,196,0,0,990.0,965.7,0.19,0.05,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,42.6,42.6,0.0,0.0,83.2,1997
1996-02-27,1996,2,27,1995,479,1.0,5,31,6,4,3,41,85,0.18,394,0,0,0,0,0,0,31,6,4,3,41,435,197,197,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,42.8,42.8,0.0,0.0,83.7,2009
1996-02-28,1996,2,28,1995,489,1.0,5,31,6,4,3,41,85,0.17,404,0,0,0,0,0,0,31,6,4,3,41,445,202,202,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,43.9,43.9,0.0,0.0,85.9,2061
1996-02-29,1996,2,29,1995,505,1.0,5,31,6,4,3,41,85,0.17,420,0,0,0,0,0,0,31,6,4,3,41,461,210,210,0,0,990.0,965.9,0.2,0.05,989.7,2,23.6,23.6,23.9,23.9,0.94,0.94,0.0,0.0,45.5,45.5,0.0,0.0,89.1,2138
1996-03-01,1996,3,1,1995,512,1.0,5,36,8,6,4,53,107,0.21,405,0,0,0,0,0,0,36,8,6,4,53,455,202,202,0,0,990.0,965.9,0.2,0.05,989.8,2,23.6,23.6,23.8,23.8,0.93,0.93,0.0,0.0,43.7,43.7,0.0,0.0,85.6,2055
1996-03-02,1996,3,2,1995,523,1.0,5,36,8,6,4,53,107,0.2,416,0,0,0,0,0,0,36,8,6,4,53,466,208,208,0,0,990.0,966.0,0.2,0.05,989.7,2,23.5,23.5,23.8,23.8,0.94,0.94,0.0,0.0,44.8,44.8,0.0,0.0,87.9,2109
1996-03-03,1996,3,3,1995,527,1.0,5,36,8,6,4,53,107,0.2,420,0,0,0,0,0,0,36,8,6,4,53,470,210,210,0,0,990.0,966.0,0.2,0.05,989.7,2,23.5,23.5,23.8,23.8,0.94,0.94,0.0,0.0,45.3,45.3,0.0,0.0,88.8,2130
1996-03-04,1996,3,4,1995,537,1.0,5,36,8,6,4,53,107,0.2,430,0,0,0,0,0,0,36,8,6,4,53,480,215,215,0,0,990.0,966.0,0.21,0.06,989.7,2,23.4,23.4,23.7,23.7,0.94,0.94,0.0,0.0,46.3,46.3,0.0,0.0,90.8,2179
1996-03-05,1996,3,5,1995,540,1.0,5,36,8,6,4,53,107,0.2,433,0,0,0,0,0,0,36,8,6,4,53,483,216,216,0,0,990.0,966.0,0.21,0.06,989.7,2,23.4,23.4,23.7,23.7,0.94,0.94,0.0,0.0,46.6,46.6,0.0,0.0,91.4,2194
1996-03-06,1996,3,6,1995,544,1.0,5,36,8,6,4,53,107,0.2,437,0,0,0,0,0,0,36,8,6,4,53,487,218,218,0,0,990.0,966.0,0.21,0.06,989.7,2,23.3,23.3,23.7,23.7,0.94,0.94,0.0,0.0,47.0,47.0,0.0,0.0,92.1,2209
1996-03-07,1996,3,7,1995,548,1.0,5,36,8,6,4,53,107,0.2,441,0,0,0,0,0,0,36,8,6,4,53,491,147,147,147,0,990.0,966.1,0.21,0.06,989.7,3,23.5,23.5,23.5,23.7,0.91,0.91,0.91,0.0,31.0,31.0,31.0,0.0,90.3,2166
1996-03-08,1996,3,8,1995,548,1.0,5,36,8,6,4,53,107,0.2,441,0,0,0,0,0,0,36,8,6,4,53,491,147,147,147,0,990.0,966.1,0.21,0.06,989.7,3,23.5,23.5,23.5,23.7,0.91,0.91,0.91,0.0,31.0,31.0,31.0,0.0,90.3,2166
1996-03-09,1996,3,9,1995,550,1.0,5,36,8,6,4,53,107,0.19,443,0,0,0,0,0,0,36,8,6,4,53,493,147,147,147,0,990.0,966.1,0.21,0.06,989.7,3,23.5,23.5,23.5,23.7,0.91,0.91,0.91,0.0,31.2,31.2,31.2,0.0,90.8,2179
1996-03-10,1996,3,10,1995,556,1.0,5,36,8,6,4,53,107,0.19,449,0,0,0,0,0,0,36,8,6,4,53,499,149,149,149,0,990.0,966.1,0.21,0.06,989.7,3,23.5,23.5,23.5,23.6,0.92,0.92,0.92,0.0,31.6,31.6,31.6,0.0,91.8,2203
1996-03-11,1996,3,11,1995,562,1.0,5,36,8,6,4,53,107,0.19,455,0,0,0,0,0,0,36,8,6,4,53,505,151,151,151,0,990.0,966.1,0.21,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,32.0,32.0,32.0,0.0,93.1,2234
1996-03-12,1996,3,12,1995,563,1.0,5,36,8,6,4,53,107,0.19,456,0,0,0,0,0,0,36,8,6,4,53,506,152,152,152,0,990.0,966.1,0.21,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,32.1,32.1,32.1,0.0,93.3,2239
1996-03-13,1996,3,13,1995,566,1.0,5,36,8,6,4,53,107,0.19,459,0,0,0,0,0,0,36,8,6,4,53,509,153,153,153,0,990.0,966.2,0.22,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,32.3,32.3,32.3,0.0,93.9,2253
1996-03-14,1996,3,14,1995,571,1.0,5,36,8,6,4,53,107,0.19,464,0,0,0,0,0,0,36,8,6,4,53,514,154,154,154,0,990.0,966.2,0.22,0.06,989.7,3,23.4,23.4,23.4,23.5,0.92,0.92,0.92,0.0,32.6,32.6,32.6,0.0,94.9,2276
1996-03-15,1996,3,15,1995,571,1.0,5,36,8,6,4,53,107,0.19,464,0,0,0,0,0,0,36,8,6,4,53,514,154,154,154,0,990.0,966.2,0.22,0.06,989.7,3,23.4,23.4,23.4,23.5,0.92,0.92,0.92,0.0,32.6,32.6,32.6,0.0,94.9,2276
1996-03-16,1996,3,16,1995,583,1.0,5,36,8,6,4,53,107,0.18,476,0,0,0,0,0,0,36,8,6,4,53,526,158,158,158,0,990.0,966.2,0.23,0.07,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,33.3,33.3,33.3,0.0,97.0,2328
1996-03-17,1996,3,17,1995,583,1.0,5,36,8,6,4,53,107,0.18,476,0,0,0,0,0,0,36,8,6,4,53,526,158,158,158,0,990.0,966.2,0.23,0.07,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,33.3,33.3,33.3,0.0,97.0,2328
1996-03-18,1996,3,18,1995,589,1.0,5,36,8,6,4,53,107,0.18,482,0,0,0,0,0,0,36,8,6,4,53,532,160,160,160,0,990.0,966.3,0.23,0.07,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,33.7,33.7,33.7,0.0,98.2,2357
1996-03-19,1996,3,19,1995,599,1.0,5,36,8,6,4,53,107,0.18,492,0,0,0,0,0,0,36,8,6,4,53,542,164,164,164,0,990.0,966.3,0.23,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,34.4,34.4,34.4,0.0,100.1,2402
1996-03-20,1996,3,20,1995,606,1.0,5,36,8,6,4,53,107,0.18,499,0,0,0,0,0,0,36,8,6,4,53,549,166,166,166,0,990.0,966.3,0.24,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,34.9,34.9,34.9,0.0,101.5,2435
1996-03-21,1996,3,21,1995,615,1.0,5,36,8,6,4,53,107,0.17,508,0,0,0,0,0,0,36,8,6,4,53,558,169,169,169,0,990.0,966.4,0.24,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,35.5,35.5,35.5,0.0,103.3,2478
1996-03-22,1996,3,22,1995,618,1.0,5,36,8,6,4,53,107,0.17,511,0,0,0,0,0,0,36,8,6,4,53,561,170,170,170,0,990.0,966.4,0.25,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,35.7,35.7,35.7,0.0,103.8,2492
1996-03-23,1996,3,23,1995,618,1.0,5,36,8,6,4,53,107,0.17,511,0,0,0,0,0,0,36,8,6,4,53,561,170,170,170,0,990.0,966.4,0.25,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,35.7,35.7,35.7,0.0,103.8,2492
1996-03-24,1996,3,24,1995,623,1.0,5,36,8,6,4,53,107,0.17,516,0,0,0,0,0,0,36,8,6,4,53,566,172,172,172,0,990.0,966.4,0.25,0.08,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,36.0,36.0,36.0,0.0,104.8,2515
1996-03-25,1996,3,25,1995,630,1.0,5,36,8,6,4,53,107,0.17,523,0,0,0,0,0,0,36,8,6,4,53,573,174,174,174,0,990.0,966.4,0.25,0.08,989.7,3,23.0,23.0,23.0,23.2,0.92,0.92,0.92,0.0,36.4,36.4,36.4,0.0,106.0,2544
1996-03-26,1996,3,26,1995,636,1.0,5,36,8,6,4,53,107,0.17,529,0,0,0,0,0,0,36,8,6,4,53,579,176,176,176,0,990.0,966.4,0.26,0.08,989.7,3,23.0,23.0,23.0,23.2,0.93,0.93,0.93,0.0,36.9,36.9,36.9,0.0,107.3,2575
1996-03-27,1996,3,27,1995,647,1.0,5,36,8,6,4,53,107,0.17,540,0,0,0,0,0,0,36,8,6,4,53,590,180,180,180,0,990.0,966.5,0.26,0.09,989.7,3,22.9,22.9,22.9,23.2,0.93,0.93,0.93,0.0,37.6,37.6,37.6,0.0,109.3,2623
1996-03-28,1996,3,28,1995,654,1.0,5,36,8,6,4,53,107,0.16,547,0,0,0,0,0,0,36,8,6,4,53,597,182,182,182,0,990.0,966.5,0.27,0.09,989.6,3,22.9,22.9,22.9,23.1,0.93,0.93,0.93,0.0,38.0,38.0,38.0,0.0,110.5,2653
1996-03-29,1996,3,29,1995,659,1.0,5,36,8,6,4,53,107,0.16,552,0,0,0,0,0,0,36,8,6,4,53,602,184,184,184,0,990.0,966.5,0.27,0.09,989.6,3,22.9,22.9,22.9,23.1,0.93,0.93,0.93,0.0,38.4,38.4,38.4,0.0,111.6,2678
1996-03-30,1996,3,30,1995,666,1.0,5,36,8,6,4,53,107,0.16,559,0,0,0,0,0,0,36,8,6,4,53,609,186,186,186,0,990.0,966.6,0.27,0.09,989.6,3,22.8,22.8,22.8,23.1,0.93,0.93,0.93,0.0,38.8,38.8,38.8,0.0,112.9,2709
1996-03-31,1996,3,31,1995,673,1.0,5,36,8,6,4,53,107,0.16,566,0,0,0,0,0,0,36,8,6,4,53,616,188,188,188,0,990.0,966.6,0.28,0.1,989.6,3,22.8,22.8,22.8,23.0,0.93,0.93,0.93,0.0,39.2,39.2,39.2,0.0,114.1,2737
1996-04-01,1996,4,1,1995,684,1.0,5,40,10,8,5,62,125,0.18,559,0,0,0,0,0,0,40,10,8,5,62,617,186,186,186,0,990.0,966.6,0.28,0.09,989.6,3,22.7,22.7,22.7,23.0,0.93,0.93,0.93,0.0,38.6,38.6,38.6,0.0,112.5,2699
1996-04-02,1996,4,2,1995,688,1.0,5,40,10,8,5,62,125,0.18,563,0,0,0,0,0,0,40,10,8,5,62,621,187,187,187,0,990.0,966.7,0.28,0.1,989.6,3,22.7,22.7,22.7,23.0,0.93,0.93,0.93,0.0,38.9,38.9,38.9,0.0,113.1,2715
1996-04-03,1996,4,3,1995,694,1.0,5,40,10,8,5,62,125,0.18,569,0,0,0,0,0,0,40,10,8,5,62,627,189,189,189,0,990.0,966.7,0.28,0.1,989.6,3,22.7,22.7,22.7,22.9,0.93,0.93,0.93,0.0,39.3,39.3,39.3,0.0,114.2,2741
1996-04-04,1996,4,4,1995,702,1.0,5,40,10,8,5,62,125,0.18,577,0,0,0,0,0,0,40,10,8,5,62,635,192,192,192,0,990.0,966.7,0.29,0.1,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,39.8,39.8,39.8,0.0,115.9,2781
1996-04-05,1996,4,5,1995,705,1.0,5,40,10,8,5,62,125,0.18,580,0,0,0,0,0,0,40,10,8,5,62,638,193,193,193,0,990.0,966.7,0.29,0.1,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,40.0,40.0,40.0,0.0,116.5,2796
1996-04-06,1996,4,6,1995,705,1.0,5,40,10,8,5,62,125,0.18,580,0,0,0,0,0,0,40,10,8,5,62,638,193,193,193,0,990.0,966.7,0.29,0.1,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,40.0,40.0,40.0,0.0,116.5,2796
1996-04-07,1996,4,7,1995,712,1.0,5,40,10,8,5,62,125,0.18,587,0,0,0,0,0,0,40,10,8,5,62,645,195,195,195,0,990.0,966.7,0.29,0.1,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,40.4,40.4,40.4,0.0,117.7,2825
1996-04-08,1996,4,8,1995,720,1.0,5,40,10,8,5,62,125,0.17,595,0,0,0,0,0,0,40,10,8,5,62,653,198,198,198,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,40.9,40.9,40.9,0.0,119.4,2865
1996-04-09,1996,4,9,1995,723,1.0,5,40,10,8,5,62,125,0.17,598,0,0,0,0,0,0,40,10,8,5,62,656,199,199,199,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,41.1,41.1,41.1,0.0,120.0,2880
1996-04-10,1996,4,10,1995,731,1.0,5,40,10,8,5,62,125,0.17,606,0,0,0,0,0,0,40,10,8,5,62,664,202,202,202,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,41.6,41.6,41.6,0.0,121.5,2916
1996-04-11,1996,4,11,1995,733,1.0,5,40,10,8,5,62,125,0.17,608,0,0,0,0,0,0,40,10,8,5,62,666,202,202,202,0,990.0,966.8,0.31,0.11,989.6,3,22.5,22.5,22.5,22.7,0.93,0.93,0.93,0.0,41.7,41.7,41.7,0.0,122.1,2929
1996-04-12,1996,4,12,1995,739,1.0,5,40,10,8,5,62,125,0.17,614,0,0,0,0,0,0,40,10,8,5,62,672,204,204,204,0,990.0,966.9,0.31,0.11,989.6,3,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.0,42.1,42.1,42.1,0.0,123.2,2957
1996-04-13,1996,4,13,1995,748,1.0,5,40,10,8,5,62,125,0.17,623,0,0,0,0,0,0,40,10,8,5,62,681,207,207,207,0,990.0,966.9,0.31,0.12,989.6,3,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.0,42.6,42.6,42.6,0.0,124.9,2997
1996-04-14,1996,4,14,1995,751,1.0,5,40,10,8,5,62,125,0.17,626,0,0,0,0,0,0,40,10,8,5,62,684,208,208,208,0,990.0,966.9,0.32,0.12,989.6,3,22.4,22.4,22.4,22.7,0.94,0.94,0.94,0.0,42.8,42.8,42.8,0.0,125.5,3012
1996-04-15,1996,4,15,1995,760,1.0,5,40,10,8,5,62,125,0.16,635,0,0,0,0,0,0,40,10,8,5,62,693,211,211,211,0,990.0,966.9,0.32,0.12,989.6,3,22.3,22.3,22.3,22.6,0.94,0.94,0.94,0.0,43.4,43.4,43.4,0.0,127.2,3053
1996-04-16,1996,4,16,1995,764,1.0,5,40,10,8,5,62,125,0.16,639,0,0,0,0,0,0,40,10,8,5,62,697,213,213,213,0,990.0,967.0,0.32,0.12,989.6,3,22.3,22.3,22.3,22.6,0.94,0.94,0.94,0.0,43.6,43.6,43.6,0.0,128.0,3072
1996-04-17,1996,4,17,1995,768,1.0,5,40,10,8,5,62,125,0.16,643,0,0,0,0,0,0,40,10,8,5,62,701,214,214,214,0,990.0,967.0,0.33,0.12,989.6,3,22.3,22.3,22.3,22.6,0.94,0.94,0.94,0.0,43.8,43.8,43.8,0.0,128.8,3090
1996-04-18,1996,4,18,1995,768,1.0,5,40,10,8,5,62,125,0.16,643,0,0,0,0,0,0,40,10,8,5,62,701,214,214,214,0,990.0,967.0,0.33,0.12,989.6,3,22.3,22.3,22.3,22.6,0.94,0.94,0.94,0.0,43.8,43.8,43.8,0.0,128.8,3090
1996-04-19,1996,4,19,1995,779,1.0,5,40,10,8,5,62,125,0.16,654,0,0,0,0,0,0,40,10,8,5,62,712,218,218,218,0,990.0,967.0,0.33,0.13,989.5,3,22.2,22.2,22.2,22.5,0.94,0.94,0.94,0.0,44.5,44.5,44.5,0.0,130.8,3138
1996-04-20,1996,4,20,1995,783,1.0,5,40,10,8,5,62,125,0.16,658,0,0,0,0,0,0,40,10,8,5,62,716,219,219,219,0,990.0,967.0,0.33,0.13,989.5,3,22.2,22.2,22.2,22.5,0.94,0.94,0.94,0.0,44.7,44.7,44.7,0.0,131.5,3157
1996-04-21,1996,4,21,1995,794,1.0,5,40,10,8,5,62,125,0.16,669,0,0,0,0,0,0,40,10,8,5,62,727,167,167,167,167,990.0,967.1,0.34,0.13,989.5,4,22.3,22.3,22.3,22.3,0.92,0.92,0.92,0.92,33.6,33.6,33.6,33.6,130.4,3130
1996-04-22,1996,4,22,1995,801,1.0,5,40,10,8,5,62,125,0.16,676,0,0,0,0,0,0,40,10,8,5,62,734,169,169,169,169,990.0,967.1,0.34,0.13,989.5,4,22.2,22.2,22.2,22.2,0.92,0.92,0.92,0.92,33.9,33.9,33.9,33.9,131.6,3158
1996-04-23,1996,4,23,1995,801,1.0,5,40,10,8,5,62,125,0.16,676,0,0,0,0,0,0,40,10,8,5,62,734,169,169,169,169,990.0,967.1,0.34,0.13,989.5,4,22.2,22.2,22.2,22.2,0.92,0.92,0.92,0.92,33.9,33.9,33.9,33.9,131.6,3158
1996-04-24,1996,4,24,1995,803,1.0,5,40,10,8,5,62,125,0.16,678,0,0,0,0,0,0,40,10,8,5,62,736,169,169,169,169,990.0,967.1,0.35,0.13,989.5,4,22.2,22.2,22.2,22.2,0.92,0.92,0.92,0.92,34.0,34.0,34.0,34.0,132.1,3169
1996-04-25,1996,4,25,1995,803,1.0,5,40,10,8,5,62,125,0.16,678,0,0,0,0,0,0,40,10,8,5,62,736,169,169,169,169,990.0,967.1,0.35,0.13,989.5,4,22.2,22.2,22.2,22.2,0.92,0.92,0.92,0.92,34.0,34.0,34.0,34.0,132.1,3169
1996-04-26,1996,4,26,1995,817,1.0,5,40,10,8,5,62,125,0.15,692,0,0,0,0,0,0,40,10,8,5,62,750,173,173,173,173,990.0,967.2,0.35,0.14,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,34.7,34.7,34.7,34.7,134.5,3228
1996-04-27,1996,4,27,1995,817,1.0,5,40,10,8,5,62,125,0.15,692,0,0,0,0,0,0,40,10,8,5,62,750,173,173,173,173,990.0,967.2,0.35,0.14,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,34.7,34.7,34.7,34.7,134.5,3228
1996-04-28,1996,4,28,1995,819,1.0,5,40,10,8,5,62,125,0.15,694,0,0,0,0,0,0,40,10,8,5,62,752,173,173,173,173,990.0,967.2,0.35,0.14,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,34.7,34.7,34.7,34.7,134.8,3234
1996-04-29,1996,4,29,1995,819,1.0,5,40,10,8,5,62,125,0.15,694,0,0,0,0,0,0,40,10,8,5,62,752,173,173,173,173,990.0,967.2,0.35,0.14,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,34.7,34.7,34.7,34.7,134.8,3234
1996-04-30,1996,4,30,1995,819,1.0,5,40,10,8,5,62,125,0.15,694,0,0,0,0,0,0,40,10,8,5,62,752,173,173,173,173,990.0,967.2,0.35,0.14,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,34.7,34.7,34.7,34.7,134.8,3234
1996-05-01,1996,5,1,1995,819,0.99,5,42,9,8,6,82,147,0.18,672,0,0,0,0,0,0,42,9,8,6,82,731,168,168,168,168,990.0,967.2,0.34,0.13,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,33.6,33.6,33.6,33.6,130.4,3129
1996-05-02,1996,5,2,1995,819,0.99,5,42,9,8,6,82,147,0.18,672,0,0,0,0,0,0,42,9,8,6,82,731,168,168,168,168,990.0,967.2,0.34,0.13,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,33.6,33.6,33.6,33.6,130.4,3129
1996-05-03,1996,5,3,1995,819,0.99,5,42,9,8,6,82,147,0.18,672,0,0,0,0,0,0,42,9,8,6,82,731,168,168,168,168,990.0,967.2,0.34,0.13,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,33.6,33.6,33.6,33.6,130.4,3129
1996-05-04,1996,5,4,1995,819,0.99,5,42,9,8,6,82,147,0.18,672,0,0,0,0,0,0,42,9,8,6,82,731,168,168,168,168,990.0,967.2,0.34,0.13,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,33.6,33.6,33.6,33.6,130.4,3129
1996-05-05,1996,5,5,1995,817,0.99,5,42,9,8,6,82,147,0.18,670,0,0,0,0,0,0,42,9,8,6,82,729,167,167,167,167,990.0,967.2,0.34,0.13,989.5,4,22.2,22.2,22.2,22.2,0.92,0.92,0.92,0.92,33.5,33.5,33.5,33.5,130.1,3123
1996-05-06,1996,5,6,1995,817,0.99,5,42,9,8,6,82,147,0.18,670,0,0,0,0,0,0,42,9,8,6,82,729,167,167,167,167,990.0,967.2,0.34,0.13,989.5,4,22.2,22.2,22.2,22.2,0.92,0.92,0.92,0.92,33.5,33.5,33.5,33.5,130.1,3123
1996-05-07,1996,5,7,1995,811,0.99,5,42,9,8,6,82,147,0.18,664,0,0,0,0,0,0,42,9,8,6,82,723,166,166,166,166,990.0,967.1,0.34,0.13,989.5,4,22.2,22.2,22.2,22.2,0.92,0.92,0.92,0.92,33.3,33.3,33.3,33.3,129.0,3097
1996-05-08,1996,5,8,1995,801,0.99,5,42,9,8,6,82,147,0.18,654,0,0,0,0,0,0,42,9,8,6,82,713,218,218,218,0,990.0,967.1,0.33,0.13,989.5,3,22.1,22.1,22.1,22.4,0.94,0.94,0.94,0.0,44.3,44.3,44.3,0.0,130.2,3125
1996-05-09,1996,5,9,1995,801,0.99,5,42,9,8,6,82,147,0.18,654,0,0,0,0,0,0,42,9,8,6,82,713,218,218,218,0,990.0,967.1,0.33,0.13,989.5,3,22.1,22.1,22.1,22.4,0.94,0.94,0.94,0.0,44.3,44.3,44.3,0.0,130.2,3124
1996-05-10,1996,5,10,1995,794,0.99,5,42,9,8,6,82,147,0.19,647,0,0,0,0,0,0,42,9,8,6,82,706,215,215,215,0,990.0,967.1,0.33,0.12,989.5,3,22.1,22.1,22.1,22.5,0.94,0.94,0.94,0.0,43.9,43.9,43.9,0.0,128.9,3094
1996-05-11,1996,5,11,1995,794,1.0,5,42,9,8,6,82,147,0.19,647,0,0,0,0,0,0,42,9,8,6,82,706,215,215,215,0,990.0,967.1,0.33,0.12,989.5,3,22.1,22.1,22.1,22.5,0.94,0.94,0.94,0.0,43.9,43.9,43.9,0.0,128.9,3094
1996-05-12,1996,5,12,1995,779,1.0,5,42,9,8,6,82,147,0.19,632,0,0,0,0,0,0,42,9,8,6,82,691,210,210,210,0,990.0,967.0,0.32,0.12,989.6,3,22.2,22.2,22.2,22.5,0.94,0.94,0.94,0.0,43.0,43.0,43.0,0.0,126.1,3025
1996-05-13,1996,5,13,1995,768,1.0,5,42,9,8,6,82,147,0.19,621,0,0,0,0,0,0,42,9,8,6,82,680,207,207,207,0,990.0,967.0,0.31,0.12,989.6,3,22.3,22.3,22.3,22.6,0.93,0.93,0.93,0.0,42.3,42.3,42.3,0.0,124.0,2975
1996-05-14,1996,5,14,1995,751,1.0,5,42,9,8,6,82,147,0.2,604,0,0,0,0,0,0,42,9,8,6,82,663,201,201,201,0,990.0,966.9,0.3,0.11,989.6,3,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.0,41.3,41.3,41.3,0.0,120.7,2896
1996-05-15,1996,5,15,1995,739,1.0,5,42,9,8,6,82,147,0.2,592,0,0,0,0,0,0,42,9,8,6,82,651,197,197,197,0,990.0,966.9,0.3,0.11,989.6,3,22.5,22.5,22.5,22.7,0.93,0.93,0.93,0.0,40.6,40.6,40.6,0.0,118.3,2839
1996-05-16,1996,5,16,1995,728,1.0,5,42,9,8,6,82,147,0.2,581,0,0,0,0,0,0,42,9,8,6,82,640,193,193,193,0,990.0,966.8,0.29,0.1,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,39.9,39.9,39.9,0.0,116.1,2787
1996-05-17,1996,5,17,1995,720,1.0,5,42,9,8,6,82,147,0.2,573,0,0,0,0,0,0,42,9,8,6,82,632,191,191,191,0,990.0,966.8,0.29,0.1,989.6,3,22.6,22.6,22.6,22.8,0.93,0.93,0.93,0.0,39.3,39.3,39.3,0.0,114.5,2748
1996-05-18,1996,5,18,1995,702,1.0,5,42,9,8,6,82,147,0.21,555,0,0,0,0,0,0,42,9,8,6,82,614,185,185,185,0,990.0,966.7,0.28,0.09,989.6,3,22.7,22.7,22.7,22.9,0.93,0.93,0.93,0.0,38.2,38.2,38.2,0.0,111.3,2670
1996-05-19,1996,5,19,1995,668,1.0,5,42,9,8,6,82,147,0.22,521,0,0,0,0,0,0,42,9,8,6,82,580,173,173,173,0,990.0,966.6,0.26,0.08,989.7,3,22.9,22.9,22.9,23.1,0.92,0.92,0.92,0.0,36.0,36.0,36.0,0.0,104.8,2515
1996-05-20,1996,5,20,1995,654,1.0,5,42,9,8,6,82,147,0.22,507,0,0,0,0,0,0,42,9,8,6,82,566,169,169,169,0,990.0,966.5,0.25,0.07,989.7,3,23.0,23.0,23.0,23.2,0.92,0.92,0.92,0.0,35.1,35.1,35.1,0.0,102.2,2453
1996-05-21,1996,5,21,1995,630,0.98,5,42,9,8,6,82,147,0.23,483,0,0,0,0,0,0,42,9,8,6,82,542,161,161,161,0,990.0,966.4,0.23,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,33.6,33.6,33.6,0.0,97.6,2343
1996-05-22,1996,5,22,1995,615,0.98,5,42,9,8,6,82,147,0.24,468,0,0,0,0,0,0,42,9,8,6,82,527,156,156,156,0,990.0,966.4,0.23,0.06,989.7,3,23.2,23.2,23.2,23.3,0.92,0.92,0.92,0.0,32.6,32.6,32.6,0.0,94.8,2276
1996-05-23,1996,5,23,1995,589,0.98,5,42,9,8,6,82,147,0.25,442,0,0,0,0,0,0,42,9,8,6,82,501,147,147,147,0,990.0,966.3,0.21,0.06,989.7,3,23.3,23.3,23.3,23.5,0.91,0.91,0.91,0.0,30.8,30.8,30.8,0.0,89.7,2153
1996-05-24,1996,5,24,1995,566,0.98,5,42,9,8,6,82,147,0.26,419,0,0,0,0,0,0,42,9,8,6,82,478,209,209,0,0,990.0,966.2,0.2,0.05,989.7,2,23.3,23.3,23.6,23.6,0.94,0.94,0.0,0.0,44.9,44.9,0.0,0.0,88.0,2110
1996-05-25,1996,5,25,1995,548,0.98,5,42,9,8,6,82,147,0.27,401,0,0,0,0,0,0,42,9,8,6,82,460,200,200,0,0,990.0,966.1,0.2,0.05,989.8,2,23.4,23.4,23.7,23.7,0.93,0.93,0.0,0.0,43.0,43.0,0.0,0.0,84.1,2017
1996-05-26,1996,5,26,1995,527,0.98,5,42,9,8,6,82,147,0.28,380,0,0,0,0,0,0,42,9,8,6,82,439,190,190,0,0,990.0,966.0,0.19,0.05,989.8,2,23.5,23.5,23.8,23.8,0.93,0.93,0.0,0.0,40.9,40.9,0.0,0.0,79.5,1908
1996-05-27,1996,5,27,1995,505,0.98,5,42,9,8,6,82,147,0.29,358,0,0,0,0,0,0,42,9,8,6,82,417,179,179,0,0,990.0,965.9,0.18,0.04,989.8,2,23.7,23.7,23.9,23.9,0.93,0.93,0.0,0.0,38.5,38.5,0.0,0.0,74.8,1794
1996-05-28,1996,5,28,1995,479,0.98,5,42,9,8,6,82,147,0.31,332,0,0,0,0,0,0,42,9,8,6,82,391,166,166,0,0,990.0,965.8,0.17,0.04,989.8,2,23.8,23.8,24.0,24.0,0.92,0.92,0.0,0.0,35.9,35.9,0.0,0.0,69.6,1669
1996-05-29,1996,5,29,1995,470,0.98,5,42,9,8,6,82,147,0.31,323,0,0,0,0,0,0,42,9,8,6,82,382,161,161,0,0,990.0,965.7,0.17,0.03,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,67.7,1623
1996-05-30,1996,5,30,1995,459,0.98,5,42,9,8,6,82,147,0.32,312,0,0,0,0,0,0,42,9,8,6,82,371,156,156,0,0,990.0,965.7,0.17,0.03,989.8,2,24.0,24.0,24.1,24.1,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,65.4,1569
1996-05-31,1996,5,31,1995,445,0.98,5,42,9,8,6,82,147,0.33,298,0,0,0,0,0,0,42,9,8,6,82,357,149,149,0,0,990.0,965.6,0.16,0.03,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,32.2,32.2,0.0,0.0,62.6,1501
1996-06-01,1996,6,1,1995,440,0.98,5,39,9,7,5,59,119,0.27,321,0,0,0,0,0,0,39,9,7,5,59,376,160,160,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,34.8,34.8,0.0,0.0,67.6,1621
1996-06-02,1996,6,2,1995,422,0.98,5,39,9,7,5,59,119,0.28,303,0,0,0,0,0,0,39,9,7,5,59,358,151,151,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,33.0,33.0,0.0,0.0,63.9,1534
1996-06-03,1996,6,3,1995,420,0.98,5,39,9,7,5,59,119,0.28,301,0,0,0,0,0,0,39,9,7,5,59,356,150,150,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,32.7,32.7,0.0,0.0,63.5,1523
1996-06-04,1996,6,4,1995,408,0.98,5,39,9,7,5,59,119,0.29,289,0,0,0,0,0,0,39,9,7,5,59,344,144,144,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.91,0.91,0.0,0.0,31.4,31.4,0.0,0.0,60.9,1461
1996-06-05,1996,6,5,1995,398,0.98,5,39,9,7,5,59,119,0.3,279,0,0,0,0,0,0,39,9,7,5,59,334,139,139,0,0,990.0,965.4,0.15,0.03,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,58.8,1411
1996-06-06,1996,6,6,1995,391,0.98,5,39,9,7,5,59,119,0.3,272,0,0,0,0,0,0,39,9,7,5,59,327,136,136,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,29.6,29.6,0.0,0.0,57.5,1380
1996-06-07,1996,6,7,1995,389,0.98,5,39,9,7,5,59,119,0.31,270,0,0,0,0,0,0,39,9,7,5,59,325,135,135,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,29.4,29.4,0.0,0.0,56.9,1366
1996-06-08,1996,6,8,1995,380,0.98,5,39,9,7,5,59,119,0.31,261,0,0,0,0,0,0,39,9,7,5,59,316,130,130,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,28.5,28.5,0.0,0.0,55.2,1324
1996-06-09,1996,6,9,1995,370,0.98,5,39,9,7,5,59,119,0.32,251,0,0,0,0,0,0,39,9,7,5,59,306,125,125,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,27.3,27.3,0.0,0.0,53.0,1272
1996-06-10,1996,6,10,1995,364,0.98,5,39,9,7,5,59,119,0.33,245,0,0,0,0,0,0,39,9,7,5,59,300,122,122,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,26.7,26.7,0.0,0.0,51.8,1242
1996-06-11,1996,6,11,1995,353,0.99,5,39,9,7,5,59,119,0.34,234,0,0,0,0,0,0,39,9,7,5,59,289,117,117,0,0,990.0,965.2,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,25.5,25.5,0.0,0.0,49.4,1185
1996-06-12,1996,6,12,1995,350,0.99,5,39,9,7,5,59,119,0.34,231,0,0,0,0,0,0,39,9,7,5,59,286,115,115,0,0,990.0,965.2,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,25.0,25.0,0.0,0.0,48.6,1165
1996-06-13,1996,6,13,1995,346,0.99,5,39,9,7,5,59,119,0.34,227,0,0,0,0,0,0,39,9,7,5,59,282,113,113,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,24.7,24.7,0.0,0.0,47.9,1148
1996-06-14,1996,6,14,1995,344,0.99,5,39,9,7,5,59,119,0.35,225,0,0,0,0,0,0,39,9,7,5,59,280,112,112,0,0,990.0,965.1,0.13,0.02,989.9,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,24.4,24.4,0.0,0.0,47.3,1136
1996-06-15,1996,6,15,1995,340,0.99,5,39,9,7,5,59,119,0.35,221,0,0,0,0,0,0,39,9,7,5,59,276,110,110,0,0,990.0,965.1,0.13,0.01,989.9,2,24.7,24.7,24.7,24.7,0.89,0.89,0.0,0.0,24.0,24.0,0.0,0.0,46.4,1113
1996-06-16,1996,6,16,1995,331,0.99,5,39,9,7,5,59,119,0.36,212,0,0,0,0,0,0,39,9,7,5,59,267,212,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,47.9,0.0,0.0,0.0,46.9,1126
1996-06-17,1996,6,17,1995,329,0.99,5,39,9,7,5,59,119,0.36,210,0,0,0,0,0,0,39,9,7,5,59,265,210,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,46.4,1113
1996-06-18,1996,6,18,1995,325,0.99,5,39,9,7,5,59,119,0.37,206,0,0,0,0,0,0,39,9,7,5,59,261,206,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.6,1095
1996-06-19,1996,6,19,1995,323,0.99,5,39,9,7,5,59,119,0.37,204,0,0,0,0,0,0,39,9,7,5,59,259,204,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,46.1,0.0,0.0,0.0,45.2,1084
1996-06-20,1996,6,20,1995,320,0.99,5,39,9,7,5,59,119,0.37,201,0,0,0,0,0,0,39,9,7,5,59,256,201,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,45.3,0.0,0.0,0.0,44.4,1066
1996-06-21,1996,6,21,1995,316,0.99,5,39,9,7,5,59,119,0.38,197,0,0,0,0,0,0,39,9,7,5,59,252,197,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1047
1996-06-22,1996,6,22,1995,311,0.99,5,39,9,7,5,59,119,0.38,192,0,0,0,0,0,0,39,9,7,5,59,247,192,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,43.5,0.0,0.0,0.0,42.5,1020
1996-06-23,1996,6,23,1995,309,0.99,5,39,9,7,5,59,119,0.39,190,0,0,0,0,0,0,39,9,7,5,59,245,190,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,42.8,0.0,0.0,0.0,41.9,1004
1996-06-24,1996,6,24,1995,309,0.99,5,39,9,7,5,59,119,0.39,190,0,0,0,0,0,0,39,9,7,5,59,245,190,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,42.8,0.0,0.0,0.0,41.9,1004
1996-06-25,1996,6,25,1995,302,0.99,5,39,9,7,5,59,119,0.39,183,0,0,0,0,0,0,39,9,7,5,59,238,183,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,41.3,0.0,0.0,0.0,40.3,966
1996-06-26,1996,6,26,1995,294,0.99,5,39,9,7,5,59,119,0.4,175,0,0,0,0,0,0,39,9,7,5,59,230,175,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.4,922
1996-06-27,1996,6,27,1995,294,0.99,5,39,9,7,5,59,119,0.4,175,0,0,0,0,0,0,39,9,7,5,59,230,175,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.4,922
1996-06-28,1996,6,28,1995,290,0.99,5,39,9,7,5,59,119,0.41,171,0,0,0,0,0,0,39,9,7,5,59,226,171,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,899
1996-06-29,1996,6,29,1995,287,0.99,5,39,9,7,5,59,119,0.41,168,0,0,0,0,0,0,39,9,7,5,59,223,168,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,37.9,0.0,0.0,0.0,36.7,881
1996-06-30,1996,6,30,1995,283,0.99,5,39,9,7,5,59,119,0.42,164,0,0,0,0,0,0,39,9,7,5,59,219,164,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.92,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,862
1996-07-01,1996,7,1,1995,281,0.99,5,37,8,6,4,53,108,0.38,173,0,0,0,0,0,0,37,8,6,4,53,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,37.9,910
1996-07-02,1996,7,2,1995,277,0.99,5,37,8,6,4,53,108,0.39,169,0,0,0,0,0,0,37,8,6,4,53,220,169,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.2,892
1996-07-03,1996,7,3,1995,276,0.99,5,37,8,6,4,53,108,0.39,168,0,0,0,0,0,0,37,8,6,4,53,219,168,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,38.0,0.0,0.0,0.0,36.8,883
1996-07-04,1996,7,4,1995,273,0.99,5,37,8,6,4,53,108,0.39,165,0,0,0,0,0,0,37,8,6,4,53,216,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.4,0.0,0.0,0.0,36.2,869
1996-07-05,1996,7,5,1995,273,0.99,5,37,8,6,4,53,108,0.39,165,0,0,0,0,0,0,37,8,6,4,53,216,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.4,0.0,0.0,0.0,36.2,869
1996-07-06,1996,7,6,1995,273,0.99,5,37,8,6,4,53,108,0.39,165,0,0,0,0,0,0,37,8,6,4,53,216,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.4,0.0,0.0,0.0,36.2,869
1996-07-07,1996,7,7,1995,266,0.99,5,37,8,6,4,53,108,0.4,158,0,0,0,0,0,0,37,8,6,4,53,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.7,832
1996-07-08,1996,7,8,1995,270,0.99,5,37,8,6,4,53,108,0.4,162,0,0,0,0,0,0,37,8,6,4,53,213,162,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.6,0.0,0.0,0.0,35.5,851
1996-07-09,1996,7,9,1995,268,0.99,5,37,8,6,4,53,108,0.4,160,0,0,0,0,0,0,37,8,6,4,53,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,839
1996-07-10,1996,7,10,1995,266,0.99,5,37,8,6,4,53,108,0.41,158,0,0,0,0,0,0,37,8,6,4,53,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.5,829
1996-07-11,1996,7,11,1995,264,0.99,5,37,8,6,4,53,108,0.41,156,0,0,0,0,0,0,37,8,6,4,53,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.1,818
1996-07-12,1996,7,12,1995,258,0.99,5,37,8,6,4,53,108,0.42,150,0,0,0,0,0,0,37,8,6,4,53,201,150,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,32.9,789
1996-07-13,1996,7,13,1995,256,0.99,5,37,8,6,4,53,108,0.42,148,0,0,0,0,0,0,37,8,6,4,53,199,148,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,778
1996-07-14,1996,7,14,1995,256,0.99,5,37,8,6,4,53,108,0.42,148,0,0,0,0,0,0,37,8,6,4,53,199,148,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,778
1996-07-15,1996,7,15,1995,256,0.99,5,37,8,6,4,53,108,0.42,148,0,0,0,0,0,0,37,8,6,4,53,199,148,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,778
1996-07-16,1996,7,16,1995,256,0.99,5,37,8,6,4,53,108,0.42,148,0,0,0,0,0,0,37,8,6,4,53,199,148,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,778
1996-07-17,1996,7,17,1995,256,0.99,5,37,8,6,4,53,108,0.42,148,0,0,0,0,0,0,37,8,6,4,53,199,148,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,778
1996-07-18,1996,7,18,1995,256,0.99,5,37,8,6,4,53,108,0.42,148,0,0,0,0,0,0,37,8,6,4,53,199,148,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,778
1996-07-19,1996,7,19,1995,249,0.99,5,37,8,6,4,53,108,0.43,141,0,0,0,0,0,0,37,8,6,4,53,192,141,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.9,741
1996-07-20,1996,7,20,1995,249,0.99,5,37,8,6,4,53,108,0.43,141,0,0,0,0,0,0,37,8,6,4,53,192,141,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.9,741
1996-07-21,1996,7,21,1995,246,0.99,5,37,8,6,4,53,108,0.44,138,0,0,0,0,0,0,37,8,6,4,53,189,138,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
1996-07-22,1996,7,22,1995,246,0.99,5,37,8,6,4,53,108,0.44,138,0,0,0,0,0,0,37,8,6,4,53,189,138,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
1996-07-23,1996,7,23,1995,243,0.99,5,37,8,6,4,53,108,0.44,135,0,0,0,0,0,0,37,8,6,4,53,186,135,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,706
1996-07-24,1996,7,24,1995,239,0.99,5,37,8,6,4,53,108,0.45,131,0,0,0,0,0,0,37,8,6,4,53,182,131,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,28.6,686
1996-07-25,1996,7,25,1995,236,0.99,5,37,8,6,4,53,108,0.46,128,0,0,0,0,0,0,37,8,6,4,53,179,128,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.9,668
1996-07-26,1996,7,26,1995,236,0.99,5,37,8,6,4,53,108,0.46,128,0,0,0,0,0,0,37,8,6,4,53,179,128,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.9,668
1996-07-27,1996,7,27,1995,231,0.99,5,37,8,6,4,53,108,0.47,123,0,0,0,0,0,0,37,8,6,4,53,174,123,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,27.6,0.0,0.0,0.0,26.8,642
1996-07-28,1996,7,28,1995,229,0.99,5,37,8,6,4,53,108,0.47,121,0,0,0,0,0,0,37,8,6,4,53,172,121,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,631
1996-07-29,1996,7,29,1995,228,0.99,5,37,8,6,4,53,108,0.47,120,0,0,0,0,0,0,37,8,6,4,53,171,120,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.1,626
1996-07-30,1996,7,30,1995,228,0.99,5,37,8,6,4,53,108,0.47,120,0,0,0,0,0,0,37,8,6,4,53,171,120,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.1,626
1996-07-31,1996,7,31,1995,228,0.99,5,37,8,6,4,53,108,0.47,120,0,0,0,0,0,0,37,8,6,4,53,171,120,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.0,625
1996-08-01,1996,8,1,1995,227,0.99,5,34,7,5,3,44,93,0.41,134,0,0,0,0,0,0,34,7,5,3,44,180,134,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,702
1996-08-02,1996,8,2,1995,226,0.99,5,34,7,5,3,44,93,0.41,133,0,0,0,0,0,0,34,7,5,3,44,179,133,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,29.1,698
1996-08-03,1996,8,3,1995,224,0.99,5,34,7,5,3,44,93,0.41,131,0,0,0,0,0,0,34,7,5,3,44,177,131,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,28.7,689
1996-08-04,1996,8,4,1995,222,0.99,5,34,7,5,3,44,93,0.42,129,0,0,0,0,0,0,34,7,5,3,44,175,129,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.2,676
1996-08-05,1996,8,5,1995,220,0.99,5,34,7,5,3,44,93,0.42,127,0,0,0,0,0,0,34,7,5,3,44,173,127,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
1996-08-06,1996,8,6,1995,220,0.99,5,34,7,5,3,44,93,0.42,127,0,0,0,0,0,0,34,7,5,3,44,173,127,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
1996-08-07,1996,8,7,1995,220,0.99,5,34,7,5,3,44,93,0.42,127,0,0,0,0,0,0,34,7,5,3,44,173,127,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
1996-08-08,1996,8,8,1995,220,0.99,5,34,7,5,3,44,93,0.42,127,0,0,0,0,0,0,34,7,5,3,44,173,127,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
1996-08-09,1996,8,9,1995,214,0.99,5,34,7,5,3,44,93,0.43,121,0,0,0,0,0,0,34,7,5,3,44,167,121,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.3,0.0,0.0,0.0,26.5,635
1996-08-10,1996,8,10,1995,212,0.99,5,34,7,5,3,44,93,0.44,119,0,0,0,0,0,0,34,7,5,3,44,165,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,620
1996-08-11,1996,8,11,1995,212,0.99,5,34,7,5,3,44,93,0.44,119,0,0,0,0,0,0,34,7,5,3,44,165,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,620
1996-08-12,1996,8,12,1995,206,0.99,5,34,7,5,3,44,93,0.45,113,0,0,0,0,0,0,34,7,5,3,44,159,113,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.4,0.0,0.0,0.0,24.6,590
1996-08-13,1996,8,13,1995,203,0.99,5,34,7,5,3,44,93,0.46,110,0,0,0,0,0,0,34,7,5,3,44,156,110,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.6,0.0,0.0,0.0,23.9,573
1996-08-14,1996,8,14,1995,202,0.99,5,34,7,5,3,44,93,0.46,109,0,0,0,0,0,0,34,7,5,3,44,155,109,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.4,0.0,0.0,0.0,23.7,568
1996-08-15,1996,8,15,1995,202,0.99,5,34,7,5,3,44,93,0.46,109,0,0,0,0,0,0,34,7,5,3,44,155,109,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.3,0.0,0.0,0.0,23.6,565
1996-08-16,1996,8,16,1995,201,0.99,5,34,7,5,3,44,93,0.46,108,0,0,0,0,0,0,34,7,5,3,44,154,108,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.0,0.0,0.0,0.0,23.3,559
1996-08-17,1996,8,17,1995,201,0.99,5,34,7,5,3,44,93,0.46,108,0,0,0,0,0,0,34,7,5,3,44,154,108,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.0,0.0,0.0,0.0,23.3,559
1996-08-18,1996,8,18,1995,199,0.99,5,34,7,5,3,44,93,0.47,106,0,0,0,0,0,0,34,7,5,3,44,152,106,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.5,0.0,0.0,0.0,22.8,546
1996-08-19,1996,8,19,1995,195,0.99,5,34,7,5,3,44,93,0.48,102,0,0,0,0,0,0,34,7,5,3,44,148,102,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,22.6,0.0,0.0,0.0,21.8,523
1996-08-20,1996,8,20,1995,195,0.99,5,34,7,5,3,44,93,0.47,102,0,0,0,0,0,0,34,7,5,3,44,148,102,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.0,527
1996-08-21,1996,8,21,1995,195,0.99,5,34,7,5,3,44,93,0.47,102,0,0,0,0,0,0,34,7,5,3,44,148,102,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,22.7,0.0,0.0,0.0,22.0,527
1996-08-22,1996,8,22,1995,192,0.99,5,34,7,5,3,44,93,0.48,99,0,0,0,0,0,0,34,7,5,3,44,145,99,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,22.0,0.0,0.0,0.0,21.2,509
1996-08-23,1996,8,23,1995,193,0.99,5,34,7,5,3,44,93,0.48,100,0,0,0,0,0,0,34,7,5,3,44,146,100,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,22.1,0.0,0.0,0.0,21.3,511
1996-08-24,1996,8,24,1995,191,0.99,5,34,7,5,3,44,93,0.49,98,0,0,0,0,0,0,34,7,5,3,44,144,98,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,21.6,0.0,0.0,0.0,20.8,499
1996-08-25,1996,8,25,1995,191,0.99,5,34,7,5,3,44,93,0.49,98,0,0,0,0,0,0,34,7,5,3,44,144,98,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,21.6,0.0,0.0,0.0,20.8,499
1996-08-26,1996,8,26,1995,191,0.99,5,34,7,5,3,44,93,0.49,98,0,0,0,0,0,0,34,7,5,3,44,144,98,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,21.6,0.0,0.0,0.0,20.8,499
1996-08-27,1996,8,27,1995,190,0.99,5,34,7,5,3,44,93,0.49,97,0,0,0,0,0,0,34,7,5,3,44,143,97,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,21.4,0.0,0.0,0.0,20.6,494
1996-08-28,1996,8,28,1995,190,0.99,5,34,7,5,3,44,93,0.49,97,0,0,0,0,0,0,34,7,5,3,44,143,97,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,21.4,0.0,0.0,0.0,20.6,494
1996-08-29,1996,8,29,1995,188,0.99,5,34,7,5,3,44,93,0.49,95,0,0,0,0,0,0,34,7,5,3,44,141,95,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,21.0,0.0,0.0,0.0,20.2,484
1996-08-30,1996,8,30,1995,185,0.99,5,34,7,5,3,44,93,0.5,92,0,0,0,0,0,0,34,7,5,3,44,138,92,0,0,0,990.0,964.4,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,20.3,0.0,0.0,0.0,19.5,467
1996-08-31,1996,8,31,1995,182,0.99,5,34,7,5,3,44,93,0.51,89,0,0,0,0,0,0,34,7,5,3,44,135,89,0,0,0,990.0,964.4,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.87,0.0,0.0,0.0,19.5,0.0,0.0,0.0,18.7,449
1996-09-01,1996,9,1,1995,179,0.99,5,30,6,4,2,30,72,0.4,107,0,0,0,0,0,0,30,6,4,2,30,147,107,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.0,0.0,0.0,0.0,23.2,556
1996-09-02,1996,9,2,1995,179,0.99,5,30,6,4,2,30,72,0.4,107,0,0,0,0,0,0,30,6,4,2,30,147,107,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.0,0.0,0.0,0.0,23.2,556
1996-09-03,1996,9,3,1995,178,0.99,5,30,6,4,2,30,72,0.4,106,0,0,0,0,0,0,30,6,4,2,30,146,106,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.6,0.0,0.0,0.0,22.8,547
1996-09-04,1996,9,4,1995,177,0.99,5,30,6,4,2,30,72,0.41,105,0,0,0,0,0,0,30,6,4,2,30,145,105,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.3,0.0,0.0,0.0,22.5,541
1996-09-05,1996,9,5,1995,175,0.99,5,30,6,4,2,30,72,0.41,103,0,0,0,0,0,0,30,6,4,2,30,143,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.0,528
1996-09-06,1996,9,6,1995,171,0.99,5,30,6,4,2,30,72,0.42,99,0,0,0,0,0,0,30,6,4,2,30,139,99,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,21.8,0.0,0.0,0.0,21.0,504
1996-09-07,1996,9,7,1995,175,0.99,5,30,6,4,2,30,72,0.41,103,0,0,0,0,0,0,30,6,4,2,30,143,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.0,528
1996-09-08,1996,9,8,1995,169,0.99,5,30,6,4,2,30,72,0.43,97,0,0,0,0,0,0,30,6,4,2,30,137,97,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,21.3,0.0,0.0,0.0,20.5,493
1996-09-09,1996,9,9,1995,166,0.99,5,30,6,4,2,30,72,0.43,94,0,0,0,0,0,0,30,6,4,2,30,134,94,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,20.6,0.0,0.0,0.0,19.8,475
1996-09-10,1996,9,10,1995,164,0.99,5,30,6,4,2,30,72,0.44,92,0,0,0,0,0,0,30,6,4,2,30,132,92,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,20.1,0.0,0.0,0.0,19.4,464
1996-09-11,1996,9,11,1995,159,0.99,5,30,6,4,2,30,72,0.45,87,0,0,0,0,0,0,30,6,4,2,30,127,87,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.87,0.0,0.0,0.0,18.9,0.0,0.0,0.0,18.1,434
1996-09-12,1996,9,12,1995,155,0.99,5,30,6,4,2,30,72,0.46,83,0,0,0,0,0,0,30,6,4,2,30,123,83,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.86,0.0,0.0,0.0,18.1,0.0,0.0,0.0,17.3,416
1996-09-13,1996,9,13,1995,158,0.99,5,30,6,4,2,30,72,0.45,86,0,0,0,0,0,0,30,6,4,2,30,126,86,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.87,0.0,0.0,0.0,18.7,0.0,0.0,0.0,18.0,431
1996-09-14,1996,9,14,1995,162,0.99,5,30,6,4,2,30,72,0.44,90,0,0,0,0,0,0,30,6,4,2,30,130,90,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.87,0.0,0.0,0.0,19.8,0.0,0.0,0.0,19.0,455
1996-09-15,1996,9,15,1995,158,0.99,5,30,6,4,2,30,72,0.45,86,0,0,0,0,0,0,30,6,4,2,30,126,86,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.87,0.0,0.0,0.0,18.7,0.0,0.0,0.0,18.0,431
1996-09-16,1996,9,16,1995,155,0.99,5,30,6,4,2,30,72,0.46,83,0,0,0,0,0,0,30,6,4,2,30,123,83,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.86,0.0,0.0,0.0,18.1,0.0,0.0,0.0,17.3,416
