Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1996-09-17,1996,9,17,1995,157,0.99,5,30,6,4,2,30,72,0.46,85,0,0,0,0,0,0,30,6,4,2,30,125,85,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.87,0.0,0.0,0.0,18.6,0.0,0.0,0.0,17.8,427
1996-09-18,1996,9,18,1995,155,0.99,5,30,6,4,2,30,72,0.46,83,0,0,0,0,0,0,30,6,4,2,30,123,83,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.86,0.0,0.0,0.0,18.0,0.0,0.0,0.0,17.3,415
1996-09-19,1996,9,19,1995,154,0.99,5,30,6,4,2,30,72,0.47,82,0,0,0,0,0,0,30,6,4,2,30,122,82,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.86,0.0,0.0,0.0,17.6,0.0,0.0,0.0,16.9,405
1996-09-20,1996,9,20,1995,154,0.99,5,30,6,4,2,30,72,0.47,82,0,0,0,0,0,0,30,6,4,2,30,122,82,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.86,0.0,0.0,0.0,17.6,0.0,0.0,0.0,16.9,405
1996-09-21,1996,9,21,1995,150,0.99,5,30,6,4,2,30,72,0.48,78,0,0,0,0,0,0,30,6,4,2,30,118,78,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.85,0.0,0.0,0.0,16.6,0.0,0.0,0.0,15.9,382
1996-09-22,1996,9,22,1995,147,0.99,5,30,6,4,2,30,72,0.49,75,0,0,0,0,0,0,30,6,4,2,30,115,75,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.85,0.0,0.0,0.0,16.0,0.0,0.0,0.0,15.3,367
1996-09-23,1996,9,23,1995,145,0.99,5,30,6,4,2,30,72,0.5,73,0,0,0,0,0,0,30,6,4,2,30,113,73,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.84,0.0,0.0,0.0,15.3,0.0,0.0,0.0,14.7,353
1996-09-24,1996,9,24,1995,144,0.99,5,30,6,4,2,30,72,0.5,72,0,0,0,0,0,0,30,6,4,2,30,112,72,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.84,0.0,0.0,0.0,15.1,0.0,0.0,0.0,14.5,348
1996-09-25,1996,9,25,1995,142,0.99,5,30,6,4,2,30,72,0.5,70,0,0,0,0,0,0,30,6,4,2,30,110,70,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.83,0.0,0.0,0.0,14.6,0.0,0.0,0.0,14.1,337
1996-09-26,1996,9,26,1995,141,0.99,5,30,6,4,2,30,72,0.51,69,0,0,0,0,0,0,30,6,4,2,30,109,69,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.83,0.0,0.0,0.0,14.3,0.0,0.0,0.0,13.7,328
1996-09-27,1996,9,27,1995,138,0.99,5,30,6,4,2,30,72,0.52,66,0,0,0,0,0,0,30,6,4,2,30,106,66,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.82,0.0,0.0,0.0,13.7,0.0,0.0,0.0,13.1,315
1996-09-28,1996,9,28,1995,138,0.99,5,30,6,4,2,30,72,0.52,66,0,0,0,0,0,0,30,6,4,2,30,106,66,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.82,0.0,0.0,0.0,13.7,0.0,0.0,0.0,13.1,315
1996-09-29,1996,9,29,1995,137,0.99,5,30,6,4,2,30,72,0.52,65,0,0,0,0,0,0,30,6,4,2,30,105,65,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.82,0.0,0.0,0.0,13.4,0.0,0.0,0.0,12.9,308
1996-09-30,1996,9,30,1995,135,0.99,5,30,6,4,2,30,72,0.53,63,0,0,0,0,0,0,30,6,4,2,30,103,63,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.81,0.0,0.0,0.0,12.8,0.0,0.0,0.0,12.3,294
1996-10-01,1996,10,1,1996,134,0.99,5,24,4,2,2,20,52,0.39,82,0,0,0,0,0,0,24,4,2,2,20,112,82,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.86,0.0,0.0,0.0,17.6,0.0,0.0,0.0,16.9,406
1996-10-02,1996,10,2,1996,133,0.99,5,24,4,2,2,20,52,0.39,81,0,0,0,0,0,0,24,4,2,2,20,111,81,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.86,0.0,0.0,0.0,17.4,0.0,0.0,0.0,16.7,400
1996-10-03,1996,10,3,1996,132,0.99,5,24,4,2,2,20,52,0.39,80,0,0,0,0,0,0,24,4,2,2,20,110,80,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.86,0.0,0.0,0.0,17.3,0.0,0.0,0.0,16.6,397
1996-10-04,1996,10,4,1996,130,0.99,5,24,4,2,2,20,52,0.4,78,0,0,0,0,0,0,24,4,2,2,20,108,78,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.85,0.0,0.0,0.0,16.7,0.0,0.0,0.0,16.0,383
1996-10-05,1996,10,5,1996,125,0.99,5,24,4,2,2,20,52,0.41,73,0,0,0,0,0,0,24,4,2,2,20,103,73,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.84,0.0,0.0,0.0,15.5,0.0,0.0,0.0,14.9,356
1996-10-06,1996,10,6,1996,126,0.99,5,24,4,2,2,20,52,0.41,74,0,0,0,0,0,0,24,4,2,2,20,104,74,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.84,0.0,0.0,0.0,15.7,0.0,0.0,0.0,15.1,361
1996-10-07,1996,10,7,1996,124,0.99,5,24,4,2,2,20,52,0.42,72,0,0,0,0,0,0,24,4,2,2,20,102,72,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.84,0.0,0.0,0.0,15.1,0.0,0.0,0.0,14.5,348
1996-10-08,1996,10,8,1996,124,0.99,5,24,4,2,2,20,52,0.42,72,0,0,0,0,0,0,24,4,2,2,20,102,72,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.84,0.0,0.0,0.0,15.1,0.0,0.0,0.0,14.5,348
1996-10-09,1996,10,9,1996,124,0.99,5,24,4,2,2,20,52,0.42,72,0,0,0,0,0,0,24,4,2,2,20,102,72,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.84,0.0,0.0,0.0,15.1,0.0,0.0,0.0,14.5,348
1996-10-10,1996,10,10,1996,124,0.99,5,24,4,2,2,20,52,0.42,72,0,0,0,0,0,0,24,4,2,2,20,102,72,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.84,0.0,0.0,0.0,15.1,0.0,0.0,0.0,14.5,348
1996-10-11,1996,10,11,1996,124,0.99,5,24,4,2,2,20,52,0.42,72,0,0,0,0,0,0,24,4,2,2,20,102,72,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.84,0.0,0.0,0.0,15.1,0.0,0.0,0.0,14.5,348
1996-10-12,1996,10,12,1996,124,0.99,5,24,4,2,2,20,52,0.42,72,0,0,0,0,0,0,24,4,2,2,20,102,72,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.84,0.0,0.0,0.0,15.1,0.0,0.0,0.0,14.5,348
1996-10-13,1996,10,13,1996,119,0.99,5,24,4,2,2,20,52,0.43,67,0,0,0,0,0,0,24,4,2,2,20,97,67,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.83,0.0,0.0,0.0,14.0,0.0,0.0,0.0,13.4,322
1996-10-14,1996,10,14,1996,119,0.99,5,24,4,2,2,20,52,0.43,67,0,0,0,0,0,0,24,4,2,2,20,97,67,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.83,0.0,0.0,0.0,14.0,0.0,0.0,0.0,13.4,322
1996-10-15,1996,10,15,1996,117,0.99,5,24,4,2,2,20,52,0.44,65,0,0,0,0,0,0,24,4,2,2,20,95,65,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.82,0.0,0.0,0.0,13.3,0.0,0.0,0.0,12.8,306
1996-10-16,1996,10,16,1996,114,0.99,5,24,4,2,2,20,52,0.45,62,0,0,0,0,0,0,24,4,2,2,20,92,62,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.81,0.0,0.0,0.0,12.7,0.0,0.0,0.0,12.2,293
1996-10-17,1996,10,17,1996,112,0.99,5,24,4,2,2,20,52,0.46,60,0,0,0,0,0,0,24,4,2,2,20,90,60,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.8,0.0,0.0,0.0,12.2,0.0,0.0,0.0,11.7,280
1996-10-18,1996,10,18,1996,112,0.99,5,24,4,2,2,20,52,0.46,60,0,0,0,0,0,0,24,4,2,2,20,90,60,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.8,0.0,0.0,0.0,12.2,0.0,0.0,0.0,11.7,280
1996-10-19,1996,10,19,1996,110,0.99,5,24,4,2,2,20,52,0.47,58,0,0,0,0,0,0,24,4,2,2,20,88,58,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.8,0.0,0.0,0.0,11.7,0.0,0.0,0.0,11.2,269
1996-10-20,1996,10,20,1996,110,0.99,5,24,4,2,2,20,52,0.47,58,0,0,0,0,0,0,24,4,2,2,20,88,58,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.8,0.0,0.0,0.0,11.7,0.0,0.0,0.0,11.2,269
1996-10-21,1996,10,21,1996,110,0.99,5,24,4,2,2,20,52,0.47,58,0,0,0,0,0,0,24,4,2,2,20,88,58,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.8,0.0,0.0,0.0,11.7,0.0,0.0,0.0,11.2,269
1996-10-22,1996,10,22,1996,109,0.99,5,24,4,2,2,20,52,0.47,57,0,0,0,0,0,0,24,4,2,2,20,87,57,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.79,0.0,0.0,0.0,11.4,0.0,0.0,0.0,10.9,261
1996-10-23,1996,10,23,1996,108,0.99,5,24,4,2,2,20,52,0.48,56,0,0,0,0,0,0,24,4,2,2,20,86,56,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.79,0.0,0.0,0.0,11.0,0.0,0.0,0.0,10.6,254
1996-10-24,1996,10,24,1996,106,0.99,5,24,4,2,2,20,52,0.49,54,0,0,0,0,0,0,24,4,2,2,20,84,54,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.78,0.0,0.0,0.0,10.6,0.0,0.0,0.0,10.2,245
1996-10-25,1996,10,25,1996,104,0.99,5,24,4,2,2,20,52,0.5,52,0,0,0,0,0,0,24,4,2,2,20,82,52,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.77,0.0,0.0,0.0,10.1,0.0,0.0,0.0,9.7,233
1996-10-26,1996,10,26,1996,106,0.99,5,24,4,2,2,20,52,0.49,54,0,0,0,0,0,0,24,4,2,2,20,84,54,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.78,0.0,0.0,0.0,10.6,0.0,0.0,0.0,10.2,245
1996-10-27,1996,10,27,1996,106,0.99,5,24,4,2,2,20,52,0.49,54,0,0,0,0,0,0,24,4,2,2,20,84,54,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.78,0.0,0.0,0.0,10.6,0.0,0.0,0.0,10.2,245
1996-10-28,1996,10,28,1996,106,0.99,5,24,4,2,2,20,52,0.49,54,0,0,0,0,0,0,24,4,2,2,20,84,54,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.78,0.0,0.0,0.0,10.6,0.0,0.0,0.0,10.2,245
1996-10-29,1996,10,29,1996,106,0.99,5,24,4,2,2,20,52,0.49,54,0,0,0,0,0,0,24,4,2,2,20,84,54,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.78,0.0,0.0,0.0,10.6,0.0,0.0,0.0,10.2,245
1996-10-30,1996,10,30,1996,106,0.99,5,24,4,2,2,20,52,0.49,54,0,0,0,0,0,0,24,4,2,2,20,84,54,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.78,0.0,0.0,0.0,10.6,0.0,0.0,0.0,10.2,245
1996-10-31,1996,10,31,1996,106,0.99,5,24,4,2,2,20,52,0.49,54,0,0,0,0,0,0,24,4,2,2,20,84,54,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.78,0.0,0.0,0.0,10.6,0.0,0.0,0.0,10.2,245
1996-11-01,1996,11,1,1996,102,1.0,5,23,4,2,2,19,50,0.49,52,0,0,0,0,0,0,23,4,2,2,19,81,52,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.77,0.0,0.0,0.0,10.1,0.0,0.0,0.0,9.7,233
1996-11-02,1996,11,2,1996,102,1.0,5,23,4,2,2,19,50,0.49,52,0,0,0,0,0,0,23,4,2,2,19,81,52,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.77,0.0,0.0,0.0,10.1,0.0,0.0,0.0,9.7,233
1996-11-03,1996,11,3,1996,110,1.0,5,23,4,2,2,19,50,0.45,60,0,0,0,0,0,0,23,4,2,2,19,89,60,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.8,0.0,0.0,0.0,12.2,0.0,0.0,0.0,11.7,280
1996-11-04,1996,11,4,1996,106,1.0,5,23,4,2,2,19,50,0.47,56,0,0,0,0,0,0,23,4,2,2,19,85,56,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.79,0.0,0.0,0.0,11.1,0.0,0.0,0.0,10.7,256
1996-11-05,1996,11,5,1996,106,1.0,5,23,4,2,2,19,50,0.47,56,0,0,0,0,0,0,23,4,2,2,19,85,56,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.79,0.0,0.0,0.0,11.1,0.0,0.0,0.0,10.7,256
1996-11-06,1996,11,6,1996,106,1.0,5,23,4,2,2,19,50,0.47,56,0,0,0,0,0,0,23,4,2,2,19,85,56,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.79,0.0,0.0,0.0,11.1,0.0,0.0,0.0,10.7,256
1996-11-07,1996,11,7,1996,106,1.0,5,23,4,2,2,19,50,0.47,56,0,0,0,0,0,0,23,4,2,2,19,85,56,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,25.4,25.4,25.4,0.79,0.0,0.0,0.0,11.1,0.0,0.0,0.0,10.7,256
1996-11-08,1996,11,8,1996,150,1.0,5,23,4,2,2,19,50,0.33,100,0,0,0,0,0,0,23,4,2,2,19,129,100,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.88,0.0,0.0,0.0,22.1,0.0,0.0,0.0,21.3,511
1996-11-09,1996,11,9,1996,154,1.0,5,23,4,2,2,19,50,0.32,104,0,0,0,0,0,0,23,4,2,2,19,133,104,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.0,0.0,0.0,0.0,22.3,534
1996-11-10,1996,11,10,1996,156,1.0,5,23,4,2,2,19,50,0.32,106,0,0,0,0,0,0,23,4,2,2,19,135,106,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.7,0.0,0.0,0.0,22.9,549
1996-11-11,1996,11,11,1996,155,0.97,5,23,4,2,2,19,50,0.32,105,0,0,0,0,0,0,23,4,2,2,19,134,105,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.4,0.0,0.0,0.0,22.7,544
1996-11-12,1996,11,12,1996,166,0.97,5,23,4,2,2,19,50,0.3,116,0,0,0,0,0,0,23,4,2,2,19,145,116,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.2,605
1996-11-13,1996,11,13,1996,177,0.97,5,23,4,2,2,19,50,0.28,127,0,0,0,0,0,0,23,4,2,2,19,156,127,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
1996-11-14,1996,11,14,1996,185,0.97,5,23,4,2,2,19,50,0.27,135,0,0,0,0,0,0,23,4,2,2,19,164,135,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.8,716
1996-11-15,1996,11,15,1996,155,0.97,5,23,4,2,2,19,50,0.32,105,0,0,0,0,0,0,23,4,2,2,19,134,105,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.4,0.0,0.0,0.0,22.7,544
1996-11-16,1996,11,16,1996,150,0.97,5,23,4,2,2,19,50,0.33,100,0,0,0,0,0,0,23,4,2,2,19,129,100,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.88,0.0,0.0,0.0,22.1,0.0,0.0,0.0,21.3,511
1996-11-17,1996,11,17,1996,147,0.97,5,23,4,2,2,19,50,0.34,97,0,0,0,0,0,0,23,4,2,2,19,126,97,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,21.5,0.0,0.0,0.0,20.7,496
1996-11-18,1996,11,18,1996,175,0.97,5,23,4,2,2,19,50,0.29,125,0,0,0,0,0,0,23,4,2,2,19,154,125,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.3,656
1996-11-19,1996,11,19,1996,178,0.97,5,23,4,2,2,19,50,0.28,128,0,0,0,0,0,0,23,4,2,2,19,157,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.2,677
1996-11-20,1996,11,20,1996,179,0.97,5,23,4,2,2,19,50,0.28,129,0,0,0,0,0,0,23,4,2,2,19,158,129,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,28.4,682
1996-11-21,1996,11,21,1996,178,0.97,5,23,4,2,2,19,50,0.28,128,0,0,0,0,0,0,23,4,2,2,19,157,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
1996-11-22,1996,11,22,1996,179,0.97,5,23,4,2,2,19,50,0.28,129,0,0,0,0,0,0,23,4,2,2,19,158,129,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,28.4,682
1996-11-23,1996,11,23,1996,179,0.97,5,23,4,2,2,19,50,0.28,129,0,0,0,0,0,0,23,4,2,2,19,158,129,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,28.4,682
1996-11-24,1996,11,24,1996,179,0.97,5,23,4,2,2,19,50,0.28,129,0,0,0,0,0,0,23,4,2,2,19,158,129,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,28.4,682
1996-11-25,1996,11,25,1996,177,0.97,5,23,4,2,2,19,50,0.28,127,0,0,0,0,0,0,23,4,2,2,19,156,127,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
1996-11-26,1996,11,26,1996,179,0.97,5,23,4,2,2,19,50,0.28,129,0,0,0,0,0,0,23,4,2,2,19,158,129,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,680
1996-11-27,1996,11,27,1996,182,0.97,5,23,4,2,2,19,50,0.27,132,0,0,0,0,0,0,23,4,2,2,19,161,132,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,695
1996-11-28,1996,11,28,1996,185,0.97,5,23,4,2,2,19,50,0.27,135,0,0,0,0,0,0,23,4,2,2,19,164,135,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.8,716
1996-11-29,1996,11,29,1996,189,0.97,5,23,4,2,2,19,50,0.26,139,0,0,0,0,0,0,23,4,2,2,19,168,139,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,31.6,0.0,0.0,0.0,30.6,735
1996-11-30,1996,11,30,1996,191,0.97,5,23,4,2,2,19,50,0.26,141,0,0,0,0,0,0,23,4,2,2,19,170,141,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.1,746
1996-12-01,1996,12,1,1996,191,1.0,5,26,4,3,2,24,59,0.31,132,0,0,0,0,0,0,26,4,3,2,24,165,132,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,696
1996-12-02,1996,12,2,1996,191,1.0,5,26,4,3,2,24,59,0.31,132,0,0,0,0,0,0,26,4,3,2,24,165,132,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,696
1996-12-03,1996,12,3,1996,193,1.0,5,26,4,3,2,24,59,0.31,134,0,0,0,0,0,0,26,4,3,2,24,167,134,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,29.5,708
1996-12-04,1996,12,4,1996,194,1.0,5,26,4,3,2,24,59,0.3,135,0,0,0,0,0,0,26,4,3,2,24,168,135,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,716
1996-12-05,1996,12,5,1996,193,1.0,5,26,4,3,2,24,59,0.31,134,0,0,0,0,0,0,26,4,3,2,24,167,134,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,29.5,708
1996-12-06,1996,12,6,1996,193,1.0,5,26,4,3,2,24,59,0.31,134,0,0,0,0,0,0,26,4,3,2,24,167,134,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,29.5,708
1996-12-07,1996,12,7,1996,192,1.0,5,26,4,3,2,24,59,0.31,133,0,0,0,0,0,0,26,4,3,2,24,166,133,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,705
1996-12-08,1996,12,8,1996,194,1.0,5,26,4,3,2,24,59,0.3,135,0,0,0,0,0,0,26,4,3,2,24,168,135,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,716
1996-12-09,1996,12,9,1996,194,1.0,5,26,4,3,2,24,59,0.3,135,0,0,0,0,0,0,26,4,3,2,24,168,135,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,716
1996-12-10,1996,12,10,1996,199,1.0,5,26,4,3,2,24,59,0.3,140,0,0,0,0,0,0,26,4,3,2,24,173,140,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.9,740
1996-12-11,1996,12,11,1996,201,0.99,5,26,4,3,2,24,59,0.29,142,0,0,0,0,0,0,26,4,3,2,24,175,142,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,32.4,0.0,0.0,0.0,31.4,753
1996-12-12,1996,12,12,1996,209,0.99,5,26,4,3,2,24,59,0.28,150,0,0,0,0,0,0,26,4,3,2,24,183,150,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,795
1996-12-13,1996,12,13,1996,212,0.99,5,26,4,3,2,24,59,0.28,153,0,0,0,0,0,0,26,4,3,2,24,186,153,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,33.8,810
1996-12-14,1996,12,14,1996,216,0.99,5,26,4,3,2,24,59,0.27,157,0,0,0,0,0,0,26,4,3,2,24,190,157,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.8,835
1996-12-15,1996,12,15,1996,223,0.99,5,26,4,3,2,24,59,0.26,164,0,0,0,0,0,0,26,4,3,2,24,197,164,0,0,0,990.0,964.5,0.11,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.3,872
1996-12-16,1996,12,16,1996,226,0.99,5,26,4,3,2,24,59,0.26,167,0,0,0,0,0,0,26,4,3,2,24,200,167,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.0,887
1996-12-17,1996,12,17,1996,229,0.99,5,26,4,3,2,24,59,0.26,170,0,0,0,0,0,0,26,4,3,2,24,203,170,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.93,0.0,0.0,0.0,38.8,0.0,0.0,0.0,37.6,903
1996-12-18,1996,12,18,1996,234,0.99,5,26,4,3,2,24,59,0.25,175,0,0,0,0,0,0,26,4,3,2,24,208,175,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,38.9,933
1996-12-19,1996,12,19,1996,239,0.99,5,26,4,3,2,24,59,0.25,180,0,0,0,0,0,0,26,4,3,2,24,213,180,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,41.2,0.0,0.0,0.0,40.1,962
1996-12-20,1996,12,20,1996,249,0.99,5,26,4,3,2,24,59,0.24,190,0,0,0,0,0,0,26,4,3,2,24,223,190,0,0,0,990.0,964.7,0.11,0.01,989.9,1,24.9,25.2,25.2,25.2,0.93,0.0,0.0,0.0,43.5,0.0,0.0,0.0,42.5,1021
1996-12-21,1996,12,21,1996,248,1.0,5,26,4,3,2,24,59,0.24,189,0,0,0,0,0,0,26,4,3,2,24,222,189,0,0,0,990.0,964.7,0.11,0.01,989.9,1,24.9,25.2,25.2,25.2,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,42.2,1012
1996-12-22,1996,12,22,1996,246,1.0,5,26,4,3,2,24,59,0.24,187,0,0,0,0,0,0,26,4,3,2,24,220,187,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.7,1000
1996-12-23,1996,12,23,1996,243,1.0,5,26,4,3,2,24,59,0.24,184,0,0,0,0,0,0,26,4,3,2,24,217,184,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,41.0,983
1996-12-24,1996,12,24,1996,249,1.0,5,26,4,3,2,24,59,0.24,190,0,0,0,0,0,0,26,4,3,2,24,223,190,0,0,0,990.0,964.7,0.11,0.01,989.9,1,24.9,25.2,25.2,25.2,0.93,0.0,0.0,0.0,43.5,0.0,0.0,0.0,42.5,1021
1996-12-25,1996,12,25,1996,261,1.0,5,26,4,3,2,24,59,0.23,202,0,0,0,0,0,0,26,4,3,2,24,235,202,0,0,0,990.0,964.7,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.94,0.0,0.0,0.0,46.1,0.0,0.0,0.0,45.2,1084
1996-12-26,1996,12,26,1996,270,1.0,5,26,4,3,2,24,59,0.22,211,0,0,0,0,0,0,26,4,3,2,24,244,211,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,47.2,1132
1996-12-27,1996,12,27,1996,273,1.0,5,26,4,3,2,24,59,0.22,214,0,0,0,0,0,0,26,4,3,2,24,247,214,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.7,25.1,25.1,25.1,0.94,0.0,0.0,0.0,48.9,0.0,0.0,0.0,47.9,1150
1996-12-28,1996,12,28,1996,275,1.0,5,26,4,3,2,24,59,0.21,216,0,0,0,0,0,0,26,4,3,2,24,249,216,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.7,25.1,25.1,25.1,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.2,1156
1996-12-29,1996,12,29,1996,283,1.0,5,26,4,3,2,24,59,0.21,224,0,0,0,0,0,0,26,4,3,2,24,257,112,112,0,0,990.0,964.8,0.13,0.01,989.9,2,24.9,24.9,25.0,25.0,0.9,0.9,0.0,0.0,24.6,24.6,0.0,0.0,47.7,1144
1996-12-30,1996,12,30,1996,287,1.0,5,26,4,3,2,24,59,0.21,228,0,0,0,0,0,0,26,4,3,2,24,261,114,114,0,0,990.0,964.8,0.13,0.02,989.9,2,24.9,24.9,25.0,25.0,0.9,0.9,0.0,0.0,25.0,25.0,0.0,0.0,48.5,1164
1996-12-31,1996,12,31,1996,294,1.0,5,26,4,3,2,24,59,0.2,235,0,0,0,0,0,0,26,4,3,2,24,268,117,117,0,0,990.0,964.9,0.13,0.02,989.9,2,24.9,24.9,25.0,25.0,0.9,0.9,0.0,0.0,25.9,25.9,0.0,0.0,50.2,1204
1997-01-01,1997,1,1,1996,306,0.98,5,29,5,4,2,33,73,0.24,233,0,0,0,0,0,0,29,5,4,2,33,271,116,116,0,0,990.0,964.9,0.13,0.02,989.9,2,24.8,24.8,24.9,24.9,0.9,0.9,0.0,0.0,25.5,25.5,0.0,0.0,49.5,1187
1997-01-02,1997,1,2,1996,302,0.98,5,29,5,4,2,33,73,0.24,229,0,0,0,0,0,0,29,5,4,2,33,267,114,114,0,0,990.0,964.9,0.13,0.02,989.9,2,24.8,24.8,24.9,24.9,0.9,0.9,0.0,0.0,25.1,25.1,0.0,0.0,48.6,1167
1997-01-03,1997,1,3,1996,329,0.98,5,29,5,4,2,33,73,0.22,256,0,0,0,0,0,0,29,5,4,2,33,294,128,128,0,0,990.0,965.0,0.14,0.02,989.8,2,24.7,24.7,24.8,24.8,0.91,0.91,0.0,0.0,28.1,28.1,0.0,0.0,54.6,1309
1997-01-04,1997,1,4,1996,335,0.98,5,29,5,4,2,33,73,0.22,262,0,0,0,0,0,0,29,5,4,2,33,300,131,131,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.8,24.8,0.91,0.91,0.0,0.0,28.8,28.8,0.0,0.0,55.9,1341
1997-01-05,1997,1,5,1996,344,0.98,5,29,5,4,2,33,73,0.21,271,0,0,0,0,0,0,29,5,4,2,33,309,135,135,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.91,0.91,0.0,0.0,29.8,29.8,0.0,0.0,57.8,1387
1997-01-06,1997,1,6,1996,350,0.98,5,29,5,4,2,33,73,0.21,277,0,0,0,0,0,0,29,5,4,2,33,315,138,138,0,0,990.0,965.2,0.15,0.03,989.8,2,24.5,24.5,24.7,24.7,0.91,0.91,0.0,0.0,30.4,30.4,0.0,0.0,59.0,1416
1997-01-07,1997,1,7,1996,352,0.98,5,29,5,4,2,33,73,0.21,279,0,0,0,0,0,0,29,5,4,2,33,317,139,139,0,0,990.0,965.2,0.15,0.03,989.8,2,24.5,24.5,24.7,24.7,0.91,0.91,0.0,0.0,30.7,30.7,0.0,0.0,59.5,1428
1997-01-08,1997,1,8,1996,353,0.98,5,29,5,4,2,33,73,0.21,280,0,0,0,0,0,0,29,5,4,2,33,318,140,140,0,0,990.0,965.2,0.15,0.03,989.8,2,24.5,24.5,24.7,24.7,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,59.8,1435
1997-01-09,1997,1,9,1996,364,0.98,5,29,5,4,2,33,73,0.2,291,0,0,0,0,0,0,29,5,4,2,33,329,145,145,0,0,990.0,965.2,0.15,0.03,989.8,2,24.4,24.4,24.6,24.6,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,62.1,1489
1997-01-10,1997,1,10,1996,380,0.98,5,29,5,4,2,33,73,0.19,307,0,0,0,0,0,0,29,5,4,2,33,345,153,153,0,0,990.0,965.3,0.16,0.03,989.8,2,24.3,24.3,24.5,24.5,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,65.4,1570
1997-01-11,1997,1,11,1996,380,0.98,5,29,5,4,2,33,73,0.19,307,0,0,0,0,0,0,29,5,4,2,33,345,153,153,0,0,990.0,965.3,0.16,0.03,989.8,2,24.3,24.3,24.5,24.5,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,65.4,1570
1997-01-12,1997,1,12,1996,380,0.98,5,29,5,4,2,33,73,0.19,307,0,0,0,0,0,0,29,5,4,2,33,345,153,153,0,0,990.0,965.3,0.16,0.03,989.8,2,24.3,24.3,24.5,24.5,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,65.4,1570
1997-01-13,1997,1,13,1996,380,0.98,5,29,5,4,2,33,73,0.19,307,0,0,0,0,0,0,29,5,4,2,33,345,153,153,0,0,990.0,965.3,0.16,0.03,989.8,2,24.3,24.3,24.5,24.5,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,65.4,1570
1997-01-14,1997,1,14,1996,390,0.98,5,29,5,4,2,33,73,0.19,317,0,0,0,0,0,0,29,5,4,2,33,355,158,158,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,24.5,24.5,0.92,0.92,0.0,0.0,34.8,34.8,0.0,0.0,67.5,1620
1997-01-15,1997,1,15,1996,400,0.98,5,29,5,4,2,33,73,0.18,327,0,0,0,0,0,0,29,5,4,2,33,365,163,163,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,35.8,35.8,0.0,0.0,69.5,1667
1997-01-16,1997,1,16,1996,413,0.98,5,29,5,4,2,33,73,0.18,340,0,0,0,0,0,0,29,5,4,2,33,378,170,170,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,37.3,37.3,0.0,0.0,72.3,1735
1997-01-17,1997,1,17,1996,420,0.98,5,29,5,4,2,33,73,0.17,347,0,0,0,0,0,0,29,5,4,2,33,385,173,173,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,73.7,1767
1997-01-18,1997,1,18,1996,420,0.98,5,29,5,4,2,33,73,0.17,347,0,0,0,0,0,0,29,5,4,2,33,385,173,173,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,73.7,1767
1997-01-19,1997,1,19,1996,455,0.98,5,29,5,4,2,33,73,0.16,382,0,0,0,0,0,0,29,5,4,2,33,420,191,191,0,0,990.0,965.7,0.18,0.05,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,41.7,41.7,0.0,0.0,81.3,1951
1997-01-20,1997,1,20,1996,440,0.98,5,29,5,4,2,33,73,0.17,367,0,0,0,0,0,0,29,5,4,2,33,405,183,183,0,0,990.0,965.6,0.18,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,40.1,40.1,0.0,0.0,77.8,1868
1997-01-21,1997,1,21,1996,441,0.98,5,29,5,4,2,33,73,0.17,368,0,0,0,0,0,0,29,5,4,2,33,406,184,184,0,0,990.0,965.6,0.18,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,40.2,40.2,0.0,0.0,78.1,1874
1997-01-22,1997,1,22,1996,443,0.98,5,29,5,4,2,33,73,0.16,370,0,0,0,0,0,0,29,5,4,2,33,408,185,185,0,0,990.0,965.6,0.18,0.04,989.8,2,23.9,23.9,24.2,24.2,0.93,0.93,0.0,0.0,40.5,40.5,0.0,0.0,78.7,1888
1997-01-23,1997,1,23,1996,445,0.98,5,29,5,4,2,33,73,0.16,372,0,0,0,0,0,0,29,5,4,2,33,410,186,186,0,0,990.0,965.6,0.18,0.04,989.8,2,23.9,23.9,24.2,24.2,0.93,0.93,0.0,0.0,40.6,40.6,0.0,0.0,79.1,1897
1997-01-24,1997,1,24,1996,459,0.98,5,29,5,4,2,33,73,0.16,386,0,0,0,0,0,0,29,5,4,2,33,424,193,193,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,42.1,42.1,0.0,0.0,82.1,1970
1997-01-25,1997,1,25,1996,462,0.98,5,29,5,4,2,33,73,0.16,389,0,0,0,0,0,0,29,5,4,2,33,427,194,194,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,42.4,42.4,0.0,0.0,82.8,1988
1997-01-26,1997,1,26,1996,470,0.98,5,29,5,4,2,33,73,0.16,397,0,0,0,0,0,0,29,5,4,2,33,435,198,198,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,43.2,43.2,0.0,0.0,84.5,2028
1997-01-27,1997,1,27,1996,477,0.98,5,29,5,4,2,33,73,0.15,404,0,0,0,0,0,0,29,5,4,2,33,442,202,202,0,0,990.0,965.7,0.19,0.05,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,44.0,44.0,0.0,0.0,86.1,2066
1997-01-28,1997,1,28,1996,486,0.98,5,29,5,4,2,33,73,0.15,413,0,0,0,0,0,0,29,5,4,2,33,451,206,206,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,24.0,24.0,0.94,0.94,0.0,0.0,44.9,44.9,0.0,0.0,87.9,2109
1997-01-29,1997,1,29,1996,494,0.98,5,29,5,4,2,33,73,0.15,421,0,0,0,0,0,0,29,5,4,2,33,459,210,210,0,0,990.0,965.8,0.2,0.05,989.7,2,23.6,23.6,23.9,23.9,0.94,0.94,0.0,0.0,45.7,45.7,0.0,0.0,89.6,2151
1997-01-30,1997,1,30,1996,512,0.98,5,29,5,4,2,33,73,0.14,439,0,0,0,0,0,0,29,5,4,2,33,477,219,219,0,0,990.0,965.9,0.2,0.06,989.7,2,23.5,23.5,23.8,23.8,0.94,0.94,0.0,0.0,47.5,47.5,0.0,0.0,93.1,2234
1997-01-31,1997,1,31,1996,516,0.98,5,29,5,4,2,33,73,0.14,443,0,0,0,0,0,0,29,5,4,2,33,481,147,147,147,0,990.0,965.9,0.21,0.06,989.7,3,23.7,23.7,23.7,23.8,0.92,0.92,0.92,0.0,31.4,31.4,31.4,0.0,91.4,2193
1997-02-01,1997,2,1,1996,527,0.94,5,31,6,4,3,41,85,0.16,442,0,0,0,0,0,0,31,6,4,3,41,483,147,147,147,0,990.0,966.0,0.21,0.06,989.7,3,23.6,23.6,23.6,23.8,0.91,0.91,0.91,0.0,31.2,31.2,31.2,0.0,90.9,2181
1997-02-02,1997,2,2,1996,556,0.94,5,31,6,4,3,41,85,0.15,471,0,0,0,0,0,0,31,6,4,3,41,512,157,157,157,0,990.0,966.1,0.22,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,33.2,33.2,33.2,0.0,96.5,2316
1997-02-03,1997,2,3,1996,556,0.94,5,31,6,4,3,41,85,0.15,471,0,0,0,0,0,0,31,6,4,3,41,512,157,157,157,0,990.0,966.1,0.22,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,33.2,33.2,33.2,0.0,96.5,2316
1997-02-04,1997,2,4,1996,566,0.94,5,31,6,4,3,41,85,0.15,481,0,0,0,0,0,0,31,6,4,3,41,522,160,160,160,0,990.0,966.2,0.22,0.07,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,33.9,33.9,33.9,0.0,98.6,2366
1997-02-05,1997,2,5,1996,589,0.94,5,31,6,4,3,41,85,0.14,504,0,0,0,0,0,0,31,6,4,3,41,545,168,168,168,0,990.0,966.3,0.24,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,35.4,35.4,35.4,0.0,102.9,2469
1997-02-06,1997,2,6,1996,618,0.94,5,31,6,4,3,41,85,0.14,533,0,0,0,0,0,0,31,6,4,3,41,574,177,177,177,0,990.0,966.4,0.25,0.08,989.7,3,23.1,23.1,23.1,23.3,0.93,0.93,0.93,0.0,37.3,37.3,37.3,0.0,108.5,2602
1997-02-07,1997,2,7,1996,654,0.94,5,31,6,4,3,41,85,0.13,569,0,0,0,0,0,0,31,6,4,3,41,610,189,189,189,0,990.0,966.5,0.27,0.1,989.6,3,22.9,22.9,22.9,23.1,0.93,0.93,0.93,0.0,39.6,39.6,39.6,0.0,115.2,2764
1997-02-08,1997,2,8,1996,691,0.94,5,31,6,4,3,41,85,0.12,606,0,0,0,0,0,0,31,6,4,3,41,647,202,202,202,0,990.0,966.7,0.29,0.11,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,41.9,41.9,41.9,0.0,122.7,2944
1997-02-09,1997,2,9,1996,705,0.94,5,31,6,4,3,41,85,0.12,620,0,0,0,0,0,0,31,6,4,3,41,661,206,206,206,0,990.0,966.7,0.3,0.12,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,42.8,42.8,42.8,0.0,125.5,3011
1997-02-10,1997,2,10,1996,720,0.94,5,31,6,4,3,41,85,0.12,635,0,0,0,0,0,0,31,6,4,3,41,676,211,211,211,0,990.0,966.8,0.31,0.12,989.6,3,22.5,22.5,22.5,22.8,0.94,0.94,0.94,0.0,43.7,43.7,43.7,0.0,128.3,3078
1997-02-11,1997,2,11,1996,729,0.8,4,36,6,5,4,54,105,0.14,624,0,0,0,0,0,0,36,6,5,4,54,671,208,208,208,0,990.0,966.8,0.31,0.12,989.6,3,22.4,22.4,22.4,22.8,0.94,0.94,0.94,0.0,42.9,42.9,42.9,0.0,125.7,3017
1997-02-12,1997,2,12,1996,737,0.8,4,36,6,5,4,54,105,0.14,632,0,0,0,0,0,0,36,6,5,4,54,679,210,210,210,0,990.0,966.8,0.31,0.12,989.6,3,22.4,22.4,22.4,22.7,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,127.2,3052
1997-02-13,1997,2,13,1996,748,0.8,4,36,6,5,4,54,105,0.14,643,0,0,0,0,0,0,36,6,5,4,54,690,214,214,214,0,990.0,966.9,0.32,0.12,989.6,3,22.3,22.3,22.3,22.7,0.94,0.94,0.94,0.0,44.0,44.0,44.0,0.0,129.3,3102
1997-02-14,1997,2,14,1996,748,0.8,4,36,6,5,4,54,105,0.14,643,0,0,0,0,0,0,36,6,5,4,54,690,214,214,214,0,990.0,966.9,0.32,0.12,989.6,3,22.3,22.3,22.3,22.7,0.94,0.94,0.94,0.0,44.0,44.0,44.0,0.0,129.3,3102
1997-02-15,1997,2,15,1996,748,0.8,4,36,6,5,4,54,105,0.14,643,0,0,0,0,0,0,36,6,5,4,54,690,214,214,214,0,990.0,966.9,0.32,0.12,989.6,3,22.3,22.3,22.3,22.7,0.94,0.94,0.94,0.0,44.0,44.0,44.0,0.0,129.3,3102
1997-02-16,1997,2,16,1996,748,0.8,4,36,6,5,4,54,105,0.14,643,0,0,0,0,0,0,36,6,5,4,54,690,214,214,214,0,990.0,966.9,0.32,0.12,989.6,3,22.3,22.3,22.3,22.7,0.94,0.94,0.94,0.0,44.0,44.0,44.0,0.0,129.3,3102
1997-02-17,1997,2,17,1996,739,0.8,4,36,6,5,4,54,105,0.14,634,0,0,0,0,0,0,36,6,5,4,54,681,211,211,211,0,990.0,966.9,0.31,0.12,989.6,3,22.4,22.4,22.4,22.7,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,127.6,3063
1997-02-18,1997,2,18,1996,736,0.8,4,36,6,5,4,54,105,0.14,631,0,0,0,0,0,0,36,6,5,4,54,678,210,210,210,0,990.0,966.8,0.31,0.12,989.6,3,22.4,22.4,22.4,22.7,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,127.0,3047
1997-02-19,1997,2,19,1996,733,0.8,4,36,6,5,4,54,105,0.14,628,0,0,0,0,0,0,36,6,5,4,54,675,209,209,209,0,990.0,966.8,0.31,0.12,989.6,3,22.4,22.4,22.4,22.7,0.94,0.94,0.94,0.0,43.1,43.1,43.1,0.0,126.5,3034
1997-02-20,1997,2,20,1996,728,0.8,4,36,6,5,4,54,105,0.14,623,0,0,0,0,0,0,36,6,5,4,54,670,207,207,207,0,990.0,966.8,0.31,0.12,989.6,3,22.5,22.5,22.5,22.8,0.94,0.94,0.94,0.0,42.8,42.8,42.8,0.0,125.5,3011
1997-02-21,1997,2,21,1996,720,0.85,4,36,6,5,4,54,105,0.15,615,0,0,0,0,0,0,36,6,5,4,54,662,205,205,205,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,42.3,42.3,42.3,0.0,123.9,2973
1997-02-22,1997,2,22,1996,748,0.85,4,36,6,5,4,54,105,0.14,643,0,0,0,0,0,0,36,6,5,4,54,690,214,214,214,0,990.0,966.9,0.32,0.12,989.6,3,22.3,22.3,22.3,22.7,0.94,0.94,0.94,0.0,44.0,44.0,44.0,0.0,129.3,3102
1997-02-23,1997,2,23,1996,748,0.85,4,36,6,5,4,54,105,0.14,643,0,0,0,0,0,0,36,6,5,4,54,690,214,214,214,0,990.0,966.9,0.32,0.12,989.6,3,22.3,22.3,22.3,22.7,0.94,0.94,0.94,0.0,44.0,44.0,44.0,0.0,129.3,3102
1997-02-24,1997,2,24,1996,728,0.85,4,36,6,5,4,54,105,0.14,623,0,0,0,0,0,0,36,6,5,4,54,670,207,207,207,0,990.0,966.8,0.31,0.12,989.6,3,22.5,22.5,22.5,22.8,0.94,0.94,0.94,0.0,42.8,42.8,42.8,0.0,125.5,3011
1997-02-25,1997,2,25,1996,728,0.85,4,36,6,5,4,54,105,0.14,623,0,0,0,0,0,0,36,6,5,4,54,670,207,207,207,0,990.0,966.8,0.31,0.12,989.6,3,22.5,22.5,22.5,22.8,0.94,0.94,0.94,0.0,42.8,42.8,42.8,0.0,125.5,3011
1997-02-26,1997,2,26,1996,728,0.85,4,36,6,5,4,54,105,0.14,623,0,0,0,0,0,0,36,6,5,4,54,670,207,207,207,0,990.0,966.8,0.31,0.12,989.6,3,22.5,22.5,22.5,22.8,0.94,0.94,0.94,0.0,42.8,42.8,42.8,0.0,125.5,3011
1997-02-27,1997,2,27,1996,728,0.85,4,36,6,5,4,54,105,0.14,623,0,0,0,0,0,0,36,6,5,4,54,670,207,207,207,0,990.0,966.8,0.31,0.12,989.6,3,22.5,22.5,22.5,22.8,0.94,0.94,0.94,0.0,42.8,42.8,42.8,0.0,125.5,3011
1997-02-28,1997,2,28,1996,728,0.85,4,36,6,5,4,54,105,0.14,623,0,0,0,0,0,0,36,6,5,4,54,670,207,207,207,0,990.0,966.8,0.31,0.12,989.6,3,22.5,22.5,22.5,22.8,0.94,0.94,0.94,0.0,42.8,42.8,42.8,0.0,125.5,3011
1997-03-01,1997,3,1,1996,728,0.93,5,36,8,6,4,53,107,0.15,621,0,0,0,0,0,0,36,8,6,4,53,671,207,207,207,0,990.0,966.8,0.31,0.12,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,42.7,42.7,42.7,0.0,125.0,3000
1997-03-02,1997,3,2,1996,733,0.93,5,36,8,6,4,53,107,0.15,626,0,0,0,0,0,0,36,8,6,4,53,676,208,208,208,0,990.0,966.8,0.31,0.12,989.6,3,22.4,22.4,22.4,22.7,0.94,0.94,0.94,0.0,43.0,43.0,43.0,0.0,126.1,3025
1997-03-03,1997,3,3,1996,733,0.93,5,36,8,6,4,53,107,0.15,626,0,0,0,0,0,0,36,8,6,4,53,676,208,208,208,0,990.0,966.8,0.31,0.12,989.6,3,22.4,22.4,22.4,22.7,0.94,0.94,0.94,0.0,43.0,43.0,43.0,0.0,126.1,3025
1997-03-04,1997,3,4,1996,739,0.93,5,36,8,6,4,53,107,0.14,632,0,0,0,0,0,0,36,8,6,4,53,682,210,210,210,0,990.0,966.9,0.31,0.12,989.6,3,22.4,22.4,22.4,22.7,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,127.2,3052
1997-03-05,1997,3,5,1996,748,0.93,5,36,8,6,4,53,107,0.14,641,0,0,0,0,0,0,36,8,6,4,53,691,213,213,213,0,990.0,966.9,0.32,0.12,989.6,3,22.3,22.3,22.3,22.7,0.94,0.94,0.94,0.0,43.9,43.9,43.9,0.0,128.8,3092
1997-03-06,1997,3,6,1996,751,0.93,5,36,8,6,4,53,107,0.14,644,0,0,0,0,0,0,36,8,6,4,53,694,214,214,214,0,990.0,966.9,0.32,0.12,989.6,3,22.3,22.3,22.3,22.6,0.94,0.94,0.94,0.0,44.1,44.1,44.1,0.0,129.5,3107
1997-03-07,1997,3,7,1996,760,0.93,5,36,8,6,4,53,107,0.14,653,0,0,0,0,0,0,36,8,6,4,53,703,217,217,217,0,990.0,966.9,0.33,0.13,989.5,3,22.3,22.3,22.3,22.6,0.94,0.94,0.94,0.0,44.6,44.6,44.6,0.0,131.1,3146
1997-03-08,1997,3,8,1996,768,0.93,5,36,8,6,4,53,107,0.14,661,0,0,0,0,0,0,36,8,6,4,53,711,165,165,165,165,990.0,967.0,0.33,0.13,989.5,4,22.4,22.4,22.4,22.4,0.92,0.92,0.92,0.92,33.4,33.4,33.4,33.4,129.5,3108
1997-03-09,1997,3,9,1996,779,0.93,5,36,8,6,4,53,107,0.14,672,0,0,0,0,0,0,36,8,6,4,53,722,168,168,168,168,990.0,967.0,0.34,0.13,989.5,4,22.3,22.3,22.3,22.3,0.92,0.92,0.92,0.92,33.9,33.9,33.9,33.9,131.5,3154
1997-03-10,1997,3,10,1996,794,0.93,5,36,8,6,4,53,107,0.13,687,0,0,0,0,0,0,36,8,6,4,53,737,171,171,171,171,990.0,967.1,0.35,0.14,989.5,4,22.2,22.2,22.2,22.2,0.92,0.92,0.92,0.92,34.5,34.5,34.5,34.5,134.1,3217
1997-03-11,1997,3,11,1996,801,0.96,5,36,8,6,4,53,107,0.13,694,0,0,0,0,0,0,36,8,6,4,53,744,173,173,173,173,990.0,967.1,0.35,0.14,989.5,4,22.2,22.2,22.2,22.2,0.92,0.92,0.92,0.92,34.9,34.9,34.9,34.9,135.2,3245
1997-03-12,1997,3,12,1996,803,0.96,5,36,8,6,4,53,107,0.13,696,0,0,0,0,0,0,36,8,6,4,53,746,174,174,174,174,990.0,967.1,0.35,0.14,989.5,4,22.2,22.2,22.2,22.2,0.92,0.92,0.92,0.92,35.0,35.0,35.0,35.0,135.7,3256
1997-03-13,1997,3,13,1996,834,0.96,5,36,8,6,4,53,107,0.13,727,0,0,0,0,0,0,36,8,6,4,53,777,181,181,181,181,990.0,967.2,0.37,0.15,989.5,4,22.0,22.0,22.0,22.0,0.93,0.93,0.93,0.93,36.3,36.3,36.3,36.3,141.0,3384
1997-03-14,1997,3,14,1996,876,0.96,5,36,8,6,4,53,107,0.12,769,0,0,0,0,0,0,36,8,6,4,53,819,192,192,192,192,990.0,967.4,0.41,0.17,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,38.2,38.2,38.2,38.2,148.0,3552
1997-03-15,1997,3,15,1996,876,0.96,5,36,8,6,4,53,107,0.12,769,0,0,0,0,0,0,36,8,6,4,53,819,192,192,192,192,990.0,967.4,0.41,0.17,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,38.2,38.2,38.2,38.2,148.0,3552
1997-03-16,1997,3,16,1996,885,0.96,5,36,8,6,4,53,107,0.12,778,0,0,0,0,0,0,36,8,6,4,53,828,194,194,194,194,990.0,967.4,0.41,0.18,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,38.5,38.5,38.5,38.5,149.4,3585
1997-03-17,1997,3,17,1996,894,0.96,5,36,8,6,4,53,107,0.12,787,0,0,0,0,0,0,36,8,6,4,53,837,196,196,196,196,990.0,967.5,0.42,0.18,989.4,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,38.9,38.9,38.9,38.9,151.0,3623
1997-03-18,1997,3,18,1996,909,0.96,5,36,8,6,4,53,107,0.12,802,0,0,0,0,0,0,36,8,6,4,53,852,200,200,200,200,990.0,967.5,0.44,0.19,989.4,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,153.4,3682
1997-03-19,1997,3,19,1996,927,0.96,5,36,8,6,4,53,107,0.12,820,0,0,0,0,0,0,36,8,6,4,53,870,205,205,205,205,990.0,967.6,0.45,0.21,989.3,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,40.3,40.3,40.3,40.3,156.5,3756
1997-03-20,1997,3,20,1996,942,0.96,5,36,8,6,4,53,107,0.11,835,0,0,0,0,0,0,36,8,6,4,53,885,208,208,208,208,990.0,967.7,0.47,0.22,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,159.0,3815
1997-03-21,1997,3,21,1996,952,0.92,5,36,8,6,4,53,107,0.11,845,0,0,0,0,0,0,36,8,6,4,53,895,211,211,211,211,990.0,967.7,0.47,0.23,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3853
1997-03-22,1997,3,22,1996,989,0.92,5,36,8,6,4,53,107,0.11,882,0,0,0,0,0,0,36,8,6,4,53,932,220,220,220,220,990.0,967.9,0.51,0.26,989.2,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,166.5,3996
1997-03-23,1997,3,23,1996,997,0.92,5,36,8,6,4,53,107,0.11,890,0,0,0,0,0,0,36,8,6,4,53,940,222,222,222,222,990.0,967.9,0.52,0.26,989.2,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,42.9,42.9,42.9,42.9,167.8,4027
1997-03-24,1997,3,24,1996,1022,0.92,5,36,8,6,4,53,107,0.1,915,0,0,0,0,0,0,36,8,6,4,53,965,228,228,228,228,990.0,968.0,0.54,0.28,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,171.9,4124
1997-03-25,1997,3,25,1996,1025,0.92,5,36,8,6,4,53,107,0.1,918,0,0,0,0,0,0,36,8,6,4,53,968,229,229,229,229,990.0,968.0,0.54,0.28,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,44.0,44.0,44.0,44.0,172.2,4133
1997-03-26,1997,3,26,1996,1027,0.92,5,36,8,6,4,53,107,0.1,920,0,0,0,0,0,0,36,8,6,4,53,970,230,230,230,230,990.0,968.0,0.54,0.29,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,172.7,4144
1997-03-27,1997,3,27,1996,1042,0.92,5,36,8,6,4,53,107,0.1,935,0,0,0,0,0,0,36,8,6,4,53,985,233,233,233,233,990.0,968.0,0.56,0.3,989.1,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,174.9,4197
1997-03-28,1997,3,28,1996,1050,0.92,5,36,8,6,4,53,107,0.1,943,0,0,0,0,0,0,36,8,6,4,53,993,235,235,235,235,990.0,968.1,0.56,0.3,989.1,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,44.9,44.9,44.9,44.9,176.0,4224
1997-03-29,1997,3,29,1996,1059,0.92,5,36,8,6,4,53,107,0.1,952,0,0,0,0,0,0,36,8,6,4,53,1002,238,238,238,238,990.0,968.1,0.57,0.31,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,45.2,45.2,45.2,45.2,177.4,4257
1997-03-30,1997,3,30,1996,1073,0.92,5,36,8,6,4,53,107,0.1,966,0,0,0,0,0,0,36,8,6,4,53,1016,241,241,241,241,990.0,968.1,0.59,0.32,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.7,45.7,45.7,45.7,179.3,4302
1997-03-31,1997,3,31,1996,1082,0.92,5,36,8,6,4,53,107,0.1,975,0,0,0,0,0,0,36,8,6,4,53,1025,243,243,243,243,990.0,968.2,0.59,0.33,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,46.1,46.1,46.1,46.1,180.6,4334
1997-04-01,1997,4,1,1996,1091,0.92,5,40,10,8,5,62,125,0.11,966,0,0,0,0,0,0,40,10,8,5,62,1024,241,241,241,241,990.0,968.2,0.59,0.32,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,178.7,4288
1997-04-02,1997,4,2,1996,1096,0.92,5,40,10,8,5,62,125,0.11,971,0,0,0,0,0,0,40,10,8,5,62,1029,242,242,242,242,990.0,968.2,0.6,0.33,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.8,45.8,45.8,45.8,179.4,4306
1997-04-03,1997,4,3,1996,1117,0.92,5,40,10,8,5,62,125,0.11,992,0,0,0,0,0,0,40,10,8,5,62,1050,248,248,248,248,990.0,968.3,0.63,0.34,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.1,4371
1997-04-04,1997,4,4,1996,1127,0.92,5,40,10,8,5,62,125,0.11,1002,0,0,0,0,0,0,40,10,8,5,62,1060,250,250,250,250,990.0,968.3,0.64,0.35,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.5,4403
1997-04-05,1997,4,5,1996,1141,0.92,5,40,10,8,5,62,125,0.11,1016,0,0,0,0,0,0,40,10,8,5,62,1074,254,254,254,254,990.0,968.3,0.66,0.37,989.0,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,185.2,4444
1997-04-06,1997,4,6,1996,1151,0.92,5,40,10,8,5,62,125,0.11,1026,0,0,0,0,0,0,40,10,8,5,62,1084,256,256,256,256,990.0,968.4,0.68,0.38,988.9,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.4,4472
1997-04-07,1997,4,7,1996,1171,0.92,5,40,10,8,5,62,125,0.11,1046,0,0,0,0,0,0,40,10,8,5,62,1104,261,261,261,261,990.0,968.4,0.71,0.41,988.9,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,48.2,48.2,48.2,48.2,188.7,4529
1997-04-08,1997,4,8,1996,1182,0.92,5,40,10,8,5,62,125,0.11,1057,0,0,0,0,0,0,40,10,8,5,62,1115,264,264,264,264,990.0,968.5,0.72,0.43,988.9,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.0,4559
1997-04-09,1997,4,9,1996,1186,0.92,5,40,10,8,5,62,125,0.11,1061,0,0,0,0,0,0,40,10,8,5,62,1119,265,265,265,265,990.0,968.5,0.73,0.43,988.8,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.4,4570
1997-04-10,1997,4,10,1996,1195,0.92,5,40,10,8,5,62,125,0.1,1070,0,0,0,0,0,0,40,10,8,5,62,1128,267,267,267,267,990.0,968.5,0.74,0.44,988.8,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.4,4592
1997-04-11,1997,4,11,1996,1199,0.92,5,40,10,8,5,62,125,0.1,1074,0,0,0,0,0,0,40,10,8,5,62,1132,268,268,268,268,990.0,968.5,0.75,0.45,988.8,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.8,4603
1997-04-12,1997,4,12,1996,1216,0.92,5,40,10,8,5,62,125,0.1,1091,0,0,0,0,0,0,40,10,8,5,62,1149,272,272,272,272,990.0,968.6,0.77,0.47,988.8,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,49.4,49.4,49.4,49.4,192.8,4627
1997-04-13,1997,4,13,1996,1246,0.92,5,40,10,8,5,62,125,0.1,1100,21,6,1,1,0,10,46,11,9,5,72,1167,275,275,275,275,990.0,968.7,0.8,0.48,988.7,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.4,49.4,49.4,49.4,192.8,4627
1997-04-14,1997,4,14,1996,1246,0.92,5,40,10,8,5,62,125,0.1,1100,21,6,1,1,0,10,46,11,9,5,72,1167,275,275,275,275,990.0,968.7,0.8,0.48,988.7,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.4,49.4,49.4,49.4,192.8,4627
1997-04-15,1997,4,15,1996,1255,0.92,5,40,10,8,5,62,125,0.1,1100,30,9,2,1,1,14,49,12,9,6,76,1171,275,275,275,275,990.0,968.7,0.8,0.48,988.7,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
1997-04-16,1997,4,16,1996,1269,0.92,5,40,10,8,5,62,125,0.1,1100,44,14,3,2,1,22,54,13,10,6,84,1178,275,275,275,275,990.0,968.7,0.81,0.48,988.7,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.2,49.2,49.2,49.2,192.7,4624
1997-04-17,1997,4,17,1996,1291,0.92,5,40,10,8,5,62,125,0.1,1100,66,21,5,4,2,32,61,15,12,7,94,1188,275,275,275,275,990.0,968.8,0.83,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.8,4603
1997-04-18,1997,4,18,1996,1297,0.92,5,40,10,8,5,62,125,0.1,1100,72,23,5,4,2,35,63,15,12,7,97,1191,275,275,275,275,990.0,968.8,0.83,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.6,4597
1997-04-19,1997,4,19,1996,1297,0.92,5,40,10,8,5,62,125,0.1,1100,72,23,5,4,2,35,63,15,12,7,97,1191,275,275,275,275,990.0,968.8,0.83,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.6,4597
1997-04-20,1997,4,20,1996,1311,0.92,5,40,10,8,5,62,125,0.1,1100,86,27,6,5,3,42,67,16,13,8,104,1197,275,275,275,275,990.0,968.9,0.84,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,191.0,4584
1997-04-21,1997,4,21,1996,1327,0.91,5,40,10,8,5,62,125,0.09,1100,102,32,8,6,4,51,72,18,14,9,113,1205,275,275,275,275,990.0,968.9,0.85,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.4,4568
1997-04-22,1997,4,22,1996,1331,0.91,5,40,10,8,5,62,125,0.09,1100,106,34,8,6,4,53,74,18,14,9,115,1206,275,275,275,275,990.0,968.9,0.86,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.2,4565
1997-04-23,1997,4,23,1996,1335,0.91,5,40,10,8,5,62,125,0.09,1100,110,35,8,7,4,55,75,18,15,9,117,1208,275,275,275,275,990.0,969.0,0.86,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.1,4561
1997-04-24,1997,4,24,1996,1341,0.91,5,40,10,8,5,62,125,0.09,1100,116,37,8,7,4,59,77,18,15,9,121,1210,275,275,275,275,990.0,969.0,0.86,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.8,4555
1997-04-25,1997,4,25,1996,1341,0.91,5,40,10,8,5,62,125,0.09,1100,116,37,8,7,4,59,77,18,15,9,121,1210,275,275,275,275,990.0,969.0,0.86,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.8,4555
1997-04-26,1997,4,26,1996,1341,0.91,5,40,10,8,5,62,125,0.09,1100,116,37,8,7,4,59,77,18,15,9,121,1210,275,275,275,275,990.0,969.0,0.86,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.8,4555
1997-04-27,1997,4,27,1996,1355,0.91,5,40,10,8,5,62,125,0.09,1100,130,41,8,8,5,67,81,18,16,10,129,1216,275,275,275,275,990.0,969.0,0.87,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.3,4542
1997-04-28,1997,4,28,1996,1365,0.91,5,40,10,8,5,62,125,0.09,1100,140,45,8,9,5,73,85,18,17,10,135,1220,275,275,275,275,990.0,969.1,0.87,0.48,988.6,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.2,48.2,48.2,48.2,188.8,4532
1997-04-29,1997,4,29,1996,1383,0.91,5,40,10,8,5,62,125,0.09,1100,158,50,8,10,6,83,90,18,18,11,145,1226,275,275,275,275,990.0,969.1,0.88,0.48,988.6,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.1,4515
1997-04-30,1997,4,30,1996,1383,0.91,5,40,10,8,5,62,125,0.09,1100,158,50,8,10,6,83,90,18,18,11,145,1226,275,275,275,275,990.0,969.1,0.88,0.48,988.6,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.1,4515
1997-05-01,1997,5,1,1996,1383,0.86,4,47,10,10,10,115,192,0.14,1100,91,22,4,4,4,54,69,14,14,14,169,1198,275,275,275,275,990.0,969.1,0.84,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.6,4525
1997-05-02,1997,5,2,1996,1392,0.86,4,47,10,10,10,115,192,0.14,1100,100,24,5,5,5,59,71,15,15,15,174,1201,275,275,275,275,990.0,969.1,0.85,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.2,4517
1997-05-03,1997,5,3,1996,1392,0.86,4,47,10,10,10,115,192,0.14,1100,100,24,5,5,5,59,71,15,15,15,174,1201,275,275,275,275,990.0,969.1,0.85,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.2,4517
1997-05-04,1997,5,4,1996,1399,0.86,4,47,10,10,10,115,192,0.14,1100,107,26,5,5,5,64,73,15,15,15,179,1204,275,275,275,275,990.0,969.2,0.85,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.9,4510
1997-05-05,1997,5,5,1996,1399,0.86,4,47,10,10,10,115,192,0.14,1100,107,26,5,5,5,64,73,15,15,15,179,1204,275,275,275,275,990.0,969.2,0.85,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.9,4510
1997-05-06,1997,5,6,1996,1399,0.86,4,47,10,10,10,115,192,0.14,1100,107,26,5,5,5,64,73,15,15,15,179,1204,275,275,275,275,990.0,969.2,0.85,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.9,4510
1997-05-07,1997,5,7,1996,1399,0.86,4,47,10,10,10,115,192,0.14,1100,107,26,5,5,5,64,73,15,15,15,179,1204,275,275,275,275,990.0,969.2,0.85,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.9,4510
1997-05-08,1997,5,8,1996,1399,0.86,4,47,10,10,10,115,192,0.14,1100,107,26,5,5,5,64,73,15,15,15,179,1204,275,275,275,275,990.0,969.2,0.85,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.9,4510
1997-05-09,1997,5,9,1996,1399,0.86,4,47,10,10,10,115,192,0.14,1100,107,26,5,5,5,64,73,15,15,15,179,1204,275,275,275,275,990.0,969.2,0.85,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.9,4510
1997-05-10,1997,5,10,1996,1399,0.86,4,47,10,10,10,115,192,0.14,1100,107,26,5,5,5,64,73,15,15,15,179,1204,275,275,275,275,990.0,969.2,0.85,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.9,4510
1997-05-11,1997,5,11,1996,1399,0.86,4,47,10,10,10,115,192,0.14,1100,107,26,5,5,5,64,73,15,15,15,179,1204,275,275,275,275,990.0,969.2,0.85,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.9,4510
1997-05-12,1997,5,12,1996,1399,0.86,4,47,10,10,10,115,192,0.14,1100,107,26,5,5,5,64,73,15,15,15,179,1204,275,275,275,275,990.0,969.2,0.85,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.9,4510
1997-05-13,1997,5,13,1996,1392,0.86,4,47,10,10,10,115,192,0.14,1100,100,24,5,5,5,59,71,15,15,15,174,1201,275,275,275,275,990.0,969.1,0.85,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.2,4517
1997-05-14,1997,5,14,1996,1383,0.86,4,47,10,10,10,115,192,0.14,1100,91,22,4,4,4,54,69,14,14,14,169,1198,275,275,275,275,990.0,969.1,0.84,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.6,4525
