Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1998-08-24,1998,8,24,1997,326,0.55,3,47,8,6,5,89,155,0.47,171,0,0,0,0,0,0,47,8,6,5,89,232,171,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,38.4,0.0,0.0,0.0,37.2,893
1998-08-25,1998,8,25,1997,326,0.55,3,47,8,6,5,89,155,0.47,171,0,0,0,0,0,0,47,8,6,5,89,232,171,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.2,891
1998-08-26,1998,8,26,1997,322,0.55,3,47,8,6,5,89,155,0.48,167,0,0,0,0,0,0,47,8,6,5,89,228,167,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.3,872
1998-08-27,1998,8,27,1997,320,0.55,3,47,8,6,5,89,155,0.48,165,0,0,0,0,0,0,47,8,6,5,89,226,165,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,858
1998-08-28,1998,8,28,1997,312,0.55,3,47,8,6,5,89,155,0.5,157,0,0,0,0,0,0,47,8,6,5,89,218,157,0,0,0,990.0,965.0,0.11,0.01,989.9,1,24.7,24.9,24.9,24.9,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.0,816
1998-08-29,1998,8,29,1997,305,0.55,3,47,8,6,5,89,155,0.51,150,0,0,0,0,0,0,47,8,6,5,89,211,150,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.5,781
1998-08-30,1998,8,30,1997,299,0.55,3,47,8,6,5,89,155,0.52,144,0,0,0,0,0,0,47,8,6,5,89,205,144,0,0,0,990.0,964.9,0.11,0.0,989.9,1,24.8,25.0,25.0,25.0,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.1,747
1998-08-31,1998,8,31,1997,299,0.55,3,47,8,6,5,89,155,0.52,144,0,0,0,0,0,0,47,8,6,5,89,205,144,0,0,0,990.0,964.9,0.11,0.0,989.9,1,24.8,25.0,25.0,25.0,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.1,747
1998-09-01,1998,9,1,1997,291,0.56,3,40,6,4,3,65,118,0.4,173,0,0,0,0,0,0,40,6,4,3,65,223,173,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,37.9,910
1998-09-02,1998,9,2,1997,283,0.56,3,40,6,4,3,65,118,0.42,165,0,0,0,0,0,0,40,6,4,3,65,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.92,0.0,0.0,0.0,37.3,0.0,0.0,0.0,36.1,867
1998-09-03,1998,9,3,1997,283,0.56,3,40,6,4,3,65,118,0.42,165,0,0,0,0,0,0,40,6,4,3,65,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.92,0.0,0.0,0.0,37.3,0.0,0.0,0.0,36.1,867
1998-09-04,1998,9,4,1997,282,0.56,3,40,6,4,3,65,118,0.42,164,0,0,0,0,0,0,40,6,4,3,65,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,859
1998-09-05,1998,9,5,1997,276,0.56,3,40,6,4,3,65,118,0.43,158,0,0,0,0,0,0,40,6,4,3,65,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.5,828
1998-09-06,1998,9,6,1997,276,0.56,3,40,6,4,3,65,118,0.43,158,0,0,0,0,0,0,40,6,4,3,65,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.5,828
1998-09-07,1998,9,7,1997,274,0.56,3,40,6,4,3,65,118,0.43,156,0,0,0,0,0,0,40,6,4,3,65,206,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.2,0.0,0.0,0.0,34.1,818
1998-09-08,1998,9,8,1997,272,0.56,3,40,6,4,3,65,118,0.43,154,0,0,0,0,0,0,40,6,4,3,65,204,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.6,806
1998-09-09,1998,9,9,1997,267,0.56,3,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.8,0.11,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,778
1998-09-10,1998,9,10,1997,261,0.56,3,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.1,25.1,25.1,0.91,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.3,750
1998-09-11,1998,9,11,1997,261,0.62,3,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.1,25.1,25.1,0.91,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.3,750
1998-09-12,1998,9,12,1997,256,0.62,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.1,722
1998-09-13,1998,9,13,1997,256,0.62,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.1,722
1998-09-14,1998,9,14,1997,246,0.62,3,40,6,4,3,65,118,0.48,128,0,0,0,0,0,0,40,6,4,3,65,178,128,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,27.9,670
1998-09-15,1998,9,15,1997,245,0.62,3,40,6,4,3,65,118,0.48,127,0,0,0,0,0,0,40,6,4,3,65,177,127,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.6,662
1998-09-16,1998,9,16,1997,242,0.62,3,40,6,4,3,65,118,0.49,124,0,0,0,0,0,0,40,6,4,3,65,174,124,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,645
1998-09-17,1998,9,17,1997,240,0.62,3,40,6,4,3,65,118,0.49,122,0,0,0,0,0,0,40,6,4,3,65,172,122,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.4,633
1998-09-18,1998,9,18,1997,240,0.62,3,40,6,4,3,65,118,0.49,122,0,0,0,0,0,0,40,6,4,3,65,172,122,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.4,633
1998-09-19,1998,9,19,1997,240,0.62,3,40,6,4,3,65,118,0.49,122,0,0,0,0,0,0,40,6,4,3,65,172,122,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,27.3,0.0,0.0,0.0,26.5,635
1998-09-20,1998,9,20,1997,234,0.62,3,40,6,4,3,65,118,0.5,116,0,0,0,0,0,0,40,6,4,3,65,166,116,0,0,0,990.0,964.6,0.09,0.0,989.9,1,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.2,604
1998-09-21,1998,9,21,1997,232,0.6900000000000001,3,40,6,4,3,65,118,0.51,114,0,0,0,0,0,0,40,6,4,3,65,164,114,0,0,0,990.0,964.6,0.09,0.0,989.9,1,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,25.3,0.0,0.0,0.0,24.6,589
1998-09-22,1998,9,22,1997,231,0.6900000000000001,3,40,6,4,3,65,118,0.51,113,0,0,0,0,0,0,40,6,4,3,65,163,113,0,0,0,990.0,964.6,0.09,0.0,989.9,1,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,25.3,0.0,0.0,0.0,24.5,588
1998-09-23,1998,9,23,1997,230,0.6900000000000001,3,40,6,4,3,65,118,0.51,112,0,0,0,0,0,0,40,6,4,3,65,162,112,0,0,0,990.0,964.6,0.09,0.0,989.9,1,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,25.0,0.0,0.0,0.0,24.2,580
1998-09-24,1998,9,24,1997,226,0.6900000000000001,3,40,6,4,3,65,118,0.52,108,0,0,0,0,0,0,40,6,4,3,65,158,108,0,0,0,990.0,964.6,0.09,0.0,989.9,1,25.3,25.3,25.3,25.3,0.89,0.0,0.0,0.0,24.1,0.0,0.0,0.0,23.3,560
1998-09-25,1998,9,25,1997,223,0.6900000000000001,3,40,6,4,3,65,118,0.53,105,0,0,0,0,0,0,40,6,4,3,65,155,105,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.2,0.0,0.0,0.0,22.5,539
1998-09-26,1998,9,26,1997,220,0.6900000000000001,3,40,6,4,3,65,118,0.54,102,0,0,0,0,0,0,40,6,4,3,65,152,102,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.89,0.0,0.0,0.0,22.5,0.0,0.0,0.0,21.7,520
1998-09-27,1998,9,27,1997,216,0.6900000000000001,3,40,6,4,3,65,118,0.55,98,0,0,0,0,0,0,40,6,4,3,65,148,98,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.88,0.0,0.0,0.0,21.6,0.0,0.0,0.0,20.8,499
1998-09-28,1998,9,28,1997,209,0.6900000000000001,3,40,6,4,3,65,118,0.56,91,0,0,0,0,0,0,40,6,4,3,65,141,91,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,20.0,0.0,0.0,0.0,19.2,460
1998-09-29,1998,9,29,1997,209,0.6900000000000001,3,40,6,4,3,65,118,0.56,91,0,0,0,0,0,0,40,6,4,3,65,141,91,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,20.0,0.0,0.0,0.0,19.2,460
1998-09-30,1998,9,30,1997,209,0.6900000000000001,3,40,6,4,3,65,118,0.56,91,0,0,0,0,0,0,40,6,4,3,65,141,91,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,20.0,0.0,0.0,0.0,19.2,460
1998-10-01,1998,10,1,1998,209,0.78,4,31,4,3,2,33,73,0.35,136,0,0,0,0,0,0,31,4,3,2,33,174,136,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.0,720
1998-10-02,1998,10,2,1998,209,0.78,4,31,4,3,2,33,73,0.35,136,0,0,0,0,0,0,31,4,3,2,33,174,136,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.0,720
1998-10-03,1998,10,3,1998,209,0.78,4,31,4,3,2,33,73,0.35,136,0,0,0,0,0,0,31,4,3,2,33,174,136,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.0,720
1998-10-04,1998,10,4,1998,208,0.78,4,31,4,3,2,33,73,0.35,135,0,0,0,0,0,0,31,4,3,2,33,173,135,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.8,715
1998-10-05,1998,10,5,1998,203,0.78,4,31,4,3,2,33,73,0.36,130,0,0,0,0,0,0,31,4,3,2,33,168,130,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,684
1998-10-06,1998,10,6,1998,201,0.78,4,31,4,3,2,33,73,0.36,128,0,0,0,0,0,0,31,4,3,2,33,166,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,675
1998-10-07,1998,10,7,1998,201,0.78,4,31,4,3,2,33,73,0.36,128,0,0,0,0,0,0,31,4,3,2,33,166,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,675
1998-10-08,1998,10,8,1998,200,0.78,4,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,668
1998-10-09,1998,10,9,1998,200,0.78,4,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,668
1998-10-10,1998,10,10,1998,200,0.78,4,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,668
1998-10-11,1998,10,11,1998,200,0.77,4,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,668
1998-10-12,1998,10,12,1998,200,0.77,4,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,668
1998-10-13,1998,10,13,1998,199,0.77,4,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.6,662
1998-10-14,1998,10,14,1998,196,0.77,4,31,4,3,2,33,73,0.37,123,0,0,0,0,0,0,31,4,3,2,33,161,123,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.0,649
1998-10-15,1998,10,15,1998,196,0.77,4,31,4,3,2,33,73,0.37,123,0,0,0,0,0,0,31,4,3,2,33,161,123,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,645
1998-10-16,1998,10,16,1998,195,0.77,4,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,639
1998-10-17,1998,10,17,1998,193,0.77,4,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,631
1998-10-18,1998,10,18,1998,193,0.77,4,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,631
1998-10-19,1998,10,19,1998,193,0.77,4,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,631
1998-10-20,1998,10,20,1998,193,0.77,4,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,631
1998-10-21,1998,10,21,1998,193,0.78,4,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,631
1998-10-22,1998,10,22,1998,193,0.78,4,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,631
1998-10-23,1998,10,23,1998,193,0.78,4,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,631
1998-10-24,1998,10,24,1998,190,0.78,4,31,4,3,2,33,73,0.38,117,0,0,0,0,0,0,31,4,3,2,33,155,117,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.5,612
1998-10-25,1998,10,25,1998,191,0.78,4,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,616
1998-10-26,1998,10,26,1998,191,0.78,4,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,616
1998-10-27,1998,10,27,1998,184,0.78,4,31,4,3,2,33,73,0.4,111,0,0,0,0,0,0,31,4,3,2,33,149,111,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,24.9,0.0,0.0,0.0,24.1,579
1998-10-28,1998,10,28,1998,179,0.78,4,31,4,3,2,33,73,0.41,106,0,0,0,0,0,0,31,4,3,2,33,144,106,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.0,551
1998-10-29,1998,10,29,1998,191,0.78,4,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,616
1998-10-30,1998,10,30,1998,173,0.78,4,31,4,3,2,33,73,0.42,100,0,0,0,0,0,0,31,4,3,2,33,138,100,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,22.2,0.0,0.0,0.0,21.5,514
1998-10-31,1998,10,31,1998,173,0.78,4,31,4,3,2,33,73,0.42,100,0,0,0,0,0,0,31,4,3,2,33,138,100,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,22.2,0.0,0.0,0.0,21.5,514
1998-11-01,1998,11,1,1998,173,0.84,4,29,4,2,2,30,67,0.39,106,0,0,0,0,0,0,29,4,2,2,30,141,106,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.0,550
1998-11-02,1998,11,2,1998,173,0.84,4,29,4,2,2,30,67,0.39,106,0,0,0,0,0,0,29,4,2,2,30,141,106,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.0,550
1998-11-03,1998,11,3,1998,173,0.84,4,29,4,2,2,30,67,0.39,106,0,0,0,0,0,0,29,4,2,2,30,141,106,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.0,550
1998-11-04,1998,11,4,1998,173,0.84,4,29,4,2,2,30,67,0.39,106,0,0,0,0,0,0,29,4,2,2,30,141,106,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.0,550
1998-11-05,1998,11,5,1998,173,0.84,4,29,4,2,2,30,67,0.39,106,0,0,0,0,0,0,29,4,2,2,30,141,106,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.0,550
1998-11-06,1998,11,6,1998,173,0.84,4,29,4,2,2,30,67,0.39,106,0,0,0,0,0,0,29,4,2,2,30,141,106,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.0,550
1998-11-07,1998,11,7,1998,173,0.84,4,29,4,2,2,30,67,0.39,106,0,0,0,0,0,0,29,4,2,2,30,141,106,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.0,550
1998-11-08,1998,11,8,1998,181,0.84,4,29,4,2,2,30,67,0.37,114,0,0,0,0,0,0,29,4,2,2,30,149,114,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.6,0.0,0.0,0.0,24.8,596
1998-11-09,1998,11,9,1998,181,0.84,4,29,4,2,2,30,67,0.37,114,0,0,0,0,0,0,29,4,2,2,30,149,114,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.6,0.0,0.0,0.0,24.8,596
1998-11-10,1998,11,10,1998,189,0.84,4,29,4,2,2,30,67,0.35,122,0,0,0,0,0,0,29,4,2,2,30,157,122,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.8,644
1998-11-11,1998,11,11,1998,189,0.9,5,23,4,2,2,19,50,0.26,139,0,0,0,0,0,0,23,4,2,2,19,168,139,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.8,739
1998-11-12,1998,11,12,1998,196,0.9,5,23,4,2,2,19,50,0.26,146,0,0,0,0,0,0,23,4,2,2,19,175,146,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,33.2,0.0,0.0,0.0,32.2,773
1998-11-13,1998,11,13,1998,196,0.9,5,23,4,2,2,19,50,0.26,146,0,0,0,0,0,0,23,4,2,2,19,175,146,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,33.2,0.0,0.0,0.0,32.2,773
1998-11-14,1998,11,14,1998,196,0.9,5,23,4,2,2,19,50,0.26,146,0,0,0,0,0,0,23,4,2,2,19,175,146,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,33.2,0.0,0.0,0.0,32.2,773
1998-11-15,1998,11,15,1998,196,0.9,5,23,4,2,2,19,50,0.26,146,0,0,0,0,0,0,23,4,2,2,19,175,146,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,33.2,0.0,0.0,0.0,32.2,773
1998-11-16,1998,11,16,1998,200,0.9,5,23,4,2,2,19,50,0.25,150,0,0,0,0,0,0,23,4,2,2,19,179,150,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.3,799
1998-11-17,1998,11,17,1998,200,0.9,5,23,4,2,2,19,50,0.25,150,0,0,0,0,0,0,23,4,2,2,19,179,150,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.3,799
1998-11-18,1998,11,18,1998,200,0.9,5,23,4,2,2,19,50,0.25,150,0,0,0,0,0,0,23,4,2,2,19,179,150,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.3,799
1998-11-19,1998,11,19,1998,200,0.9,5,23,4,2,2,19,50,0.25,150,0,0,0,0,0,0,23,4,2,2,19,179,150,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.3,799
1998-11-20,1998,11,20,1998,200,0.9,5,23,4,2,2,19,50,0.25,150,0,0,0,0,0,0,23,4,2,2,19,179,150,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.3,799
1998-11-21,1998,11,21,1998,200,0.89,4,29,4,2,2,30,67,0.33,133,0,0,0,0,0,0,29,4,2,2,30,168,133,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.3,704
1998-11-22,1998,11,22,1998,200,0.89,4,29,4,2,2,30,67,0.33,133,0,0,0,0,0,0,29,4,2,2,30,168,133,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.3,704
1998-11-23,1998,11,23,1998,201,0.89,4,29,4,2,2,30,67,0.33,134,0,0,0,0,0,0,29,4,2,2,30,169,134,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,29.5,708
1998-11-24,1998,11,24,1998,206,0.89,4,29,4,2,2,30,67,0.32,139,0,0,0,0,0,0,29,4,2,2,30,174,139,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.8,738
1998-11-25,1998,11,25,1998,210,0.89,4,29,4,2,2,30,67,0.32,143,0,0,0,0,0,0,29,4,2,2,30,178,143,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,32.5,0.0,0.0,0.0,31.5,756
1998-11-26,1998,11,26,1998,216,0.89,4,29,4,2,2,30,67,0.31,149,0,0,0,0,0,0,29,4,2,2,30,184,149,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,32.9,790
1998-11-27,1998,11,27,1998,216,0.89,4,29,4,2,2,30,67,0.31,149,0,0,0,0,0,0,29,4,2,2,30,184,149,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,32.9,790
1998-11-28,1998,11,28,1998,216,0.89,4,29,4,2,2,30,67,0.31,149,0,0,0,0,0,0,29,4,2,2,30,184,149,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,32.9,790
1998-11-29,1998,11,29,1998,220,0.89,4,29,4,2,2,30,67,0.3,153,0,0,0,0,0,0,29,4,2,2,30,188,153,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,33.7,809
1998-11-30,1998,11,30,1998,224,0.89,4,29,4,2,2,30,67,0.3,157,0,0,0,0,0,0,29,4,2,2,30,192,157,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.8,834
1998-12-01,1998,12,1,1998,236,0.93,5,26,4,3,2,24,59,0.25,177,0,0,0,0,0,0,26,4,3,2,24,210,177,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.0,25.3,25.3,25.3,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.4,945
1998-12-02,1998,12,2,1998,257,0.93,5,26,4,3,2,24,59,0.23,198,0,0,0,0,0,0,26,4,3,2,24,231,198,0,0,0,990.0,964.7,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,45.2,0.0,0.0,0.0,44.3,1063
1998-12-03,1998,12,3,1998,271,0.93,5,26,4,3,2,24,59,0.22,212,0,0,0,0,0,0,26,4,3,2,24,245,212,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.4,1137
1998-12-04,1998,12,4,1998,295,0.93,5,26,4,3,2,24,59,0.2,236,0,0,0,0,0,0,26,4,3,2,24,269,118,118,0,0,990.0,964.9,0.13,0.02,989.9,2,24.9,24.9,25.0,25.0,0.9,0.9,0.0,0.0,26.0,26.0,0.0,0.0,50.4,1210
1998-12-05,1998,12,5,1998,295,0.93,5,26,4,3,2,24,59,0.2,236,0,0,0,0,0,0,26,4,3,2,24,269,118,118,0,0,990.0,964.9,0.13,0.02,989.9,2,24.9,24.9,25.0,25.0,0.9,0.9,0.0,0.0,26.0,26.0,0.0,0.0,50.4,1210
1998-12-06,1998,12,6,1998,295,0.93,5,26,4,3,2,24,59,0.2,236,0,0,0,0,0,0,26,4,3,2,24,269,118,118,0,0,990.0,964.9,0.13,0.02,989.9,2,24.9,24.9,25.0,25.0,0.9,0.9,0.0,0.0,26.0,26.0,0.0,0.0,50.4,1210
1998-12-07,1998,12,7,1998,295,0.93,5,26,4,3,2,24,59,0.2,236,0,0,0,0,0,0,26,4,3,2,24,269,118,118,0,0,990.0,964.9,0.13,0.02,989.9,2,24.9,24.9,25.0,25.0,0.9,0.9,0.0,0.0,26.0,26.0,0.0,0.0,50.4,1210
1998-12-08,1998,12,8,1998,295,0.93,5,26,4,3,2,24,59,0.2,236,0,0,0,0,0,0,26,4,3,2,24,269,118,118,0,0,990.0,964.9,0.13,0.02,989.9,2,24.9,24.9,25.0,25.0,0.9,0.9,0.0,0.0,26.0,26.0,0.0,0.0,50.4,1210
1998-12-09,1998,12,9,1998,297,0.93,5,26,4,3,2,24,59,0.2,238,0,0,0,0,0,0,26,4,3,2,24,271,119,119,0,0,990.0,964.9,0.13,0.02,989.9,2,24.9,24.9,25.0,25.0,0.9,0.9,0.0,0.0,26.2,26.2,0.0,0.0,50.8,1218
1998-12-10,1998,12,10,1998,299,0.93,5,26,4,3,2,24,59,0.2,240,0,0,0,0,0,0,26,4,3,2,24,273,120,120,0,0,990.0,964.9,0.13,0.02,989.9,2,24.9,24.9,25.0,25.0,0.9,0.9,0.0,0.0,26.4,26.4,0.0,0.0,51.2,1228
1998-12-11,1998,12,11,1998,312,0.79,4,31,5,3,2,36,77,0.25,235,0,0,0,0,0,0,31,5,3,2,36,274,117,117,0,0,990.0,965.0,0.13,0.02,989.9,2,24.8,24.8,24.9,24.9,0.9,0.9,0.0,0.0,25.7,25.7,0.0,0.0,49.9,1198
1998-12-12,1998,12,12,1998,330,0.79,4,31,5,3,2,36,77,0.23,253,0,0,0,0,0,0,31,5,3,2,36,292,126,126,0,0,990.0,965.1,0.14,0.02,989.8,2,24.7,24.7,24.8,24.8,0.91,0.91,0.0,0.0,27.8,27.8,0.0,0.0,53.9,1292
1998-12-13,1998,12,13,1998,330,0.79,4,31,5,3,2,36,77,0.23,253,0,0,0,0,0,0,31,5,3,2,36,292,126,126,0,0,990.0,965.1,0.14,0.02,989.8,2,24.7,24.7,24.8,24.8,0.91,0.91,0.0,0.0,27.8,27.8,0.0,0.0,53.9,1292
1998-12-14,1998,12,14,1998,329,0.79,4,31,5,3,2,36,77,0.23,252,0,0,0,0,0,0,31,5,3,2,36,291,126,126,0,0,990.0,965.0,0.14,0.02,989.8,2,24.7,24.7,24.8,24.8,0.91,0.91,0.0,0.0,27.7,27.7,0.0,0.0,53.7,1289
1998-12-15,1998,12,15,1998,332,0.79,4,31,5,3,2,36,77,0.23,255,0,0,0,0,0,0,31,5,3,2,36,294,127,127,0,0,990.0,965.1,0.14,0.02,989.8,2,24.7,24.7,24.8,24.8,0.91,0.91,0.0,0.0,28.0,28.0,0.0,0.0,54.3,1303
1998-12-16,1998,12,16,1998,333,0.79,4,31,5,3,2,36,77,0.23,256,0,0,0,0,0,0,31,5,3,2,36,295,128,128,0,0,990.0,965.1,0.14,0.02,989.8,2,24.7,24.7,24.8,24.8,0.91,0.91,0.0,0.0,28.2,28.2,0.0,0.0,54.7,1312
1998-12-17,1998,12,17,1998,335,0.79,4,31,5,3,2,36,77,0.23,258,0,0,0,0,0,0,31,5,3,2,36,297,129,129,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.8,24.8,0.91,0.91,0.0,0.0,28.4,28.4,0.0,0.0,55.1,1322
1998-12-18,1998,12,18,1998,335,0.79,4,31,5,3,2,36,77,0.23,258,0,0,0,0,0,0,31,5,3,2,36,297,129,129,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.8,24.8,0.91,0.91,0.0,0.0,28.4,28.4,0.0,0.0,55.1,1322
1998-12-19,1998,12,19,1998,354,0.79,4,31,5,3,2,36,77,0.22,277,0,0,0,0,0,0,31,5,3,2,36,316,138,138,0,0,990.0,965.2,0.15,0.03,989.8,2,24.5,24.5,24.7,24.7,0.91,0.91,0.0,0.0,30.4,30.4,0.0,0.0,59.0,1415
1998-12-20,1998,12,20,1998,366,0.79,4,31,5,3,2,36,77,0.21,289,0,0,0,0,0,0,31,5,3,2,36,328,144,144,0,0,990.0,965.2,0.15,0.03,989.8,2,24.4,24.4,24.6,24.6,0.91,0.91,0.0,0.0,31.7,31.7,0.0,0.0,61.5,1476
1998-12-21,1998,12,21,1998,377,0.8200000000000001,4,31,5,3,2,36,77,0.2,300,0,0,0,0,0,0,31,5,3,2,36,339,150,150,0,0,990.0,965.3,0.16,0.03,989.8,2,24.4,24.4,24.5,24.5,0.92,0.92,0.0,0.0,32.9,32.9,0.0,0.0,63.8,1531
1998-12-22,1998,12,22,1998,381,0.8200000000000001,4,31,5,3,2,36,77,0.2,304,0,0,0,0,0,0,31,5,3,2,36,343,152,152,0,0,990.0,965.3,0.16,0.03,989.8,2,24.3,24.3,24.5,24.5,0.92,0.92,0.0,0.0,33.4,33.4,0.0,0.0,64.8,1554
1998-12-23,1998,12,23,1998,391,0.8200000000000001,4,31,5,3,2,36,77,0.2,314,0,0,0,0,0,0,31,5,3,2,36,353,157,157,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,24.4,24.4,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,66.8,1602
1998-12-24,1998,12,24,1998,385,0.8200000000000001,4,31,5,3,2,36,77,0.2,308,0,0,0,0,0,0,31,5,3,2,36,347,154,154,0,0,990.0,965.3,0.16,0.03,989.8,2,24.3,24.3,24.5,24.5,0.92,0.92,0.0,0.0,33.8,33.8,0.0,0.0,65.6,1574
1998-12-25,1998,12,25,1998,385,0.8200000000000001,4,31,5,3,2,36,77,0.2,308,0,0,0,0,0,0,31,5,3,2,36,347,154,154,0,0,990.0,965.3,0.16,0.03,989.8,2,24.3,24.3,24.5,24.5,0.92,0.92,0.0,0.0,33.8,33.8,0.0,0.0,65.6,1574
1998-12-26,1998,12,26,1998,398,0.8200000000000001,4,31,5,3,2,36,77,0.19,321,0,0,0,0,0,0,31,5,3,2,36,360,160,160,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,68.3,1639
1998-12-27,1998,12,27,1998,398,0.8200000000000001,4,31,5,3,2,36,77,0.19,321,0,0,0,0,0,0,31,5,3,2,36,360,160,160,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,68.3,1639
1998-12-28,1998,12,28,1998,410,0.8200000000000001,4,31,5,3,2,36,77,0.19,333,0,0,0,0,0,0,31,5,3,2,36,372,166,166,0,0,990.0,965.4,0.17,0.04,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,36.4,36.4,0.0,0.0,70.7,1695
1998-12-29,1998,12,29,1998,417,0.8200000000000001,4,31,5,3,2,36,77,0.18,340,0,0,0,0,0,0,31,5,3,2,36,379,170,170,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,37.2,37.2,0.0,0.0,72.2,1733
1998-12-30,1998,12,30,1998,427,0.8200000000000001,4,31,5,3,2,36,77,0.18,350,0,0,0,0,0,0,31,5,3,2,36,389,175,175,0,0,990.0,965.5,0.17,0.04,989.8,2,24.0,24.0,24.3,24.3,0.93,0.93,0.0,0.0,38.2,38.2,0.0,0.0,74.2,1779
1998-12-31,1998,12,31,1998,436,0.8200000000000001,4,31,5,3,2,36,77,0.18,359,0,0,0,0,0,0,31,5,3,2,36,398,179,179,0,0,990.0,965.6,0.18,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,39.2,39.2,0.0,0.0,76.1,1825
1999-01-01,1999,1,1,1998,447,0.75,4,34,5,4,3,45,91,0.2,356,0,0,0,0,0,0,34,5,4,3,45,399,178,178,0,0,990.0,965.6,0.18,0.04,989.8,2,23.9,23.9,24.2,24.2,0.93,0.93,0.0,0.0,38.8,38.8,0.0,0.0,75.2,1805
1999-01-02,1999,1,2,1998,455,0.75,4,34,5,4,3,45,91,0.2,364,0,0,0,0,0,0,34,5,4,3,45,407,182,182,0,0,990.0,965.6,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,77.0,1846
1999-01-03,1999,1,3,1998,462,0.75,4,34,5,4,3,45,91,0.2,371,0,0,0,0,0,0,34,5,4,3,45,414,185,185,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,40.4,40.4,0.0,0.0,78.5,1884
1999-01-04,1999,1,4,1998,466,0.75,4,34,5,4,3,45,91,0.2,375,0,0,0,0,0,0,34,5,4,3,45,418,187,187,0,0,990.0,965.7,0.18,0.05,989.8,2,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,40.8,40.8,0.0,0.0,79.3,1903
1999-01-05,1999,1,5,1998,471,0.75,4,34,5,4,3,45,91,0.19,380,0,0,0,0,0,0,34,5,4,3,45,423,190,190,0,0,990.0,965.7,0.18,0.05,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,41.3,41.3,0.0,0.0,80.4,1930
1999-01-06,1999,1,6,1998,475,0.75,4,34,5,4,3,45,91,0.19,384,0,0,0,0,0,0,34,5,4,3,45,427,192,192,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,41.7,41.7,0.0,0.0,81.3,1951
1999-01-07,1999,1,7,1998,472,0.75,4,34,5,4,3,45,91,0.19,381,0,0,0,0,0,0,34,5,4,3,45,424,190,190,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,80.7,1936
1999-01-08,1999,1,8,1998,472,0.75,4,34,5,4,3,45,91,0.19,381,0,0,0,0,0,0,34,5,4,3,45,424,190,190,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,80.7,1936
1999-01-09,1999,1,9,1998,498,0.75,4,34,5,4,3,45,91,0.18,407,0,0,0,0,0,0,34,5,4,3,45,450,203,203,0,0,990.0,965.8,0.19,0.05,989.8,2,23.6,23.6,23.9,23.9,0.93,0.93,0.0,0.0,44.1,44.1,0.0,0.0,86.4,2073
1999-01-10,1999,1,10,1998,498,0.75,4,34,5,4,3,45,91,0.18,407,0,0,0,0,0,0,34,5,4,3,45,450,203,203,0,0,990.0,965.8,0.19,0.05,989.8,2,23.6,23.6,23.9,23.9,0.93,0.93,0.0,0.0,44.1,44.1,0.0,0.0,86.4,2073
1999-01-11,1999,1,11,1998,512,0.78,4,34,5,4,3,45,91,0.18,421,0,0,0,0,0,0,34,5,4,3,45,464,210,210,0,0,990.0,965.9,0.2,0.05,989.7,2,23.5,23.5,23.8,23.8,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,89.4,2144
1999-01-12,1999,1,12,1998,536,0.78,4,34,5,4,3,45,91,0.17,445,0,0,0,0,0,0,34,5,4,3,45,488,148,148,148,0,990.0,966.0,0.21,0.06,989.7,3,23.6,23.6,23.6,23.7,0.92,0.92,0.92,0.0,31.4,31.4,31.4,0.0,91.4,2194
1999-01-13,1999,1,13,1998,556,0.78,4,34,5,4,3,45,91,0.16,465,0,0,0,0,0,0,34,5,4,3,45,508,155,155,155,0,990.0,966.1,0.22,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,32.8,32.8,32.8,0.0,95.4,2289
1999-01-14,1999,1,14,1998,572,0.78,4,34,5,4,3,45,91,0.16,481,0,0,0,0,0,0,34,5,4,3,45,524,160,160,160,0,990.0,966.2,0.22,0.07,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,33.8,33.8,33.8,0.0,98.5,2363
1999-01-15,1999,1,15,1998,580,0.78,4,34,5,4,3,45,91,0.16,489,0,0,0,0,0,0,34,5,4,3,45,532,163,163,163,0,990.0,966.2,0.23,0.07,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,34.3,34.3,34.3,0.0,99.9,2397
1999-01-16,1999,1,16,1998,580,0.78,4,34,5,4,3,45,91,0.16,489,0,0,0,0,0,0,34,5,4,3,45,532,163,163,163,0,990.0,966.2,0.23,0.07,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,34.3,34.3,34.3,0.0,99.9,2397
1999-01-17,1999,1,17,1998,580,0.78,4,34,5,4,3,45,91,0.16,489,0,0,0,0,0,0,34,5,4,3,45,532,163,163,163,0,990.0,966.2,0.23,0.07,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,34.3,34.3,34.3,0.0,99.9,2397
1999-01-18,1999,1,18,1998,580,0.78,4,34,5,4,3,45,91,0.16,489,0,0,0,0,0,0,34,5,4,3,45,532,163,163,163,0,990.0,966.2,0.23,0.07,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,34.3,34.3,34.3,0.0,99.9,2397
1999-01-19,1999,1,19,1998,593,0.78,4,34,5,4,3,45,91,0.15,502,0,0,0,0,0,0,34,5,4,3,45,545,167,167,167,0,990.0,966.3,0.24,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,35.2,35.2,35.2,0.0,102.4,2457
1999-01-20,1999,1,20,1998,601,0.78,4,34,5,4,3,45,91,0.15,510,0,0,0,0,0,0,34,5,4,3,45,553,170,170,170,0,990.0,966.3,0.24,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,35.7,35.7,35.7,0.0,104.0,2496
1999-01-21,1999,1,21,1998,614,0.68,3,41,6,4,3,66,120,0.2,494,0,0,0,0,0,0,41,6,4,3,66,545,164,164,164,0,990.0,966.4,0.24,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,34.5,34.5,34.5,0.0,100.3,2407
1999-01-22,1999,1,22,1998,614,0.68,3,41,6,4,3,66,120,0.2,494,0,0,0,0,0,0,41,6,4,3,66,545,164,164,164,0,990.0,966.4,0.24,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,34.5,34.5,34.5,0.0,100.3,2407
1999-01-23,1999,1,23,1998,614,0.68,3,41,6,4,3,66,120,0.2,494,0,0,0,0,0,0,41,6,4,3,66,545,164,164,164,0,990.0,966.4,0.24,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,34.5,34.5,34.5,0.0,100.3,2407
1999-01-24,1999,1,24,1998,614,0.68,3,41,6,4,3,66,120,0.2,494,0,0,0,0,0,0,41,6,4,3,66,545,164,164,164,0,990.0,966.4,0.24,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,34.5,34.5,34.5,0.0,100.3,2407
1999-01-25,1999,1,25,1998,657,0.68,3,41,6,4,3,66,120,0.18,537,0,0,0,0,0,0,41,6,4,3,66,588,179,179,179,0,990.0,966.5,0.26,0.09,989.7,3,22.9,22.9,22.9,23.1,0.93,0.93,0.93,0.0,37.3,37.3,37.3,0.0,108.5,2604
1999-01-26,1999,1,26,1998,668,0.68,3,41,6,4,3,66,120,0.18,548,0,0,0,0,0,0,41,6,4,3,66,599,182,182,182,0,990.0,966.6,0.27,0.09,989.6,3,22.8,22.8,22.8,23.1,0.93,0.93,0.93,0.0,38.0,38.0,38.0,0.0,110.5,2651
1999-01-27,1999,1,27,1998,679,0.68,3,41,6,4,3,66,120,0.18,559,0,0,0,0,0,0,41,6,4,3,66,610,186,186,186,0,990.0,966.6,0.27,0.09,989.6,3,22.8,22.8,22.8,23.0,0.93,0.93,0.93,0.0,38.7,38.7,38.7,0.0,112.5,2699
1999-01-28,1999,1,28,1998,689,0.68,3,41,6,4,3,66,120,0.17,569,0,0,0,0,0,0,41,6,4,3,66,620,189,189,189,0,990.0,966.7,0.28,0.1,989.6,3,22.7,22.7,22.7,23.0,0.93,0.93,0.93,0.0,39.3,39.3,39.3,0.0,114.4,2746
1999-01-29,1999,1,29,1998,689,0.68,3,41,6,4,3,66,120,0.17,569,0,0,0,0,0,0,41,6,4,3,66,620,189,189,189,0,990.0,966.7,0.28,0.1,989.6,3,22.7,22.7,22.7,23.0,0.93,0.93,0.93,0.0,39.3,39.3,39.3,0.0,114.4,2746
1999-01-30,1999,1,30,1998,708,0.68,3,41,6,4,3,66,120,0.17,588,0,0,0,0,0,0,41,6,4,3,66,639,196,196,196,0,990.0,966.7,0.29,0.11,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,40.5,40.5,40.5,0.0,118.1,2835
1999-01-31,1999,1,31,1998,730,0.68,3,41,6,4,3,66,120,0.16,610,0,0,0,0,0,0,41,6,4,3,66,661,203,203,203,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,41.9,41.9,41.9,0.0,122.6,2942
1999-02-01,1999,2,1,1998,736,0.61,3,43,7,5,4,78,137,0.19,599,0,0,0,0,0,0,43,7,5,4,78,654,199,199,199,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.7,0.93,0.93,0.93,0.0,41.1,41.1,41.1,0.0,119.9,2878
1999-02-02,1999,2,2,1998,740,0.61,3,43,7,5,4,78,137,0.19,603,0,0,0,0,0,0,43,7,5,4,78,658,201,201,201,0,990.0,966.9,0.3,0.11,989.6,3,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.0,41.3,41.3,41.3,0.0,120.7,2896
1999-02-03,1999,2,3,1998,744,0.61,3,43,7,5,4,78,137,0.18,607,0,0,0,0,0,0,43,7,5,4,78,662,202,202,202,0,990.0,966.9,0.3,0.11,989.6,3,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.0,41.6,41.6,41.6,0.0,121.5,2916
1999-02-04,1999,2,4,1998,749,0.61,3,43,7,5,4,78,137,0.18,612,0,0,0,0,0,0,43,7,5,4,78,667,204,204,204,0,990.0,966.9,0.31,0.11,989.6,3,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.0,41.9,41.9,41.9,0.0,122.6,2941
1999-02-05,1999,2,5,1998,749,0.61,3,43,7,5,4,78,137,0.18,612,0,0,0,0,0,0,43,7,5,4,78,667,204,204,204,0,990.0,966.9,0.31,0.11,989.6,3,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.0,41.9,41.9,41.9,0.0,122.6,2941
1999-02-06,1999,2,6,1998,785,0.61,3,43,7,5,4,78,137,0.17,648,0,0,0,0,0,0,43,7,5,4,78,703,216,216,216,0,990.0,967.0,0.33,0.12,989.5,3,22.2,22.2,22.2,22.5,0.94,0.94,0.94,0.0,44.1,44.1,44.1,0.0,129.5,3108
1999-02-07,1999,2,7,1998,798,0.61,3,43,7,5,4,78,137,0.17,661,0,0,0,0,0,0,43,7,5,4,78,716,165,165,165,165,990.0,967.1,0.33,0.13,989.5,4,22.3,22.3,22.3,22.3,0.92,0.92,0.92,0.92,33.2,33.2,33.2,33.2,128.7,3089
1999-02-08,1999,2,8,1998,820,0.61,3,43,7,5,4,78,137,0.17,683,0,0,0,0,0,0,43,7,5,4,78,738,170,170,170,170,990.0,967.2,0.35,0.13,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,34.2,34.2,34.2,34.2,132.5,3181
1999-02-09,1999,2,9,1998,835,0.61,3,43,7,5,4,78,137,0.16,698,0,0,0,0,0,0,43,7,5,4,78,753,174,174,174,174,990.0,967.2,0.35,0.14,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,34.8,34.8,34.8,34.8,135.2,3244
1999-02-10,1999,2,10,1998,849,0.61,3,43,7,5,4,78,137,0.16,712,0,0,0,0,0,0,43,7,5,4,78,767,178,178,178,178,990.0,967.3,0.36,0.15,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.5,35.5,35.5,35.5,137.6,3302
1999-02-11,1999,2,11,1998,864,0.56,3,43,7,5,4,78,137,0.16,727,0,0,0,0,0,0,43,7,5,4,78,782,181,181,181,181,990.0,967.4,0.37,0.15,989.5,4,21.9,21.9,21.9,21.9,0.93,0.93,0.93,0.93,36.1,36.1,36.1,36.1,140.1,3362
1999-02-12,1999,2,12,1998,879,0.56,3,43,7,5,4,78,137,0.16,742,0,0,0,0,0,0,43,7,5,4,78,797,185,185,185,185,990.0,967.4,0.39,0.16,989.5,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,36.8,36.8,36.8,36.8,142.7,3425
1999-02-13,1999,2,13,1998,892,0.56,3,43,7,5,4,78,137,0.15,755,0,0,0,0,0,0,43,7,5,4,78,810,188,188,188,188,990.0,967.5,0.4,0.17,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,37.3,37.3,37.3,37.3,144.8,3474
1999-02-14,1999,2,14,1998,906,0.56,3,43,7,5,4,78,137,0.15,769,0,0,0,0,0,0,43,7,5,4,78,824,192,192,192,192,990.0,967.5,0.41,0.17,989.4,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,37.9,37.9,37.9,37.9,147.2,3532
1999-02-15,1999,2,15,1998,906,0.56,3,43,7,5,4,78,137,0.15,769,0,0,0,0,0,0,43,7,5,4,78,824,192,192,192,192,990.0,967.5,0.41,0.17,989.4,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,37.9,37.9,37.9,37.9,147.2,3532
1999-02-16,1999,2,16,1998,945,0.56,3,43,7,5,4,78,137,0.14,808,0,0,0,0,0,0,43,7,5,4,78,863,202,202,202,202,990.0,967.7,0.45,0.2,989.4,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,153.5,3683
1999-02-17,1999,2,17,1998,972,0.56,3,43,7,5,4,78,137,0.14,835,0,0,0,0,0,0,43,7,5,4,78,890,208,208,208,208,990.0,967.8,0.47,0.22,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,158.0,3791
1999-02-18,1999,2,18,1998,1025,0.56,3,43,7,5,4,78,137,0.13,888,0,0,0,0,0,0,43,7,5,4,78,943,222,222,222,222,990.0,968.0,0.52,0.26,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,166.5,3995
1999-02-19,1999,2,19,1998,1045,0.56,3,43,7,5,4,78,137,0.13,908,0,0,0,0,0,0,43,7,5,4,78,963,227,227,227,227,990.0,968.0,0.54,0.28,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.4,43.4,43.4,43.4,169.7,4072
1999-02-20,1999,2,20,1998,1080,0.56,3,43,7,5,4,78,137,0.13,943,0,0,0,0,0,0,43,7,5,4,78,998,235,235,235,235,990.0,968.2,0.57,0.3,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,175.2,4203
1999-02-21,1999,2,21,1998,1110,0.52,3,43,7,5,4,78,137,0.12,973,0,0,0,0,0,0,43,7,5,4,78,1028,243,243,243,243,990.0,968.2,0.6,0.33,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,45.8,45.8,45.8,45.8,179.4,4305
1999-02-22,1999,2,22,1998,1148,0.52,3,43,7,5,4,78,137,0.12,1011,0,0,0,0,0,0,43,7,5,4,78,1066,252,252,252,252,990.0,968.4,0.65,0.37,989.0,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.3,4422
1999-02-23,1999,2,23,1998,1190,0.52,3,43,7,5,4,78,137,0.12,1053,0,0,0,0,0,0,43,7,5,4,78,1108,263,263,263,263,990.0,968.5,0.71,0.42,988.9,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,48.2,48.2,48.2,48.2,189.1,4539
1999-02-24,1999,2,24,1998,1224,0.52,3,43,7,5,4,78,137,0.11,1087,0,0,0,0,0,0,43,7,5,4,78,1142,271,271,271,271,990.0,968.6,0.76,0.46,988.8,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.2,49.2,49.2,49.2,192.8,4627
1999-02-25,1999,2,25,1998,1309,0.52,3,43,7,5,4,78,137,0.1,1100,72,22,3,2,2,41,65,10,7,6,119,1184,275,275,275,275,990.0,968.9,0.82,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.3,4590
1999-02-26,1999,2,26,1998,1390,0.52,3,43,7,5,4,78,137,0.1,1100,153,48,7,5,4,87,91,14,10,8,165,1216,275,275,275,275,990.0,969.1,0.87,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.1,4513
1999-02-27,1999,2,27,1998,1406,0.52,3,43,7,5,4,78,137,0.1,1100,169,53,8,6,4,96,96,15,11,8,174,1222,275,275,275,275,990.0,969.2,0.88,0.48,988.6,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.4,4498
1999-02-28,1999,2,28,1998,1536,0.52,3,43,7,5,4,78,137,0.09,1100,299,57,11,10,8,211,100,18,15,12,289,1233,275,275,275,275,990.0,969.6,0.9,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.8,4386
1999-03-01,1999,3,1,1998,1570,0.41,3,49,9,9,9,107,183,0.12,1100,287,51,9,14,14,199,100,18,23,23,306,1241,275,275,275,275,990.0,969.7,0.92,0.48,988.6,4,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.4,4353
1999-03-02,1999,3,2,1998,1695,0.41,3,49,9,9,9,107,183,0.11,1100,412,50,9,16,20,316,100,18,25,29,423,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.2,45.2,45.2,45.2,177.1,4250
1999-03-03,1999,3,3,1998,1807,0.41,3,49,9,9,9,107,183,0.1,1100,524,51,9,16,25,423,100,18,25,34,530,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.2,4155
1999-03-04,1999,3,4,1998,1931,0.41,3,49,9,9,9,107,183,0.09,1100,648,51,9,16,31,540,100,18,25,40,647,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,168.5,4043
1999-03-05,1999,3,5,1998,1961,0.41,3,49,9,9,9,107,183,0.09,1100,678,51,9,16,33,568,100,18,25,42,675,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.4,4016
1999-03-06,1999,3,6,1998,1975,0.41,3,49,9,9,9,107,183,0.09,1100,692,51,9,16,34,582,100,18,25,43,689,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,166.8,4003
1999-03-07,1999,3,7,1998,2095,0.41,3,49,9,9,9,107,183,0.09,1100,812,50,9,16,39,696,100,18,25,48,803,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.2,3917
1999-03-08,1999,3,8,1998,2122,0.41,3,49,9,9,9,107,183,0.09,1100,839,51,9,16,41,722,100,18,25,50,829,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.5,3899
1999-03-09,1999,3,9,1998,2160,0.41,3,49,9,9,9,107,183,0.08,1100,877,51,9,16,43,757,100,18,25,52,864,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.4,3873
1999-03-10,1999,3,10,1998,2191,0.41,3,49,9,9,9,107,183,0.08,1100,908,51,9,16,44,788,100,18,25,53,895,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.5,3852
1999-03-11,1999,3,11,1998,2224,0.43,3,49,9,9,9,107,183,0.08,1100,941,51,9,16,46,819,100,18,25,55,926,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.6,3830
1999-03-12,1999,3,12,1998,2244,0.43,3,49,9,9,9,107,183,0.08,1100,961,51,9,16,47,838,100,18,25,56,945,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.1,3817
1999-03-13,1999,3,13,1998,2338,0.43,3,49,9,9,9,107,183,0.08,1100,1055,51,9,16,51,927,100,18,25,60,1034,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.5,3755
1999-03-14,1999,3,14,1998,2382,0.43,3,49,9,9,9,107,183,0.08,1100,1099,51,9,16,54,969,100,18,25,63,1076,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,40.0,40.0,40.0,40.0,155.3,3726
1999-03-15,1999,3,15,1998,2382,0.43,3,49,9,9,9,107,183,0.08,1100,1099,51,9,16,54,969,100,18,25,63,1076,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,40.0,40.0,40.0,40.0,155.3,3726
1999-03-16,1999,3,16,1998,2402,0.43,3,49,9,9,9,107,183,0.08,1100,1119,51,9,16,55,988,100,18,25,64,1095,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.7,3713
1999-03-17,1999,3,17,1998,2417,0.43,3,49,9,9,9,107,183,0.08,1100,1134,51,9,16,55,1003,100,18,25,64,1110,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,154.2,3701
1999-03-18,1999,3,18,1998,2433,0.43,3,49,9,9,9,107,183,0.08,1100,1150,51,9,16,56,1018,100,18,25,65,1125,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.6,39.6,39.6,39.6,153.8,3690
1999-03-19,1999,3,19,1998,2433,0.43,3,49,9,9,9,107,183,0.08,1100,1150,51,9,16,56,1018,100,18,25,65,1125,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.6,39.6,39.6,39.6,153.8,3690
1999-03-20,1999,3,20,1998,2455,0.43,3,49,9,9,9,107,183,0.07,1100,1172,51,9,16,57,1038,100,18,25,66,1145,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,153.1,3674
1999-03-21,1999,3,21,1998,2462,0.49,3,49,9,9,9,107,183,0.07,1100,1179,51,9,16,58,1045,100,18,25,67,1152,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,152.9,3669
1999-03-22,1999,3,22,1998,2481,0.49,3,49,9,9,9,107,183,0.07,1100,1198,51,9,16,58,1063,100,18,25,67,1170,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.3,39.3,39.3,39.3,152.3,3656
1999-03-23,1999,3,23,1998,2489,0.49,3,49,9,9,9,107,183,0.07,1100,1206,51,8,15,59,1070,100,18,25,68,1177,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,152.1,3651
1999-03-24,1999,3,24,1998,2499,0.49,3,49,9,9,9,107,183,0.07,1100,1216,51,8,15,59,1080,100,18,25,68,1187,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,151.9,3644
1999-03-25,1999,3,25,1998,2500,0.49,3,49,9,9,9,107,183,0.07,1100,1217,51,9,16,59,1082,100,18,25,68,1189,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,151.8,3643
1999-03-26,1999,3,26,1998,2510,0.49,3,49,9,9,9,107,183,0.07,1100,1227,51,9,16,60,1091,100,18,25,69,1198,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,151.5,3636
1999-03-27,1999,3,27,1998,2510,0.49,3,49,9,9,9,107,183,0.07,1100,1227,51,9,16,60,1091,100,18,25,69,1198,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,151.5,3636
1999-03-28,1999,3,28,1998,2562,0.49,3,49,9,9,9,107,183,0.07,1100,1279,51,9,16,62,1140,100,18,25,71,1247,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.1,3602
1999-03-29,1999,3,29,1998,2593,0.49,3,49,9,9,9,107,183,0.07,1100,1310,51,9,16,64,1170,100,18,25,73,1277,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.5,38.5,38.5,38.5,149.3,3582
1999-03-30,1999,3,30,1998,2601,0.49,3,49,9,9,9,107,183,0.07,1100,1318,51,9,16,64,1177,100,18,25,73,1284,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.4,38.4,38.4,38.4,149.1,3577
1999-03-31,1999,3,31,1998,2618,0.49,3,49,9,9,9,107,183,0.07,1100,1335,51,9,16,65,1194,100,18,25,74,1301,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.6,3565
1999-04-01,1999,4,1,1998,2629,0.5700000000000001,3,54,13,14,19,117,217,0.08,1100,1312,46,5,11,61,1189,100,18,25,80,1306,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,148.3,3558
1999-04-02,1999,4,2,1998,2629,0.5700000000000001,3,54,13,14,19,117,217,0.08,1100,1312,46,5,11,61,1189,100,18,25,80,1306,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,148.3,3558
1999-04-03,1999,4,3,1998,2653,0.5700000000000001,3,54,13,14,19,117,217,0.08,1100,1336,46,5,11,61,1213,100,18,25,80,1330,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.0,38.0,38.0,38.0,147.6,3542
1999-04-04,1999,4,4,1998,2677,0.5700000000000001,3,54,13,14,19,117,217,0.08,1100,1360,46,5,11,61,1237,100,18,25,80,1354,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,147.0,3527
1999-04-05,1999,4,5,1998,2684,0.5700000000000001,3,54,13,14,19,117,217,0.08,1100,1367,46,5,11,61,1244,100,18,25,80,1361,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.8,37.8,37.8,37.8,146.8,3522
1999-04-06,1999,4,6,1998,2698,0.5700000000000001,3,54,13,14,19,117,217,0.08,1100,1381,46,5,11,61,1258,100,18,25,80,1375,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.4,3513
1999-04-07,1999,4,7,1998,2711,0.5700000000000001,3,54,13,14,19,117,217,0.08,1100,1394,46,5,11,61,1271,100,18,25,80,1388,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,146.0,3504
1999-04-08,1999,4,8,1998,2717,0.5700000000000001,3,54,13,14,19,117,217,0.08,1100,1400,46,5,11,61,1277,100,18,25,80,1394,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,145.9,3501
1999-04-09,1999,4,9,1998,2726,0.5700000000000001,3,54,13,14,19,117,217,0.08,1100,1409,46,5,11,61,1286,100,18,25,80,1403,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.5,37.5,37.5,37.5,145.6,3495
1999-04-10,1999,4,10,1998,2726,0.5700000000000001,3,54,13,14,19,117,217,0.08,1100,1409,46,5,11,61,1286,100,18,25,80,1403,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.5,37.5,37.5,37.5,145.6,3495
1999-04-11,1999,4,11,1998,2755,0.5700000000000001,3,54,13,14,19,117,217,0.08,1100,1438,46,5,11,61,1315,100,18,25,80,1432,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.3,37.3,37.3,37.3,144.9,3476
1999-04-12,1999,4,12,1998,2801,0.5700000000000001,3,54,13,14,19,117,217,0.08,1100,1484,46,5,11,61,1361,100,18,25,80,1478,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,143.6,3446
1999-04-13,1999,4,13,1998,2822,0.5700000000000001,3,54,13,14,19,117,217,0.08,1100,1505,46,5,11,61,1382,100,18,25,80,1499,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.9,36.9,36.9,36.9,143.0,3433
1999-04-14,1999,4,14,1998,2834,0.5700000000000001,3,54,13,14,19,117,217,0.08,1100,1517,46,5,11,61,1394,100,18,25,80,1511,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,142.7,3425
1999-04-15,1999,4,15,1998,2853,0.5700000000000001,3,54,13,14,19,117,217,0.08,1100,1536,46,5,11,61,1413,100,18,25,80,1530,1243,275,275,275,275,990.0,973.2,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.6,36.6,36.6,36.6,142.2,3412
