Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1999-12-06,1999,12,6,1999,259,0.92,5,26,4,3,2,24,59,0.23,200,0,0,0,0,0,0,26,4,3,2,24,233,200,0,0,0,990.0,964.7,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,45.7,0.0,0.0,0.0,44.7,1073
1999-12-07,1999,12,7,1999,271,0.92,5,26,4,3,2,24,59,0.22,212,0,0,0,0,0,0,26,4,3,2,24,245,212,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.4,1137
1999-12-08,1999,12,8,1999,264,0.92,5,26,4,3,2,24,59,0.22,205,0,0,0,0,0,0,26,4,3,2,24,238,205,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.94,0.0,0.0,0.0,46.7,0.0,0.0,0.0,45.8,1099
1999-12-09,1999,12,9,1999,276,0.92,5,26,4,3,2,24,59,0.21,217,0,0,0,0,0,0,26,4,3,2,24,250,217,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.7,25.1,25.1,25.1,0.94,0.0,0.0,0.0,49.5,0.0,0.0,0.0,48.2,1156
1999-12-10,1999,12,10,1999,283,0.92,5,26,4,3,2,24,59,0.21,224,0,0,0,0,0,0,26,4,3,2,24,257,112,112,0,0,990.0,964.8,0.13,0.01,989.9,2,24.9,24.9,25.0,25.0,0.9,0.9,0.0,0.0,24.6,24.6,0.0,0.0,47.7,1144
1999-12-11,1999,12,11,1999,282,0.9,5,26,4,3,2,24,59,0.21,223,0,0,0,0,0,0,26,4,3,2,24,256,111,111,0,0,990.0,964.8,0.13,0.01,989.9,2,24.9,24.9,25.0,25.0,0.89,0.89,0.0,0.0,24.4,24.4,0.0,0.0,47.4,1136
1999-12-12,1999,12,12,1999,276,0.9,5,26,4,3,2,24,59,0.21,217,0,0,0,0,0,0,26,4,3,2,24,250,217,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.7,25.1,25.1,25.1,0.94,0.0,0.0,0.0,49.5,0.0,0.0,0.0,48.2,1156
1999-12-13,1999,12,13,1999,283,0.9,5,26,4,3,2,24,59,0.21,224,0,0,0,0,0,0,26,4,3,2,24,257,112,112,0,0,990.0,964.8,0.13,0.01,989.9,2,24.9,24.9,25.0,25.0,0.9,0.9,0.0,0.0,24.6,24.6,0.0,0.0,47.7,1144
1999-12-14,1999,12,14,1999,287,0.9,5,26,4,3,2,24,59,0.21,228,0,0,0,0,0,0,26,4,3,2,24,261,114,114,0,0,990.0,964.9,0.13,0.02,989.9,2,24.9,24.9,25.0,25.0,0.9,0.9,0.0,0.0,25.1,25.1,0.0,0.0,48.6,1167
1999-12-15,1999,12,15,1999,290,0.9,5,26,4,3,2,24,59,0.2,231,0,0,0,0,0,0,26,4,3,2,24,264,115,115,0,0,990.0,964.9,0.13,0.02,989.9,2,24.9,24.9,25.0,25.0,0.9,0.9,0.0,0.0,25.4,25.4,0.0,0.0,49.3,1182
1999-12-16,1999,12,16,1999,292,0.9,5,26,4,3,2,24,59,0.2,233,0,0,0,0,0,0,26,4,3,2,24,266,116,116,0,0,990.0,964.9,0.13,0.02,989.9,2,24.9,24.9,25.0,25.0,0.9,0.9,0.0,0.0,25.6,25.6,0.0,0.0,49.7,1191
1999-12-17,1999,12,17,1999,295,0.9,5,26,4,3,2,24,59,0.2,236,0,0,0,0,0,0,26,4,3,2,24,269,118,118,0,0,990.0,964.9,0.13,0.02,989.9,2,24.9,24.9,25.0,25.0,0.9,0.9,0.0,0.0,26.0,26.0,0.0,0.0,50.4,1210
1999-12-18,1999,12,18,1999,324,0.9,5,26,4,3,2,24,59,0.18,265,0,0,0,0,0,0,26,4,3,2,24,298,132,132,0,0,990.0,965.0,0.14,0.02,989.8,2,24.7,24.7,24.8,24.8,0.91,0.91,0.0,0.0,29.2,29.2,0.0,0.0,56.7,1361
1999-12-19,1999,12,19,1999,330,0.9,5,26,4,3,2,24,59,0.18,271,0,0,0,0,0,0,26,4,3,2,24,304,135,135,0,0,990.0,965.1,0.14,0.02,989.8,2,24.7,24.7,24.8,24.8,0.91,0.91,0.0,0.0,29.8,29.8,0.0,0.0,57.9,1389
1999-12-20,1999,12,20,1999,332,0.9,5,26,4,3,2,24,59,0.18,273,0,0,0,0,0,0,26,4,3,2,24,306,136,136,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.8,24.8,0.91,0.91,0.0,0.0,30.1,30.1,0.0,0.0,58.4,1400
1999-12-21,1999,12,21,1999,330,0.87,4,31,5,3,2,36,77,0.23,253,0,0,0,0,0,0,31,5,3,2,36,292,126,126,0,0,990.0,965.1,0.14,0.02,989.8,2,24.7,24.7,24.8,24.8,0.91,0.91,0.0,0.0,27.8,27.8,0.0,0.0,53.9,1292
1999-12-22,1999,12,22,1999,326,0.87,4,31,5,3,2,36,77,0.24,249,0,0,0,0,0,0,31,5,3,2,36,288,124,124,0,0,990.0,965.0,0.14,0.02,989.8,2,24.7,24.7,24.8,24.8,0.91,0.91,0.0,0.0,27.4,27.4,0.0,0.0,53.1,1274
1999-12-23,1999,12,23,1999,324,0.87,4,31,5,3,2,36,77,0.24,247,0,0,0,0,0,0,31,5,3,2,36,286,123,123,0,0,990.0,965.0,0.14,0.02,989.8,2,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,27.2,27.2,0.0,0.0,52.7,1264
1999-12-24,1999,12,24,1999,341,0.87,4,31,5,3,2,36,77,0.23,264,0,0,0,0,0,0,31,5,3,2,36,303,132,132,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.91,0.91,0.0,0.0,29.0,29.0,0.0,0.0,56.2,1348
1999-12-25,1999,12,25,1999,345,0.87,4,31,5,3,2,36,77,0.22,268,0,0,0,0,0,0,31,5,3,2,36,307,134,134,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.91,0.91,0.0,0.0,29.4,29.4,0.0,0.0,57.0,1368
1999-12-26,1999,12,26,1999,345,0.87,4,31,5,3,2,36,77,0.22,268,0,0,0,0,0,0,31,5,3,2,36,307,134,134,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.91,0.91,0.0,0.0,29.4,29.4,0.0,0.0,57.0,1368
1999-12-27,1999,12,27,1999,354,0.87,4,31,5,3,2,36,77,0.22,277,0,0,0,0,0,0,31,5,3,2,36,316,138,138,0,0,990.0,965.2,0.15,0.03,989.8,2,24.5,24.5,24.7,24.7,0.91,0.91,0.0,0.0,30.4,30.4,0.0,0.0,59.0,1415
1999-12-28,1999,12,28,1999,392,0.87,4,31,5,3,2,36,77,0.2,315,0,0,0,0,0,0,31,5,3,2,36,354,157,157,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,24.4,24.4,0.92,0.92,0.0,0.0,34.6,34.6,0.0,0.0,67.0,1608
1999-12-29,1999,12,29,1999,392,0.87,4,31,5,3,2,36,77,0.2,315,0,0,0,0,0,0,31,5,3,2,36,354,157,157,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,24.4,24.4,0.92,0.92,0.0,0.0,34.6,34.6,0.0,0.0,67.0,1608
1999-12-30,1999,12,30,1999,392,0.87,4,31,5,3,2,36,77,0.2,315,0,0,0,0,0,0,31,5,3,2,36,354,157,157,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,24.4,24.4,0.92,0.92,0.0,0.0,34.6,34.6,0.0,0.0,67.0,1608
1999-12-31,1999,12,31,1999,392,0.87,4,31,5,3,2,36,77,0.2,315,0,0,0,0,0,0,31,5,3,2,36,354,157,157,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,24.4,24.4,0.92,0.92,0.0,0.0,34.6,34.6,0.0,0.0,67.0,1608
2000-01-01,2000,1,1,1999,398,0.81,4,34,5,4,3,45,91,0.23,307,0,0,0,0,0,0,34,5,4,3,45,350,153,153,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,33.6,33.6,0.0,0.0,65.2,1565
2000-01-02,2000,1,2,1999,398,0.81,4,34,5,4,3,45,91,0.23,307,0,0,0,0,0,0,34,5,4,3,45,350,153,153,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,33.6,33.6,0.0,0.0,65.2,1565
2000-01-03,2000,1,3,1999,414,0.81,4,34,5,4,3,45,91,0.22,323,0,0,0,0,0,0,34,5,4,3,45,366,161,161,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,35.3,35.3,0.0,0.0,68.5,1644
2000-01-04,2000,1,4,1999,420,0.81,4,34,5,4,3,45,91,0.22,329,0,0,0,0,0,0,34,5,4,3,45,372,164,164,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,36.0,36.0,0.0,0.0,69.8,1675
2000-01-05,2000,1,5,1999,425,0.81,4,34,5,4,3,45,91,0.21,334,0,0,0,0,0,0,34,5,4,3,45,377,167,167,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,36.4,36.4,0.0,0.0,70.7,1695
2000-01-06,2000,1,6,1999,432,0.81,4,34,5,4,3,45,91,0.21,341,0,0,0,0,0,0,34,5,4,3,45,384,170,170,0,0,990.0,965.5,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,37.2,37.2,0.0,0.0,72.1,1730
2000-01-07,2000,1,7,1999,432,0.81,4,34,5,4,3,45,91,0.21,341,0,0,0,0,0,0,34,5,4,3,45,384,170,170,0,0,990.0,965.5,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,37.2,37.2,0.0,0.0,72.1,1730
2000-01-08,2000,1,8,1999,440,0.81,4,34,5,4,3,45,91,0.21,349,0,0,0,0,0,0,34,5,4,3,45,392,174,174,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,38.1,38.1,0.0,0.0,73.8,1772
2000-01-09,2000,1,9,1999,440,0.81,4,34,5,4,3,45,91,0.21,349,0,0,0,0,0,0,34,5,4,3,45,392,174,174,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,38.1,38.1,0.0,0.0,73.8,1772
2000-01-10,2000,1,10,1999,440,0.81,4,34,5,4,3,45,91,0.21,349,0,0,0,0,0,0,34,5,4,3,45,392,174,174,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,38.1,38.1,0.0,0.0,73.8,1772
2000-01-11,2000,1,11,1999,440,0.85,4,34,5,4,3,45,91,0.21,349,0,0,0,0,0,0,34,5,4,3,45,392,174,174,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,38.1,38.1,0.0,0.0,73.8,1772
2000-01-12,2000,1,12,1999,440,0.85,4,34,5,4,3,45,91,0.21,349,0,0,0,0,0,0,34,5,4,3,45,392,174,174,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,38.1,38.1,0.0,0.0,73.8,1772
2000-01-13,2000,1,13,1999,440,0.85,4,34,5,4,3,45,91,0.21,349,0,0,0,0,0,0,34,5,4,3,45,392,174,174,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,38.1,38.1,0.0,0.0,73.8,1772
2000-01-14,2000,1,14,1999,447,0.85,4,34,5,4,3,45,91,0.2,356,0,0,0,0,0,0,34,5,4,3,45,399,178,178,0,0,990.0,965.6,0.18,0.04,989.8,2,23.9,23.9,24.2,24.2,0.93,0.93,0.0,0.0,38.8,38.8,0.0,0.0,75.2,1805
2000-01-15,2000,1,15,1999,455,0.85,4,34,5,4,3,45,91,0.2,364,0,0,0,0,0,0,34,5,4,3,45,407,182,182,0,0,990.0,965.6,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,77.0,1846
2000-01-16,2000,1,16,1999,481,0.85,4,34,5,4,3,45,91,0.19,390,0,0,0,0,0,0,34,5,4,3,45,433,195,195,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,42.4,42.4,0.0,0.0,82.7,1985
2000-01-17,2000,1,17,1999,481,0.85,4,34,5,4,3,45,91,0.19,390,0,0,0,0,0,0,34,5,4,3,45,433,195,195,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,42.4,42.4,0.0,0.0,82.7,1985
2000-01-18,2000,1,18,1999,481,0.85,4,34,5,4,3,45,91,0.19,390,0,0,0,0,0,0,34,5,4,3,45,433,195,195,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,42.4,42.4,0.0,0.0,82.7,1985
2000-01-19,2000,1,19,1999,481,0.85,4,34,5,4,3,45,91,0.19,390,0,0,0,0,0,0,34,5,4,3,45,433,195,195,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,42.4,42.4,0.0,0.0,82.7,1985
2000-01-20,2000,1,20,1999,481,0.85,4,34,5,4,3,45,91,0.19,390,0,0,0,0,0,0,34,5,4,3,45,433,195,195,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,42.4,42.4,0.0,0.0,82.7,1985
2000-01-21,2000,1,21,1999,481,0.91,5,29,5,4,2,33,73,0.15,408,0,0,0,0,0,0,29,5,4,2,33,446,204,204,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,24.0,24.0,0.94,0.94,0.0,0.0,44.4,44.4,0.0,0.0,87.0,2088
2000-01-22,2000,1,22,1999,481,0.91,5,29,5,4,2,33,73,0.15,408,0,0,0,0,0,0,29,5,4,2,33,446,204,204,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,24.0,24.0,0.94,0.94,0.0,0.0,44.4,44.4,0.0,0.0,87.0,2088
2000-01-23,2000,1,23,1999,481,0.91,5,29,5,4,2,33,73,0.15,408,0,0,0,0,0,0,29,5,4,2,33,446,204,204,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,24.0,24.0,0.94,0.94,0.0,0.0,44.4,44.4,0.0,0.0,87.0,2088
2000-01-24,2000,1,24,1999,481,0.91,5,29,5,4,2,33,73,0.15,408,0,0,0,0,0,0,29,5,4,2,33,446,204,204,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,24.0,24.0,0.94,0.94,0.0,0.0,44.4,44.4,0.0,0.0,87.0,2088
2000-01-25,2000,1,25,1999,481,0.91,5,29,5,4,2,33,73,0.15,408,0,0,0,0,0,0,29,5,4,2,33,446,204,204,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,24.0,24.0,0.94,0.94,0.0,0.0,44.4,44.4,0.0,0.0,87.0,2088
2000-01-26,2000,1,26,1999,481,0.91,5,29,5,4,2,33,73,0.15,408,0,0,0,0,0,0,29,5,4,2,33,446,204,204,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,24.0,24.0,0.94,0.94,0.0,0.0,44.4,44.4,0.0,0.0,87.0,2088
2000-01-27,2000,1,27,1999,481,0.91,5,29,5,4,2,33,73,0.15,408,0,0,0,0,0,0,29,5,4,2,33,446,204,204,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,24.0,24.0,0.94,0.94,0.0,0.0,44.4,44.4,0.0,0.0,87.0,2088
2000-01-28,2000,1,28,1999,481,0.91,5,29,5,4,2,33,73,0.15,408,0,0,0,0,0,0,29,5,4,2,33,446,204,204,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,24.0,24.0,0.94,0.94,0.0,0.0,44.4,44.4,0.0,0.0,87.0,2088
2000-01-29,2000,1,29,1999,481,0.91,5,29,5,4,2,33,73,0.15,408,0,0,0,0,0,0,29,5,4,2,33,446,204,204,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,24.0,24.0,0.94,0.94,0.0,0.0,44.4,44.4,0.0,0.0,87.0,2088
2000-01-30,2000,1,30,1999,481,0.91,5,29,5,4,2,33,73,0.15,408,0,0,0,0,0,0,29,5,4,2,33,446,204,204,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,24.0,24.0,0.94,0.94,0.0,0.0,44.4,44.4,0.0,0.0,87.0,2088
2000-01-31,2000,1,31,1999,486,0.91,5,29,5,4,2,33,73,0.15,413,0,0,0,0,0,0,29,5,4,2,33,451,206,206,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,24.0,24.0,0.94,0.94,0.0,0.0,44.9,44.9,0.0,0.0,88.0,2111
2000-02-01,2000,2,1,1999,494,0.95,5,31,6,4,3,41,85,0.17,409,0,0,0,0,0,0,31,6,4,3,41,450,204,204,0,0,990.0,965.8,0.19,0.05,989.8,2,23.6,23.6,23.9,23.9,0.94,0.94,0.0,0.0,44.4,44.4,0.0,0.0,87.1,2090
2000-02-02,2000,2,2,1999,508,0.95,5,31,6,4,3,41,85,0.17,423,0,0,0,0,0,0,31,6,4,3,41,464,211,211,0,0,990.0,965.9,0.2,0.05,989.7,2,23.5,23.5,23.9,23.9,0.94,0.94,0.0,0.0,45.8,45.8,0.0,0.0,89.7,2152
2000-02-03,2000,2,3,1999,517,0.95,5,31,6,4,3,41,85,0.16,432,0,0,0,0,0,0,31,6,4,3,41,473,216,216,0,0,990.0,965.9,0.2,0.06,989.7,2,23.5,23.5,23.8,23.8,0.94,0.94,0.0,0.0,46.7,46.7,0.0,0.0,91.5,2197
2000-02-04,2000,2,4,1999,517,0.95,5,31,6,4,3,41,85,0.16,432,0,0,0,0,0,0,31,6,4,3,41,473,216,216,0,0,990.0,965.9,0.2,0.06,989.7,2,23.5,23.5,23.8,23.8,0.94,0.94,0.0,0.0,46.7,46.7,0.0,0.0,91.5,2197
2000-02-05,2000,2,5,1999,553,0.95,5,31,6,4,3,41,85,0.15,468,0,0,0,0,0,0,31,6,4,3,41,509,156,156,156,0,990.0,966.1,0.22,0.06,989.7,3,23.5,23.5,23.5,23.6,0.92,0.92,0.92,0.0,33.0,33.0,33.0,0.0,96.0,2305
2000-02-06,2000,2,6,1999,619,0.95,5,31,6,4,3,41,85,0.14,534,0,0,0,0,0,0,31,6,4,3,41,575,178,178,178,0,990.0,966.4,0.25,0.08,989.7,3,23.1,23.1,23.1,23.3,0.93,0.93,0.93,0.0,37.3,37.3,37.3,0.0,108.6,2606
2000-02-07,2000,2,7,1999,619,0.95,5,31,6,4,3,41,85,0.14,534,0,0,0,0,0,0,31,6,4,3,41,575,178,178,178,0,990.0,966.4,0.25,0.08,989.7,3,23.1,23.1,23.1,23.3,0.93,0.93,0.93,0.0,37.3,37.3,37.3,0.0,108.6,2606
2000-02-08,2000,2,8,1999,619,0.95,5,31,6,4,3,41,85,0.14,534,0,0,0,0,0,0,31,6,4,3,41,575,178,178,178,0,990.0,966.4,0.25,0.08,989.7,3,23.1,23.1,23.1,23.3,0.93,0.93,0.93,0.0,37.3,37.3,37.3,0.0,108.6,2606
2000-02-09,2000,2,9,1999,619,0.95,5,31,6,4,3,41,85,0.14,534,0,0,0,0,0,0,31,6,4,3,41,575,178,178,178,0,990.0,966.4,0.25,0.08,989.7,3,23.1,23.1,23.1,23.3,0.93,0.93,0.93,0.0,37.3,37.3,37.3,0.0,108.6,2606
2000-02-10,2000,2,10,1999,619,0.95,5,31,6,4,3,41,85,0.14,534,0,0,0,0,0,0,31,6,4,3,41,575,178,178,178,0,990.0,966.4,0.25,0.08,989.7,3,23.1,23.1,23.1,23.3,0.93,0.93,0.93,0.0,37.3,37.3,37.3,0.0,108.6,2606
2000-02-11,2000,2,11,1999,619,0.9,5,31,6,4,3,41,85,0.14,534,0,0,0,0,0,0,31,6,4,3,41,575,178,178,178,0,990.0,966.4,0.25,0.08,989.7,3,23.1,23.1,23.1,23.3,0.93,0.93,0.93,0.0,37.3,37.3,37.3,0.0,108.6,2606
2000-02-12,2000,2,12,1999,626,0.9,5,31,6,4,3,41,85,0.14,541,0,0,0,0,0,0,31,6,4,3,41,582,180,180,180,0,990.0,966.4,0.26,0.09,989.7,3,23.0,23.0,23.0,23.3,0.93,0.93,0.93,0.0,37.8,37.8,37.8,0.0,109.9,2637
2000-02-13,2000,2,13,1999,626,0.9,5,31,6,4,3,41,85,0.14,541,0,0,0,0,0,0,31,6,4,3,41,582,180,180,180,0,990.0,966.4,0.26,0.09,989.7,3,23.0,23.0,23.0,23.3,0.93,0.93,0.93,0.0,37.8,37.8,37.8,0.0,109.9,2637
2000-02-14,2000,2,14,1999,626,0.9,5,31,6,4,3,41,85,0.14,541,0,0,0,0,0,0,31,6,4,3,41,582,180,180,180,0,990.0,966.4,0.26,0.09,989.7,3,23.0,23.0,23.0,23.3,0.93,0.93,0.93,0.0,37.8,37.8,37.8,0.0,109.9,2637
2000-02-15,2000,2,15,1999,662,0.9,5,31,6,4,3,41,85,0.13,577,0,0,0,0,0,0,31,6,4,3,41,618,192,192,192,0,990.0,966.5,0.28,0.1,989.6,3,22.8,22.8,22.8,23.1,0.93,0.93,0.93,0.0,40.1,40.1,40.1,0.0,116.8,2802
2000-02-16,2000,2,16,1999,696,0.9,5,31,6,4,3,41,85,0.12,611,0,0,0,0,0,0,31,6,4,3,41,652,203,203,203,0,990.0,966.7,0.3,0.11,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,42.2,42.2,42.2,0.0,123.7,2968
2000-02-17,2000,2,17,1999,736,0.9,5,31,6,4,3,41,85,0.12,651,0,0,0,0,0,0,31,6,4,3,41,692,217,217,217,0,990.0,966.8,0.32,0.13,989.6,3,22.4,22.4,22.4,22.7,0.94,0.94,0.94,0.0,44.7,44.7,44.7,0.0,131.3,3151
2000-02-18,2000,2,18,1999,756,0.9,5,31,6,4,3,41,85,0.11,671,0,0,0,0,0,0,31,6,4,3,41,712,167,167,167,167,990.0,966.9,0.33,0.13,989.5,4,22.4,22.4,22.4,22.4,0.92,0.92,0.92,0.92,34.0,34.0,34.0,34.0,131.9,3164
2000-02-19,2000,2,19,1999,798,0.9,5,31,6,4,3,41,85,0.11,713,0,0,0,0,0,0,31,6,4,3,41,754,178,178,178,178,990.0,967.1,0.36,0.15,989.5,4,22.2,22.2,22.2,22.2,0.92,0.92,0.92,0.92,35.9,35.9,35.9,35.9,139.1,3339
2000-02-20,2000,2,20,1999,820,0.9,5,31,6,4,3,41,85,0.1,735,0,0,0,0,0,0,31,6,4,3,41,776,183,183,183,183,990.0,967.2,0.37,0.16,989.5,4,22.1,22.1,22.1,22.1,0.93,0.93,0.93,0.93,36.8,36.8,36.8,36.8,142.9,3429
2000-02-21,2000,2,21,1999,820,0.8200000000000001,4,36,6,5,4,54,105,0.13,715,0,0,0,0,0,0,36,6,5,4,54,762,178,178,178,178,990.0,967.2,0.36,0.15,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,35.8,35.8,35.8,35.8,138.9,3333
2000-02-22,2000,2,22,1999,820,0.8200000000000001,4,36,6,5,4,54,105,0.13,715,0,0,0,0,0,0,36,6,5,4,54,762,178,178,178,178,990.0,967.2,0.36,0.15,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,35.8,35.8,35.8,35.8,138.9,3333
2000-02-23,2000,2,23,1999,820,0.8200000000000001,4,36,6,5,4,54,105,0.13,715,0,0,0,0,0,0,36,6,5,4,54,762,178,178,178,178,990.0,967.2,0.36,0.15,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,35.8,35.8,35.8,35.8,138.9,3333
2000-02-24,2000,2,24,1999,820,0.8200000000000001,4,36,6,5,4,54,105,0.13,715,0,0,0,0,0,0,36,6,5,4,54,762,178,178,178,178,990.0,967.2,0.36,0.15,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,35.8,35.8,35.8,35.8,138.9,3333
2000-02-25,2000,2,25,1999,820,0.8200000000000001,4,36,6,5,4,54,105,0.13,715,0,0,0,0,0,0,36,6,5,4,54,762,178,178,178,178,990.0,967.2,0.36,0.15,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,35.8,35.8,35.8,35.8,138.9,3333
2000-02-26,2000,2,26,1999,820,0.8200000000000001,4,36,6,5,4,54,105,0.13,715,0,0,0,0,0,0,36,6,5,4,54,762,178,178,178,178,990.0,967.2,0.36,0.15,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,35.8,35.8,35.8,35.8,138.9,3333
2000-02-27,2000,2,27,1999,820,0.8200000000000001,4,36,6,5,4,54,105,0.13,715,0,0,0,0,0,0,36,6,5,4,54,762,178,178,178,178,990.0,967.2,0.36,0.15,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,35.8,35.8,35.8,35.8,138.9,3333
2000-02-28,2000,2,28,1999,820,0.8200000000000001,4,36,6,5,4,54,105,0.13,715,0,0,0,0,0,0,36,6,5,4,54,762,178,178,178,178,990.0,967.2,0.36,0.15,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,35.8,35.8,35.8,35.8,138.9,3333
2000-02-29,2000,2,29,1999,820,0.8200000000000001,4,36,6,5,4,54,105,0.13,715,0,0,0,0,0,0,36,6,5,4,54,762,178,178,178,178,990.0,967.2,0.36,0.15,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,35.8,35.8,35.8,35.8,138.9,3333
2000-03-01,2000,3,1,1999,820,0.86,4,41,8,7,6,67,129,0.16,691,0,0,0,0,0,0,41,8,7,6,67,747,172,172,172,172,990.0,967.2,0.35,0.14,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,34.6,34.6,34.6,34.6,134.1,3219
2000-03-02,2000,3,2,1999,820,0.86,4,41,8,7,6,67,129,0.16,691,0,0,0,0,0,0,41,8,7,6,67,747,172,172,172,172,990.0,967.2,0.35,0.14,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,34.6,34.6,34.6,34.6,134.1,3219
2000-03-03,2000,3,3,1999,820,0.86,4,41,8,7,6,67,129,0.16,691,0,0,0,0,0,0,41,8,7,6,67,747,172,172,172,172,990.0,967.2,0.35,0.14,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,34.6,34.6,34.6,34.6,134.1,3219
2000-03-04,2000,3,4,1999,824,0.86,4,41,8,7,6,67,129,0.16,695,0,0,0,0,0,0,41,8,7,6,67,751,173,173,173,173,990.0,967.2,0.35,0.14,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,34.8,34.8,34.8,34.8,134.9,3238
2000-03-05,2000,3,5,1999,824,0.86,4,41,8,7,6,67,129,0.16,695,0,0,0,0,0,0,41,8,7,6,67,751,173,173,173,173,990.0,967.2,0.35,0.14,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,34.8,34.8,34.8,34.8,134.9,3238
2000-03-06,2000,3,6,1999,869,0.86,4,41,8,7,6,67,129,0.15,740,0,0,0,0,0,0,41,8,7,6,67,796,185,185,185,185,990.0,967.4,0.38,0.16,989.5,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,36.8,36.8,36.8,36.8,142.6,3422
2000-03-07,2000,3,7,1999,888,0.86,4,41,8,7,6,67,129,0.15,759,0,0,0,0,0,0,41,8,7,6,67,815,189,189,189,189,990.0,967.5,0.4,0.17,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,37.5,37.5,37.5,37.5,145.6,3494
2000-03-08,2000,3,8,1999,897,0.86,4,41,8,7,6,67,129,0.14,768,0,0,0,0,0,0,41,8,7,6,67,824,192,192,192,192,990.0,967.5,0.41,0.17,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,37.9,37.9,37.9,37.9,147.1,3530
2000-03-09,2000,3,9,1999,906,0.86,4,41,8,7,6,67,129,0.14,777,0,0,0,0,0,0,41,8,7,6,67,833,194,194,194,194,990.0,967.5,0.42,0.18,989.4,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,38.3,38.3,38.3,38.3,148.7,3568
2000-03-10,2000,3,10,1999,916,0.86,4,41,8,7,6,67,129,0.14,787,0,0,0,0,0,0,41,8,7,6,67,843,196,196,196,196,990.0,967.6,0.43,0.18,989.4,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,150.2,3605
2000-03-11,2000,3,11,1999,945,0.85,4,41,8,7,6,67,129,0.14,816,0,0,0,0,0,0,41,8,7,6,67,872,204,204,204,204,990.0,967.7,0.45,0.2,989.3,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,39.9,39.9,39.9,39.9,155.1,3722
2000-03-12,2000,3,12,1999,972,0.85,4,41,8,7,6,67,129,0.13,843,0,0,0,0,0,0,41,8,7,6,67,899,210,210,210,210,990.0,967.8,0.48,0.23,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.5,3828
2000-03-13,2000,3,13,1999,972,0.85,4,41,8,7,6,67,129,0.13,843,0,0,0,0,0,0,41,8,7,6,67,899,210,210,210,210,990.0,967.8,0.48,0.23,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.5,3828
2000-03-14,2000,3,14,1999,972,0.85,4,41,8,7,6,67,129,0.13,843,0,0,0,0,0,0,41,8,7,6,67,899,210,210,210,210,990.0,967.8,0.48,0.23,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.5,3828
2000-03-15,2000,3,15,1999,972,0.85,4,41,8,7,6,67,129,0.13,843,0,0,0,0,0,0,41,8,7,6,67,899,210,210,210,210,990.0,967.8,0.48,0.23,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.5,3828
2000-03-16,2000,3,16,1999,972,0.85,4,41,8,7,6,67,129,0.13,843,0,0,0,0,0,0,41,8,7,6,67,899,210,210,210,210,990.0,967.8,0.48,0.23,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.5,3828
2000-03-17,2000,3,17,1999,998,0.85,4,41,8,7,6,67,129,0.13,869,0,0,0,0,0,0,41,8,7,6,67,925,217,217,217,217,990.0,967.9,0.5,0.25,989.3,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,163.7,3928
2000-03-18,2000,3,18,1999,1036,0.85,4,41,8,7,6,67,129,0.12,907,0,0,0,0,0,0,41,8,7,6,67,963,226,226,226,226,990.0,968.0,0.54,0.28,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.4,43.4,43.4,43.4,169.8,4076
2000-03-19,2000,3,19,1999,1045,0.85,4,41,8,7,6,67,129,0.12,916,0,0,0,0,0,0,41,8,7,6,67,972,229,229,229,229,990.0,968.0,0.54,0.28,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,171.2,4108
2000-03-20,2000,3,20,1999,1072,0.85,4,41,8,7,6,67,129,0.12,943,0,0,0,0,0,0,41,8,7,6,67,999,235,235,235,235,990.0,968.1,0.57,0.31,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,175.4,4209
2000-03-21,2000,3,21,1999,1076,0.85,4,41,8,7,6,67,129,0.12,947,0,0,0,0,0,0,41,8,7,6,67,1003,236,236,236,236,990.0,968.1,0.57,0.31,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.9,44.9,44.9,44.9,176.0,4223
2000-03-22,2000,3,22,1999,1080,0.85,4,41,8,7,6,67,129,0.12,951,0,0,0,0,0,0,41,8,7,6,67,1007,237,237,237,237,990.0,968.2,0.58,0.31,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,45.0,45.0,45.0,45.0,176.6,4237
2000-03-23,2000,3,23,1999,1088,0.85,4,41,8,7,6,67,129,0.12,959,0,0,0,0,0,0,41,8,7,6,67,1015,239,239,239,239,990.0,968.2,0.58,0.32,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,177.6,4261
2000-03-24,2000,3,24,1999,1399,0.85,4,41,8,7,6,67,129,0.09,1100,170,54,10,9,7,89,95,18,16,13,156,1229,275,275,275,275,990.0,969.2,0.89,0.48,988.6,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.5,4500
2000-03-25,2000,3,25,1999,1590,0.85,4,41,8,7,6,67,129,0.08,1100,361,59,10,18,16,258,100,18,25,22,325,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.7,4335
2000-03-26,2000,3,26,1999,1919,0.85,4,41,8,7,6,67,129,0.07,1100,690,59,10,18,32,571,100,18,25,38,638,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,168.9,4054
2000-03-27,2000,3,27,1999,1931,0.85,4,41,8,7,6,67,129,0.07,1100,702,59,10,18,32,582,100,18,25,38,649,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,168.5,4043
2000-03-28,2000,3,28,1999,2162,0.85,4,41,8,7,6,67,129,0.06,1100,933,59,10,18,43,802,100,18,25,49,869,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.4,3872
2000-03-29,2000,3,29,1999,2402,0.85,4,41,8,7,6,67,129,0.05,1100,1173,59,10,18,54,1031,100,18,25,60,1098,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.7,3713
2000-03-30,2000,3,30,1999,2726,0.85,4,41,8,7,6,67,129,0.05,1100,1497,58,10,18,69,1340,100,18,25,75,1407,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.5,37.5,37.5,37.5,145.6,3495
2000-03-31,2000,3,31,1999,2750,0.85,4,41,8,7,6,67,129,0.05,1100,1521,59,10,18,70,1363,100,18,25,76,1430,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.0,3479
2000-04-01,2000,4,1,1999,3016,0.66,3,54,13,14,19,117,217,0.07,1100,1699,46,5,11,61,1576,100,18,25,80,1693,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.5,35.5,35.5,35.5,137.8,3306
2000-04-02,2000,4,2,1999,3110,0.66,3,54,13,14,19,117,217,0.07,1100,1793,46,5,10,61,1670,100,18,25,80,1787,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.9,34.9,34.9,34.9,135.2,3245
2000-04-03,2000,4,3,1999,3108,0.66,3,54,13,14,19,117,217,0.07,1100,1791,46,5,11,61,1668,100,18,25,80,1785,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.9,34.9,34.9,34.9,135.3,3246
2000-04-04,2000,4,4,1999,3188,0.66,3,54,13,14,19,117,217,0.07,1100,1871,46,5,11,61,1748,100,18,25,80,1865,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.3,34.3,34.3,34.3,133.2,3197
2000-04-05,2000,4,5,1999,3298,0.66,3,54,13,14,19,117,217,0.07,1100,1981,46,5,10,61,1858,100,18,25,80,1975,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.6,33.6,33.6,33.6,130.6,3133
2000-04-06,2000,4,6,1999,3411,0.66,3,54,13,14,19,117,217,0.06,1100,2094,46,5,11,61,1971,100,18,25,80,2088,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,127.8,3066
2000-04-07,2000,4,7,1999,3411,0.66,3,54,13,14,19,117,217,0.06,1100,2094,46,5,11,61,1971,100,18,25,80,2088,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,127.8,3066
2000-04-08,2000,4,8,1999,3411,0.66,3,54,13,14,19,117,217,0.06,1100,2094,46,5,11,61,1971,100,18,25,80,2088,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,127.8,3066
2000-04-09,2000,4,9,1999,3411,0.66,3,54,13,14,19,117,217,0.06,1100,2094,46,5,11,61,1971,100,18,25,80,2088,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,127.8,3066
2000-04-10,2000,4,10,1999,3393,0.66,3,54,13,14,19,117,217,0.06,1100,2076,46,5,11,61,1953,100,18,25,80,2070,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.0,33.0,33.0,33.0,128.2,3076
2000-04-11,2000,4,11,1999,3373,0.39,2,70,14,18,25,168,295,0.09,1100,1978,30,4,7,55,1882,100,18,25,80,2050,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.2,33.2,33.2,33.2,128.7,3088
2000-04-12,2000,4,12,1999,3361,0.39,2,70,14,18,25,168,295,0.09,1100,1966,30,4,6,55,1870,100,18,25,80,2038,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.2,33.2,33.2,33.2,129.0,3095
2000-04-13,2000,4,13,1999,3343,0.39,2,70,14,18,25,168,295,0.09,1100,1948,30,4,7,55,1852,100,18,25,80,2020,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.4,33.4,33.4,33.4,129.4,3106
2000-04-14,2000,4,14,1999,3329,0.39,2,70,14,18,25,168,295,0.09,1100,1934,30,4,7,55,1838,100,18,25,80,2006,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.4,33.4,33.4,33.4,129.8,3114
2000-04-15,2000,4,15,1999,3016,0.39,2,70,14,18,25,168,295,0.1,1100,1621,30,4,7,55,1525,100,18,25,80,1693,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.5,35.5,35.5,35.5,137.8,3306
2000-04-16,2000,4,16,1999,2975,0.39,2,70,14,18,25,168,295,0.1,1100,1580,30,4,7,55,1484,100,18,25,80,1652,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.8,35.8,35.8,35.8,138.9,3332
2000-04-17,2000,4,17,1999,2962,0.39,2,70,14,18,25,168,295,0.1,1100,1567,30,4,7,55,1471,100,18,25,80,1639,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.2,3341
2000-04-18,2000,4,18,1999,2942,0.39,2,70,14,18,25,168,295,0.1,1100,1547,30,4,7,55,1451,100,18,25,80,1619,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,139.8,3354
2000-04-19,2000,4,19,1999,2917,0.39,2,70,14,18,25,168,295,0.1,1100,1522,30,4,7,55,1426,100,18,25,80,1594,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,140.5,3370
2000-04-20,2000,4,20,1999,2904,0.39,2,70,14,18,25,168,295,0.1,1100,1509,30,4,7,55,1413,100,18,25,80,1581,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.3,36.3,36.3,36.3,140.8,3379
2000-04-21,2000,4,21,1999,2876,0.54,3,54,13,14,19,117,217,0.08,1100,1559,46,5,11,61,1436,100,18,25,80,1553,1243,275,275,275,275,990.0,973.2,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.5,36.5,36.5,36.5,141.6,3397
2000-04-22,2000,4,22,1999,2876,0.54,3,54,13,14,19,117,217,0.08,1100,1559,46,5,11,61,1436,100,18,25,80,1553,1243,275,275,275,275,990.0,973.2,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.5,36.5,36.5,36.5,141.6,3397
2000-04-23,2000,4,23,1999,2772,0.54,3,54,13,14,19,117,217,0.08,1100,1455,46,5,11,61,1332,100,18,25,80,1449,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,144.4,3465
2000-04-24,2000,4,24,1999,2772,0.54,3,54,13,14,19,117,217,0.08,1100,1455,46,5,11,61,1332,100,18,25,80,1449,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,144.4,3465
2000-04-25,2000,4,25,1999,2760,0.54,3,54,13,14,19,117,217,0.08,1100,1443,46,5,11,61,1320,100,18,25,80,1437,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.3,37.3,37.3,37.3,144.7,3473
2000-04-26,2000,4,26,1999,2749,0.54,3,54,13,14,19,117,217,0.08,1100,1432,46,5,11,61,1309,100,18,25,80,1426,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.0,3480
2000-04-27,2000,4,27,1999,2750,0.54,3,54,13,14,19,117,217,0.08,1100,1433,46,5,11,61,1310,100,18,25,80,1427,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.0,3479
2000-04-28,2000,4,28,1999,2711,0.54,3,54,13,14,19,117,217,0.08,1100,1394,46,5,11,61,1271,100,18,25,80,1388,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,146.1,3505
2000-04-29,2000,4,29,1999,2699,0.54,3,54,13,14,19,117,217,0.08,1100,1382,46,5,11,61,1259,100,18,25,80,1376,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.4,3513
2000-04-30,2000,4,30,1999,2579,0.54,3,54,13,14,19,117,217,0.08,1100,1262,46,5,11,61,1139,100,18,25,80,1256,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.7,3591
2000-05-01,2000,5,1,1999,2562,0.53,3,55,13,13,17,178,276,0.11,1100,1186,45,5,12,63,1061,100,18,25,80,1239,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.1,3603
2000-05-02,2000,5,2,1999,2529,0.53,3,55,13,13,17,178,276,0.11,1100,1153,45,5,12,63,1028,100,18,25,80,1206,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.9,38.9,38.9,38.9,151.0,3624
2000-05-03,2000,5,3,1999,2498,0.53,3,55,13,13,17,178,276,0.11,1100,1122,44,4,11,63,997,100,18,25,80,1175,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,151.9,3645
2000-05-04,2000,5,4,1999,2472,0.53,3,55,13,13,17,178,276,0.11,1100,1096,45,5,12,63,971,100,18,25,80,1149,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.3,39.3,39.3,39.3,152.6,3662
2000-05-05,2000,5,5,1999,2457,0.53,3,55,13,13,17,178,276,0.11,1100,1081,45,5,12,63,956,100,18,25,80,1134,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,153.1,3673
2000-05-06,2000,5,6,1999,2422,0.53,3,55,13,13,17,178,276,0.11,1100,1046,44,5,12,63,921,100,18,25,80,1099,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,154.1,3698
2000-05-07,2000,5,7,1999,2382,0.53,3,55,13,13,17,178,276,0.12,1100,1006,45,5,12,62,882,100,18,25,79,1060,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,40.0,40.0,40.0,40.0,155.3,3726
2000-05-08,2000,5,8,1999,2344,0.53,3,55,13,13,17,178,276,0.12,1100,968,45,5,12,59,846,100,18,25,76,1024,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.3,3751
2000-05-09,2000,5,9,1999,2338,0.53,3,55,13,13,17,178,276,0.12,1100,962,45,5,12,59,841,100,18,25,76,1019,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.5,3755
2000-05-10,2000,5,10,1999,2332,0.53,3,55,13,13,17,178,276,0.12,1100,956,45,5,12,58,835,100,18,25,75,1013,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.7,3759
2000-05-11,2000,5,11,1999,2311,0.56,3,55,13,13,17,178,276,0.12,1100,935,45,5,12,57,815,100,18,25,74,993,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,157.2,3773
2000-05-12,2000,5,12,1999,2282,0.56,3,55,13,13,17,178,276,0.12,1100,906,45,5,12,55,789,100,18,25,72,967,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,158.0,3792
2000-05-13,2000,5,13,1999,2224,0.56,3,55,13,13,17,178,276,0.12,1100,848,45,5,12,52,734,100,18,25,69,912,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.6,3831
2000-05-14,2000,5,14,1999,2202,0.56,3,55,13,13,17,178,276,0.13,1100,826,45,5,12,50,713,100,18,25,67,891,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.2,3845
2000-05-15,2000,5,15,1999,2196,0.56,3,55,13,13,17,178,276,0.13,1100,820,45,5,12,50,707,100,18,25,67,885,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.4,3849
2000-05-16,2000,5,16,1999,2169,0.56,3,55,13,13,17,178,276,0.13,1100,793,45,5,12,48,682,100,18,25,65,860,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.2,3867
2000-05-17,2000,5,17,1999,2145,0.56,3,55,13,13,17,178,276,0.13,1100,769,45,5,12,47,660,100,18,25,64,838,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,161.8,3883
2000-05-18,2000,5,18,1999,2122,0.56,3,55,13,13,17,178,276,0.13,1100,746,45,5,12,45,638,100,18,25,62,816,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.5,3899
2000-05-19,2000,5,19,1999,2071,0.56,3,55,13,13,17,178,276,0.13,1100,695,45,5,12,42,590,100,18,25,59,768,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,163.9,3933
2000-05-20,2000,5,20,1999,2035,0.56,3,55,13,13,17,178,276,0.14,1100,659,45,5,12,40,556,100,18,25,57,734,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,164.9,3957
2000-05-21,2000,5,21,1999,2011,0.52,3,55,13,13,17,178,276,0.14,1100,635,44,5,12,39,534,100,18,25,56,712,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.6,3973
2000-05-22,2000,5,22,1999,1959,0.52,3,55,13,13,17,178,276,0.14,1100,583,45,5,12,35,485,100,18,25,52,663,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.4,4018
2000-05-23,2000,5,23,1999,1923,0.52,3,55,13,13,17,178,276,0.14,1100,547,45,5,12,33,451,100,18,25,50,629,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,168.8,4050
2000-05-24,2000,5,24,1999,1927,0.52,3,55,13,13,17,178,276,0.14,1100,551,45,4,11,33,455,100,18,25,50,633,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,168.6,4046
2000-05-25,2000,5,25,1999,1903,0.52,3,55,13,13,17,178,276,0.14,1100,527,45,5,12,32,432,100,18,25,49,610,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,169.5,4068
2000-05-26,2000,5,26,1999,1788,0.52,3,55,13,13,17,178,276,0.15,1100,412,45,5,12,25,324,100,18,25,42,502,1243,275,275,275,275,990.0,970.4,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,173.9,4172
2000-05-27,2000,5,27,1999,1771,0.52,3,55,13,13,17,178,276,0.16,1100,395,44,5,12,24,308,100,18,25,41,486,1243,275,275,275,275,990.0,970.4,0.93,0.48,988.6,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,174.4,4186
2000-05-28,2000,5,28,1999,1726,0.52,3,55,13,13,17,178,276,0.16,1100,350,45,5,12,21,267,100,18,25,38,445,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,176.0,4224
2000-05-29,2000,5,29,1999,1718,0.52,3,55,13,13,17,178,276,0.16,1100,342,45,5,12,21,259,100,18,25,38,437,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.0,45.0,45.0,45.0,176.3,4231
2000-05-30,2000,5,30,1999,1666,0.52,3,55,13,13,17,178,276,0.17,1100,290,45,4,11,17,210,100,18,25,34,388,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.4,45.4,45.4,45.4,178.1,4274
2000-05-31,2000,5,31,1999,1620,0.52,3,55,13,13,17,178,276,0.17,1100,244,45,5,11,15,168,100,18,24,32,346,1242,275,275,275,275,990.0,969.9,0.93,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.8,45.8,45.8,45.8,179.7,4311
2000-06-01,2000,6,1,1999,1590,0.54,3,53,12,12,13,120,210,0.13,1100,280,47,6,13,17,197,100,18,25,30,317,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.7,4335
2000-06-02,2000,6,2,1999,1571,0.54,3,53,12,12,13,120,210,0.13,1100,261,47,6,13,16,179,100,18,25,29,299,1243,275,275,275,275,990.0,969.7,0.93,0.48,988.6,4,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.3,4351
2000-06-03,2000,6,3,1999,1536,0.54,3,53,12,12,13,120,210,0.14,1100,226,46,6,12,14,146,100,18,24,27,266,1242,275,275,275,275,990.0,969.6,0.93,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.5,4380
2000-06-04,2000,6,4,1999,1518,0.54,3,53,12,12,13,120,210,0.14,1100,208,47,5,11,12,130,100,18,23,25,250,1241,275,275,275,275,990.0,969.5,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.1,4395
2000-06-05,2000,6,5,1999,1437,0.54,3,53,12,12,13,120,210,0.15,1100,127,32,6,7,7,74,85,18,19,20,194,1222,275,275,275,275,990.0,969.3,0.88,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.4,4473
2000-06-06,2000,6,6,1999,1404,0.54,3,53,12,12,13,120,210,0.15,1100,94,23,5,5,5,53,76,17,17,18,173,1211,275,275,275,275,990.0,969.2,0.86,0.48,988.7,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.7,4504
2000-06-07,2000,6,7,1999,1374,0.54,3,53,12,12,13,120,210,0.15,1100,64,16,3,3,3,36,69,15,15,16,156,1200,275,275,275,275,990.0,969.1,0.85,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.2,48.2,48.2,48.2,188.9,4532
2000-06-08,2000,6,8,1999,1346,0.54,3,53,12,12,13,120,210,0.16,1100,36,9,2,2,2,20,62,14,14,15,140,1190,275,275,275,275,990.0,969.0,0.83,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.0,4559
2000-06-09,2000,6,9,1999,1211,0.54,3,53,12,12,13,120,210,0.17,1001,0,0,0,0,0,0,53,12,12,13,120,1078,250,250,250,250,990.0,968.6,0.67,0.35,989.0,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,46.1,46.1,46.1,46.1,180.5,4332
2000-06-10,2000,6,10,1999,1203,0.54,3,53,12,12,13,120,210,0.17,993,0,0,0,0,0,0,53,12,12,13,120,1070,248,248,248,248,990.0,968.5,0.66,0.34,989.0,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,45.8,45.8,45.8,45.8,179.6,4309
2000-06-11,2000,6,11,1999,1172,0.55,3,53,12,12,13,120,210,0.18,962,0,0,0,0,0,0,53,12,12,13,120,1039,240,240,240,240,990.0,968.4,0.61,0.32,989.1,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,44.8,44.8,44.8,44.8,175.6,4214
2000-06-12,2000,6,12,1999,1157,0.55,3,53,12,12,13,120,210,0.18,947,0,0,0,0,0,0,53,12,12,13,120,1024,236,236,236,236,990.0,968.4,0.59,0.31,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,44.3,44.3,44.3,44.3,173.5,4164
2000-06-13,2000,6,13,1999,1131,0.55,3,53,12,12,13,120,210,0.19,921,0,0,0,0,0,0,53,12,12,13,120,998,230,230,230,230,990.0,968.3,0.57,0.29,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,169.5,4067
2000-06-14,2000,6,14,1999,1110,0.55,3,53,12,12,13,120,210,0.19,900,0,0,0,0,0,0,53,12,12,13,120,977,225,225,225,225,990.0,968.2,0.55,0.27,989.2,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,166.3,3990
2000-06-15,2000,6,15,1999,1086,0.55,3,53,12,12,13,120,210,0.19,876,0,0,0,0,0,0,53,12,12,13,120,953,219,219,219,219,990.0,968.2,0.53,0.25,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,41.7,41.7,41.7,41.7,162.4,3898
2000-06-16,2000,6,16,1999,1036,0.55,3,53,12,12,13,120,210,0.2,826,0,0,0,0,0,0,53,12,12,13,120,903,206,206,206,206,990.0,968.0,0.48,0.21,989.3,4,21.0,21.0,21.0,21.0,0.93,0.93,0.93,0.93,39.7,39.7,39.7,39.7,154.2,3701
2000-06-17,2000,6,17,1999,999,0.55,3,53,12,12,13,120,210,0.21,789,0,0,0,0,0,0,53,12,12,13,120,866,197,197,197,197,990.0,967.9,0.45,0.18,989.4,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,38.2,38.2,38.2,38.2,148.1,3553
2000-06-18,2000,6,18,1999,945,0.55,3,53,12,12,13,120,210,0.22,735,0,0,0,0,0,0,53,12,12,13,120,812,183,183,183,183,990.0,967.7,0.4,0.16,989.4,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,36.0,36.0,36.0,36.0,139.5,3348
2000-06-19,2000,6,19,1999,933,0.55,3,53,12,12,13,120,210,0.22,723,0,0,0,0,0,0,53,12,12,13,120,800,180,180,180,180,990.0,967.6,0.39,0.15,989.5,4,21.6,21.6,21.6,21.6,0.92,0.92,0.92,0.92,35.4,35.4,35.4,35.4,137.5,3300
2000-06-20,2000,6,20,1999,910,0.55,3,53,12,12,13,120,210,0.23,700,0,0,0,0,0,0,53,12,12,13,120,777,175,175,175,175,990.0,967.5,0.37,0.14,989.5,4,21.7,21.7,21.7,21.7,0.92,0.92,0.92,0.92,34.4,34.4,34.4,34.4,133.6,3206
2000-06-21,2000,6,21,1999,889,0.66,3,53,12,12,13,120,210,0.24,679,0,0,0,0,0,0,53,12,12,13,120,756,169,169,169,169,990.0,967.5,0.36,0.13,989.5,4,21.8,21.8,21.8,21.8,0.92,0.92,0.92,0.92,33.5,33.5,33.5,33.5,130.0,3120
2000-06-22,2000,6,22,1999,864,0.66,3,53,12,12,13,120,210,0.24,654,0,0,0,0,0,0,53,12,12,13,120,731,218,218,218,0,990.0,967.4,0.34,0.13,989.5,3,21.8,21.8,21.8,22.2,0.94,0.94,0.94,0.0,43.7,43.7,43.7,0.0,128.5,3083
2000-06-23,2000,6,23,1999,765,0.66,3,53,12,12,13,120,210,0.27,555,0,0,0,0,0,0,53,12,12,13,120,632,185,185,185,0,990.0,967.0,0.29,0.09,989.6,3,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.0,37.8,37.8,37.8,0.0,109.9,2638
2000-06-24,2000,6,24,1999,742,0.66,3,53,12,12,13,120,210,0.28,532,0,0,0,0,0,0,53,12,12,13,120,609,177,177,177,0,990.0,966.9,0.27,0.08,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,36.3,36.3,36.3,0.0,105.7,2537
2000-06-25,2000,6,25,1999,722,0.66,3,53,12,12,13,120,210,0.29,512,0,0,0,0,0,0,53,12,12,13,120,589,170,170,170,0,990.0,966.8,0.26,0.07,989.7,3,22.7,22.7,22.7,22.9,0.92,0.92,0.92,0.0,35.0,35.0,35.0,0.0,101.9,2445
2000-06-26,2000,6,26,1999,708,0.66,3,53,12,12,13,120,210,0.3,498,0,0,0,0,0,0,53,12,12,13,120,575,166,166,166,0,990.0,966.7,0.25,0.07,989.7,3,22.7,22.7,22.7,22.9,0.92,0.92,0.92,0.0,34.2,34.2,34.2,0.0,99.4,2385
2000-06-27,2000,6,27,1999,670,0.66,3,53,12,12,13,120,210,0.31,460,0,0,0,0,0,0,53,12,12,13,120,537,153,153,153,0,990.0,966.6,0.23,0.06,989.7,3,23.0,23.0,23.0,23.1,0.92,0.92,0.92,0.0,31.7,31.7,31.7,0.0,92.3,2214
2000-06-28,2000,6,28,1999,636,0.66,3,53,12,12,13,120,210,0.33,426,0,0,0,0,0,0,53,12,12,13,120,503,213,213,0,0,990.0,966.4,0.21,0.06,989.7,2,23.0,23.0,23.3,23.3,0.94,0.94,0.0,0.0,45.0,45.0,0.0,0.0,88.2,2116
2000-06-29,2000,6,29,1999,604,0.66,3,53,12,12,13,120,210,0.35,394,0,0,0,0,0,0,53,12,12,13,120,471,197,197,0,0,990.0,966.3,0.2,0.05,989.7,2,23.2,23.2,23.4,23.4,0.93,0.93,0.0,0.0,41.8,41.8,0.0,0.0,81.5,1955
2000-06-30,2000,6,30,1999,595,0.66,3,53,12,12,13,120,210,0.35,385,0,0,0,0,0,0,53,12,12,13,120,462,192,192,0,0,990.0,966.3,0.2,0.05,989.8,2,23.2,23.2,23.5,23.5,0.93,0.93,0.0,0.0,40.9,40.9,0.0,0.0,79.6,1910
2000-07-01,2000,7,1,1999,586,0.71,4,42,9,8,6,70,135,0.23,451,0,0,0,0,0,0,42,9,8,6,70,510,150,150,150,0,990.0,966.2,0.22,0.06,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,31.5,31.5,31.5,0.0,91.7,2201
2000-07-02,2000,7,2,1999,586,0.71,4,42,9,8,6,70,135,0.23,451,0,0,0,0,0,0,42,9,8,6,70,510,150,150,150,0,990.0,966.2,0.22,0.06,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,31.5,31.5,31.5,0.0,91.7,2201
2000-07-03,2000,7,3,1999,569,0.71,4,42,9,8,6,70,135,0.24,434,0,0,0,0,0,0,42,9,8,6,70,493,217,217,0,0,990.0,966.2,0.21,0.06,989.7,2,23.2,23.2,23.6,23.6,0.94,0.94,0.0,0.0,46.4,46.4,0.0,0.0,91.0,2184
2000-07-04,2000,7,4,1999,557,0.71,4,42,9,8,6,70,135,0.24,422,0,0,0,0,0,0,42,9,8,6,70,481,211,211,0,0,990.0,966.1,0.21,0.05,989.7,2,23.3,23.3,23.6,23.6,0.94,0.94,0.0,0.0,45.2,45.2,0.0,0.0,88.6,2126
2000-07-05,2000,7,5,1999,536,0.71,4,42,9,8,6,70,135,0.25,401,0,0,0,0,0,0,42,9,8,6,70,460,200,200,0,0,990.0,966.0,0.2,0.05,989.8,2,23.5,23.5,23.7,23.7,0.93,0.93,0.0,0.0,43.1,43.1,0.0,0.0,84.4,2025
2000-07-06,2000,7,6,1999,526,0.71,4,42,9,8,6,70,135,0.26,391,0,0,0,0,0,0,42,9,8,6,70,450,195,195,0,0,990.0,966.0,0.19,0.05,989.8,2,23.5,23.5,23.8,23.8,0.93,0.93,0.0,0.0,42.1,42.1,0.0,0.0,82.1,1970
2000-07-07,2000,7,7,1999,512,0.71,4,42,9,8,6,70,135,0.26,377,0,0,0,0,0,0,42,9,8,6,70,436,188,188,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,23.9,23.9,0.93,0.93,0.0,0.0,40.7,40.7,0.0,0.0,79.2,1900
2000-07-08,2000,7,8,1999,498,0.71,4,42,9,8,6,70,135,0.27,363,0,0,0,0,0,0,42,9,8,6,70,422,181,181,0,0,990.0,965.8,0.18,0.04,989.8,2,23.7,23.7,23.9,23.9,0.93,0.93,0.0,0.0,39.2,39.2,0.0,0.0,76.0,1823
2000-07-09,2000,7,9,1999,486,0.71,4,42,9,8,6,70,135,0.28,351,0,0,0,0,0,0,42,9,8,6,70,410,175,175,0,0,990.0,965.8,0.18,0.04,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,37.9,37.9,0.0,0.0,73.6,1765
2000-07-10,2000,7,10,1999,472,0.71,4,42,9,8,6,70,135,0.29,337,0,0,0,0,0,0,42,9,8,6,70,396,168,168,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,36.4,36.4,0.0,0.0,70.7,1696
2000-07-11,2000,7,11,1999,471,0.74,4,42,9,8,6,70,135,0.29,336,0,0,0,0,0,0,42,9,8,6,70,395,168,168,0,0,990.0,965.7,0.17,0.04,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,36.3,36.3,0.0,0.0,70.5,1690
2000-07-12,2000,7,12,1999,462,0.74,4,42,9,8,6,70,135,0.29,327,0,0,0,0,0,0,42,9,8,6,70,386,163,163,0,0,990.0,965.7,0.17,0.04,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,35.4,35.4,0.0,0.0,68.7,1648
2000-07-13,2000,7,13,1999,458,0.74,4,42,9,8,6,70,135,0.29,323,0,0,0,0,0,0,42,9,8,6,70,382,161,161,0,0,990.0,965.7,0.17,0.03,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,35.0,35.0,0.0,0.0,67.8,1628
2000-07-14,2000,7,14,1999,444,0.74,4,42,9,8,6,70,135,0.3,309,0,0,0,0,0,0,42,9,8,6,70,368,154,154,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,33.5,33.5,0.0,0.0,64.9,1558
2000-07-15,2000,7,15,1999,436,0.74,4,42,9,8,6,70,135,0.31,301,0,0,0,0,0,0,42,9,8,6,70,360,150,150,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,24.2,24.2,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.3,1518
2000-07-16,2000,7,16,1999,432,0.74,4,42,9,8,6,70,135,0.31,297,0,0,0,0,0,0,42,9,8,6,70,356,148,148,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,32.2,32.2,0.0,0.0,62.4,1497
2000-07-17,2000,7,17,1999,420,0.74,4,42,9,8,6,70,135,0.32,285,0,0,0,0,0,0,42,9,8,6,70,344,142,142,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,30.9,30.9,0.0,0.0,60.0,1440
2000-07-18,2000,7,18,1999,417,0.74,4,42,9,8,6,70,135,0.32,282,0,0,0,0,0,0,42,9,8,6,70,341,141,141,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,30.6,30.6,0.0,0.0,59.4,1425
2000-07-19,2000,7,19,1999,414,0.74,4,42,9,8,6,70,135,0.33,279,0,0,0,0,0,0,42,9,8,6,70,338,139,139,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,58.8,1410
2000-07-20,2000,7,20,1999,410,0.74,4,42,9,8,6,70,135,0.33,275,0,0,0,0,0,0,42,9,8,6,70,334,137,137,0,0,990.0,965.4,0.15,0.03,989.8,2,24.2,24.2,24.4,24.4,0.91,0.91,0.0,0.0,29.8,29.8,0.0,0.0,57.8,1387
