Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2000-07-21,2000,7,21,1999,403,0.79,4,42,9,8,6,70,135,0.33,268,0,0,0,0,0,0,42,9,8,6,70,327,134,134,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,29.1,29.1,0.0,0.0,56.4,1352
2000-07-22,2000,7,22,1999,398,0.79,4,42,9,8,6,70,135,0.34,263,0,0,0,0,0,0,42,9,8,6,70,322,131,131,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,28.6,28.6,0.0,0.0,55.4,1330
2000-07-23,2000,7,23,1999,398,0.79,4,42,9,8,6,70,135,0.34,263,0,0,0,0,0,0,42,9,8,6,70,322,131,131,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,28.6,28.6,0.0,0.0,55.4,1330
2000-07-24,2000,7,24,1999,392,0.79,4,42,9,8,6,70,135,0.34,257,0,0,0,0,0,0,42,9,8,6,70,316,128,128,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,27.9,27.9,0.0,0.0,54.2,1299
2000-07-25,2000,7,25,1999,388,0.79,4,42,9,8,6,70,135,0.35,253,0,0,0,0,0,0,42,9,8,6,70,312,126,126,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,27.5,27.5,0.0,0.0,53.3,1278
2000-07-26,2000,7,26,1999,382,0.79,4,42,9,8,6,70,135,0.35,247,0,0,0,0,0,0,42,9,8,6,70,306,123,123,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,26.8,26.8,0.0,0.0,52.0,1248
2000-07-27,2000,7,27,1999,378,0.79,4,42,9,8,6,70,135,0.36,243,0,0,0,0,0,0,42,9,8,6,70,302,121,121,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,26.3,26.3,0.0,0.0,51.0,1224
2000-07-28,2000,7,28,1999,373,0.79,4,42,9,8,6,70,135,0.36,238,0,0,0,0,0,0,42,9,8,6,70,297,119,119,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,25.8,25.8,0.0,0.0,50.0,1200
2000-07-29,2000,7,29,1999,373,0.79,4,42,9,8,6,70,135,0.36,238,0,0,0,0,0,0,42,9,8,6,70,297,119,119,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,25.8,25.8,0.0,0.0,50.0,1200
2000-07-30,2000,7,30,1999,354,0.79,4,42,9,8,6,70,135,0.38,219,0,0,0,0,0,0,42,9,8,6,70,278,219,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.3,24.7,24.7,24.7,0.94,0.0,0.0,0.0,49.2,0.0,0.0,0.0,48.2,1156
2000-07-31,2000,7,31,1999,350,0.79,4,42,9,8,6,70,135,0.39,215,0,0,0,0,0,0,42,9,8,6,70,274,215,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.4,1137
2000-08-01,2000,8,1,1999,345,0.78,4,39,7,5,4,60,115,0.33,230,0,0,0,0,0,0,39,7,5,4,60,281,115,115,0,0,990.0,965.1,0.13,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,24.9,24.9,0.0,0.0,48.4,1161
2000-08-02,2000,8,2,1999,341,0.78,4,39,7,5,4,60,115,0.34,226,0,0,0,0,0,0,39,7,5,4,60,277,113,113,0,0,990.0,965.1,0.13,0.02,989.9,2,24.7,24.7,24.7,24.7,0.9,0.9,0.0,0.0,24.6,24.6,0.0,0.0,47.6,1143
2000-08-03,2000,8,3,1999,335,0.78,4,39,7,5,4,60,115,0.34,220,0,0,0,0,0,0,39,7,5,4,60,271,110,110,0,0,990.0,965.1,0.13,0.01,989.9,2,24.7,24.7,24.8,24.8,0.89,0.89,0.0,0.0,23.9,23.9,0.0,0.0,46.3,1111
2000-08-04,2000,8,4,1999,332,0.78,4,39,7,5,4,60,115,0.35,217,0,0,0,0,0,0,39,7,5,4,60,268,217,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,49.0,0.0,0.0,0.0,48.0,1151
2000-08-05,2000,8,5,1999,330,0.78,4,39,7,5,4,60,115,0.35,215,0,0,0,0,0,0,39,7,5,4,60,266,215,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.5,1140
2000-08-06,2000,8,6,1999,326,0.78,4,39,7,5,4,60,115,0.35,211,0,0,0,0,0,0,39,7,5,4,60,262,211,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,47.7,0.0,0.0,0.0,46.7,1121
2000-08-07,2000,8,7,1999,324,0.78,4,39,7,5,4,60,115,0.35,209,0,0,0,0,0,0,39,7,5,4,60,260,209,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,46.3,1112
2000-08-08,2000,8,8,1999,322,0.78,4,39,7,5,4,60,115,0.36,207,0,0,0,0,0,0,39,7,5,4,60,258,207,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.9,1101
2000-08-09,2000,8,9,1999,320,0.78,4,39,7,5,4,60,115,0.36,205,0,0,0,0,0,0,39,7,5,4,60,256,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,45.5,1092
2000-08-10,2000,8,10,1999,320,0.78,4,39,7,5,4,60,115,0.36,205,0,0,0,0,0,0,39,7,5,4,60,256,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,45.3,1087
2000-08-11,2000,8,11,1999,320,0.85,4,39,7,5,4,60,115,0.36,205,0,0,0,0,0,0,39,7,5,4,60,256,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,45.3,1087
2000-08-12,2000,8,12,1999,312,0.85,4,39,7,5,4,60,115,0.37,197,0,0,0,0,0,0,39,7,5,4,60,248,197,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1047
2000-08-13,2000,8,13,1999,312,0.85,4,39,7,5,4,60,115,0.37,197,0,0,0,0,0,0,39,7,5,4,60,248,197,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1047
2000-08-14,2000,8,14,1999,312,0.85,4,39,7,5,4,60,115,0.37,197,0,0,0,0,0,0,39,7,5,4,60,248,197,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1045
2000-08-15,2000,8,15,1999,307,0.85,4,39,7,5,4,60,115,0.37,192,0,0,0,0,0,0,39,7,5,4,60,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,42.4,1018
2000-08-16,2000,8,16,1999,299,0.85,4,39,7,5,4,60,115,0.38,184,0,0,0,0,0,0,39,7,5,4,60,235,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.7,976
2000-08-17,2000,8,17,1999,295,0.85,4,39,7,5,4,60,115,0.39,180,0,0,0,0,0,0,39,7,5,4,60,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,952
2000-08-18,2000,8,18,1999,291,0.85,4,39,7,5,4,60,115,0.39,176,0,0,0,0,0,0,39,7,5,4,60,227,176,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.8,0.0,0.0,0.0,38.6,927
2000-08-19,2000,8,19,1999,288,0.85,4,39,7,5,4,60,115,0.4,173,0,0,0,0,0,0,39,7,5,4,60,224,173,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,37.9,910
2000-08-20,2000,8,20,1999,283,0.85,4,39,7,5,4,60,115,0.41,168,0,0,0,0,0,0,39,7,5,4,60,219,168,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,38.0,0.0,0.0,0.0,36.8,883
2000-08-21,2000,8,21,1999,282,0.8300000000000001,4,39,7,5,4,60,115,0.41,167,0,0,0,0,0,0,39,7,5,4,60,218,167,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,876
2000-08-22,2000,8,22,1999,276,0.8300000000000001,4,39,7,5,4,60,115,0.42,161,0,0,0,0,0,0,39,7,5,4,60,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
2000-08-23,2000,8,23,1999,274,0.8300000000000001,4,39,7,5,4,60,115,0.42,159,0,0,0,0,0,0,39,7,5,4,60,210,159,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.8,835
2000-08-24,2000,8,24,1999,271,0.8300000000000001,4,39,7,5,4,60,115,0.42,156,0,0,0,0,0,0,39,7,5,4,60,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.1,818
2000-08-25,2000,8,25,1999,267,0.8300000000000001,4,39,7,5,4,60,115,0.43,152,0,0,0,0,0,0,39,7,5,4,60,203,152,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,796
2000-08-26,2000,8,26,1999,264,0.8300000000000001,4,39,7,5,4,60,115,0.44,149,0,0,0,0,0,0,39,7,5,4,60,200,149,0,0,0,990.0,964.8,0.11,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,779
2000-08-27,2000,8,27,1999,264,0.8300000000000001,4,39,7,5,4,60,115,0.44,149,0,0,0,0,0,0,39,7,5,4,60,200,149,0,0,0,990.0,964.8,0.11,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,779
2000-08-28,2000,8,28,1999,261,0.8300000000000001,4,39,7,5,4,60,115,0.44,146,0,0,0,0,0,0,39,7,5,4,60,197,146,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,766
2000-08-29,2000,8,29,1999,262,0.8300000000000001,4,39,7,5,4,60,115,0.44,147,0,0,0,0,0,0,39,7,5,4,60,198,147,0,0,0,990.0,964.8,0.11,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,32.1,771
2000-08-30,2000,8,30,1999,260,0.8300000000000001,4,39,7,5,4,60,115,0.44,145,0,0,0,0,0,0,39,7,5,4,60,196,145,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,32.6,0.0,0.0,0.0,31.6,758
2000-08-31,2000,8,31,1999,259,0.8300000000000001,4,39,7,5,4,60,115,0.44,144,0,0,0,0,0,0,39,7,5,4,60,195,144,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,32.4,0.0,0.0,0.0,31.4,754
2000-09-01,2000,9,1,1999,256,0.85,4,34,6,4,3,44,91,0.35,165,0,0,0,0,0,0,34,6,4,3,44,209,165,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.3,871
2000-09-02,2000,9,2,1999,251,0.85,4,34,6,4,3,44,91,0.36,160,0,0,0,0,0,0,34,6,4,3,44,204,160,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
2000-09-03,2000,9,3,1999,251,0.85,4,34,6,4,3,44,91,0.36,160,0,0,0,0,0,0,34,6,4,3,44,204,160,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
2000-09-04,2000,9,4,1999,246,0.85,4,34,6,4,3,44,91,0.37,155,0,0,0,0,0,0,34,6,4,3,44,199,155,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,35.2,0.0,0.0,0.0,34.1,819
2000-09-05,2000,9,5,1999,246,0.85,4,34,6,4,3,44,91,0.37,155,0,0,0,0,0,0,34,6,4,3,44,199,155,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.0,816
2000-09-06,2000,9,6,1999,244,0.85,4,34,6,4,3,44,91,0.37,153,0,0,0,0,0,0,34,6,4,3,44,197,153,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.6,807
2000-09-07,2000,9,7,1999,243,0.85,4,34,6,4,3,44,91,0.37,152,0,0,0,0,0,0,34,6,4,3,44,196,152,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,801
2000-09-08,2000,9,8,1999,240,0.85,4,34,6,4,3,44,91,0.38,149,0,0,0,0,0,0,34,6,4,3,44,193,149,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.6,782
2000-09-09,2000,9,9,1999,240,0.85,4,34,6,4,3,44,91,0.38,149,0,0,0,0,0,0,34,6,4,3,44,193,149,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.6,782
2000-09-10,2000,9,10,1999,236,0.85,4,34,6,4,3,44,91,0.38,145,0,0,0,0,0,0,34,6,4,3,44,189,145,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,766
2000-09-11,2000,9,11,1999,236,0.8,4,34,6,4,3,44,91,0.38,145,0,0,0,0,0,0,34,6,4,3,44,189,145,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,766
2000-09-12,2000,9,12,1999,234,0.8,4,34,6,4,3,44,91,0.39,143,0,0,0,0,0,0,34,6,4,3,44,187,143,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,751
2000-09-13,2000,9,13,1999,231,0.8,4,34,6,4,3,44,91,0.39,140,0,0,0,0,0,0,34,6,4,3,44,184,140,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.6,0.0,0.0,0.0,30.7,736
2000-09-14,2000,9,14,1999,226,0.8,4,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.6,0.0,0.0,0.0,29.7,712
2000-09-15,2000,9,15,1999,223,0.8,4,34,6,4,3,44,91,0.41,132,0,0,0,0,0,0,34,6,4,3,44,176,132,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.8,0.0,0.0,0.0,28.9,693
2000-09-16,2000,9,16,1999,220,0.8,4,34,6,4,3,44,91,0.41,129,0,0,0,0,0,0,34,6,4,3,44,173,129,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.2,675
2000-09-17,2000,9,17,1999,220,0.8,4,34,6,4,3,44,91,0.41,129,0,0,0,0,0,0,34,6,4,3,44,173,129,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.2,675
2000-09-18,2000,9,18,1999,216,0.8,4,34,6,4,3,44,91,0.42,125,0,0,0,0,0,0,34,6,4,3,44,169,125,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.4,657
2000-09-19,2000,9,19,1999,213,0.8,4,34,6,4,3,44,91,0.43,122,0,0,0,0,0,0,34,6,4,3,44,166,122,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,639
2000-09-20,2000,9,20,1999,209,0.8,4,34,6,4,3,44,91,0.43,118,0,0,0,0,0,0,34,6,4,3,44,162,118,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.6,0.0,0.0,0.0,25.8,618
2000-09-21,2000,9,21,1999,208,0.8200000000000001,4,34,6,4,3,44,91,0.44,117,0,0,0,0,0,0,34,6,4,3,44,161,117,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.4,0.0,0.0,0.0,25.6,613
2000-09-22,2000,9,22,1999,203,0.8200000000000001,4,34,6,4,3,44,91,0.45,112,0,0,0,0,0,0,34,6,4,3,44,156,112,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.0,0.0,0.0,0.0,24.2,581
2000-09-23,2000,9,23,1999,203,0.8200000000000001,4,34,6,4,3,44,91,0.45,112,0,0,0,0,0,0,34,6,4,3,44,156,112,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.0,0.0,0.0,0.0,24.2,581
2000-09-24,2000,9,24,1999,201,0.8200000000000001,4,34,6,4,3,44,91,0.45,110,0,0,0,0,0,0,34,6,4,3,44,154,110,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.6,0.0,0.0,0.0,23.8,572
2000-09-25,2000,9,25,1999,200,0.8200000000000001,4,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.4,0.0,0.0,0.0,23.6,567
2000-09-26,2000,9,26,1999,201,0.8200000000000001,4,34,6,4,3,44,91,0.45,110,0,0,0,0,0,0,34,6,4,3,44,154,110,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.6,0.0,0.0,0.0,23.8,571
2000-09-27,2000,9,27,1999,199,0.8200000000000001,4,34,6,4,3,44,91,0.46,108,0,0,0,0,0,0,34,6,4,3,44,152,108,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.0,0.0,0.0,0.0,23.3,558
2000-09-28,2000,9,28,1999,196,0.8200000000000001,4,34,6,4,3,44,91,0.46,105,0,0,0,0,0,0,34,6,4,3,44,149,105,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.3,0.0,0.0,0.0,22.5,540
2000-09-29,2000,9,29,1999,195,0.8200000000000001,4,34,6,4,3,44,91,0.47,104,0,0,0,0,0,0,34,6,4,3,44,148,104,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.0,0.0,0.0,0.0,22.3,534
2000-09-30,2000,9,30,1999,193,0.8200000000000001,4,34,6,4,3,44,91,0.47,102,0,0,0,0,0,0,34,6,4,3,44,146,102,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,22.7,0.0,0.0,0.0,21.9,525
2000-10-01,2000,10,1,2000,190,0.87,4,31,4,3,2,33,73,0.38,117,0,0,0,0,0,0,31,4,3,2,33,155,117,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.5,612
2000-10-02,2000,10,2,2000,187,0.87,4,31,4,3,2,33,73,0.39,114,0,0,0,0,0,0,31,4,3,2,33,152,114,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.7,0.0,0.0,0.0,24.9,598
2000-10-03,2000,10,3,2000,186,0.87,4,31,4,3,2,33,73,0.39,113,0,0,0,0,0,0,31,4,3,2,33,151,113,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.3,0.0,0.0,0.0,24.5,587
2000-10-04,2000,10,4,2000,183,0.87,4,31,4,3,2,33,73,0.4,110,0,0,0,0,0,0,31,4,3,2,33,148,110,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.6,0.0,0.0,0.0,23.9,572
2000-10-05,2000,10,5,2000,181,0.87,4,31,4,3,2,33,73,0.4,108,0,0,0,0,0,0,31,4,3,2,33,146,108,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.1,0.0,0.0,0.0,23.4,561
2000-10-06,2000,10,6,2000,181,0.87,4,31,4,3,2,33,73,0.4,108,0,0,0,0,0,0,31,4,3,2,33,146,108,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.1,0.0,0.0,0.0,23.4,561
2000-10-07,2000,10,7,2000,178,0.87,4,31,4,3,2,33,73,0.41,105,0,0,0,0,0,0,31,4,3,2,33,143,105,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.4,0.0,0.0,0.0,22.6,543
2000-10-08,2000,10,8,2000,176,0.87,4,31,4,3,2,33,73,0.41,103,0,0,0,0,0,0,31,4,3,2,33,141,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.1,529
2000-10-09,2000,10,9,2000,166,0.87,4,31,4,3,2,33,73,0.44,93,0,0,0,0,0,0,31,4,3,2,33,131,93,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,20.5,0.0,0.0,0.0,19.7,473
2000-10-10,2000,10,10,2000,163,0.87,4,31,4,3,2,33,73,0.45,90,0,0,0,0,0,0,31,4,3,2,33,128,90,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.87,0.0,0.0,0.0,19.7,0.0,0.0,0.0,18.9,454
2000-10-11,2000,10,11,2000,157,0.93,5,24,4,2,2,20,52,0.33,105,0,0,0,0,0,0,24,4,2,2,20,135,105,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.3,0.0,0.0,0.0,22.6,541
2000-10-12,2000,10,12,2000,156,0.93,5,24,4,2,2,20,52,0.33,104,0,0,0,0,0,0,24,4,2,2,20,134,104,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.1,0.0,0.0,0.0,22.4,536
2000-10-13,2000,10,13,2000,153,0.93,5,24,4,2,2,20,52,0.34,101,0,0,0,0,0,0,24,4,2,2,20,131,101,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,22.4,0.0,0.0,0.0,21.7,519
2000-10-14,2000,10,14,2000,147,0.93,5,24,4,2,2,20,52,0.35,95,0,0,0,0,0,0,24,4,2,2,20,125,95,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,20.8,0.0,0.0,0.0,20.0,480
2000-10-15,2000,10,15,2000,147,0.93,5,24,4,2,2,20,52,0.35,95,0,0,0,0,0,0,24,4,2,2,20,125,95,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,20.8,0.0,0.0,0.0,20.0,480
2000-10-16,2000,10,16,2000,145,0.93,5,24,4,2,2,20,52,0.36,93,0,0,0,0,0,0,24,4,2,2,20,123,93,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,20.3,0.0,0.0,0.0,19.5,468
2000-10-17,2000,10,17,2000,145,0.93,5,24,4,2,2,20,52,0.36,93,0,0,0,0,0,0,24,4,2,2,20,123,93,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,20.3,0.0,0.0,0.0,19.5,468
2000-10-18,2000,10,18,2000,145,0.93,5,24,4,2,2,20,52,0.36,93,0,0,0,0,0,0,24,4,2,2,20,123,93,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,20.3,0.0,0.0,0.0,19.5,468
2000-10-19,2000,10,19,2000,145,0.93,5,24,4,2,2,20,52,0.36,93,0,0,0,0,0,0,24,4,2,2,20,123,93,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,20.3,0.0,0.0,0.0,19.5,468
2000-10-20,2000,10,20,2000,145,0.93,5,24,4,2,2,20,52,0.36,93,0,0,0,0,0,0,24,4,2,2,20,123,93,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,20.3,0.0,0.0,0.0,19.5,468
2000-10-21,2000,10,21,2000,166,0.97,5,24,4,2,2,20,52,0.31,114,0,0,0,0,0,0,24,4,2,2,20,144,114,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.6,0.0,0.0,0.0,24.9,597
2000-10-22,2000,10,22,2000,158,0.97,5,24,4,2,2,20,52,0.33,106,0,0,0,0,0,0,24,4,2,2,20,136,106,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.6,0.0,0.0,0.0,22.9,548
2000-10-23,2000,10,23,2000,166,0.97,5,24,4,2,2,20,52,0.31,114,0,0,0,0,0,0,24,4,2,2,20,144,114,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.6,0.0,0.0,0.0,24.9,597
2000-10-24,2000,10,24,2000,164,0.97,5,24,4,2,2,20,52,0.32,112,0,0,0,0,0,0,24,4,2,2,20,142,112,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.0,0.0,0.0,0.0,24.3,582
2000-10-25,2000,10,25,2000,163,0.97,5,24,4,2,2,20,52,0.32,111,0,0,0,0,0,0,24,4,2,2,20,141,111,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.7,0.0,0.0,0.0,24.0,575
2000-10-26,2000,10,26,2000,158,0.97,5,24,4,2,2,20,52,0.33,106,0,0,0,0,0,0,24,4,2,2,20,136,106,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.6,0.0,0.0,0.0,22.9,548
2000-10-27,2000,10,27,2000,159,0.97,5,24,4,2,2,20,52,0.33,107,0,0,0,0,0,0,24,4,2,2,20,137,107,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.0,553
2000-10-28,2000,10,28,2000,153,0.97,5,24,4,2,2,20,52,0.34,101,0,0,0,0,0,0,24,4,2,2,20,131,101,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,22.4,0.0,0.0,0.0,21.7,519
2000-10-29,2000,10,29,2000,153,0.97,5,24,4,2,2,20,52,0.34,101,0,0,0,0,0,0,24,4,2,2,20,131,101,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,22.4,0.0,0.0,0.0,21.7,519
2000-10-30,2000,10,30,2000,149,0.97,5,24,4,2,2,20,52,0.35,97,0,0,0,0,0,0,24,4,2,2,20,127,97,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,21.4,0.0,0.0,0.0,20.7,495
2000-10-31,2000,10,31,2000,148,0.97,5,24,4,2,2,20,52,0.35,96,0,0,0,0,0,0,24,4,2,2,20,126,96,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,21.2,0.0,0.0,0.0,20.4,489
2000-11-01,2000,11,1,2000,147,0.97,5,23,4,2,2,19,50,0.34,97,0,0,0,0,0,0,23,4,2,2,19,126,97,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,21.4,0.0,0.0,0.0,20.6,495
2000-11-02,2000,11,2,2000,147,0.97,5,23,4,2,2,19,50,0.34,97,0,0,0,0,0,0,23,4,2,2,19,126,97,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,21.3,0.0,0.0,0.0,20.5,491
2000-11-03,2000,11,3,2000,147,0.97,5,23,4,2,2,19,50,0.34,97,0,0,0,0,0,0,23,4,2,2,19,126,97,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,21.3,0.0,0.0,0.0,20.5,491
2000-11-04,2000,11,4,2000,147,0.97,5,23,4,2,2,19,50,0.34,97,0,0,0,0,0,0,23,4,2,2,19,126,97,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,21.3,0.0,0.0,0.0,20.5,491
2000-11-05,2000,11,5,2000,145,0.97,5,23,4,2,2,19,50,0.34,95,0,0,0,0,0,0,23,4,2,2,19,124,95,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,20.8,0.0,0.0,0.0,20.0,480
2000-11-06,2000,11,6,2000,142,0.97,5,23,4,2,2,19,50,0.35,92,0,0,0,0,0,0,23,4,2,2,19,121,92,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,20.2,0.0,0.0,0.0,19.4,465
2000-11-07,2000,11,7,2000,142,0.97,5,23,4,2,2,19,50,0.35,92,0,0,0,0,0,0,23,4,2,2,19,121,92,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,20.2,0.0,0.0,0.0,19.4,465
2000-11-08,2000,11,8,2000,142,0.97,5,23,4,2,2,19,50,0.35,92,0,0,0,0,0,0,23,4,2,2,19,121,92,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,20.2,0.0,0.0,0.0,19.4,465
2000-11-09,2000,11,9,2000,142,0.97,5,23,4,2,2,19,50,0.35,92,0,0,0,0,0,0,23,4,2,2,19,121,92,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,20.2,0.0,0.0,0.0,19.4,465
2000-11-10,2000,11,10,2000,140,0.97,5,23,4,2,2,19,50,0.36,90,0,0,0,0,0,0,23,4,2,2,19,119,90,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.87,0.0,0.0,0.0,19.6,0.0,0.0,0.0,18.8,450
2000-11-11,2000,11,11,2000,147,0.98,5,23,4,2,2,19,50,0.34,97,0,0,0,0,0,0,23,4,2,2,19,126,97,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,21.3,0.0,0.0,0.0,20.5,491
2000-11-12,2000,11,12,2000,156,0.98,5,23,4,2,2,19,50,0.32,106,0,0,0,0,0,0,23,4,2,2,19,135,106,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.6,0.0,0.0,0.0,22.8,548
2000-11-13,2000,11,13,2000,158,0.98,5,23,4,2,2,19,50,0.32,108,0,0,0,0,0,0,23,4,2,2,19,137,108,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.1,0.0,0.0,0.0,23.4,560
2000-11-14,2000,11,14,2000,163,0.98,5,23,4,2,2,19,50,0.31,113,0,0,0,0,0,0,23,4,2,2,19,142,113,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.3,0.0,0.0,0.0,24.6,589
2000-11-15,2000,11,15,2000,166,0.98,5,23,4,2,2,19,50,0.3,116,0,0,0,0,0,0,23,4,2,2,19,145,116,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.1,603
2000-11-16,2000,11,16,2000,169,0.98,5,23,4,2,2,19,50,0.29,119,0,0,0,0,0,0,23,4,2,2,19,148,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.1,626
2000-11-17,2000,11,17,2000,169,0.98,5,23,4,2,2,19,50,0.29,119,0,0,0,0,0,0,23,4,2,2,19,148,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.1,626
2000-11-18,2000,11,18,2000,176,0.98,5,23,4,2,2,19,50,0.28,126,0,0,0,0,0,0,23,4,2,2,19,155,126,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.6,662
2000-11-19,2000,11,19,2000,176,0.98,5,23,4,2,2,19,50,0.28,126,0,0,0,0,0,0,23,4,2,2,19,155,126,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.6,662
2000-11-20,2000,11,20,2000,184,0.98,5,23,4,2,2,19,50,0.27,134,0,0,0,0,0,0,23,4,2,2,19,163,134,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.6,709
2000-11-21,2000,11,21,2000,186,0.96,5,23,4,2,2,19,50,0.27,136,0,0,0,0,0,0,23,4,2,2,19,165,136,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,717
2000-11-22,2000,11,22,2000,186,0.96,5,23,4,2,2,19,50,0.27,136,0,0,0,0,0,0,23,4,2,2,19,165,136,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
2000-11-23,2000,11,23,2000,187,0.96,5,23,4,2,2,19,50,0.27,137,0,0,0,0,0,0,23,4,2,2,19,166,137,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.3,728
2000-11-24,2000,11,24,2000,187,0.96,5,23,4,2,2,19,50,0.27,137,0,0,0,0,0,0,23,4,2,2,19,166,137,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.3,728
2000-11-25,2000,11,25,2000,193,0.96,5,23,4,2,2,19,50,0.26,143,0,0,0,0,0,0,23,4,2,2,19,172,143,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,32.7,0.0,0.0,0.0,31.7,760
2000-11-26,2000,11,26,2000,200,0.96,5,23,4,2,2,19,50,0.25,150,0,0,0,0,0,0,23,4,2,2,19,179,150,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,796
2000-11-27,2000,11,27,2000,201,0.96,5,23,4,2,2,19,50,0.25,151,0,0,0,0,0,0,23,4,2,2,19,180,151,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,34.5,0.0,0.0,0.0,33.5,803
2000-11-28,2000,11,28,2000,212,0.96,5,23,4,2,2,19,50,0.24,162,0,0,0,0,0,0,23,4,2,2,19,191,162,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.92,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,860
2000-11-29,2000,11,29,2000,224,0.96,5,23,4,2,2,19,50,0.22,174,0,0,0,0,0,0,23,4,2,2,19,203,174,0,0,0,990.0,964.5,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.93,0.0,0.0,0.0,39.8,0.0,0.0,0.0,38.6,927
2000-11-30,2000,11,30,2000,230,0.96,5,23,4,2,2,19,50,0.22,180,0,0,0,0,0,0,23,4,2,2,19,209,180,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.93,0.0,0.0,0.0,41.2,0.0,0.0,0.0,40.2,964
2000-12-01,2000,12,1,2000,240,0.95,5,26,4,3,2,24,59,0.25,181,0,0,0,0,0,0,26,4,3,2,24,214,181,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,41.3,0.0,0.0,0.0,40.2,964
2000-12-02,2000,12,2,2000,240,0.95,5,26,4,3,2,24,59,0.25,181,0,0,0,0,0,0,26,4,3,2,24,214,181,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,41.3,0.0,0.0,0.0,40.2,964
2000-12-03,2000,12,3,2000,240,0.95,5,26,4,3,2,24,59,0.25,181,0,0,0,0,0,0,26,4,3,2,24,214,181,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,41.3,0.0,0.0,0.0,40.2,964
2000-12-04,2000,12,4,2000,240,0.95,5,26,4,3,2,24,59,0.25,181,0,0,0,0,0,0,26,4,3,2,24,214,181,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,41.3,0.0,0.0,0.0,40.2,964
2000-12-05,2000,12,5,2000,246,0.95,5,26,4,3,2,24,59,0.24,187,0,0,0,0,0,0,26,4,3,2,24,220,187,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.7,1001
2000-12-06,2000,12,6,2000,252,0.95,5,26,4,3,2,24,59,0.23,193,0,0,0,0,0,0,26,4,3,2,24,226,193,0,0,0,990.0,964.7,0.12,0.01,989.9,1,24.9,25.2,25.2,25.2,0.93,0.0,0.0,0.0,44.1,0.0,0.0,0.0,43.2,1036
2000-12-07,2000,12,7,2000,259,0.95,5,26,4,3,2,24,59,0.23,200,0,0,0,0,0,0,26,4,3,2,24,233,200,0,0,0,990.0,964.7,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,45.7,0.0,0.0,0.0,44.7,1073
2000-12-08,2000,12,8,2000,264,0.95,5,26,4,3,2,24,59,0.22,205,0,0,0,0,0,0,26,4,3,2,24,238,205,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.94,0.0,0.0,0.0,46.7,0.0,0.0,0.0,45.8,1099
2000-12-09,2000,12,9,2000,276,0.95,5,26,4,3,2,24,59,0.21,217,0,0,0,0,0,0,26,4,3,2,24,250,217,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.7,25.1,25.1,25.1,0.94,0.0,0.0,0.0,49.5,0.0,0.0,0.0,48.2,1156
2000-12-10,2000,12,10,2000,283,0.95,5,26,4,3,2,24,59,0.21,224,0,0,0,0,0,0,26,4,3,2,24,257,112,112,0,0,990.0,964.8,0.13,0.01,989.9,2,24.9,24.9,25.0,25.0,0.9,0.9,0.0,0.0,24.6,24.6,0.0,0.0,47.7,1144
2000-12-11,2000,12,11,2000,293,0.9,5,26,4,3,2,24,59,0.2,234,0,0,0,0,0,0,26,4,3,2,24,267,117,117,0,0,990.0,964.9,0.13,0.02,989.9,2,24.9,24.9,25.0,25.0,0.9,0.9,0.0,0.0,25.7,25.7,0.0,0.0,49.8,1195
2000-12-12,2000,12,12,2000,303,0.9,5,26,4,3,2,24,59,0.19,244,0,0,0,0,0,0,26,4,3,2,24,277,122,122,0,0,990.0,964.9,0.13,0.02,989.8,2,24.8,24.8,24.9,24.9,0.9,0.9,0.0,0.0,27.0,27.0,0.0,0.0,52.3,1254
2000-12-13,2000,12,13,2000,311,0.9,5,26,4,3,2,24,59,0.19,252,0,0,0,0,0,0,26,4,3,2,24,285,126,126,0,0,990.0,965.0,0.14,0.02,989.8,2,24.8,24.8,24.9,24.9,0.91,0.91,0.0,0.0,27.9,27.9,0.0,0.0,54.0,1296
2000-12-14,2000,12,14,2000,323,0.9,5,26,4,3,2,24,59,0.18,264,0,0,0,0,0,0,26,4,3,2,24,297,132,132,0,0,990.0,965.0,0.14,0.02,989.8,2,24.7,24.7,24.8,24.8,0.91,0.91,0.0,0.0,29.1,29.1,0.0,0.0,56.5,1355
2000-12-15,2000,12,15,2000,329,0.9,5,26,4,3,2,24,59,0.18,270,0,0,0,0,0,0,26,4,3,2,24,303,135,135,0,0,990.0,965.0,0.14,0.02,989.8,2,24.7,24.7,24.8,24.8,0.91,0.91,0.0,0.0,29.8,29.8,0.0,0.0,57.8,1386
2000-12-16,2000,12,16,2000,340,0.9,5,26,4,3,2,24,59,0.17,281,0,0,0,0,0,0,26,4,3,2,24,314,140,140,0,0,990.0,965.1,0.15,0.03,989.8,2,24.6,24.6,24.7,24.7,0.91,0.91,0.0,0.0,30.9,30.9,0.0,0.0,60.0,1439
2000-12-17,2000,12,17,2000,354,0.9,5,26,4,3,2,24,59,0.17,295,0,0,0,0,0,0,26,4,3,2,24,328,147,147,0,0,990.0,965.2,0.15,0.03,989.8,2,24.5,24.5,24.6,24.6,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,63.0,1512
2000-12-18,2000,12,18,2000,354,0.9,5,26,4,3,2,24,59,0.17,295,0,0,0,0,0,0,26,4,3,2,24,328,147,147,0,0,990.0,965.2,0.15,0.03,989.8,2,24.5,24.5,24.6,24.6,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,63.0,1512
2000-12-19,2000,12,19,2000,367,0.9,5,26,4,3,2,24,59,0.16,308,0,0,0,0,0,0,26,4,3,2,24,341,154,154,0,0,990.0,965.2,0.16,0.03,989.8,2,24.4,24.4,24.6,24.6,0.92,0.92,0.0,0.0,33.9,33.9,0.0,0.0,65.9,1580
2000-12-20,2000,12,20,2000,376,0.9,5,26,4,3,2,24,59,0.16,317,0,0,0,0,0,0,26,4,3,2,24,350,158,158,0,0,990.0,965.3,0.16,0.03,989.8,2,24.3,24.3,24.5,24.5,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,67.6,1622
2000-12-21,2000,12,21,2000,382,0.78,4,31,5,3,2,36,77,0.2,305,0,0,0,0,0,0,31,5,3,2,36,344,152,152,0,0,990.0,965.3,0.16,0.03,989.8,2,24.3,24.3,24.5,24.5,0.92,0.92,0.0,0.0,33.5,33.5,0.0,0.0,64.9,1558
2000-12-22,2000,12,22,2000,390,0.78,4,31,5,3,2,36,77,0.2,313,0,0,0,0,0,0,31,5,3,2,36,352,156,156,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,24.5,24.5,0.92,0.92,0.0,0.0,34.3,34.3,0.0,0.0,66.6,1598
2000-12-23,2000,12,23,2000,392,0.78,4,31,5,3,2,36,77,0.2,315,0,0,0,0,0,0,31,5,3,2,36,354,157,157,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,24.4,24.4,0.92,0.92,0.0,0.0,34.6,34.6,0.0,0.0,67.0,1608
2000-12-24,2000,12,24,2000,392,0.78,4,31,5,3,2,36,77,0.2,315,0,0,0,0,0,0,31,5,3,2,36,354,157,157,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,24.4,24.4,0.92,0.92,0.0,0.0,34.6,34.6,0.0,0.0,67.0,1608
2000-12-25,2000,12,25,2000,417,0.78,4,31,5,3,2,36,77,0.18,340,0,0,0,0,0,0,31,5,3,2,36,379,170,170,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,37.2,37.2,0.0,0.0,72.2,1733
2000-12-26,2000,12,26,2000,420,0.78,4,31,5,3,2,36,77,0.18,343,0,0,0,0,0,0,31,5,3,2,36,382,171,171,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,37.5,37.5,0.0,0.0,72.8,1748
2000-12-27,2000,12,27,2000,427,0.78,4,31,5,3,2,36,77,0.18,350,0,0,0,0,0,0,31,5,3,2,36,389,175,175,0,0,990.0,965.5,0.17,0.04,989.8,2,24.0,24.0,24.3,24.3,0.93,0.93,0.0,0.0,38.2,38.2,0.0,0.0,74.2,1779
2000-12-28,2000,12,28,2000,432,0.78,4,31,5,3,2,36,77,0.18,355,0,0,0,0,0,0,31,5,3,2,36,394,177,177,0,0,990.0,965.5,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,38.8,38.8,0.0,0.0,75.2,1804
2000-12-29,2000,12,29,2000,444,0.78,4,31,5,3,2,36,77,0.17,367,0,0,0,0,0,0,31,5,3,2,36,406,183,183,0,0,990.0,965.6,0.18,0.04,989.8,2,23.9,23.9,24.2,24.2,0.93,0.93,0.0,0.0,40.1,40.1,0.0,0.0,77.8,1868
2000-12-30,2000,12,30,2000,455,0.78,4,31,5,3,2,36,77,0.17,378,0,0,0,0,0,0,31,5,3,2,36,417,189,189,0,0,990.0,965.6,0.18,0.05,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,41.2,41.2,0.0,0.0,80.3,1927
2000-12-31,2000,12,31,2000,466,0.78,4,31,5,3,2,36,77,0.17,389,0,0,0,0,0,0,31,5,3,2,36,428,194,194,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,42.3,42.3,0.0,0.0,82.7,1983
2001-01-01,2001,1,1,2000,471,0.67,3,41,6,4,3,66,120,0.25,351,0,0,0,0,0,0,41,6,4,3,66,402,175,175,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,73.7,1769
2001-01-02,2001,1,2,2000,478,0.67,3,41,6,4,3,66,120,0.25,358,0,0,0,0,0,0,41,6,4,3,66,409,179,179,0,0,990.0,965.8,0.18,0.04,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,38.8,38.8,0.0,0.0,75.2,1805
2001-01-03,2001,1,3,2000,489,0.67,3,41,6,4,3,66,120,0.25,369,0,0,0,0,0,0,41,6,4,3,66,420,184,184,0,0,990.0,965.8,0.18,0.04,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,39.9,39.9,0.0,0.0,77.6,1862
2001-01-04,2001,1,4,2000,506,0.67,3,41,6,4,3,66,120,0.24,386,0,0,0,0,0,0,41,6,4,3,66,437,193,193,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,23.9,23.9,0.93,0.93,0.0,0.0,41.8,41.8,0.0,0.0,81.4,1954
2001-01-05,2001,1,5,2000,512,0.67,3,41,6,4,3,66,120,0.23,392,0,0,0,0,0,0,41,6,4,3,66,443,196,196,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,23.9,23.9,0.93,0.93,0.0,0.0,42.4,42.4,0.0,0.0,82.7,1985
2001-01-06,2001,1,6,2000,512,0.67,3,41,6,4,3,66,120,0.23,392,0,0,0,0,0,0,41,6,4,3,66,443,196,196,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,23.9,23.9,0.93,0.93,0.0,0.0,42.4,42.4,0.0,0.0,82.7,1985
2001-01-07,2001,1,7,2000,531,0.67,3,41,6,4,3,66,120,0.23,411,0,0,0,0,0,0,41,6,4,3,66,462,205,205,0,0,990.0,966.0,0.2,0.05,989.7,2,23.5,23.5,23.8,23.8,0.94,0.94,0.0,0.0,44.2,44.2,0.0,0.0,86.7,2080
2001-01-08,2001,1,8,2000,531,0.67,3,41,6,4,3,66,120,0.23,411,0,0,0,0,0,0,41,6,4,3,66,462,205,205,0,0,990.0,966.0,0.2,0.05,989.7,2,23.5,23.5,23.8,23.8,0.94,0.94,0.0,0.0,44.2,44.2,0.0,0.0,86.7,2080
2001-01-09,2001,1,9,2000,540,0.67,3,41,6,4,3,66,120,0.22,420,0,0,0,0,0,0,41,6,4,3,66,471,210,210,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,23.7,23.7,0.94,0.94,0.0,0.0,45.1,45.1,0.0,0.0,88.5,2123
2001-01-10,2001,1,10,2000,549,0.67,3,41,6,4,3,66,120,0.22,429,0,0,0,0,0,0,41,6,4,3,66,480,214,214,0,0,990.0,966.1,0.2,0.06,989.7,2,23.3,23.3,23.7,23.7,0.94,0.94,0.0,0.0,46.1,46.1,0.0,0.0,90.3,2166
2001-01-11,2001,1,11,2000,556,0.61,3,41,6,4,3,66,120,0.22,436,0,0,0,0,0,0,41,6,4,3,66,487,218,218,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,23.6,23.6,0.94,0.94,0.0,0.0,46.8,46.8,0.0,0.0,91.8,2202
2001-01-12,2001,1,12,2000,561,0.61,3,41,6,4,3,66,120,0.21,441,0,0,0,0,0,0,41,6,4,3,66,492,147,147,147,0,990.0,966.1,0.21,0.06,989.7,3,23.5,23.5,23.5,23.6,0.91,0.91,0.91,0.0,30.9,30.9,30.9,0.0,90.0,2160
2001-01-13,2001,1,13,2000,569,0.61,3,41,6,4,3,66,120,0.21,449,0,0,0,0,0,0,41,6,4,3,66,500,149,149,149,0,990.0,966.2,0.21,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,31.5,31.5,31.5,0.0,91.6,2198
2001-01-14,2001,1,14,2000,572,0.61,3,41,6,4,3,66,120,0.21,452,0,0,0,0,0,0,41,6,4,3,66,503,150,150,150,0,990.0,966.2,0.21,0.06,989.7,3,23.4,23.4,23.4,23.5,0.92,0.92,0.92,0.0,31.7,31.7,31.7,0.0,92.3,2215
2001-01-15,2001,1,15,2000,572,0.61,3,41,6,4,3,66,120,0.21,452,0,0,0,0,0,0,41,6,4,3,66,503,150,150,150,0,990.0,966.2,0.21,0.06,989.7,3,23.4,23.4,23.4,23.5,0.92,0.92,0.92,0.0,31.7,31.7,31.7,0.0,92.3,2215
2001-01-16,2001,1,16,2000,582,0.61,3,41,6,4,3,66,120,0.21,462,0,0,0,0,0,0,41,6,4,3,66,513,154,154,154,0,990.0,966.2,0.22,0.06,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,32.4,32.4,32.4,0.0,94.2,2260
2001-01-17,2001,1,17,2000,593,0.61,3,41,6,4,3,66,120,0.2,473,0,0,0,0,0,0,41,6,4,3,66,524,157,157,157,0,990.0,966.3,0.22,0.06,989.7,3,23.3,23.3,23.3,23.4,0.92,0.92,0.92,0.0,33.1,33.1,33.1,0.0,96.2,2309
2001-01-18,2001,1,18,2000,600,0.61,3,41,6,4,3,66,120,0.2,480,0,0,0,0,0,0,41,6,4,3,66,531,160,160,160,0,990.0,966.3,0.23,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,33.5,33.5,33.5,0.0,97.6,2341
2001-01-19,2001,1,19,2000,614,0.61,3,41,6,4,3,66,120,0.2,494,0,0,0,0,0,0,41,6,4,3,66,545,164,164,164,0,990.0,966.4,0.24,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,34.5,34.5,34.5,0.0,100.3,2407
2001-01-20,2001,1,20,2000,619,0.61,3,41,6,4,3,66,120,0.19,499,0,0,0,0,0,0,41,6,4,3,66,550,166,166,166,0,990.0,966.4,0.24,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,34.8,34.8,34.8,0.0,101.3,2430
2001-01-21,2001,1,21,2000,657,0.6,3,41,6,4,3,66,120,0.18,537,0,0,0,0,0,0,41,6,4,3,66,588,179,179,179,0,990.0,966.5,0.26,0.09,989.7,3,22.9,22.9,22.9,23.1,0.93,0.93,0.93,0.0,37.3,37.3,37.3,0.0,108.5,2604
2001-01-22,2001,1,22,2000,669,0.6,3,41,6,4,3,66,120,0.18,549,0,0,0,0,0,0,41,6,4,3,66,600,183,183,183,0,990.0,966.6,0.27,0.09,989.6,3,22.8,22.8,22.8,23.1,0.93,0.93,0.93,0.0,38.0,38.0,38.0,0.0,110.7,2656
2001-01-23,2001,1,23,2000,673,0.6,3,41,6,4,3,66,120,0.18,553,0,0,0,0,0,0,41,6,4,3,66,604,184,184,184,0,990.0,966.6,0.27,0.09,989.6,3,22.8,22.8,22.8,23.0,0.93,0.93,0.93,0.0,38.3,38.3,38.3,0.0,111.5,2676
2001-01-24,2001,1,24,2000,675,0.6,3,41,6,4,3,66,120,0.18,555,0,0,0,0,0,0,41,6,4,3,66,606,185,185,185,0,990.0,966.6,0.27,0.09,989.6,3,22.8,22.8,22.8,23.0,0.93,0.93,0.93,0.0,38.4,38.4,38.4,0.0,111.8,2682
2001-01-25,2001,1,25,2000,677,0.6,3,41,6,4,3,66,120,0.18,557,0,0,0,0,0,0,41,6,4,3,66,608,185,185,185,0,990.0,966.6,0.27,0.09,989.6,3,22.8,22.8,22.8,23.0,0.93,0.93,0.93,0.0,38.6,38.6,38.6,0.0,112.2,2693
2001-01-26,2001,1,26,2000,689,0.6,3,41,6,4,3,66,120,0.17,569,0,0,0,0,0,0,41,6,4,3,66,620,189,189,189,0,990.0,966.7,0.28,0.1,989.6,3,22.7,22.7,22.7,23.0,0.93,0.93,0.93,0.0,39.3,39.3,39.3,0.0,114.4,2746
2001-01-27,2001,1,27,2000,702,0.6,3,41,6,4,3,66,120,0.17,582,0,0,0,0,0,0,41,6,4,3,66,633,194,194,194,0,990.0,966.7,0.29,0.1,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,40.1,40.1,40.1,0.0,117.0,2808
2001-01-28,2001,1,28,2000,702,0.6,3,41,6,4,3,66,120,0.17,582,0,0,0,0,0,0,41,6,4,3,66,633,194,194,194,0,990.0,966.7,0.29,0.1,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,40.1,40.1,40.1,0.0,117.0,2808
2001-01-29,2001,1,29,2000,756,0.6,3,41,6,4,3,66,120,0.16,636,0,0,0,0,0,0,41,6,4,3,66,687,212,212,212,0,990.0,966.9,0.32,0.12,989.6,3,22.3,22.3,22.3,22.6,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,127.6,3061
2001-01-30,2001,1,30,2000,783,0.6,3,41,6,4,3,66,120,0.15,663,0,0,0,0,0,0,41,6,4,3,66,714,165,165,165,165,990.0,967.0,0.33,0.13,989.5,4,22.3,22.3,22.3,22.3,0.92,0.92,0.92,0.92,33.4,33.4,33.4,33.4,129.5,3107
2001-01-31,2001,1,31,2000,799,0.6,3,41,6,4,3,66,120,0.15,679,0,0,0,0,0,0,41,6,4,3,66,730,169,169,169,169,990.0,967.1,0.34,0.13,989.5,4,22.2,22.2,22.2,22.2,0.92,0.92,0.92,0.92,34.1,34.1,34.1,34.1,132.4,3177
2001-02-01,2001,2,1,2000,824,0.59,3,43,7,5,4,78,137,0.17,687,0,0,0,0,0,0,43,7,5,4,78,742,171,171,171,171,990.0,967.2,0.35,0.14,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,34.4,34.4,34.4,34.4,133.3,3200
2001-02-02,2001,2,2,2000,824,0.59,3,43,7,5,4,78,137,0.17,687,0,0,0,0,0,0,43,7,5,4,78,742,171,171,171,171,990.0,967.2,0.35,0.14,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,34.4,34.4,34.4,34.4,133.3,3200
2001-02-03,2001,2,3,2000,824,0.59,3,43,7,5,4,78,137,0.17,687,0,0,0,0,0,0,43,7,5,4,78,742,171,171,171,171,990.0,967.2,0.35,0.14,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,34.4,34.4,34.4,34.4,133.3,3200
2001-02-04,2001,2,4,2000,824,0.59,3,43,7,5,4,78,137,0.17,687,0,0,0,0,0,0,43,7,5,4,78,742,171,171,171,171,990.0,967.2,0.35,0.14,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,34.4,34.4,34.4,34.4,133.3,3200
2001-02-05,2001,2,5,2000,838,0.59,3,43,7,5,4,78,137,0.16,701,0,0,0,0,0,0,43,7,5,4,78,756,175,175,175,175,990.0,967.3,0.36,0.14,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.0,35.0,35.0,35.0,135.7,3256
2001-02-06,2001,2,6,2000,847,0.59,3,43,7,5,4,78,137,0.16,710,0,0,0,0,0,0,43,7,5,4,78,765,177,177,177,177,990.0,967.3,0.36,0.15,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.4,35.4,35.4,35.4,137.3,3295
2001-02-07,2001,2,7,2000,853,0.59,3,43,7,5,4,78,137,0.16,716,0,0,0,0,0,0,43,7,5,4,78,771,179,179,179,179,990.0,967.3,0.37,0.15,989.5,4,21.9,21.9,21.9,21.9,0.92,0.92,0.92,0.92,35.7,35.7,35.7,35.7,138.4,3320
2001-02-08,2001,2,8,2000,864,0.59,3,43,7,5,4,78,137,0.16,727,0,0,0,0,0,0,43,7,5,4,78,782,181,181,181,181,990.0,967.4,0.37,0.15,989.5,4,21.9,21.9,21.9,21.9,0.93,0.93,0.93,0.93,36.1,36.1,36.1,36.1,140.1,3362
2001-02-09,2001,2,9,2000,869,0.59,3,43,7,5,4,78,137,0.16,732,0,0,0,0,0,0,43,7,5,4,78,787,183,183,183,183,990.0,967.4,0.38,0.16,989.5,4,21.9,21.9,21.9,21.9,0.93,0.93,0.93,0.93,36.4,36.4,36.4,36.4,141.0,3385
2001-02-10,2001,2,10,2000,879,0.59,3,43,7,5,4,78,137,0.16,742,0,0,0,0,0,0,43,7,5,4,78,797,185,185,185,185,990.0,967.4,0.39,0.16,989.5,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,36.8,36.8,36.8,36.8,142.7,3425
2001-02-11,2001,2,11,2000,952,0.48,3,43,7,5,4,78,137,0.14,815,0,0,0,0,0,0,43,7,5,4,78,870,203,203,203,203,990.0,967.7,0.45,0.2,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,39.8,39.8,39.8,39.8,154.6,3710
2001-02-12,2001,2,12,2000,964,0.48,3,43,7,5,4,78,137,0.14,827,0,0,0,0,0,0,43,7,5,4,78,882,206,206,206,206,990.0,967.8,0.46,0.21,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,40.3,40.3,40.3,40.3,156.6,3759
2001-02-13,2001,2,13,2000,989,0.48,3,43,7,5,4,78,137,0.14,852,0,0,0,0,0,0,43,7,5,4,78,907,213,213,213,213,990.0,967.9,0.49,0.23,989.3,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,160.7,3857
2001-02-14,2001,2,14,2000,1024,0.48,3,43,7,5,4,78,137,0.13,887,0,0,0,0,0,0,43,7,5,4,78,942,221,221,221,221,990.0,968.0,0.52,0.26,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,166.4,3993
2001-02-15,2001,2,15,2000,1036,0.48,3,43,7,5,4,78,137,0.13,899,0,0,0,0,0,0,43,7,5,4,78,954,224,224,224,224,990.0,968.0,0.53,0.27,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,168.3,4039
2001-02-16,2001,2,16,2000,1045,0.48,3,43,7,5,4,78,137,0.13,908,0,0,0,0,0,0,43,7,5,4,78,963,227,227,227,227,990.0,968.0,0.54,0.28,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.4,43.4,43.4,43.4,169.7,4072
2001-02-17,2001,2,17,2000,1086,0.48,3,43,7,5,4,78,137,0.13,949,0,0,0,0,0,0,43,7,5,4,78,1004,237,237,237,237,990.0,968.2,0.57,0.31,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.9,44.9,44.9,44.9,176.1,4225
2001-02-18,2001,2,18,2000,1086,0.48,3,43,7,5,4,78,137,0.13,949,0,0,0,0,0,0,43,7,5,4,78,1004,237,237,237,237,990.0,968.2,0.57,0.31,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.9,44.9,44.9,44.9,176.1,4225
2001-02-19,2001,2,19,2000,1173,0.48,3,43,7,5,4,78,137,0.12,1036,0,0,0,0,0,0,43,7,5,4,78,1091,259,259,259,259,990.0,968.4,0.69,0.4,988.9,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,187.2,4491
2001-02-20,2001,2,20,2000,1203,0.48,3,43,7,5,4,78,137,0.11,1066,0,0,0,0,0,0,43,7,5,4,78,1121,266,266,266,266,990.0,968.5,0.73,0.44,988.8,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.6,4575
2001-02-21,2001,2,21,2000,1253,0.4,3,43,7,5,4,78,137,0.11,1100,16,5,0,0,0,9,48,7,5,4,87,1161,275,275,275,275,990.0,968.7,0.79,0.48,988.7,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.4,49.4,49.4,49.4,192.8,4627
2001-02-22,2001,2,22,2000,1316,0.4,3,43,7,5,4,78,137,0.1,1100,79,25,4,2,2,45,68,11,7,6,123,1186,275,275,275,275,990.0,968.9,0.83,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,191.0,4584
2001-02-23,2001,2,23,2000,1346,0.4,3,43,7,5,4,78,137,0.1,1100,109,34,5,3,3,62,77,12,8,7,140,1198,275,275,275,275,990.0,969.0,0.84,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.8,4556
2001-02-24,2001,2,24,2000,1536,0.4,3,43,7,5,4,78,137,0.09,1100,299,56,11,10,8,211,100,18,15,12,289,1233,275,275,275,275,990.0,969.6,0.9,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.8,4386
2001-02-25,2001,2,25,2000,1666,0.4,3,43,7,5,4,78,137,0.08,1100,429,57,11,15,12,333,100,18,20,16,411,1238,275,275,275,275,990.0,970.0,0.92,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.5,45.5,45.5,45.5,178.2,4276
2001-02-26,2001,2,26,2000,1756,0.4,3,43,7,5,4,78,137,0.08,1100,519,57,11,18,15,417,100,18,23,19,495,1241,275,275,275,275,990.0,970.3,0.92,0.48,988.6,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,175.0,4199
2001-02-27,2001,2,27,2000,1901,0.4,3,43,7,5,4,78,137,0.07,1100,664,57,11,20,19,557,100,18,25,23,635,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,169.6,4070
2001-02-28,2001,2,28,2000,2008,0.4,3,43,7,5,4,78,137,0.07,1100,771,57,11,20,22,660,100,18,25,26,738,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.7,3975
2001-03-01,2001,3,1,2000,2122,0.28,2,59,11,12,13,144,239,0.11,1100,783,41,7,13,42,680,100,18,25,55,824,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.5,3899
2001-03-02,2001,3,2,2000,2143,0.28,2,59,11,12,13,144,239,0.11,1100,804,41,7,13,43,699,100,18,25,56,843,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,161.9,3884
2001-03-03,2001,3,3,2000,2275,0.28,2,59,11,12,13,144,239,0.11,1100,936,40,7,13,50,824,100,18,25,63,968,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.2,3797
2001-03-04,2001,3,4,2000,2332,0.28,2,59,11,12,13,144,239,0.1,1100,993,40,7,13,54,878,100,18,25,67,1022,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.6,3759
2001-03-05,2001,3,5,2000,2382,0.28,2,59,11,12,13,144,239,0.1,1100,1043,41,7,13,56,925,100,18,25,69,1069,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,40.0,40.0,40.0,40.0,155.3,3726
2001-03-06,2001,3,6,2000,2468,0.28,2,59,11,12,13,144,239,0.1,1100,1129,41,7,13,61,1006,100,18,25,74,1150,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,152.7,3665
2001-03-07,2001,3,7,2000,2555,0.28,2,59,11,12,13,144,239,0.09,1100,1216,41,6,13,66,1089,100,18,25,79,1233,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.3,3607
2001-03-08,2001,3,8,2000,2632,0.28,2,59,11,12,13,144,239,0.09,1100,1293,41,7,13,67,1165,100,18,25,80,1309,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,148.2,3556
2001-03-09,2001,3,9,2000,2750,0.28,2,59,11,12,13,144,239,0.09,1100,1411,41,7,13,67,1283,100,18,25,80,1427,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.0,3479
2001-03-10,2001,3,10,2000,2801,0.28,2,59,11,12,13,144,239,0.09,1100,1462,41,7,13,67,1334,100,18,25,80,1478,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,143.6,3446
2001-03-11,2001,3,11,2000,2839,0.28,2,59,11,12,13,144,239,0.08,1100,1500,41,7,13,67,1372,100,18,25,80,1516,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.6,3421
2001-03-12,2001,3,12,2000,2896,0.28,2,59,11,12,13,144,239,0.08,1100,1557,41,7,13,67,1429,100,18,25,80,1573,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.3,36.3,36.3,36.3,141.0,3384
2001-03-13,2001,3,13,2000,2953,0.28,2,59,11,12,13,144,239,0.08,1100,1614,41,7,13,67,1486,100,18,25,80,1630,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.5,3347
2001-03-14,2001,3,14,2000,3034,0.28,2,59,11,12,13,144,239,0.08,1100,1695,41,7,13,67,1567,100,18,25,80,1711,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,137.3,3294
2001-03-15,2001,3,15,2000,3108,0.28,2,59,11,12,13,144,239,0.08,1100,1769,41,7,13,67,1641,100,18,25,80,1785,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.9,34.9,34.9,34.9,135.3,3246
2001-03-16,2001,3,16,2000,3190,0.28,2,59,11,12,13,144,239,0.07,1100,1851,41,7,13,67,1723,100,18,25,80,1867,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.3,34.3,34.3,34.3,133.2,3196
2001-03-17,2001,3,17,2000,3289,0.28,2,59,11,12,13,144,239,0.07,1100,1950,41,7,13,67,1822,100,18,25,80,1966,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.7,33.7,33.7,33.7,130.8,3138
