Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2001-03-18,2001,3,18,2000,3289,0.28,2,59,11,12,13,144,239,0.07,1100,1950,41,7,13,67,1822,100,18,25,80,1966,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.7,33.7,33.7,33.7,130.8,3138
2001-03-19,2001,3,19,2000,3289,0.28,2,59,11,12,13,144,239,0.07,1100,1950,41,7,13,67,1822,100,18,25,80,1966,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.7,33.7,33.7,33.7,130.8,3138
2001-03-20,2001,3,20,2000,3273,0.28,2,59,11,12,13,144,239,0.07,1100,1934,40,7,13,67,1806,100,18,25,80,1950,1243,275,275,275,275,990.0,974.1,0.93,0.48,988.6,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.8,33.8,33.8,33.8,131.2,3148
2001-03-21,2001,3,21,2000,3262,0.27,2,59,11,12,13,144,239,0.07,1100,1923,41,7,13,67,1795,100,18,25,80,1939,1243,275,275,275,275,990.0,974.1,0.93,0.48,988.6,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.9,33.9,33.9,33.9,131.5,3155
2001-03-22,2001,3,22,2000,3243,0.27,2,59,11,12,13,144,239,0.07,1100,1904,40,7,13,67,1776,100,18,25,80,1920,1243,275,275,275,275,990.0,974.1,0.93,0.48,988.6,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.0,34.0,34.0,34.0,131.9,3166
2001-03-23,2001,3,23,2000,3243,0.27,2,59,11,12,13,144,239,0.07,1100,1904,40,7,13,67,1776,100,18,25,80,1920,1243,275,275,275,275,990.0,974.1,0.93,0.48,988.6,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.0,34.0,34.0,34.0,131.9,3166
2001-03-24,2001,3,24,2000,3190,0.27,2,59,11,12,13,144,239,0.07,1100,1851,41,7,13,67,1723,100,18,25,80,1867,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.3,34.3,34.3,34.3,133.2,3196
2001-03-25,2001,3,25,2000,3138,0.27,2,59,11,12,13,144,239,0.08,1100,1799,41,7,13,67,1671,100,18,25,80,1815,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,134.5,3227
2001-03-26,2001,3,26,2000,3108,0.27,2,59,11,12,13,144,239,0.08,1100,1769,41,7,13,67,1641,100,18,25,80,1785,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.9,34.9,34.9,34.9,135.3,3246
2001-03-27,2001,3,27,2000,3104,0.27,2,59,11,12,13,144,239,0.08,1100,1765,41,7,13,67,1637,100,18,25,80,1781,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.9,34.9,34.9,34.9,135.4,3249
2001-03-28,2001,3,28,2000,3077,0.27,2,59,11,12,13,144,239,0.08,1100,1738,41,7,13,67,1610,100,18,25,80,1754,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,136.1,3267
2001-03-29,2001,3,29,2000,3056,0.27,2,59,11,12,13,144,239,0.08,1100,1717,41,7,13,67,1589,100,18,25,80,1733,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,136.7,3280
2001-03-30,2001,3,30,2000,3056,0.27,2,59,11,12,13,144,239,0.08,1100,1717,41,7,13,67,1589,100,18,25,80,1733,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,136.7,3280
2001-03-31,2001,3,31,2000,3040,0.27,2,59,11,12,13,144,239,0.08,1100,1701,41,7,13,67,1573,100,18,25,80,1717,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.3,35.3,35.3,35.3,137.1,3291
2001-04-01,2001,4,1,2000,3040,0.45,3,54,13,14,19,117,217,0.07,1100,1723,46,5,11,61,1600,100,18,25,80,1717,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.3,35.3,35.3,35.3,137.1,3291
2001-04-02,2001,4,2,2000,3040,0.45,3,54,13,14,19,117,217,0.07,1100,1723,46,5,11,61,1600,100,18,25,80,1717,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.3,35.3,35.3,35.3,137.1,3291
2001-04-03,2001,4,3,2000,3040,0.45,3,54,13,14,19,117,217,0.07,1100,1723,46,5,11,61,1600,100,18,25,80,1717,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.3,35.3,35.3,35.3,137.1,3291
2001-04-04,2001,4,4,2000,3040,0.45,3,54,13,14,19,117,217,0.07,1100,1723,46,5,11,61,1600,100,18,25,80,1717,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.3,35.3,35.3,35.3,137.1,3291
2001-04-05,2001,4,5,2000,3040,0.45,3,54,13,14,19,117,217,0.07,1100,1723,46,5,11,61,1600,100,18,25,80,1717,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.3,35.3,35.3,35.3,137.1,3291
2001-04-06,2001,4,6,2000,3040,0.45,3,54,13,14,19,117,217,0.07,1100,1723,46,5,11,61,1600,100,18,25,80,1717,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.3,35.3,35.3,35.3,137.1,3291
2001-04-07,2001,4,7,2000,3040,0.45,3,54,13,14,19,117,217,0.07,1100,1723,46,5,11,61,1600,100,18,25,80,1717,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.3,35.3,35.3,35.3,137.1,3291
2001-04-08,2001,4,8,2000,3040,0.45,3,54,13,14,19,117,217,0.07,1100,1723,46,5,11,61,1600,100,18,25,80,1717,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.3,35.3,35.3,35.3,137.1,3291
2001-04-09,2001,4,9,2000,3030,0.45,3,54,13,14,19,117,217,0.07,1100,1713,46,5,11,61,1590,100,18,25,80,1707,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,137.4,3297
2001-04-10,2001,4,10,2000,3056,0.45,3,54,13,14,19,117,217,0.07,1100,1739,46,5,11,61,1616,100,18,25,80,1733,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,136.7,3280
2001-04-11,2001,4,11,2000,3082,0.48,3,54,13,14,19,117,217,0.07,1100,1765,46,5,11,61,1642,100,18,25,80,1759,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,35.0,35.0,35.0,35.0,136.0,3263
2001-04-12,2001,4,12,2000,3096,0.48,3,54,13,14,19,117,217,0.07,1100,1779,46,5,10,61,1656,100,18,25,80,1773,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,35.0,35.0,35.0,35.0,135.6,3254
2001-04-13,2001,4,13,2000,3110,0.48,3,54,13,14,19,117,217,0.07,1100,1793,46,5,10,61,1670,100,18,25,80,1787,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.9,34.9,34.9,34.9,135.2,3245
2001-04-14,2001,4,14,2000,3132,0.48,3,54,13,14,19,117,217,0.07,1100,1815,46,5,10,61,1692,100,18,25,80,1809,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,134.7,3231
2001-04-15,2001,4,15,2000,3185,0.48,3,54,13,14,19,117,217,0.07,1100,1868,46,5,10,61,1745,100,18,25,80,1862,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,133.3,3199
2001-04-16,2001,4,16,2000,3222,0.48,3,54,13,14,19,117,217,0.07,1100,1905,45,5,11,61,1782,100,18,25,80,1899,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.1,34.1,34.1,34.1,132.4,3178
2001-04-17,2001,4,17,2000,3298,0.48,3,54,13,14,19,117,217,0.07,1100,1981,46,5,10,61,1858,100,18,25,80,1975,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.6,33.6,33.6,33.6,130.6,3133
2001-04-18,2001,4,18,2000,3370,0.48,3,54,13,14,19,117,217,0.06,1100,2053,45,5,11,61,1930,100,18,25,80,2047,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.2,33.2,33.2,33.2,128.8,3090
2001-04-19,2001,4,19,2000,3432,0.48,3,54,13,14,19,117,217,0.06,1100,2115,46,5,11,61,1992,100,18,25,80,2109,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.8,32.8,32.8,32.8,127.2,3053
2001-04-20,2001,4,20,2000,3465,0.48,3,54,13,14,19,117,217,0.06,1100,2148,46,5,11,61,2025,100,18,25,80,2142,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.6,32.6,32.6,32.6,126.4,3033
2001-04-21,2001,4,21,2000,3496,0.34,2,70,14,18,25,168,295,0.08,1100,2101,30,4,7,55,2005,100,18,25,80,2173,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.7,3015
2001-04-22,2001,4,22,2000,3511,0.34,2,70,14,18,25,168,295,0.08,1100,2116,30,4,7,55,2020,100,18,25,80,2188,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.3,32.3,32.3,32.3,125.3,3006
2001-04-23,2001,4,23,2000,3511,0.34,2,70,14,18,25,168,295,0.08,1100,2116,30,4,7,55,2020,100,18,25,80,2188,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.3,32.3,32.3,32.3,125.3,3006
2001-04-24,2001,4,24,2000,3528,0.34,2,70,14,18,25,168,295,0.08,1100,2133,30,4,7,55,2037,100,18,25,80,2205,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.2,32.2,32.2,32.2,124.9,2996
2001-04-25,2001,4,25,2000,3558,0.34,2,70,14,18,25,168,295,0.08,1100,2163,30,4,7,55,2067,100,18,25,80,2235,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,32.0,32.0,32.0,32.0,124.1,2979
2001-04-26,2001,4,26,2000,3590,0.34,2,70,14,18,25,168,295,0.08,1100,2195,30,4,7,55,2099,100,18,25,80,2267,1243,275,275,275,275,990.0,974.8,0.93,0.48,988.6,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.8,31.8,31.8,31.8,123.3,2960
2001-04-27,2001,4,27,2000,3614,0.34,2,70,14,18,25,168,295,0.08,1100,2219,30,4,7,55,2123,100,18,25,80,2291,1243,275,275,275,275,990.0,974.9,0.93,0.48,988.6,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.6,31.6,31.6,31.6,122.7,2945
2001-04-28,2001,4,28,2000,3614,0.34,2,70,14,18,25,168,295,0.08,1100,2219,30,4,7,55,2123,100,18,25,80,2291,1243,275,275,275,275,990.0,974.9,0.93,0.48,988.6,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.6,31.6,31.6,31.6,122.7,2945
2001-04-29,2001,4,29,2000,3630,0.34,2,70,14,18,25,168,295,0.08,1100,2235,30,4,7,55,2139,100,18,25,80,2307,1243,275,275,275,275,990.0,974.9,0.93,0.48,988.6,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.5,31.5,31.5,31.5,122.4,2936
2001-04-30,2001,4,30,2000,3676,0.34,2,70,14,18,25,168,295,0.08,1100,2281,30,4,7,55,2185,100,18,25,80,2353,1243,275,275,275,275,990.0,975.0,0.93,0.48,988.6,4,13.1,13.1,13.1,13.1,0.89,0.89,0.89,0.89,31.2,31.2,31.2,31.2,121.2,2909
2001-05-01,2001,5,1,2000,3642,0.21,2,65,14,17,23,202,321,0.09,1100,2221,34,4,8,57,2117,100,18,25,80,2319,1243,275,275,275,275,990.0,974.9,0.93,0.48,988.6,4,13.1,13.1,13.1,13.1,0.89,0.89,0.89,0.89,31.5,31.5,31.5,31.5,122.1,2929
2001-05-02,2001,5,2,2000,3617,0.21,2,65,14,17,23,202,321,0.09,1100,2196,35,4,8,57,2092,100,18,25,80,2294,1243,275,275,275,275,990.0,974.9,0.93,0.48,988.6,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.6,31.6,31.6,31.6,122.7,2943
2001-05-03,2001,5,3,2000,3590,0.21,2,65,14,17,23,202,321,0.09,1100,2169,35,4,8,57,2065,100,18,25,80,2267,1243,275,275,275,275,990.0,974.8,0.93,0.48,988.6,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.8,31.8,31.8,31.8,123.3,2960
2001-05-04,2001,5,4,2000,3553,0.21,2,65,14,17,23,202,321,0.09,1100,2132,35,4,8,57,2028,100,18,25,80,2230,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,32.0,32.0,32.0,32.0,124.2,2981
2001-05-05,2001,5,5,2000,3527,0.21,2,65,14,17,23,202,321,0.09,1100,2106,35,4,8,57,2002,100,18,25,80,2204,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.2,32.2,32.2,32.2,124.9,2997
2001-05-06,2001,5,6,2000,3496,0.21,2,65,14,17,23,202,321,0.09,1100,2075,35,4,8,57,1971,100,18,25,80,2173,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.7,3015
2001-05-07,2001,5,7,2000,3498,0.21,2,65,14,17,23,202,321,0.09,1100,2077,35,4,8,57,1973,100,18,25,80,2175,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.6,3014
2001-05-08,2001,5,8,2000,3384,0.21,2,65,14,17,23,202,321,0.09,1100,1963,35,4,8,57,1859,100,18,25,80,2061,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.1,33.1,33.1,33.1,128.4,3081
2001-05-09,2001,5,9,2000,3349,0.21,2,65,14,17,23,202,321,0.1,1100,1928,35,4,8,57,1824,100,18,25,80,2026,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.3,33.3,33.3,33.3,129.3,3103
2001-05-10,2001,5,10,2000,3243,0.21,2,65,14,17,23,202,321,0.1,1100,1822,35,4,8,57,1718,100,18,25,80,1920,1243,275,275,275,275,990.0,974.1,0.93,0.48,988.6,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.0,34.0,34.0,34.0,131.9,3166
2001-05-11,2001,5,11,2000,3243,0.19,2,65,14,17,23,202,321,0.1,1100,1822,35,4,8,57,1718,100,18,25,80,1920,1243,275,275,275,275,990.0,974.1,0.93,0.48,988.6,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.0,34.0,34.0,34.0,131.9,3166
2001-05-12,2001,5,12,2000,3138,0.19,2,65,14,17,23,202,321,0.1,1100,1717,35,4,8,57,1613,100,18,25,80,1815,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,134.5,3227
2001-05-13,2001,5,13,2000,3138,0.19,2,65,14,17,23,202,321,0.1,1100,1717,35,4,8,57,1613,100,18,25,80,1815,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,134.5,3227
2001-05-14,2001,5,14,2000,3138,0.19,2,65,14,17,23,202,321,0.1,1100,1717,35,4,8,57,1613,100,18,25,80,1815,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,134.5,3227
2001-05-15,2001,5,15,2000,3096,0.19,2,65,14,17,23,202,321,0.1,1100,1675,35,4,8,57,1571,100,18,25,80,1773,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,35.0,35.0,35.0,35.0,135.6,3254
2001-05-16,2001,5,16,2000,3030,0.19,2,65,14,17,23,202,321,0.11,1100,1609,35,4,8,57,1505,100,18,25,80,1707,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,137.4,3297
2001-05-17,2001,5,17,2000,2962,0.19,2,65,14,17,23,202,321,0.11,1100,1541,35,4,8,56,1437,100,18,25,80,1639,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.2,3341
2001-05-18,2001,5,18,2000,2939,0.19,2,65,14,17,23,202,321,0.11,1100,1518,35,4,8,57,1414,100,18,25,80,1616,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,139.9,3356
2001-05-19,2001,5,19,2000,2913,0.19,2,65,14,17,23,202,321,0.11,1100,1492,35,4,8,57,1388,100,18,25,80,1590,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,140.5,3373
2001-05-20,2001,5,20,2000,2853,0.19,2,65,14,17,23,202,321,0.11,1100,1432,35,4,8,57,1328,100,18,25,80,1530,1243,275,275,275,275,990.0,973.2,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.6,36.6,36.6,36.6,142.2,3412
2001-05-21,2001,5,21,2000,2755,0.17,2,65,14,17,23,202,321,0.12,1100,1334,35,3,8,57,1230,100,18,25,80,1432,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.3,37.3,37.3,37.3,144.9,3476
2001-05-22,2001,5,22,2000,2721,0.17,2,65,14,17,23,202,321,0.12,1100,1300,35,4,8,57,1196,100,18,25,80,1398,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,145.8,3498
2001-05-23,2001,5,23,2000,2701,0.17,2,65,14,17,23,202,321,0.12,1100,1280,35,4,8,57,1176,100,18,25,80,1378,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.3,3511
2001-05-24,2001,5,24,2000,2677,0.17,2,65,14,17,23,202,321,0.12,1100,1256,34,4,8,57,1152,100,18,25,80,1354,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,147.0,3527
2001-05-25,2001,5,25,2000,2579,0.17,2,65,14,17,23,202,321,0.12,1100,1158,35,4,8,57,1054,100,18,25,80,1256,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.7,3591
2001-05-26,2001,5,26,2000,2510,0.17,2,65,14,17,23,202,321,0.13,1100,1089,34,4,8,57,985,100,18,25,80,1187,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,151.5,3636
2001-05-27,2001,5,27,2000,2479,0.17,2,65,14,17,23,202,321,0.13,1100,1058,34,4,8,57,954,100,18,25,80,1156,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.3,39.3,39.3,39.3,152.4,3657
2001-05-28,2001,5,28,2000,2397,0.17,2,65,14,17,23,202,321,0.13,1100,976,35,4,8,57,872,100,18,25,80,1074,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,154.9,3716
2001-05-29,2001,5,29,2000,2353,0.17,2,65,14,17,23,202,321,0.14,1100,932,35,4,7,57,828,100,18,25,80,1030,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.1,3745
2001-05-30,2001,5,30,2000,2332,0.17,2,65,14,17,23,202,321,0.14,1100,911,35,4,8,57,807,100,18,25,80,1009,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.6,3759
2001-05-31,2001,5,31,2000,2299,0.17,2,65,14,17,23,202,321,0.14,1100,878,35,4,8,57,774,100,18,25,80,976,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,157.6,3781
2001-06-01,2001,6,1,2000,2283,0.16,2,62,12,14,16,153,257,0.11,1100,926,38,6,11,57,813,100,18,25,73,966,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,158.0,3792
2001-06-02,2001,6,2,2000,2224,0.16,2,62,12,14,16,153,257,0.12,1100,867,38,6,11,54,758,100,18,25,70,911,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.6,3830
2001-06-03,2001,6,3,2000,2224,0.16,2,62,12,14,16,153,257,0.12,1100,867,38,6,11,54,758,100,18,25,70,911,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.6,3830
2001-06-04,2001,6,4,2000,2173,0.16,2,62,12,14,16,153,257,0.12,1100,816,37,6,11,50,710,100,18,25,66,863,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,161.0,3864
2001-06-05,2001,6,5,2000,2131,0.16,2,62,12,14,16,153,257,0.12,1100,774,38,6,11,48,671,100,18,25,64,824,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.2,3892
2001-06-06,2001,6,6,2000,2087,0.16,2,62,12,14,16,153,257,0.12,1100,730,38,6,11,45,630,100,18,25,61,783,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,163.4,3922
2001-06-07,2001,6,7,2000,2029,0.16,2,62,12,14,16,153,257,0.13,1100,672,38,6,11,41,575,100,18,25,57,728,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,165.1,3961
2001-06-08,2001,6,8,2000,1994,0.16,2,62,12,14,16,153,257,0.13,1100,637,38,6,11,39,542,100,18,25,55,695,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,166.1,3986
2001-06-09,2001,6,9,2000,1957,0.16,2,62,12,14,16,153,257,0.13,1100,600,38,5,11,37,508,100,18,25,53,661,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.5,4019
2001-06-10,2001,6,10,2000,1901,0.16,2,62,12,14,16,153,257,0.14,1100,544,38,6,10,33,455,100,18,25,49,608,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,169.6,4070
2001-06-11,2001,6,11,2000,1840,0.16,2,62,12,14,16,153,257,0.14,1100,483,38,5,11,30,398,100,18,25,46,551,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,171.9,4125
2001-06-12,2001,6,12,2000,1776,0.16,2,62,12,14,16,153,257,0.14,1100,419,38,6,11,26,338,100,18,25,42,491,1243,275,275,275,275,990.0,970.4,0.93,0.48,988.6,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,174.3,4182
2001-06-13,2001,6,13,2000,1723,0.16,2,62,12,14,16,153,257,0.15,1100,366,38,6,10,22,288,100,18,25,38,441,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,176.1,4227
2001-06-14,2001,6,14,2000,1666,0.16,2,62,12,14,16,153,257,0.15,1100,309,38,6,11,19,235,100,18,25,35,388,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.4,45.4,45.4,45.4,178.1,4274
2001-06-15,2001,6,15,2000,1638,0.16,2,62,12,14,16,153,257,0.16,1100,281,37,6,11,17,208,100,18,25,33,361,1243,275,275,275,275,990.0,969.9,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,179.1,4297
2001-06-16,2001,6,16,2000,1590,0.16,2,62,12,14,16,153,257,0.16,1100,233,38,6,10,14,164,100,18,25,30,317,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.7,4335
2001-06-17,2001,6,17,2000,1536,0.16,2,62,12,14,16,153,257,0.17,1100,179,37,5,9,11,114,100,18,23,27,267,1241,275,275,275,275,990.0,969.6,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.6,4381
2001-06-18,2001,6,18,2000,1498,0.16,2,62,12,14,16,153,257,0.17,1100,141,34,6,7,8,85,96,18,21,24,238,1235,275,275,275,275,990.0,969.5,0.91,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,46.9,46.9,46.9,46.9,184.0,4415
2001-06-19,2001,6,19,2000,1436,0.16,2,62,12,14,16,153,257,0.18,1100,79,19,3,4,4,47,81,15,18,20,200,1215,275,275,275,275,990.0,969.3,0.87,0.48,988.7,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.5,4476
2001-06-20,2001,6,20,2000,1359,0.16,2,62,12,14,16,153,257,0.19,1100,2,0,0,0,0,1,62,12,14,16,154,1188,275,275,275,275,990.0,969.0,0.83,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.6,4549
2001-06-21,2001,6,21,2000,1316,0.2,2,62,12,14,16,153,257,0.2,1059,0,0,0,0,0,0,62,12,14,16,153,1147,264,264,264,264,990.0,968.9,0.77,0.43,988.8,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.6,4454
2001-06-22,2001,6,22,2000,1262,0.2,2,62,12,14,16,153,257,0.2,1005,0,0,0,0,0,0,62,12,14,16,153,1093,251,251,251,251,990.0,968.7,0.69,0.36,989.0,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,45.8,45.8,45.8,45.8,179.5,4308
2001-06-23,2001,6,23,2000,1221,0.2,2,62,12,14,16,153,257,0.21,964,0,0,0,0,0,0,62,12,14,16,153,1052,241,241,241,241,990.0,968.6,0.63,0.32,989.1,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,44.5,44.5,44.5,44.5,174.3,4182
2001-06-24,2001,6,24,2000,1195,0.2,2,62,12,14,16,153,257,0.21,938,0,0,0,0,0,0,62,12,14,16,153,1026,234,234,234,234,990.0,968.5,0.59,0.3,989.1,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,43.6,43.6,43.6,43.6,170.6,4094
2001-06-25,2001,6,25,2000,1171,0.2,2,62,12,14,16,153,257,0.22,914,0,0,0,0,0,0,62,12,14,16,153,1002,228,228,228,228,990.0,968.4,0.57,0.28,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,42.7,42.7,42.7,42.7,166.9,4006
2001-06-26,2001,6,26,2000,1135,0.2,2,62,12,14,16,153,257,0.23,878,0,0,0,0,0,0,62,12,14,16,153,966,219,219,219,219,990.0,968.3,0.54,0.25,989.2,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,41.4,41.4,41.4,41.4,161.3,3872
2001-06-27,2001,6,27,2000,1120,0.2,2,62,12,14,16,153,257,0.23,863,0,0,0,0,0,0,62,12,14,16,153,951,215,215,215,215,990.0,968.3,0.53,0.24,989.2,4,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.8,3811
2001-06-28,2001,6,28,2000,1091,0.2,2,62,12,14,16,153,257,0.24,834,0,0,0,0,0,0,62,12,14,16,153,922,208,208,208,208,990.0,968.2,0.5,0.22,989.3,4,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.7,39.7,39.7,39.7,154.2,3700
2001-06-29,2001,6,29,2000,1073,0.2,2,62,12,14,16,153,257,0.24,816,0,0,0,0,0,0,62,12,14,16,153,904,204,204,204,204,990.0,968.1,0.48,0.2,989.3,4,20.9,20.9,20.9,20.9,0.93,0.93,0.93,0.93,39.0,39.0,39.0,39.0,151.4,3632
2001-06-30,2001,6,30,2000,1043,0.2,2,62,12,14,16,153,257,0.25,786,0,0,0,0,0,0,62,12,14,16,153,874,196,196,196,196,990.0,968.0,0.46,0.18,989.4,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,37.7,37.7,37.7,37.7,146.4,3514
2001-07-01,2001,7,1,2000,998,0.23,2,58,11,11,11,136,227,0.23,771,0,0,0,0,0,0,58,11,11,11,136,851,192,192,192,192,990.0,967.9,0.43,0.18,989.4,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,37.3,37.3,37.3,37.3,144.8,3475
2001-07-02,2001,7,2,2000,972,0.23,2,58,11,11,11,136,227,0.23,745,0,0,0,0,0,0,58,11,11,11,136,825,186,186,186,186,990.0,967.8,0.41,0.16,989.4,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,36.3,36.3,36.3,36.3,140.7,3375
2001-07-03,2001,7,3,2000,959,0.23,2,58,11,11,11,136,227,0.24,732,0,0,0,0,0,0,58,11,11,11,136,812,183,183,183,183,990.0,967.7,0.4,0.16,989.4,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,35.7,35.7,35.7,35.7,138.5,3324
2001-07-04,2001,7,4,2000,948,0.23,2,58,11,11,11,136,227,0.24,721,0,0,0,0,0,0,58,11,11,11,136,801,180,180,180,180,990.0,967.7,0.39,0.15,989.5,4,21.5,21.5,21.5,21.5,0.92,0.92,0.92,0.92,35.2,35.2,35.2,35.2,136.8,3282
2001-07-05,2001,7,5,2000,933,0.23,2,58,11,11,11,136,227,0.24,706,0,0,0,0,0,0,58,11,11,11,136,786,176,176,176,176,990.0,967.6,0.38,0.14,989.5,4,21.6,21.6,21.6,21.6,0.92,0.92,0.92,0.92,34.6,34.6,34.6,34.6,134.2,3221
2001-07-06,2001,7,6,2000,906,0.23,2,58,11,11,11,136,227,0.25,679,0,0,0,0,0,0,58,11,11,11,136,759,169,169,169,169,990.0,967.5,0.36,0.13,989.5,4,21.8,21.8,21.8,21.8,0.92,0.92,0.92,0.92,33.4,33.4,33.4,33.4,129.7,3112
2001-07-07,2001,7,7,2000,906,0.23,2,58,11,11,11,136,227,0.25,679,0,0,0,0,0,0,58,11,11,11,136,759,169,169,169,169,990.0,967.5,0.36,0.13,989.5,4,21.8,21.8,21.8,21.8,0.92,0.92,0.92,0.92,33.4,33.4,33.4,33.4,129.6,3111
2001-07-08,2001,7,8,2000,891,0.23,2,58,11,11,11,136,227,0.25,664,0,0,0,0,0,0,58,11,11,11,136,744,166,166,166,166,990.0,967.5,0.35,0.13,989.5,4,21.9,21.9,21.9,21.9,0.92,0.92,0.92,0.92,32.7,32.7,32.7,32.7,127.0,3048
2001-07-09,2001,7,9,2000,838,0.23,2,58,11,11,11,136,227,0.27,611,0,0,0,0,0,0,58,11,11,11,136,691,203,203,203,0,990.0,967.3,0.32,0.11,989.6,3,22.0,22.0,22.0,22.3,0.93,0.93,0.93,0.0,41.1,41.1,41.1,0.0,120.0,2880
2001-07-10,2001,7,10,2000,788,0.23,2,58,11,11,11,136,227,0.29,561,0,0,0,0,0,0,58,11,11,11,136,641,187,187,187,0,990.0,967.1,0.29,0.09,989.6,3,22.3,22.3,22.3,22.6,0.93,0.93,0.93,0.0,38.0,38.0,38.0,0.0,110.5,2652
2001-07-11,2001,7,11,2000,745,0.22,2,58,11,11,11,136,227,0.3,518,0,0,0,0,0,0,58,11,11,11,136,598,172,172,172,0,990.0,966.9,0.27,0.08,989.7,3,22.6,22.6,22.6,22.8,0.92,0.92,0.92,0.0,35.3,35.3,35.3,0.0,102.8,2468
2001-07-12,2001,7,12,2000,708,0.22,2,58,11,11,11,136,227,0.32,481,0,0,0,0,0,0,58,11,11,11,136,561,160,160,160,0,990.0,966.7,0.25,0.07,989.7,3,22.8,22.8,22.8,23.0,0.92,0.92,0.92,0.0,32.9,32.9,32.9,0.0,95.8,2299
2001-07-13,2001,7,13,2000,689,0.22,2,58,11,11,11,136,227,0.33,462,0,0,0,0,0,0,58,11,11,11,136,542,154,154,154,0,990.0,966.7,0.23,0.06,989.7,3,22.9,22.9,22.9,23.0,0.92,0.92,0.92,0.0,31.7,31.7,31.7,0.0,92.3,2214
2001-07-14,2001,7,14,2000,661,0.22,2,58,11,11,11,136,227,0.34,434,0,0,0,0,0,0,58,11,11,11,136,514,217,217,0,0,990.0,966.5,0.22,0.06,989.7,2,22.8,22.8,23.2,23.2,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,89.4,2146
2001-07-15,2001,7,15,2000,648,0.22,2,58,11,11,11,136,227,0.35,421,0,0,0,0,0,0,58,11,11,11,136,501,210,210,0,0,990.0,966.5,0.21,0.05,989.7,2,22.9,22.9,23.2,23.2,0.94,0.94,0.0,0.0,44.4,44.4,0.0,0.0,87.0,2088
2001-07-16,2001,7,16,2000,638,0.22,2,58,11,11,11,136,227,0.36,411,0,0,0,0,0,0,58,11,11,11,136,491,205,205,0,0,990.0,966.5,0.21,0.05,989.7,2,23.0,23.0,23.3,23.3,0.94,0.94,0.0,0.0,43.4,43.4,0.0,0.0,84.9,2038
2001-07-17,2001,7,17,2000,621,0.22,2,58,11,11,11,136,227,0.37,394,0,0,0,0,0,0,58,11,11,11,136,474,197,197,0,0,990.0,966.4,0.2,0.05,989.7,2,23.1,23.1,23.4,23.4,0.93,0.93,0.0,0.0,41.7,41.7,0.0,0.0,81.3,1950
2001-07-18,2001,7,18,2000,604,0.22,2,58,11,11,11,136,227,0.38,377,0,0,0,0,0,0,58,11,11,11,136,457,188,188,0,0,990.0,966.3,0.2,0.05,989.8,2,23.2,23.2,23.4,23.4,0.93,0.93,0.0,0.0,39.9,39.9,0.0,0.0,77.5,1860
2001-07-19,2001,7,19,2000,586,0.22,2,58,11,11,11,136,227,0.39,359,0,0,0,0,0,0,58,11,11,11,136,439,179,179,0,0,990.0,966.2,0.19,0.04,989.8,2,23.3,23.3,23.5,23.5,0.93,0.93,0.0,0.0,38.1,38.1,0.0,0.0,73.9,1773
2001-07-20,2001,7,20,2000,572,0.22,2,58,11,11,11,136,227,0.4,345,0,0,0,0,0,0,58,11,11,11,136,425,172,172,0,0,990.0,966.2,0.19,0.04,989.8,2,23.4,23.4,23.6,23.6,0.92,0.92,0.0,0.0,36.7,36.7,0.0,0.0,71.2,1707
2001-07-21,2001,7,21,2000,561,0.3,2,58,11,11,11,136,227,0.4,334,0,0,0,0,0,0,58,11,11,11,136,414,167,167,0,0,990.0,966.1,0.18,0.04,989.8,2,23.5,23.5,23.7,23.7,0.92,0.92,0.0,0.0,35.5,35.5,0.0,0.0,68.8,1651
2001-07-22,2001,7,22,2000,561,0.3,2,58,11,11,11,136,227,0.4,334,0,0,0,0,0,0,58,11,11,11,136,414,167,167,0,0,990.0,966.1,0.18,0.04,989.8,2,23.5,23.5,23.7,23.7,0.92,0.92,0.0,0.0,35.5,35.5,0.0,0.0,68.8,1651
2001-07-23,2001,7,23,2000,553,0.3,2,58,11,11,11,136,227,0.41,326,0,0,0,0,0,0,58,11,11,11,136,406,163,163,0,0,990.0,966.1,0.18,0.04,989.8,2,23.5,23.5,23.7,23.7,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,67.3,1615
2001-07-24,2001,7,24,2000,542,0.3,2,58,11,11,11,136,227,0.42,315,0,0,0,0,0,0,58,11,11,11,136,395,157,157,0,0,990.0,966.0,0.18,0.03,989.8,2,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,33.5,33.5,0.0,0.0,65.0,1560
2001-07-25,2001,7,25,2000,531,0.3,2,58,11,11,11,136,227,0.43,304,0,0,0,0,0,0,58,11,11,11,136,384,152,152,0,0,990.0,966.0,0.17,0.03,989.8,2,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,62.7,1504
2001-07-26,2001,7,26,2000,517,0.3,2,58,11,11,11,136,227,0.44,290,0,0,0,0,0,0,58,11,11,11,136,370,145,145,0,0,990.0,965.9,0.17,0.03,989.8,2,23.7,23.7,23.9,23.9,0.91,0.91,0.0,0.0,30.9,30.9,0.0,0.0,59.9,1438
2001-07-27,2001,7,27,2000,506,0.3,2,58,11,11,11,136,227,0.45,279,0,0,0,0,0,0,58,11,11,11,136,359,139,139,0,0,990.0,965.9,0.16,0.03,989.8,2,23.8,23.8,23.9,23.9,0.91,0.91,0.0,0.0,29.8,29.8,0.0,0.0,57.8,1386
2001-07-28,2001,7,28,2000,491,0.3,2,58,11,11,11,136,227,0.46,264,0,0,0,0,0,0,58,11,11,11,136,344,132,132,0,0,990.0,965.8,0.16,0.02,989.8,2,23.9,23.9,24.0,24.0,0.91,0.91,0.0,0.0,28.2,28.2,0.0,0.0,54.6,1310
2001-07-29,2001,7,29,2000,481,0.3,2,58,11,11,11,136,227,0.47,254,0,0,0,0,0,0,58,11,11,11,136,334,127,127,0,0,990.0,965.8,0.15,0.02,989.8,2,23.9,23.9,24.1,24.1,0.91,0.91,0.0,0.0,27.1,27.1,0.0,0.0,52.5,1260
2001-07-30,2001,7,30,2000,475,0.3,2,58,11,11,11,136,227,0.48,248,0,0,0,0,0,0,58,11,11,11,136,328,124,124,0,0,990.0,965.7,0.15,0.02,989.8,2,24.0,24.0,24.1,24.1,0.9,0.9,0.0,0.0,26.4,26.4,0.0,0.0,51.1,1227
2001-07-31,2001,7,31,2000,471,0.3,2,58,11,11,11,136,227,0.48,244,0,0,0,0,0,0,58,11,11,11,136,324,122,122,0,0,990.0,965.7,0.15,0.02,989.8,2,24.0,24.0,24.1,24.1,0.9,0.9,0.0,0.0,25.9,25.9,0.0,0.0,50.3,1206
2001-08-01,2001,8,1,2000,466,0.37,2,54,9,8,6,107,184,0.39,282,0,0,0,0,0,0,54,9,8,6,107,353,141,141,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,58.7,1408
2001-08-02,2001,8,2,2000,462,0.37,2,54,9,8,6,107,184,0.4,278,0,0,0,0,0,0,54,9,8,6,107,349,139,139,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,29.9,29.9,0.0,0.0,57.9,1389
2001-08-03,2001,8,3,2000,458,0.37,2,54,9,8,6,107,184,0.4,274,0,0,0,0,0,0,54,9,8,6,107,345,137,137,0,0,990.0,965.7,0.16,0.02,989.8,2,24.0,24.0,24.2,24.2,0.91,0.91,0.0,0.0,29.4,29.4,0.0,0.0,57.1,1369
2001-08-04,2001,8,4,2000,455,0.37,2,54,9,8,6,107,184,0.4,271,0,0,0,0,0,0,54,9,8,6,107,342,135,135,0,0,990.0,965.6,0.16,0.02,989.8,2,24.0,24.0,24.2,24.2,0.91,0.91,0.0,0.0,29.1,29.1,0.0,0.0,56.5,1355
2001-08-05,2001,8,5,2000,440,0.37,2,54,9,8,6,107,184,0.42,256,0,0,0,0,0,0,54,9,8,6,107,327,128,128,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,27.5,27.5,0.0,0.0,53.4,1280
2001-08-06,2001,8,6,2000,432,0.37,2,54,9,8,6,107,184,0.43,248,0,0,0,0,0,0,54,9,8,6,107,319,124,124,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,26.6,26.6,0.0,0.0,51.6,1237
2001-08-07,2001,8,7,2000,429,0.37,2,54,9,8,6,107,184,0.43,245,0,0,0,0,0,0,54,9,8,6,107,316,122,122,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,26.3,26.3,0.0,0.0,51.0,1225
2001-08-08,2001,8,8,2000,428,0.37,2,54,9,8,6,107,184,0.43,244,0,0,0,0,0,0,54,9,8,6,107,315,122,122,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,26.2,26.2,0.0,0.0,50.8,1220
2001-08-09,2001,8,9,2000,427,0.37,2,54,9,8,6,107,184,0.43,243,0,0,0,0,0,0,54,9,8,6,107,314,121,121,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,26.0,26.0,0.0,0.0,50.5,1211
2001-08-10,2001,8,10,2000,420,0.37,2,54,9,8,6,107,184,0.44,236,0,0,0,0,0,0,54,9,8,6,107,307,118,118,0,0,990.0,965.5,0.14,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,25.3,25.3,0.0,0.0,49.1,1178
2001-08-11,2001,8,11,2000,417,0.43,3,47,8,6,5,89,155,0.37,262,0,0,0,0,0,0,47,8,6,5,89,323,131,131,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,28.3,28.3,0.0,0.0,55.0,1319
2001-08-12,2001,8,12,2000,417,0.43,3,47,8,6,5,89,155,0.37,262,0,0,0,0,0,0,47,8,6,5,89,323,131,131,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,28.3,28.3,0.0,0.0,55.0,1319
2001-08-13,2001,8,13,2000,410,0.43,3,47,8,6,5,89,155,0.38,255,0,0,0,0,0,0,47,8,6,5,89,316,127,127,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,27.5,27.5,0.0,0.0,53.4,1281
2001-08-14,2001,8,14,2000,403,0.43,3,47,8,6,5,89,155,0.38,248,0,0,0,0,0,0,47,8,6,5,89,309,124,124,0,0,990.0,965.4,0.14,0.02,989.8,2,24.3,24.3,24.4,24.4,0.9,0.9,0.0,0.0,26.8,26.8,0.0,0.0,51.9,1246
2001-08-15,2001,8,15,2000,398,0.43,3,47,8,6,5,89,155,0.39,243,0,0,0,0,0,0,47,8,6,5,89,304,121,121,0,0,990.0,965.4,0.14,0.02,989.8,2,24.3,24.3,24.4,24.4,0.9,0.9,0.0,0.0,26.3,26.3,0.0,0.0,51.0,1223
2001-08-16,2001,8,16,2000,392,0.43,3,47,8,6,5,89,155,0.39,237,0,0,0,0,0,0,47,8,6,5,89,298,118,118,0,0,990.0,965.4,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,25.6,25.6,0.0,0.0,49.6,1191
2001-08-17,2001,8,17,2000,392,0.43,3,47,8,6,5,89,155,0.39,237,0,0,0,0,0,0,47,8,6,5,89,298,118,118,0,0,990.0,965.4,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,25.6,25.6,0.0,0.0,49.6,1191
2001-08-18,2001,8,18,2000,385,0.43,3,47,8,6,5,89,155,0.4,230,0,0,0,0,0,0,47,8,6,5,89,291,115,115,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,24.8,24.8,0.0,0.0,48.1,1154
2001-08-19,2001,8,19,2000,385,0.43,3,47,8,6,5,89,155,0.4,230,0,0,0,0,0,0,47,8,6,5,89,291,115,115,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,24.8,24.8,0.0,0.0,48.1,1154
2001-08-20,2001,8,20,2000,385,0.43,3,47,8,6,5,89,155,0.4,230,0,0,0,0,0,0,47,8,6,5,89,291,115,115,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,24.8,24.8,0.0,0.0,48.1,1154
2001-08-21,2001,8,21,2000,380,0.44,3,47,8,6,5,89,155,0.41,225,0,0,0,0,0,0,47,8,6,5,89,286,112,112,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.5,24.5,0.9,0.9,0.0,0.0,24.2,24.2,0.0,0.0,47.0,1128
2001-08-22,2001,8,22,2000,374,0.44,3,47,8,6,5,89,155,0.41,219,0,0,0,0,0,0,47,8,6,5,89,280,219,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.2,24.6,24.6,24.6,0.94,0.0,0.0,0.0,49.0,0.0,0.0,0.0,48.0,1152
2001-08-23,2001,8,23,2000,366,0.44,3,47,8,6,5,89,155,0.42,211,0,0,0,0,0,0,47,8,6,5,89,272,211,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.94,0.0,0.0,0.0,47.2,0.0,0.0,0.0,46.3,1110
2001-08-24,2001,8,24,2000,366,0.44,3,47,8,6,5,89,155,0.42,211,0,0,0,0,0,0,47,8,6,5,89,272,211,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.94,0.0,0.0,0.0,47.2,0.0,0.0,0.0,46.3,1110
2001-08-25,2001,8,25,2000,354,0.44,3,47,8,6,5,89,155,0.44,199,0,0,0,0,0,0,47,8,6,5,89,260,199,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.93,0.0,0.0,0.0,44.6,0.0,0.0,0.0,43.7,1048
2001-08-26,2001,8,26,2000,350,0.44,3,47,8,6,5,89,155,0.44,195,0,0,0,0,0,0,47,8,6,5,89,256,195,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,42.9,1029
2001-08-27,2001,8,27,2000,348,0.44,3,47,8,6,5,89,155,0.45,193,0,0,0,0,0,0,47,8,6,5,89,254,193,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.3,1014
2001-08-28,2001,8,28,2000,345,0.44,3,47,8,6,5,89,155,0.45,190,0,0,0,0,0,0,47,8,6,5,89,251,190,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.7,24.7,24.7,0.93,0.0,0.0,0.0,42.5,0.0,0.0,0.0,41.5,996
2001-08-29,2001,8,29,2000,341,0.44,3,47,8,6,5,89,155,0.45,186,0,0,0,0,0,0,47,8,6,5,89,247,186,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.6,973
2001-08-30,2001,8,30,2000,340,0.44,3,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.3,968
2001-08-31,2001,8,31,2000,335,0.44,3,47,8,6,5,89,155,0.46,180,0,0,0,0,0,0,47,8,6,5,89,241,180,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.4,944
2001-09-01,2001,9,1,2000,332,0.43,3,40,6,4,3,65,118,0.36,214,0,0,0,0,0,0,40,6,4,3,65,264,214,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,48.3,0.0,0.0,0.0,47.3,1135
2001-09-02,2001,9,2,2000,330,0.43,3,40,6,4,3,65,118,0.36,212,0,0,0,0,0,0,40,6,4,3,65,262,212,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,47.8,0.0,0.0,0.0,46.8,1124
2001-09-03,2001,9,3,2000,326,0.43,3,40,6,4,3,65,118,0.36,208,0,0,0,0,0,0,40,6,4,3,65,258,208,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,47.0,0.0,0.0,0.0,46.1,1105
2001-09-04,2001,9,4,2000,322,0.43,3,40,6,4,3,65,118,0.37,204,0,0,0,0,0,0,40,6,4,3,65,254,204,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,46.1,0.0,0.0,0.0,45.2,1084
2001-09-05,2001,9,5,2000,317,0.43,3,40,6,4,3,65,118,0.37,199,0,0,0,0,0,0,40,6,4,3,65,249,199,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,45.0,0.0,0.0,0.0,44.1,1059
2001-09-06,2001,9,6,2000,312,0.43,3,40,6,4,3,65,118,0.38,194,0,0,0,0,0,0,40,6,4,3,65,244,194,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,42.9,1028
2001-09-07,2001,9,7,2000,305,0.43,3,40,6,4,3,65,118,0.39,187,0,0,0,0,0,0,40,6,4,3,65,237,187,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,41.3,990
2001-09-08,2001,9,8,2000,305,0.43,3,40,6,4,3,65,118,0.39,187,0,0,0,0,0,0,40,6,4,3,65,237,187,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,41.3,990
2001-09-09,2001,9,9,2000,305,0.43,3,40,6,4,3,65,118,0.39,187,0,0,0,0,0,0,40,6,4,3,65,237,187,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,41.3,990
2001-09-10,2001,9,10,2000,301,0.43,3,40,6,4,3,65,118,0.39,183,0,0,0,0,0,0,40,6,4,3,65,233,183,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.4,968
2001-09-11,2001,9,11,2000,302,0.44,3,40,6,4,3,65,118,0.39,184,0,0,0,0,0,0,40,6,4,3,65,234,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.5,972
2001-09-12,2001,9,12,2000,299,0.44,3,40,6,4,3,65,118,0.39,181,0,0,0,0,0,0,40,6,4,3,65,231,181,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,41.0,0.0,0.0,0.0,39.9,957
2001-09-13,2001,9,13,2000,295,0.44,3,40,6,4,3,65,118,0.4,177,0,0,0,0,0,0,40,6,4,3,65,227,177,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,38.9,934
2001-09-14,2001,9,14,2000,291,0.44,3,40,6,4,3,65,118,0.4,173,0,0,0,0,0,0,40,6,4,3,65,223,173,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,37.9,910
2001-09-15,2001,9,15,2000,291,0.44,3,40,6,4,3,65,118,0.4,173,0,0,0,0,0,0,40,6,4,3,65,223,173,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,37.9,910
2001-09-16,2001,9,16,2000,291,0.44,3,40,6,4,3,65,118,0.4,173,0,0,0,0,0,0,40,6,4,3,65,223,173,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,37.9,910
2001-09-17,2001,9,17,2000,283,0.44,3,40,6,4,3,65,118,0.42,165,0,0,0,0,0,0,40,6,4,3,65,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.92,0.0,0.0,0.0,37.3,0.0,0.0,0.0,36.1,867
2001-09-18,2001,9,18,2000,282,0.44,3,40,6,4,3,65,118,0.42,164,0,0,0,0,0,0,40,6,4,3,65,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,860
2001-09-19,2001,9,19,2000,283,0.44,3,40,6,4,3,65,118,0.42,165,0,0,0,0,0,0,40,6,4,3,65,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.92,0.0,0.0,0.0,37.3,0.0,0.0,0.0,36.2,867
2001-09-20,2001,9,20,2000,282,0.44,3,40,6,4,3,65,118,0.42,164,0,0,0,0,0,0,40,6,4,3,65,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,859
2001-09-21,2001,9,21,2000,274,0.42,3,40,6,4,3,65,118,0.43,156,0,0,0,0,0,0,40,6,4,3,65,206,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.2,0.0,0.0,0.0,34.1,818
2001-09-22,2001,9,22,2000,271,0.42,3,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.5,0.0,0.0,0.0,33.5,802
2001-09-23,2001,9,23,2000,264,0.42,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.1,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,762
2001-09-24,2001,9,24,2000,261,0.42,3,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.1,25.1,25.1,0.91,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.3,750
2001-09-25,2001,9,25,2000,259,0.42,3,40,6,4,3,65,118,0.45,141,0,0,0,0,0,0,40,6,4,3,65,191,141,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.7,737
2001-09-26,2001,9,26,2000,256,0.42,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.1,722
2001-09-27,2001,9,27,2000,251,0.42,3,40,6,4,3,65,118,0.47,133,0,0,0,0,0,0,40,6,4,3,65,183,133,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,696
2001-09-28,2001,9,28,2000,246,0.42,3,40,6,4,3,65,118,0.48,128,0,0,0,0,0,0,40,6,4,3,65,178,128,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,27.9,670
2001-09-29,2001,9,29,2000,240,0.42,3,40,6,4,3,65,118,0.49,122,0,0,0,0,0,0,40,6,4,3,65,172,122,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.4,633
2001-09-30,2001,9,30,2000,240,0.42,3,40,6,4,3,65,118,0.49,122,0,0,0,0,0,0,40,6,4,3,65,172,122,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.4,633
2001-10-01,2001,10,1,2001,236,0.53,3,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.5,732
2001-10-02,2001,10,2,2001,234,0.53,3,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.9,0.0,0.0,0.0,29.9,718
2001-10-03,2001,10,3,2001,231,0.53,3,37,5,3,2,50,97,0.42,134,0,0,0,0,0,0,37,5,3,2,50,179,134,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,706
2001-10-04,2001,10,4,2001,226,0.53,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,679
2001-10-05,2001,10,5,2001,224,0.53,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
2001-10-06,2001,10,6,2001,223,0.53,3,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,660
2001-10-07,2001,10,7,2001,223,0.53,3,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,660
2001-10-08,2001,10,8,2001,220,0.53,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.6,0.0,0.0,0.0,26.8,642
2001-10-09,2001,10,9,2001,220,0.53,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.0,647
2001-10-10,2001,10,10,2001,215,0.53,3,37,5,3,2,50,97,0.45,118,0,0,0,0,0,0,37,5,3,2,50,163,118,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,617
2001-10-11,2001,10,11,2001,213,0.61,3,37,5,3,2,50,97,0.45,116,0,0,0,0,0,0,37,5,3,2,50,161,116,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.2,605
2001-10-12,2001,10,12,2001,209,0.61,3,37,5,3,2,50,97,0.46,112,0,0,0,0,0,0,37,5,3,2,50,157,112,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.1,0.0,0.0,0.0,24.4,584
2001-10-13,2001,10,13,2001,203,0.61,3,37,5,3,2,50,97,0.48,106,0,0,0,0,0,0,37,5,3,2,50,151,106,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.5,0.0,0.0,0.0,22.8,546
2001-10-14,2001,10,14,2001,203,0.61,3,37,5,3,2,50,97,0.48,106,0,0,0,0,0,0,37,5,3,2,50,151,106,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.5,0.0,0.0,0.0,22.8,546
2001-10-15,2001,10,15,2001,200,0.61,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.1,531
2001-10-16,2001,10,16,2001,201,0.61,3,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.2,0.0,0.0,0.0,22.5,539
2001-10-17,2001,10,17,2001,201,0.61,3,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.1,0.0,0.0,0.0,22.3,535
2001-10-18,2001,10,18,2001,200,0.61,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.0,528
2001-10-19,2001,10,19,2001,196,0.61,3,37,5,3,2,50,97,0.49,99,0,0,0,0,0,0,37,5,3,2,50,144,99,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,21.8,0.0,0.0,0.0,21.0,504
2001-10-20,2001,10,20,2001,195,0.61,3,37,5,3,2,50,97,0.5,98,0,0,0,0,0,0,37,5,3,2,50,143,98,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,21.5,0.0,0.0,0.0,20.8,498
2001-10-21,2001,10,21,2001,195,0.7000000000000001,4,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,639
2001-10-22,2001,10,22,2001,209,0.7000000000000001,4,31,4,3,2,33,73,0.35,136,0,0,0,0,0,0,31,4,3,2,33,174,136,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.0,720
2001-10-23,2001,10,23,2001,210,0.7000000000000001,4,31,4,3,2,33,73,0.35,137,0,0,0,0,0,0,31,4,3,2,33,175,137,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,722
2001-10-24,2001,10,24,2001,206,0.7000000000000001,4,31,4,3,2,33,73,0.35,133,0,0,0,0,0,0,31,4,3,2,33,171,133,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,704
2001-10-25,2001,10,25,2001,203,0.7000000000000001,4,31,4,3,2,33,73,0.36,130,0,0,0,0,0,0,31,4,3,2,33,168,130,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,684
2001-10-26,2001,10,26,2001,201,0.7000000000000001,4,31,4,3,2,33,73,0.36,128,0,0,0,0,0,0,31,4,3,2,33,166,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,675
2001-10-27,2001,10,27,2001,201,0.7000000000000001,4,31,4,3,2,33,73,0.36,128,0,0,0,0,0,0,31,4,3,2,33,166,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,675
2001-10-28,2001,10,28,2001,200,0.7000000000000001,4,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.0,671
2001-10-29,2001,10,29,2001,200,0.7000000000000001,4,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,668
2001-10-30,2001,10,30,2001,201,0.7000000000000001,4,31,4,3,2,33,73,0.36,128,0,0,0,0,0,0,31,4,3,2,33,166,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.2,677
