Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2001-10-31,2001,10,31,2001,202,0.7000000000000001,4,31,4,3,2,33,73,0.36,129,0,0,0,0,0,0,31,4,3,2,33,167,129,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,679
2001-11-01,2001,11,1,2001,208,0.68,3,36,5,3,2,47,93,0.45,115,0,0,0,0,0,0,36,5,3,2,47,159,115,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.1,602
2001-11-02,2001,11,2,2001,208,0.68,3,36,5,3,2,47,93,0.45,115,0,0,0,0,0,0,36,5,3,2,47,159,115,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.1,602
2001-11-03,2001,11,3,2001,216,0.68,3,36,5,3,2,47,93,0.43,123,0,0,0,0,0,0,36,5,3,2,47,167,123,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,645
2001-11-04,2001,11,4,2001,232,0.68,3,36,5,3,2,47,93,0.4,139,0,0,0,0,0,0,36,5,3,2,47,183,139,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.4,0.0,0.0,0.0,30.4,729
2001-11-05,2001,11,5,2001,234,0.68,3,36,5,3,2,47,93,0.4,141,0,0,0,0,0,0,36,5,3,2,47,185,141,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.0,743
2001-11-06,2001,11,6,2001,236,0.68,3,36,5,3,2,47,93,0.39,143,0,0,0,0,0,0,36,5,3,2,47,187,143,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,750
2001-11-07,2001,11,7,2001,236,0.68,3,36,5,3,2,47,93,0.39,143,0,0,0,0,0,0,36,5,3,2,47,187,143,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.4,0.0,0.0,0.0,31.4,754
2001-11-08,2001,11,8,2001,236,0.68,3,36,5,3,2,47,93,0.39,143,0,0,0,0,0,0,36,5,3,2,47,187,143,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.4,0.0,0.0,0.0,31.5,754
2001-11-09,2001,11,9,2001,236,0.68,3,36,5,3,2,47,93,0.39,143,0,0,0,0,0,0,36,5,3,2,47,187,143,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.4,0.0,0.0,0.0,31.5,754
2001-11-10,2001,11,10,2001,243,0.68,3,36,5,3,2,47,93,0.38,150,0,0,0,0,0,0,36,5,3,2,47,194,150,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,32.9,790
2001-11-11,2001,11,11,2001,246,0.52,3,36,5,3,2,47,93,0.38,153,0,0,0,0,0,0,36,5,3,2,47,197,153,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.7,808
2001-11-12,2001,11,12,2001,246,0.52,3,36,5,3,2,47,93,0.38,153,0,0,0,0,0,0,36,5,3,2,47,197,153,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.7,808
2001-11-13,2001,11,13,2001,256,0.52,3,36,5,3,2,47,93,0.36,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,860
2001-11-14,2001,11,14,2001,261,0.52,3,36,5,3,2,47,93,0.36,168,0,0,0,0,0,0,36,5,3,2,47,212,168,0,0,0,990.0,964.7,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.0,887
2001-11-15,2001,11,15,2001,267,0.52,3,36,5,3,2,47,93,0.35,174,0,0,0,0,0,0,36,5,3,2,47,218,174,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,39.4,0.0,0.0,0.0,38.3,918
2001-11-16,2001,11,16,2001,283,0.52,3,36,5,3,2,47,93,0.33,190,0,0,0,0,0,0,36,5,3,2,47,234,190,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.2,1013
2001-11-17,2001,11,17,2001,301,0.52,3,36,5,3,2,47,93,0.31,208,0,0,0,0,0,0,36,5,3,2,47,252,208,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.6,25.0,25.0,25.0,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,46.3,1112
2001-11-18,2001,11,18,2001,301,0.52,3,36,5,3,2,47,93,0.31,208,0,0,0,0,0,0,36,5,3,2,47,252,208,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.6,25.0,25.0,25.0,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,46.3,1112
2001-11-19,2001,11,19,2001,312,0.52,3,36,5,3,2,47,93,0.3,219,0,0,0,0,0,0,36,5,3,2,47,263,219,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.2,1156
2001-11-20,2001,11,20,2001,313,0.52,3,36,5,3,2,47,93,0.3,220,0,0,0,0,0,0,36,5,3,2,47,264,110,110,0,0,990.0,965.0,0.13,0.01,989.9,2,24.8,24.8,24.9,24.9,0.89,0.89,0.0,0.0,24.0,24.0,0.0,0.0,46.4,1114
2001-11-21,2001,11,21,2001,317,0.33,2,40,6,4,3,53,106,0.33,211,0,0,0,0,0,0,40,6,4,3,53,261,211,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,47.8,0.0,0.0,0.0,46.9,1124
2001-11-22,2001,11,22,2001,320,0.33,2,40,6,4,3,53,106,0.33,214,0,0,0,0,0,0,40,6,4,3,53,264,214,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.9,24.9,24.9,0.94,0.0,0.0,0.0,48.3,0.0,0.0,0.0,47.4,1136
2001-11-23,2001,11,23,2001,320,0.33,2,40,6,4,3,53,106,0.33,214,0,0,0,0,0,0,40,6,4,3,53,264,214,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.9,24.9,24.9,0.94,0.0,0.0,0.0,48.3,0.0,0.0,0.0,47.4,1136
2001-11-24,2001,11,24,2001,326,0.33,2,40,6,4,3,53,106,0.32,220,0,0,0,0,0,0,40,6,4,3,53,270,110,110,0,0,990.0,965.0,0.13,0.01,989.9,2,24.7,24.7,24.8,24.8,0.89,0.89,0.0,0.0,23.9,23.9,0.0,0.0,46.3,1111
2001-11-25,2001,11,25,2001,335,0.33,2,40,6,4,3,53,106,0.32,229,0,0,0,0,0,0,40,6,4,3,53,279,114,114,0,0,990.0,965.1,0.13,0.02,989.8,2,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,25.0,25.0,0.0,0.0,48.4,1162
2001-11-26,2001,11,26,2001,341,0.33,2,40,6,4,3,53,106,0.31,235,0,0,0,0,0,0,40,6,4,3,53,285,117,117,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,25.5,25.5,0.0,0.0,49.6,1189
2001-11-27,2001,11,27,2001,348,0.33,2,40,6,4,3,53,106,0.3,242,0,0,0,0,0,0,40,6,4,3,53,292,121,121,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,26.4,26.4,0.0,0.0,51.2,1227
2001-11-28,2001,11,28,2001,354,0.33,2,40,6,4,3,53,106,0.3,248,0,0,0,0,0,0,40,6,4,3,53,298,124,124,0,0,990.0,965.2,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,27.0,27.0,0.0,0.0,52.5,1259
2001-11-29,2001,11,29,2001,366,0.33,2,40,6,4,3,53,106,0.29,260,0,0,0,0,0,0,40,6,4,3,53,310,130,130,0,0,990.0,965.2,0.15,0.02,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,28.4,28.4,0.0,0.0,55.0,1320
2001-11-30,2001,11,30,2001,373,0.33,2,40,6,4,3,53,106,0.28,267,0,0,0,0,0,0,40,6,4,3,53,317,133,133,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.6,24.6,0.91,0.91,0.0,0.0,29.2,29.2,0.0,0.0,56.6,1357
2001-12-01,2001,12,1,2001,378,0.28,2,42,7,5,3,61,118,0.31,260,0,0,0,0,0,0,42,7,5,3,61,314,130,130,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,28.3,28.3,0.0,0.0,54.9,1316
2001-12-02,2001,12,2,2001,381,0.28,2,42,7,5,3,61,118,0.31,263,0,0,0,0,0,0,42,7,5,3,61,317,131,131,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,28.7,28.7,0.0,0.0,55.6,1334
2001-12-03,2001,12,3,2001,398,0.28,2,42,7,5,3,61,118,0.3,280,0,0,0,0,0,0,42,7,5,3,61,334,140,140,0,0,990.0,965.4,0.15,0.03,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,30.5,30.5,0.0,0.0,59.2,1421
2001-12-04,2001,12,4,2001,410,0.28,2,42,7,5,3,61,118,0.29,292,0,0,0,0,0,0,42,7,5,3,61,346,146,146,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.91,0.91,0.0,0.0,31.7,31.7,0.0,0.0,61.6,1477
2001-12-05,2001,12,5,2001,417,0.28,2,42,7,5,3,61,118,0.28,299,0,0,0,0,0,0,42,7,5,3,61,353,149,149,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.2,1515
2001-12-06,2001,12,6,2001,427,0.28,2,42,7,5,3,61,118,0.28,309,0,0,0,0,0,0,42,7,5,3,61,363,154,154,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,33.6,33.6,0.0,0.0,65.1,1562
2001-12-07,2001,12,7,2001,432,0.28,2,42,7,5,3,61,118,0.27,314,0,0,0,0,0,0,42,7,5,3,61,368,157,157,0,0,990.0,965.5,0.17,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,34.1,34.1,0.0,0.0,66.1,1587
2001-12-08,2001,12,8,2001,417,0.28,2,42,7,5,3,61,118,0.28,299,0,0,0,0,0,0,42,7,5,3,61,353,149,149,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.2,1515
2001-12-09,2001,12,9,2001,414,0.28,2,42,7,5,3,61,118,0.28,296,0,0,0,0,0,0,42,7,5,3,61,350,148,148,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,32.2,32.2,0.0,0.0,62.6,1501
2001-12-10,2001,12,10,2001,403,0.28,2,42,7,5,3,61,118,0.29,285,0,0,0,0,0,0,42,7,5,3,61,339,142,142,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,31.0,31.0,0.0,0.0,60.1,1443
2001-12-11,2001,12,11,2001,408,0.31,2,42,7,5,3,61,118,0.29,290,0,0,0,0,0,0,42,7,5,3,61,344,145,145,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.91,0.91,0.0,0.0,31.5,31.5,0.0,0.0,61.2,1467
2001-12-12,2001,12,12,2001,409,0.31,2,42,7,5,3,61,118,0.29,291,0,0,0,0,0,0,42,7,5,3,61,345,145,145,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.91,0.91,0.0,0.0,31.6,31.6,0.0,0.0,61.4,1472
2001-12-13,2001,12,13,2001,410,0.31,2,42,7,5,3,61,118,0.29,292,0,0,0,0,0,0,42,7,5,3,61,346,146,146,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.91,0.91,0.0,0.0,31.7,31.7,0.0,0.0,61.6,1477
2001-12-14,2001,12,14,2001,410,0.31,2,42,7,5,3,61,118,0.29,292,0,0,0,0,0,0,42,7,5,3,61,346,146,146,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.91,0.91,0.0,0.0,31.7,31.7,0.0,0.0,61.6,1477
2001-12-15,2001,12,15,2001,410,0.31,2,42,7,5,3,61,118,0.29,292,0,0,0,0,0,0,42,7,5,3,61,346,146,146,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.91,0.91,0.0,0.0,31.7,31.7,0.0,0.0,61.6,1477
2001-12-16,2001,12,16,2001,410,0.31,2,42,7,5,3,61,118,0.29,292,0,0,0,0,0,0,42,7,5,3,61,346,146,146,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.91,0.91,0.0,0.0,31.7,31.7,0.0,0.0,61.6,1477
2001-12-17,2001,12,17,2001,410,0.31,2,42,7,5,3,61,118,0.29,292,0,0,0,0,0,0,42,7,5,3,61,346,146,146,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.91,0.91,0.0,0.0,31.7,31.7,0.0,0.0,61.6,1477
2001-12-18,2001,12,18,2001,415,0.31,2,42,7,5,3,61,118,0.28,297,0,0,0,0,0,0,42,7,5,3,61,351,148,148,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,62.6,1503
2001-12-19,2001,12,19,2001,418,0.31,2,42,7,5,3,61,118,0.28,300,0,0,0,0,0,0,42,7,5,3,61,354,150,150,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,32.7,32.7,0.0,0.0,63.4,1520
2001-12-20,2001,12,20,2001,417,0.31,2,42,7,5,3,61,118,0.28,299,0,0,0,0,0,0,42,7,5,3,61,353,149,149,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.2,1515
2001-12-21,2001,12,21,2001,420,0.5,3,38,5,4,3,54,104,0.25,316,0,0,0,0,0,0,38,5,4,3,54,363,158,158,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,34.5,34.5,0.0,0.0,66.9,1604
2001-12-22,2001,12,22,2001,427,0.5,3,38,5,4,3,54,104,0.24,323,0,0,0,0,0,0,38,5,4,3,54,370,161,161,0,0,990.0,965.5,0.17,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,68.2,1636
2001-12-23,2001,12,23,2001,427,0.5,3,38,5,4,3,54,104,0.24,323,0,0,0,0,0,0,38,5,4,3,54,370,161,161,0,0,990.0,965.5,0.17,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,68.2,1636
2001-12-24,2001,12,24,2001,427,0.5,3,38,5,4,3,54,104,0.24,323,0,0,0,0,0,0,38,5,4,3,54,370,161,161,0,0,990.0,965.5,0.17,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,68.2,1636
2001-12-25,2001,12,25,2001,432,0.5,3,38,5,4,3,54,104,0.24,328,0,0,0,0,0,0,38,5,4,3,54,375,164,164,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,35.7,35.7,0.0,0.0,69.2,1661
2001-12-26,2001,12,26,2001,436,0.5,3,38,5,4,3,54,104,0.24,332,0,0,0,0,0,0,38,5,4,3,54,379,166,166,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,36.1,36.1,0.0,0.0,70.1,1682
2001-12-27,2001,12,27,2001,440,0.5,3,38,5,4,3,54,104,0.24,336,0,0,0,0,0,0,38,5,4,3,54,383,168,168,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,36.6,36.6,0.0,0.0,71.0,1703
2001-12-28,2001,12,28,2001,440,0.5,3,38,5,4,3,54,104,0.24,336,0,0,0,0,0,0,38,5,4,3,54,383,168,168,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,36.6,36.6,0.0,0.0,71.0,1703
2001-12-29,2001,12,29,2001,455,0.5,3,38,5,4,3,54,104,0.23,351,0,0,0,0,0,0,38,5,4,3,54,398,175,175,0,0,990.0,965.6,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,38.2,38.2,0.0,0.0,74.0,1776
2001-12-30,2001,12,30,2001,458,0.5,3,38,5,4,3,54,104,0.23,354,0,0,0,0,0,0,38,5,4,3,54,401,177,177,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,38.5,38.5,0.0,0.0,74.6,1791
2001-12-31,2001,12,31,2001,462,0.5,3,38,5,4,3,54,104,0.22,358,0,0,0,0,0,0,38,5,4,3,54,405,179,179,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,38.9,38.9,0.0,0.0,75.5,1811
2002-01-01,2002,1,1,2001,475,0.62,3,41,6,4,3,66,120,0.25,355,0,0,0,0,0,0,41,6,4,3,66,406,177,177,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,38.4,38.4,0.0,0.0,74.6,1789
2002-01-02,2002,1,2,2001,486,0.62,3,41,6,4,3,66,120,0.25,366,0,0,0,0,0,0,41,6,4,3,66,417,183,183,0,0,990.0,965.8,0.18,0.04,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,76.9,1845
2002-01-03,2002,1,3,2001,506,0.62,3,41,6,4,3,66,120,0.24,386,0,0,0,0,0,0,41,6,4,3,66,437,193,193,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,23.9,23.9,0.93,0.93,0.0,0.0,41.8,41.8,0.0,0.0,81.4,1954
2002-01-04,2002,1,4,2001,506,0.62,3,41,6,4,3,66,120,0.24,386,0,0,0,0,0,0,41,6,4,3,66,437,193,193,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,23.9,23.9,0.93,0.93,0.0,0.0,41.8,41.8,0.0,0.0,81.4,1954
2002-01-05,2002,1,5,2001,506,0.62,3,41,6,4,3,66,120,0.24,386,0,0,0,0,0,0,41,6,4,3,66,437,193,193,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,23.9,23.9,0.93,0.93,0.0,0.0,41.8,41.8,0.0,0.0,81.4,1954
2002-01-06,2002,1,6,2001,512,0.62,3,41,6,4,3,66,120,0.23,392,0,0,0,0,0,0,41,6,4,3,66,443,196,196,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,23.9,23.9,0.93,0.93,0.0,0.0,42.4,42.4,0.0,0.0,82.7,1985
2002-01-07,2002,1,7,2001,512,0.62,3,41,6,4,3,66,120,0.23,392,0,0,0,0,0,0,41,6,4,3,66,443,196,196,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,23.9,23.9,0.93,0.93,0.0,0.0,42.4,42.4,0.0,0.0,82.7,1985
2002-01-08,2002,1,8,2001,515,0.62,3,41,6,4,3,66,120,0.23,395,0,0,0,0,0,0,41,6,4,3,66,446,197,197,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,23.8,23.8,0.93,0.93,0.0,0.0,42.6,42.6,0.0,0.0,83.2,1997
2002-01-09,2002,1,9,2001,517,0.62,3,41,6,4,3,66,120,0.23,397,0,0,0,0,0,0,41,6,4,3,66,448,198,198,0,0,990.0,965.9,0.19,0.05,989.8,2,23.5,23.5,23.8,23.8,0.93,0.93,0.0,0.0,42.8,42.8,0.0,0.0,83.7,2009
2002-01-10,2002,1,10,2001,517,0.62,3,41,6,4,3,66,120,0.23,397,0,0,0,0,0,0,41,6,4,3,66,448,198,198,0,0,990.0,965.9,0.19,0.05,989.8,2,23.5,23.5,23.8,23.8,0.93,0.93,0.0,0.0,42.8,42.8,0.0,0.0,83.7,2009
2002-01-11,2002,1,11,2001,517,0.66,3,41,6,4,3,66,120,0.23,397,0,0,0,0,0,0,41,6,4,3,66,448,198,198,0,0,990.0,965.9,0.19,0.05,989.8,2,23.5,23.5,23.8,23.8,0.93,0.93,0.0,0.0,42.8,42.8,0.0,0.0,83.7,2009
2002-01-12,2002,1,12,2001,531,0.66,3,41,6,4,3,66,120,0.23,411,0,0,0,0,0,0,41,6,4,3,66,462,205,205,0,0,990.0,966.0,0.2,0.05,989.7,2,23.5,23.5,23.8,23.8,0.94,0.94,0.0,0.0,44.2,44.2,0.0,0.0,86.7,2080
2002-01-13,2002,1,13,2001,542,0.66,3,41,6,4,3,66,120,0.22,422,0,0,0,0,0,0,41,6,4,3,66,473,211,211,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,23.7,23.7,0.94,0.94,0.0,0.0,45.4,45.4,0.0,0.0,88.9,2134
2002-01-14,2002,1,14,2001,553,0.66,3,41,6,4,3,66,120,0.22,433,0,0,0,0,0,0,41,6,4,3,66,484,216,216,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,23.6,23.6,0.94,0.94,0.0,0.0,46.5,46.5,0.0,0.0,91.2,2187
2002-01-15,2002,1,15,2001,556,0.66,3,41,6,4,3,66,120,0.22,436,0,0,0,0,0,0,41,6,4,3,66,487,218,218,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,23.6,23.6,0.94,0.94,0.0,0.0,46.8,46.8,0.0,0.0,91.8,2202
2002-01-16,2002,1,16,2001,561,0.66,3,41,6,4,3,66,120,0.21,441,0,0,0,0,0,0,41,6,4,3,66,492,147,147,147,0,990.0,966.1,0.21,0.06,989.7,3,23.5,23.5,23.5,23.6,0.91,0.91,0.91,0.0,30.9,30.9,30.9,0.0,90.0,2160
2002-01-17,2002,1,17,2001,565,0.66,3,41,6,4,3,66,120,0.21,445,0,0,0,0,0,0,41,6,4,3,66,496,148,148,148,0,990.0,966.1,0.21,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,31.2,31.2,31.2,0.0,90.9,2181
2002-01-18,2002,1,18,2001,565,0.66,3,41,6,4,3,66,120,0.21,445,0,0,0,0,0,0,41,6,4,3,66,496,148,148,148,0,990.0,966.1,0.21,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,31.2,31.2,31.2,0.0,90.9,2181
2002-01-19,2002,1,19,2001,565,0.66,3,41,6,4,3,66,120,0.21,445,0,0,0,0,0,0,41,6,4,3,66,496,148,148,148,0,990.0,966.1,0.21,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,31.2,31.2,31.2,0.0,90.9,2181
2002-01-20,2002,1,20,2001,572,0.66,3,41,6,4,3,66,120,0.21,452,0,0,0,0,0,0,41,6,4,3,66,503,150,150,150,0,990.0,966.2,0.21,0.06,989.7,3,23.4,23.4,23.4,23.5,0.92,0.92,0.92,0.0,31.7,31.7,31.7,0.0,92.3,2215
2002-01-21,2002,1,21,2001,572,0.71,4,34,5,4,3,45,91,0.16,481,0,0,0,0,0,0,34,5,4,3,45,524,160,160,160,0,990.0,966.2,0.22,0.07,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,33.8,33.8,33.8,0.0,98.5,2363
2002-01-22,2002,1,22,2001,572,0.71,4,34,5,4,3,45,91,0.16,481,0,0,0,0,0,0,34,5,4,3,45,524,160,160,160,0,990.0,966.2,0.22,0.07,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,33.8,33.8,33.8,0.0,98.5,2363
2002-01-23,2002,1,23,2001,572,0.71,4,34,5,4,3,45,91,0.16,481,0,0,0,0,0,0,34,5,4,3,45,524,160,160,160,0,990.0,966.2,0.22,0.07,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,33.8,33.8,33.8,0.0,98.5,2363
2002-01-24,2002,1,24,2001,572,0.71,4,34,5,4,3,45,91,0.16,481,0,0,0,0,0,0,34,5,4,3,45,524,160,160,160,0,990.0,966.2,0.22,0.07,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,33.8,33.8,33.8,0.0,98.5,2363
2002-01-25,2002,1,25,2001,572,0.71,4,34,5,4,3,45,91,0.16,481,0,0,0,0,0,0,34,5,4,3,45,524,160,160,160,0,990.0,966.2,0.22,0.07,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,33.8,33.8,33.8,0.0,98.5,2363
2002-01-26,2002,1,26,2001,580,0.71,4,34,5,4,3,45,91,0.16,489,0,0,0,0,0,0,34,5,4,3,45,532,163,163,163,0,990.0,966.2,0.23,0.07,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,34.3,34.3,34.3,0.0,99.9,2397
2002-01-27,2002,1,27,2001,580,0.71,4,34,5,4,3,45,91,0.16,489,0,0,0,0,0,0,34,5,4,3,45,532,163,163,163,0,990.0,966.2,0.23,0.07,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,34.3,34.3,34.3,0.0,99.9,2397
2002-01-28,2002,1,28,2001,586,0.71,4,34,5,4,3,45,91,0.16,495,0,0,0,0,0,0,34,5,4,3,45,538,165,165,165,0,990.0,966.2,0.23,0.07,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,34.7,34.7,34.7,0.0,101.1,2426
2002-01-29,2002,1,29,2001,593,0.71,4,34,5,4,3,45,91,0.15,502,0,0,0,0,0,0,34,5,4,3,45,545,167,167,167,0,990.0,966.3,0.24,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,35.2,35.2,35.2,0.0,102.4,2457
2002-01-30,2002,1,30,2001,596,0.71,4,34,5,4,3,45,91,0.15,505,0,0,0,0,0,0,34,5,4,3,45,548,168,168,168,0,990.0,966.3,0.24,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,35.4,35.4,35.4,0.0,103.0,2472
2002-01-31,2002,1,31,2001,600,0.71,4,34,5,4,3,45,91,0.15,509,0,0,0,0,0,0,34,5,4,3,45,552,169,169,169,0,990.0,966.3,0.24,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,35.6,35.6,35.6,0.0,103.7,2488
2002-02-01,2002,2,1,2001,614,0.86,4,36,6,5,4,54,105,0.17,509,0,0,0,0,0,0,36,6,5,4,54,556,169,169,169,0,990.0,966.4,0.24,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,35.6,35.6,35.6,0.0,103.5,2482
2002-02-02,2002,2,2,2001,614,0.86,4,36,6,5,4,54,105,0.17,509,0,0,0,0,0,0,36,6,5,4,54,556,169,169,169,0,990.0,966.4,0.24,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,35.6,35.6,35.6,0.0,103.5,2482
2002-02-03,2002,2,3,2001,619,0.86,4,36,6,5,4,54,105,0.17,514,0,0,0,0,0,0,36,6,5,4,54,561,171,171,171,0,990.0,966.4,0.25,0.08,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,35.9,35.9,35.9,0.0,104.4,2505
2002-02-04,2002,2,4,2001,638,0.86,4,36,6,5,4,54,105,0.16,533,0,0,0,0,0,0,36,6,5,4,54,580,177,177,177,0,990.0,966.5,0.26,0.08,989.7,3,23.0,23.0,23.0,23.2,0.93,0.93,0.93,0.0,37.1,37.1,37.1,0.0,108.1,2594
2002-02-05,2002,2,5,2001,641,0.86,4,36,6,5,4,54,105,0.16,536,0,0,0,0,0,0,36,6,5,4,54,583,178,178,178,0,990.0,966.5,0.26,0.08,989.7,3,23.0,23.0,23.0,23.2,0.93,0.93,0.93,0.0,37.3,37.3,37.3,0.0,108.6,2605
2002-02-06,2002,2,6,2001,642,0.86,4,36,6,5,4,54,105,0.16,537,0,0,0,0,0,0,36,6,5,4,54,584,179,179,179,0,990.0,966.5,0.26,0.09,989.7,3,23.0,23.0,23.0,23.2,0.93,0.93,0.93,0.0,37.4,37.4,37.4,0.0,108.8,2611
2002-02-07,2002,2,7,2001,648,0.86,4,36,6,5,4,54,105,0.16,543,0,0,0,0,0,0,36,6,5,4,54,590,181,181,181,0,990.0,966.5,0.26,0.09,989.7,3,22.9,22.9,22.9,23.2,0.93,0.93,0.93,0.0,37.8,37.8,37.8,0.0,110.0,2639
2002-02-08,2002,2,8,2001,648,0.86,4,36,6,5,4,54,105,0.16,543,0,0,0,0,0,0,36,6,5,4,54,590,181,181,181,0,990.0,966.5,0.26,0.09,989.7,3,22.9,22.9,22.9,23.2,0.93,0.93,0.93,0.0,37.8,37.8,37.8,0.0,110.0,2639
2002-02-09,2002,2,9,2001,648,0.86,4,36,6,5,4,54,105,0.16,543,0,0,0,0,0,0,36,6,5,4,54,590,181,181,181,0,990.0,966.5,0.26,0.09,989.7,3,22.9,22.9,22.9,23.2,0.93,0.93,0.93,0.0,37.8,37.8,37.8,0.0,110.0,2639
2002-02-10,2002,2,10,2001,657,0.86,4,36,6,5,4,54,105,0.16,552,0,0,0,0,0,0,36,6,5,4,54,599,184,184,184,0,990.0,966.5,0.27,0.09,989.6,3,22.9,22.9,22.9,23.1,0.93,0.93,0.93,0.0,38.4,38.4,38.4,0.0,111.6,2678
2002-02-11,2002,2,11,2001,669,0.87,4,36,6,5,4,54,105,0.16,564,0,0,0,0,0,0,36,6,5,4,54,611,188,188,188,0,990.0,966.6,0.27,0.1,989.6,3,22.8,22.8,22.8,23.1,0.93,0.93,0.93,0.0,39.1,39.1,39.1,0.0,113.8,2730
2002-02-12,2002,2,12,2001,669,0.87,4,36,6,5,4,54,105,0.16,564,0,0,0,0,0,0,36,6,5,4,54,611,188,188,188,0,990.0,966.6,0.27,0.1,989.6,3,22.8,22.8,22.8,23.1,0.93,0.93,0.93,0.0,39.1,39.1,39.1,0.0,113.8,2730
2002-02-13,2002,2,13,2001,669,0.87,4,36,6,5,4,54,105,0.16,564,0,0,0,0,0,0,36,6,5,4,54,611,188,188,188,0,990.0,966.6,0.27,0.1,989.6,3,22.8,22.8,22.8,23.1,0.93,0.93,0.93,0.0,39.1,39.1,39.1,0.0,113.8,2730
2002-02-14,2002,2,14,2001,669,0.87,4,36,6,5,4,54,105,0.16,564,0,0,0,0,0,0,36,6,5,4,54,611,188,188,188,0,990.0,966.6,0.27,0.1,989.6,3,22.8,22.8,22.8,23.1,0.93,0.93,0.93,0.0,39.1,39.1,39.1,0.0,113.8,2730
2002-02-15,2002,2,15,2001,702,0.87,4,36,6,5,4,54,105,0.15,597,0,0,0,0,0,0,36,6,5,4,54,644,199,199,199,0,990.0,966.7,0.29,0.11,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,41.2,41.2,41.2,0.0,120.4,2889
2002-02-16,2002,2,16,2001,721,0.87,4,36,6,5,4,54,105,0.15,616,0,0,0,0,0,0,36,6,5,4,54,663,205,205,205,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,42.4,42.4,42.4,0.0,124.1,2978
2002-02-17,2002,2,17,2001,730,0.87,4,36,6,5,4,54,105,0.14,625,0,0,0,0,0,0,36,6,5,4,54,672,208,208,208,0,990.0,966.8,0.31,0.12,989.6,3,22.4,22.4,22.4,22.8,0.94,0.94,0.94,0.0,42.9,42.9,42.9,0.0,125.9,3022
2002-02-18,2002,2,18,2001,756,0.87,4,36,6,5,4,54,105,0.14,651,0,0,0,0,0,0,36,6,5,4,54,698,217,217,217,0,990.0,966.9,0.32,0.13,989.6,3,22.3,22.3,22.3,22.6,0.94,0.94,0.94,0.0,44.5,44.5,44.5,0.0,130.8,3138
2002-02-19,2002,2,19,2001,761,0.87,4,36,6,5,4,54,105,0.14,656,0,0,0,0,0,0,36,6,5,4,54,703,218,218,218,0,990.0,966.9,0.33,0.13,989.5,3,22.3,22.3,22.3,22.6,0.94,0.94,0.94,0.0,44.8,44.8,44.8,0.0,131.7,3160
2002-02-20,2002,2,20,2001,762,0.87,4,36,6,5,4,54,105,0.14,657,0,0,0,0,0,0,36,6,5,4,54,704,219,219,219,0,990.0,967.0,0.33,0.13,989.5,3,22.3,22.3,22.3,22.6,0.94,0.94,0.94,0.0,44.9,44.9,44.9,0.0,131.9,3166
2002-02-21,2002,2,21,2001,760,0.8200000000000001,4,36,6,5,4,54,105,0.14,655,0,0,0,0,0,0,36,6,5,4,54,702,218,218,218,0,990.0,966.9,0.33,0.13,989.5,3,22.3,22.3,22.3,22.6,0.94,0.94,0.94,0.0,44.7,44.7,44.7,0.0,131.4,3154
2002-02-22,2002,2,22,2001,774,0.8200000000000001,4,36,6,5,4,54,105,0.14,669,0,0,0,0,0,0,36,6,5,4,54,716,167,167,167,167,990.0,967.0,0.33,0.13,989.5,4,22.3,22.3,22.3,22.3,0.92,0.92,0.92,0.92,33.8,33.8,33.8,33.8,131.0,3143
2002-02-23,2002,2,23,2001,774,0.8200000000000001,4,36,6,5,4,54,105,0.14,669,0,0,0,0,0,0,36,6,5,4,54,716,167,167,167,167,990.0,967.0,0.33,0.13,989.5,4,22.3,22.3,22.3,22.3,0.92,0.92,0.92,0.92,33.8,33.8,33.8,33.8,131.0,3143
2002-02-24,2002,2,24,2001,794,0.8200000000000001,4,36,6,5,4,54,105,0.13,689,0,0,0,0,0,0,36,6,5,4,54,736,172,172,172,172,990.0,967.1,0.35,0.14,989.5,4,22.2,22.2,22.2,22.2,0.92,0.92,0.92,0.92,34.7,34.7,34.7,34.7,134.5,3229
2002-02-25,2002,2,25,2001,794,0.8200000000000001,4,36,6,5,4,54,105,0.13,689,0,0,0,0,0,0,36,6,5,4,54,736,172,172,172,172,990.0,967.1,0.35,0.14,989.5,4,22.2,22.2,22.2,22.2,0.92,0.92,0.92,0.92,34.7,34.7,34.7,34.7,134.5,3229
2002-02-26,2002,2,26,2001,808,0.8200000000000001,4,36,6,5,4,54,105,0.13,703,0,0,0,0,0,0,36,6,5,4,54,750,175,175,175,175,990.0,967.1,0.35,0.14,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,35.3,35.3,35.3,35.3,137.0,3288
2002-02-27,2002,2,27,2001,824,0.8200000000000001,4,36,6,5,4,54,105,0.13,719,0,0,0,0,0,0,36,6,5,4,54,766,179,179,179,179,990.0,967.2,0.36,0.15,989.5,4,22.1,22.1,22.1,22.1,0.93,0.93,0.93,0.93,36.0,36.0,36.0,36.0,139.7,3352
2002-02-28,2002,2,28,2001,847,0.8200000000000001,4,36,6,5,4,54,105,0.12,742,0,0,0,0,0,0,36,6,5,4,54,789,185,185,185,185,990.0,967.3,0.38,0.16,989.5,4,21.9,21.9,21.9,21.9,0.93,0.93,0.93,0.93,37.0,37.0,37.0,37.0,143.6,3447
2002-03-01,2002,3,1,2001,847,0.81,4,41,8,7,6,67,129,0.15,718,0,0,0,0,0,0,41,8,7,6,67,774,179,179,179,179,990.0,967.3,0.37,0.15,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.8,35.8,35.8,35.8,138.9,3333
2002-03-02,2002,3,2,2001,853,0.81,4,41,8,7,6,67,129,0.15,724,0,0,0,0,0,0,41,8,7,6,67,780,181,181,181,181,990.0,967.3,0.37,0.15,989.5,4,21.9,21.9,21.9,21.9,0.93,0.93,0.93,0.93,36.1,36.1,36.1,36.1,139.9,3358
2002-03-03,2002,3,3,2001,879,0.81,4,41,8,7,6,67,129,0.15,750,0,0,0,0,0,0,41,8,7,6,67,806,187,187,187,187,990.0,967.4,0.39,0.17,989.4,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,37.2,37.2,37.2,37.2,144.3,3462
2002-03-04,2002,3,4,2001,892,0.81,4,41,8,7,6,67,129,0.14,763,0,0,0,0,0,0,41,8,7,6,67,819,190,190,190,190,990.0,967.5,0.4,0.17,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,37.7,37.7,37.7,37.7,146.3,3511
2002-03-05,2002,3,5,2001,910,0.81,4,41,8,7,6,67,129,0.14,781,0,0,0,0,0,0,41,8,7,6,67,837,195,195,195,195,990.0,967.5,0.42,0.18,989.4,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,38.5,38.5,38.5,38.5,149.2,3581
2002-03-06,2002,3,6,2001,930,0.81,4,41,8,7,6,67,129,0.14,801,0,0,0,0,0,0,41,8,7,6,67,857,200,200,200,200,990.0,967.6,0.44,0.19,989.4,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,39.3,39.3,39.3,39.3,152.5,3659
2002-03-07,2002,3,7,2001,952,0.81,4,41,8,7,6,67,129,0.14,823,0,0,0,0,0,0,41,8,7,6,67,879,205,205,205,205,990.0,967.7,0.46,0.21,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,40.2,40.2,40.2,40.2,156.2,3748
2002-03-08,2002,3,8,2001,964,0.81,4,41,8,7,6,67,129,0.13,835,0,0,0,0,0,0,41,8,7,6,67,891,208,208,208,208,990.0,967.8,0.47,0.22,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.2,3796
2002-03-09,2002,3,9,2001,998,0.81,4,41,8,7,6,67,129,0.13,869,0,0,0,0,0,0,41,8,7,6,67,925,217,217,217,217,990.0,967.9,0.5,0.25,989.3,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,163.7,3928
2002-03-10,2002,3,10,2001,1036,0.81,4,41,8,7,6,67,129,0.12,907,0,0,0,0,0,0,41,8,7,6,67,963,226,226,226,226,990.0,968.0,0.54,0.28,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.4,43.4,43.4,43.4,169.8,4076
2002-03-11,2002,3,11,2001,1062,0.81,4,41,8,7,6,67,129,0.12,933,0,0,0,0,0,0,41,8,7,6,67,989,233,233,233,233,990.0,968.1,0.56,0.3,989.1,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,173.9,4173
2002-03-12,2002,3,12,2001,1086,0.81,4,41,8,7,6,67,129,0.12,957,0,0,0,0,0,0,41,8,7,6,67,1013,239,239,239,239,990.0,968.2,0.58,0.32,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.2,45.2,45.2,45.2,177.3,4255
2002-03-13,2002,3,13,2001,1104,0.81,4,41,8,7,6,67,129,0.12,975,0,0,0,0,0,0,41,8,7,6,67,1031,243,243,243,243,990.0,968.2,0.6,0.33,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,45.9,45.9,45.9,45.9,179.9,4317
2002-03-14,2002,3,14,2001,1131,0.81,4,41,8,7,6,67,129,0.11,1002,0,0,0,0,0,0,41,8,7,6,67,1058,250,250,250,250,990.0,968.3,0.64,0.35,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.4,4400
2002-03-15,2002,3,15,2001,1184,0.81,4,41,8,7,6,67,129,0.11,1055,0,0,0,0,0,0,41,8,7,6,67,1111,263,263,263,263,990.0,968.5,0.72,0.42,988.9,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.6,4551
2002-03-16,2002,3,16,2001,1184,0.81,4,41,8,7,6,67,129,0.11,1055,0,0,0,0,0,0,41,8,7,6,67,1111,263,263,263,263,990.0,968.5,0.72,0.42,988.9,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.6,4551
2002-03-17,2002,3,17,2001,1191,0.81,4,41,8,7,6,67,129,0.11,1062,0,0,0,0,0,0,41,8,7,6,67,1118,265,265,265,265,990.0,968.5,0.73,0.43,988.8,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.4,4569
2002-03-18,2002,3,18,2001,1448,0.81,4,41,8,7,6,67,129,0.09,1100,219,59,10,11,10,128,100,18,18,16,195,1236,275,275,275,275,990.0,969.3,0.91,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.7,4455
2002-03-19,2002,3,19,2001,1448,0.81,4,41,8,7,6,67,129,0.09,1100,219,59,10,11,10,128,100,18,18,16,195,1236,275,275,275,275,990.0,969.3,0.91,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.7,4455
2002-03-20,2002,3,20,2001,1448,0.81,4,41,8,7,6,67,129,0.09,1100,219,59,10,11,10,128,100,18,18,16,195,1236,275,275,275,275,990.0,969.3,0.91,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.7,4455
2002-03-21,2002,3,21,2001,1448,0.7000000000000001,4,41,8,7,6,67,129,0.09,1100,219,59,10,11,10,128,100,18,18,16,195,1236,275,275,275,275,990.0,969.3,0.91,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.7,4455
2002-03-22,2002,3,22,2001,1448,0.7000000000000001,4,41,8,7,6,67,129,0.09,1100,219,59,10,11,10,128,100,18,18,16,195,1236,275,275,275,275,990.0,969.3,0.91,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.7,4455
2002-03-23,2002,3,23,2001,1518,0.7000000000000001,4,41,8,7,6,67,129,0.08,1100,289,59,10,15,13,191,100,18,22,19,258,1240,275,275,275,275,990.0,969.5,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.2,4396
2002-03-24,2002,3,24,2001,1518,0.7000000000000001,4,41,8,7,6,67,129,0.08,1100,289,59,10,15,13,191,100,18,22,19,258,1240,275,275,275,275,990.0,969.5,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.2,4396
2002-03-25,2002,3,25,2001,1518,0.7000000000000001,4,41,8,7,6,67,129,0.08,1100,289,59,10,15,13,191,100,18,22,19,258,1240,275,275,275,275,990.0,969.5,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.2,4396
2002-03-26,2002,3,26,2001,1530,0.7000000000000001,4,41,8,7,6,67,129,0.08,1100,301,59,10,16,14,202,100,18,23,20,269,1241,275,275,275,275,990.0,969.6,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.7,4385
2002-03-27,2002,3,27,2001,1556,0.7000000000000001,4,41,8,7,6,67,129,0.08,1100,327,59,10,17,15,225,100,18,24,21,292,1242,275,275,275,275,990.0,969.7,0.93,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.8,4363
2002-03-28,2002,3,28,2001,1570,0.7000000000000001,4,41,8,7,6,67,129,0.08,1100,341,58,10,18,15,239,100,18,25,21,306,1243,275,275,275,275,990.0,969.7,0.93,0.48,988.6,4,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.3,4352
2002-03-29,2002,3,29,2001,1590,0.7000000000000001,4,41,8,7,6,67,129,0.08,1100,361,59,10,18,16,258,100,18,25,22,325,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.7,4335
2002-03-30,2002,3,30,2001,1612,0.7000000000000001,4,41,8,7,6,67,129,0.08,1100,383,58,10,18,17,278,100,18,25,23,345,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,179.9,4318
2002-03-31,2002,3,31,2001,1621,0.7000000000000001,4,41,8,7,6,67,129,0.08,1100,392,59,10,18,18,286,100,18,25,24,353,1243,275,275,275,275,990.0,969.9,0.93,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.8,45.8,45.8,45.8,179.6,4311
2002-04-01,2002,4,1,2001,1638,0.75,4,45,11,10,10,72,148,0.09,1100,390,54,6,14,26,286,100,18,25,36,358,1243,275,275,275,275,990.0,969.9,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,179.1,4297
2002-04-02,2002,4,2,2001,1651,0.75,4,45,11,10,10,72,148,0.09,1100,403,55,6,15,27,299,100,18,25,37,371,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.6,4286
2002-04-03,2002,4,3,2001,1666,0.75,4,45,11,10,10,72,148,0.09,1100,418,54,6,15,28,313,100,18,25,38,385,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.4,45.4,45.4,45.4,178.1,4274
2002-04-04,2002,4,4,2001,1686,0.75,4,45,11,10,10,72,148,0.09,1100,438,55,7,15,29,331,100,18,25,39,403,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.4,4258
2002-04-05,2002,4,5,2001,1686,0.75,4,45,11,10,10,72,148,0.09,1100,438,55,7,15,29,331,100,18,25,39,403,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.4,4258
2002-04-06,2002,4,6,2001,1726,0.75,4,45,11,10,10,72,148,0.09,1100,478,55,7,15,32,369,100,18,25,42,441,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,176.0,4224
2002-04-07,2002,4,7,2001,1734,0.75,4,45,11,10,10,72,148,0.09,1100,486,55,7,15,32,376,100,18,25,42,448,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.8,44.8,44.8,44.8,175.7,4217
2002-04-08,2002,4,8,2001,1747,0.75,4,45,11,10,10,72,148,0.08,1100,499,55,7,15,33,388,100,18,25,43,460,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.3,4206
2002-04-09,2002,4,9,2001,1752,0.75,4,45,11,10,10,72,148,0.08,1100,504,55,7,15,34,393,100,18,25,44,465,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.1,4202
2002-04-10,2002,4,10,2001,1755,0.75,4,45,11,10,10,72,148,0.08,1100,507,55,7,15,34,395,100,18,25,44,467,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,175.0,4200
2002-04-11,2002,4,11,2001,1756,0.78,4,45,11,10,10,72,148,0.08,1100,508,55,7,15,34,397,100,18,25,44,469,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,175.0,4199
2002-04-12,2002,4,12,2001,1756,0.78,4,45,11,10,10,72,148,0.08,1100,508,55,7,15,34,397,100,18,25,44,469,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,175.0,4199
2002-04-13,2002,4,13,2001,1756,0.78,4,45,11,10,10,72,148,0.08,1100,508,55,7,15,34,397,100,18,25,44,469,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,175.0,4199
2002-04-14,2002,4,14,2001,1756,0.78,4,45,11,10,10,72,148,0.08,1100,508,55,7,15,34,397,100,18,25,44,469,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,175.0,4199
2002-04-15,2002,4,15,2001,1771,0.78,4,45,11,10,10,72,148,0.08,1100,523,55,7,15,35,411,100,18,25,45,483,1243,275,275,275,275,990.0,970.4,0.93,0.48,988.6,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,174.4,4186
2002-04-16,2002,4,16,2001,1771,0.78,4,45,11,10,10,72,148,0.08,1100,523,55,7,15,35,411,100,18,25,45,483,1243,275,275,275,275,990.0,970.4,0.93,0.48,988.6,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,174.4,4186
2002-04-17,2002,4,17,2001,1771,0.78,4,45,11,10,10,72,148,0.08,1100,523,55,7,15,35,411,100,18,25,45,483,1243,275,275,275,275,990.0,970.4,0.93,0.48,988.6,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,174.4,4186
2002-04-18,2002,4,18,2001,1771,0.78,4,45,11,10,10,72,148,0.08,1100,523,55,7,15,35,411,100,18,25,45,483,1243,275,275,275,275,990.0,970.4,0.93,0.48,988.6,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,174.4,4186
2002-04-19,2002,4,19,2001,1771,0.78,4,45,11,10,10,72,148,0.08,1100,523,55,7,15,35,411,100,18,25,45,483,1243,275,275,275,275,990.0,970.4,0.93,0.48,988.6,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,174.4,4186
2002-04-20,2002,4,20,2001,1788,0.78,4,45,11,10,10,72,148,0.08,1100,540,55,7,15,36,426,100,18,25,46,498,1243,275,275,275,275,990.0,970.4,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,173.8,4172
2002-04-21,2002,4,21,2001,1807,0.79,4,45,11,10,10,72,148,0.08,1100,559,55,7,15,37,445,100,18,25,47,517,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.2,4155
2002-04-22,2002,4,22,2001,1820,0.79,4,45,11,10,10,72,148,0.08,1100,572,55,7,15,38,457,100,18,25,48,529,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,172.7,4144
2002-04-23,2002,4,23,2001,1837,0.79,4,45,11,10,10,72,148,0.08,1100,589,55,7,15,39,472,100,18,25,49,544,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,172.0,4128
2002-04-24,2002,4,24,2001,1866,0.79,4,45,11,10,10,72,148,0.08,1100,618,55,7,15,41,499,100,18,25,51,571,1243,275,275,275,275,990.0,970.7,0.93,0.48,988.6,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,170.9,4102
2002-04-25,2002,4,25,2001,1890,0.79,4,45,11,10,10,72,148,0.08,1100,642,55,7,15,43,521,100,18,25,53,593,1243,275,275,275,275,990.0,970.7,0.93,0.48,988.6,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,170.0,4080
2002-04-26,2002,4,26,2001,1919,0.79,4,45,11,10,10,72,148,0.08,1100,671,55,7,15,45,548,100,18,25,55,620,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,168.9,4054
2002-04-27,2002,4,27,2001,1919,0.79,4,45,11,10,10,72,148,0.08,1100,671,55,7,15,45,548,100,18,25,55,620,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,168.9,4054
2002-04-28,2002,4,28,2001,1931,0.79,4,45,11,10,10,72,148,0.08,1100,683,55,7,15,46,560,100,18,25,56,632,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,168.5,4043
2002-04-29,2002,4,29,2001,1931,0.79,4,45,11,10,10,72,148,0.08,1100,683,55,7,15,46,560,100,18,25,56,632,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,168.5,4043
2002-04-30,2002,4,30,2001,1926,0.79,4,45,11,10,10,72,148,0.08,1100,678,55,7,15,45,555,100,18,25,55,627,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,168.7,4047
2002-05-01,2002,5,1,2001,1935,0.75,4,47,10,10,10,115,192,0.1,1100,643,53,8,15,33,534,100,18,25,43,649,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.0,43.0,43.0,43.0,168.3,4039
2002-05-02,2002,5,2,2001,1961,0.75,4,47,10,10,10,115,192,0.1,1100,669,53,8,15,34,558,100,18,25,44,673,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.4,4016
2002-05-03,2002,5,3,2001,1971,0.75,4,47,10,10,10,115,192,0.1,1100,679,53,8,15,35,568,100,18,25,45,683,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,167.0,4006
2002-05-04,2002,5,4,2001,2011,0.75,4,47,10,10,10,115,192,0.1,1100,719,53,8,15,37,605,100,18,25,47,720,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.6,3973
2002-05-05,2002,5,5,2001,2011,0.75,4,47,10,10,10,115,192,0.1,1100,719,53,8,15,37,605,100,18,25,47,720,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.6,3973
2002-05-06,2002,5,6,2001,2011,0.75,4,47,10,10,10,115,192,0.1,1100,719,53,8,15,37,605,100,18,25,47,720,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.6,3973
2002-05-07,2002,5,7,2001,2011,0.75,4,47,10,10,10,115,192,0.1,1100,719,53,8,15,37,605,100,18,25,47,720,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.6,3973
2002-05-08,2002,5,8,2001,2011,0.75,4,47,10,10,10,115,192,0.1,1100,719,53,8,15,37,605,100,18,25,47,720,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.6,3973
2002-05-09,2002,5,9,2001,2011,0.75,4,47,10,10,10,115,192,0.1,1100,719,53,8,15,37,605,100,18,25,47,720,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.6,3973
2002-05-10,2002,5,10,2001,2029,0.75,4,47,10,10,10,115,192,0.09,1100,737,53,8,15,38,622,100,18,25,48,737,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,165.1,3961
2002-05-11,2002,5,11,2001,2029,0.68,3,55,13,13,17,178,276,0.14,1100,653,45,5,12,40,550,100,18,25,57,728,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,165.1,3961
2002-05-12,2002,5,12,2001,2011,0.68,3,55,13,13,17,178,276,0.14,1100,635,45,5,12,39,534,100,18,25,56,712,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.6,3973
2002-05-13,2002,5,13,2001,2005,0.68,3,55,13,13,17,178,276,0.14,1100,629,45,5,12,38,528,100,18,25,55,706,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.7,3977
2002-05-14,2002,5,14,2001,1981,0.68,3,55,13,13,17,178,276,0.14,1100,605,45,5,12,37,506,100,18,25,54,684,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.6,3997
2002-05-15,2002,5,15,2001,1976,0.68,3,55,13,13,17,178,276,0.14,1100,600,45,5,12,36,501,100,18,25,53,679,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,166.8,4002
2002-05-16,2002,5,16,2001,1961,0.68,3,55,13,13,17,178,276,0.14,1100,585,45,4,11,36,486,100,18,25,53,664,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.4,4016
2002-05-17,2002,5,17,2001,1926,0.68,3,55,13,13,17,178,276,0.14,1100,550,45,5,12,33,454,100,18,25,50,632,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,168.7,4047
2002-05-18,2002,5,18,2001,1926,0.68,3,55,13,13,17,178,276,0.14,1100,550,45,5,12,33,454,100,18,25,50,632,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,168.7,4047
2002-05-19,2002,5,19,2001,1919,0.68,3,55,13,13,17,178,276,0.14,1100,543,44,4,11,33,447,100,18,25,50,625,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,168.9,4054
2002-05-20,2002,5,20,2001,1919,0.68,3,55,13,13,17,178,276,0.14,1100,543,44,4,11,33,447,100,18,25,50,625,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,168.9,4054
2002-05-21,2002,5,21,2001,1919,0.59,3,55,13,13,17,178,276,0.14,1100,543,44,4,11,33,447,100,18,25,50,625,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,168.9,4054
2002-05-22,2002,5,22,2001,1919,0.59,3,55,13,13,17,178,276,0.14,1100,543,44,4,11,33,447,100,18,25,50,625,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,168.9,4054
2002-05-23,2002,5,23,2001,1919,0.59,3,55,13,13,17,178,276,0.14,1100,543,44,4,11,33,447,100,18,25,50,625,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,168.9,4054
2002-05-24,2002,5,24,2001,1919,0.59,3,55,13,13,17,178,276,0.14,1100,543,44,4,11,33,447,100,18,25,50,625,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,168.9,4054
2002-05-25,2002,5,25,2001,1901,0.59,3,55,13,13,17,178,276,0.15,1100,525,45,5,12,32,431,100,18,25,49,609,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,169.6,4070
2002-05-26,2002,5,26,2001,1850,0.59,3,55,13,13,17,178,276,0.15,1100,474,44,5,12,29,383,100,18,25,46,561,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,171.5,4116
2002-05-27,2002,5,27,2001,1840,0.59,3,55,13,13,17,178,276,0.15,1100,464,45,5,12,28,374,100,18,25,45,552,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,171.9,4125
2002-05-28,2002,5,28,2001,1813,0.59,3,55,13,13,17,178,276,0.15,1100,437,44,4,11,26,348,100,18,25,43,526,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,173.0,4151
2002-05-29,2002,5,29,2001,1779,0.59,3,55,13,13,17,178,276,0.16,1100,403,44,5,12,24,316,100,18,25,41,494,1243,275,275,275,275,990.0,970.4,0.93,0.48,988.6,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.4,44.4,44.4,44.4,174.2,4180
2002-05-30,2002,5,30,2001,1756,0.59,3,55,13,13,17,178,276,0.16,1100,380,45,5,12,23,295,100,18,25,40,473,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,175.0,4199
2002-05-31,2002,5,31,2001,1726,0.59,3,55,13,13,17,178,276,0.16,1100,350,45,5,12,21,267,100,18,25,38,445,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,176.0,4224
2002-06-01,2002,6,1,2001,1703,0.5,3,53,12,12,13,120,210,0.12,1100,393,47,6,13,24,302,100,18,25,37,422,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.8,4243
2002-06-02,2002,6,2,2001,1666,0.5,3,53,12,12,13,120,210,0.13,1100,356,47,6,13,22,268,100,18,25,35,388,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.4,45.4,45.4,45.4,178.1,4274
2002-06-03,2002,6,3,2001,1666,0.5,3,53,12,12,13,120,210,0.13,1100,356,47,6,13,22,268,100,18,25,35,388,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.4,45.4,45.4,45.4,178.1,4274
2002-06-04,2002,6,4,2001,1631,0.5,3,53,12,12,13,120,210,0.13,1100,321,47,6,13,19,235,100,18,25,32,355,1243,275,275,275,275,990.0,969.9,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,179.3,4302
2002-06-05,2002,6,5,2001,1595,0.5,3,53,12,12,13,120,210,0.13,1100,285,47,6,13,17,201,100,18,25,30,321,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.0,46.0,46.0,46.0,180.5,4332
2002-06-06,2002,6,6,2001,1561,0.5,3,53,12,12,13,120,210,0.13,1100,251,47,6,13,15,169,100,18,25,28,289,1243,275,275,275,275,990.0,969.7,0.93,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.7,4359
2002-06-07,2002,6,7,2001,1554,0.5,3,53,12,12,13,120,210,0.14,1100,244,47,6,13,15,163,100,18,25,28,283,1243,275,275,275,275,990.0,969.7,0.93,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.9,4365
2002-06-08,2002,6,8,2001,1536,0.5,3,53,12,12,13,120,210,0.14,1100,226,47,6,12,13,146,100,18,24,26,266,1242,275,275,275,275,990.0,969.6,0.93,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.5,4380
2002-06-09,2002,6,9,2001,1478,0.5,3,53,12,12,13,120,210,0.14,1100,168,42,6,9,10,99,95,18,21,23,219,1235,275,275,275,275,990.0,969.4,0.91,0.48,988.6,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.7,4432
2002-06-10,2002,6,10,2001,1448,0.5,3,53,12,12,13,120,210,0.14,1100,138,34,6,7,8,81,87,18,19,21,201,1225,275,275,275,275,990.0,969.3,0.88,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.9,4462
2002-06-11,2002,6,11,2001,1404,0.4,3,53,12,12,13,120,210,0.15,1100,94,23,5,5,5,53,76,17,17,18,173,1211,275,275,275,275,990.0,969.2,0.86,0.48,988.7,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.7,4504
2002-06-12,2002,6,12,2001,1363,0.4,3,53,12,12,13,120,210,0.15,1100,53,13,3,3,3,30,66,15,15,16,150,1196,275,275,275,275,990.0,969.0,0.84,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.3,4543
2002-06-13,2002,6,13,2001,1316,0.4,3,53,12,12,13,120,210,0.16,1100,6,1,0,0,0,3,54,12,12,13,123,1179,275,275,275,275,990.0,968.9,0.81,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.1,4587
2002-06-14,2002,6,14,2001,1315,0.4,3,53,12,12,13,120,210,0.16,1100,5,1,0,0,0,3,54,12,12,13,123,1179,275,275,275,275,990.0,968.9,0.81,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.2,4587
