Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2003-02-12,2003,2,12,2002,841,0.65,3,43,7,5,4,78,137,0.16,704,0,0,0,0,0,0,43,7,5,4,78,759,176,176,176,176,990.0,967.3,0.36,0.14,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.1,35.1,35.1,35.1,136.2,3269
2003-02-13,2003,2,13,2002,853,0.65,3,43,7,5,4,78,137,0.16,716,0,0,0,0,0,0,43,7,5,4,78,771,179,179,179,179,990.0,967.3,0.37,0.15,989.5,4,21.9,21.9,21.9,21.9,0.92,0.92,0.92,0.92,35.7,35.7,35.7,35.7,138.4,3320
2003-02-14,2003,2,14,2002,869,0.65,3,43,7,5,4,78,137,0.16,732,0,0,0,0,0,0,43,7,5,4,78,787,183,183,183,183,990.0,967.4,0.38,0.16,989.5,4,21.9,21.9,21.9,21.9,0.93,0.93,0.93,0.93,36.4,36.4,36.4,36.4,141.0,3385
2003-02-15,2003,2,15,2002,879,0.65,3,43,7,5,4,78,137,0.16,742,0,0,0,0,0,0,43,7,5,4,78,797,185,185,185,185,990.0,967.4,0.38,0.16,989.5,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,36.8,36.8,36.8,36.8,142.6,3422
2003-02-16,2003,2,16,2002,892,0.65,3,43,7,5,4,78,137,0.15,755,0,0,0,0,0,0,43,7,5,4,78,810,188,188,188,188,990.0,967.5,0.4,0.17,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,37.3,37.3,37.3,37.3,144.8,3474
2003-02-17,2003,2,17,2002,906,0.65,3,43,7,5,4,78,137,0.15,769,0,0,0,0,0,0,43,7,5,4,78,824,192,192,192,192,990.0,967.5,0.41,0.17,989.4,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,37.9,37.9,37.9,37.9,147.2,3532
2003-02-18,2003,2,18,2002,930,0.65,3,43,7,5,4,78,137,0.15,793,0,0,0,0,0,0,43,7,5,4,78,848,198,198,198,198,990.0,967.6,0.43,0.19,989.4,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,38.9,38.9,38.9,38.9,151.0,3623
2003-02-19,2003,2,19,2002,953,0.65,3,43,7,5,4,78,137,0.14,816,0,0,0,0,0,0,43,7,5,4,78,871,204,204,204,204,990.0,967.7,0.45,0.2,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,39.8,39.8,39.8,39.8,154.8,3714
2003-02-20,2003,2,20,2002,972,0.65,3,43,7,5,4,78,137,0.14,835,0,0,0,0,0,0,43,7,5,4,78,890,208,208,208,208,990.0,967.8,0.47,0.22,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,158.0,3791
2003-02-21,2003,2,21,2002,972,0.56,3,43,7,5,4,78,137,0.14,835,0,0,0,0,0,0,43,7,5,4,78,890,208,208,208,208,990.0,967.8,0.47,0.22,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,158.0,3791
2003-02-22,2003,2,22,2002,1007,0.56,3,43,7,5,4,78,137,0.14,870,0,0,0,0,0,0,43,7,5,4,78,925,217,217,217,217,990.0,967.9,0.5,0.25,989.3,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,163.6,3926
2003-02-23,2003,2,23,2002,1025,0.56,3,43,7,5,4,78,137,0.13,888,0,0,0,0,0,0,43,7,5,4,78,943,222,222,222,222,990.0,968.0,0.52,0.26,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,166.5,3995
2003-02-24,2003,2,24,2002,1036,0.56,3,43,7,5,4,78,137,0.13,899,0,0,0,0,0,0,43,7,5,4,78,954,224,224,224,224,990.0,968.0,0.53,0.27,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,168.3,4039
2003-02-25,2003,2,25,2002,1051,0.56,3,43,7,5,4,78,137,0.13,914,0,0,0,0,0,0,43,7,5,4,78,969,228,228,228,228,990.0,968.1,0.54,0.28,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.6,43.6,43.6,43.6,170.8,4099
2003-02-26,2003,2,26,2002,1067,0.56,3,43,7,5,4,78,137,0.13,930,0,0,0,0,0,0,43,7,5,4,78,985,232,232,232,232,990.0,968.1,0.56,0.29,989.1,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,173.3,4158
2003-02-27,2003,2,27,2002,1080,0.56,3,43,7,5,4,78,137,0.13,943,0,0,0,0,0,0,43,7,5,4,78,998,235,235,235,235,990.0,968.2,0.57,0.3,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,175.2,4203
2003-02-28,2003,2,28,2002,1088,0.56,3,43,7,5,4,78,137,0.13,951,0,0,0,0,0,0,43,7,5,4,78,1006,237,237,237,237,990.0,968.2,0.58,0.31,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.0,45.0,45.0,45.0,176.2,4229
2003-03-01,2003,3,1,2002,1086,0.62,3,49,9,9,9,107,183,0.17,903,0,0,0,0,0,0,49,9,9,9,107,970,225,225,225,225,990.0,968.2,0.54,0.27,989.2,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,42.9,42.9,42.9,42.9,167.6,4023
2003-03-02,2003,3,2,2002,1093,0.62,3,49,9,9,9,107,183,0.17,910,0,0,0,0,0,0,49,9,9,9,107,977,227,227,227,227,990.0,968.2,0.55,0.28,989.2,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,168.7,4047
2003-03-03,2003,3,3,2002,1130,0.62,3,49,9,9,9,107,183,0.16,947,0,0,0,0,0,0,49,9,9,9,107,1014,236,236,236,236,990.0,968.3,0.58,0.31,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.5,44.5,44.5,44.5,174.3,4183
2003-03-04,2003,3,4,2002,1134,0.62,3,49,9,9,9,107,183,0.16,951,0,0,0,0,0,0,49,9,9,9,107,1018,237,237,237,237,990.0,968.3,0.59,0.31,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,174.9,4197
2003-03-05,2003,3,5,2002,1152,0.62,3,49,9,9,9,107,183,0.16,969,0,0,0,0,0,0,49,9,9,9,107,1036,242,242,242,242,990.0,968.4,0.61,0.33,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.2,45.2,45.2,45.2,177.4,4257
2003-03-06,2003,3,6,2002,1159,0.62,3,49,9,9,9,107,183,0.16,976,0,0,0,0,0,0,49,9,9,9,107,1043,244,244,244,244,990.0,968.4,0.62,0.33,989.1,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,45.5,45.5,45.5,45.5,178.4,4281
2003-03-07,2003,3,7,2002,1184,0.62,3,49,9,9,9,107,183,0.15,1001,0,0,0,0,0,0,49,9,9,9,107,1068,250,250,250,250,990.0,968.5,0.65,0.35,989.0,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.5,4355
2003-03-08,2003,3,8,2002,1198,0.62,3,49,9,9,9,107,183,0.15,1015,0,0,0,0,0,0,49,9,9,9,107,1082,253,253,253,253,990.0,968.5,0.67,0.37,989.0,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.2,4396
2003-03-09,2003,3,9,2002,1213,0.62,3,49,9,9,9,107,183,0.15,1030,0,0,0,0,0,0,49,9,9,9,107,1097,257,257,257,257,990.0,968.6,0.69,0.39,988.9,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,184.9,4436
2003-03-10,2003,3,10,2002,1224,0.62,3,49,9,9,9,107,183,0.15,1041,0,0,0,0,0,0,49,9,9,9,107,1108,260,260,260,260,990.0,968.6,0.71,0.4,988.9,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.2,4467
2003-03-11,2003,3,11,2002,1271,0.68,3,49,9,9,9,107,183,0.14,1088,0,0,0,0,0,0,49,9,9,9,107,1155,272,272,272,272,990.0,968.8,0.78,0.46,988.8,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.2,4589
2003-03-12,2003,3,12,2002,1316,0.68,3,49,9,9,9,107,183,0.14,1100,33,9,1,1,1,19,58,10,10,10,126,1179,275,275,275,275,990.0,968.9,0.81,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.1,4587
2003-03-13,2003,3,13,2002,1359,0.68,3,49,9,9,9,107,183,0.13,1100,76,20,3,3,3,44,69,12,12,12,151,1194,275,275,275,275,990.0,969.0,0.84,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.5,4547
2003-03-14,2003,3,14,2002,1406,0.68,3,49,9,9,9,107,183,0.13,1100,123,32,6,6,6,72,81,15,15,15,179,1212,275,275,275,275,990.0,969.2,0.86,0.48,988.7,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.6,4502
2003-03-15,2003,3,15,2002,1437,0.68,3,49,9,9,9,107,183,0.13,1100,154,41,7,7,7,90,90,16,16,16,197,1223,275,275,275,275,990.0,969.3,0.88,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.3,4472
2003-03-16,2003,3,16,2002,1483,0.68,3,49,9,9,9,107,183,0.12,1100,200,51,9,9,9,121,100,18,18,18,228,1236,275,275,275,275,990.0,969.4,0.91,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.5,4427
2003-03-17,2003,3,17,2002,1536,0.68,3,49,9,9,9,107,183,0.12,1100,253,51,9,12,12,168,100,18,21,21,275,1239,275,275,275,275,990.0,969.6,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.6,4382
2003-03-18,2003,3,18,2002,1570,0.68,3,49,9,9,9,107,183,0.12,1100,287,51,9,14,14,199,100,18,23,23,306,1241,275,275,275,275,990.0,969.7,0.92,0.48,988.6,4,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.4,4353
2003-03-19,2003,3,19,2002,1621,0.68,3,49,9,9,9,107,183,0.11,1100,338,51,9,16,16,245,100,18,25,25,352,1243,275,275,275,275,990.0,969.9,0.93,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.8,45.8,45.8,45.8,179.6,4311
2003-03-20,2003,3,20,2002,1666,0.68,3,49,9,9,9,107,183,0.11,1100,383,51,9,16,18,288,100,18,25,27,395,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.4,45.4,45.4,45.4,178.1,4274
2003-03-21,2003,3,21,2002,1726,0.67,3,49,9,9,9,107,183,0.11,1100,443,51,9,16,21,345,100,18,25,30,452,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,176.0,4224
2003-03-22,2003,3,22,2002,1788,0.67,3,49,9,9,9,107,183,0.1,1100,505,51,9,16,24,404,100,18,25,33,511,1243,275,275,275,275,990.0,970.4,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,173.8,4172
2003-03-23,2003,3,23,2002,1820,0.67,3,49,9,9,9,107,183,0.1,1100,537,51,9,16,26,435,100,18,25,35,542,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,172.7,4144
2003-03-24,2003,3,24,2002,1890,0.67,3,49,9,9,9,107,183,0.1,1100,607,51,8,15,29,501,100,18,25,38,608,1243,275,275,275,275,990.0,970.7,0.93,0.48,988.6,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,170.0,4080
2003-03-25,2003,3,25,2002,1907,0.67,3,49,9,9,9,107,183,0.1,1100,624,51,9,16,30,517,100,18,25,39,624,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,169.4,4065
2003-03-26,2003,3,26,2002,1927,0.67,3,49,9,9,9,107,183,0.09,1100,644,51,8,15,31,536,100,18,25,40,643,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,168.6,4047
2003-03-27,2003,3,27,2002,1957,0.67,3,49,9,9,9,107,183,0.09,1100,674,51,9,16,33,565,100,18,25,42,672,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.5,4019
2003-03-28,2003,3,28,2002,1971,0.67,3,49,9,9,9,107,183,0.09,1100,688,51,9,16,33,578,100,18,25,42,685,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,167.0,4006
2003-03-29,2003,3,29,2002,1975,0.67,3,49,9,9,9,107,183,0.09,1100,692,51,9,16,34,582,100,18,25,43,689,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,166.8,4003
2003-03-30,2003,3,30,2002,1996,0.67,3,49,9,9,9,107,183,0.09,1100,713,51,9,16,35,602,100,18,25,44,709,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,166.0,3984
2003-03-31,2003,3,31,2002,2005,0.67,3,49,9,9,9,107,183,0.09,1100,722,51,9,16,35,610,100,18,25,44,717,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.7,3977
2003-04-01,2003,4,1,2002,2029,0.6900000000000001,3,54,13,14,19,117,217,0.11,1100,712,46,5,11,61,589,100,18,25,80,706,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,165.1,3961
2003-04-02,2003,4,2,2002,2047,0.6900000000000001,3,54,13,14,19,117,217,0.11,1100,730,46,5,11,61,607,100,18,25,80,724,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,164.6,3949
2003-04-03,2003,4,3,2002,2083,0.6900000000000001,3,54,13,14,19,117,217,0.1,1100,766,46,5,11,61,643,100,18,25,80,760,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,163.6,3925
2003-04-04,2003,4,4,2002,2105,0.6900000000000001,3,54,13,14,19,117,217,0.1,1100,788,46,5,11,61,665,100,18,25,80,782,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,162.9,3910
2003-04-05,2003,4,5,2002,2122,0.6900000000000001,3,54,13,14,19,117,217,0.1,1100,805,46,5,10,61,682,100,18,25,80,799,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.5,3899
2003-04-06,2003,4,6,2002,2143,0.6900000000000001,3,54,13,14,19,117,217,0.1,1100,826,46,5,11,61,703,100,18,25,80,820,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,161.9,3884
2003-04-07,2003,4,7,2002,2171,0.6900000000000001,3,54,13,14,19,117,217,0.1,1100,854,46,5,11,61,731,100,18,25,80,848,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,161.1,3866
2003-04-08,2003,4,8,2002,2197,0.6900000000000001,3,54,13,14,19,117,217,0.1,1100,880,46,4,11,61,757,100,18,25,80,874,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.4,3849
2003-04-09,2003,4,9,2002,2229,0.6900000000000001,3,54,13,14,19,117,217,0.1,1100,912,46,5,11,61,789,100,18,25,80,906,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.5,3827
2003-04-10,2003,4,10,2002,2274,0.6900000000000001,3,54,13,14,19,117,217,0.1,1100,957,45,4,11,61,834,100,18,25,80,951,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.2,3797
2003-04-11,2003,4,11,2002,2299,0.7000000000000001,4,45,11,10,10,72,148,0.06,1100,1051,55,7,15,70,904,100,18,25,80,976,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,157.6,3781
2003-04-12,2003,4,12,2002,2338,0.7000000000000001,4,45,11,10,10,72,148,0.06,1100,1090,55,7,15,70,943,100,18,25,80,1015,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.5,3755
2003-04-13,2003,4,13,2002,2409,0.7000000000000001,4,45,11,10,10,72,148,0.06,1100,1161,55,7,15,70,1014,100,18,25,80,1086,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.5,3707
2003-04-14,2003,4,14,2002,2562,0.7000000000000001,4,45,11,10,10,72,148,0.06,1100,1314,55,7,15,70,1167,100,18,25,80,1239,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.1,3602
2003-04-15,2003,4,15,2002,2706,0.7000000000000001,4,45,11,10,10,72,148,0.05,1100,1458,55,7,15,70,1311,100,18,25,80,1383,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.2,3508
2003-04-16,2003,4,16,2002,2844,0.7000000000000001,4,45,11,10,10,72,148,0.05,1100,1596,55,7,15,70,1449,100,18,25,80,1521,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.4,3418
2003-04-17,2003,4,17,2002,2995,0.7000000000000001,4,45,11,10,10,72,148,0.05,1100,1747,55,7,15,70,1600,100,18,25,80,1672,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.7,35.7,35.7,35.7,138.3,3320
2003-04-18,2003,4,18,2002,3171,0.7000000000000001,4,45,11,10,10,72,148,0.05,1100,1923,55,7,15,70,1776,100,18,25,80,1848,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,133.6,3207
2003-04-19,2003,4,19,2002,3367,0.7000000000000001,4,45,11,10,10,72,148,0.04,1100,2119,55,7,15,70,1972,100,18,25,80,2044,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.2,33.2,33.2,33.2,128.8,3092
2003-04-20,2003,4,20,2002,3483,0.7000000000000001,4,45,11,10,10,72,148,0.04,1100,2235,55,7,15,70,2088,100,18,25,80,2160,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.5,32.5,32.5,32.5,126.0,3023
2003-04-21,2003,4,21,2002,3590,0.4,3,54,13,14,19,117,217,0.06,1100,2273,46,5,11,61,2150,100,18,25,80,2267,1243,275,275,275,275,990.0,974.8,0.93,0.48,988.6,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.8,31.8,31.8,31.8,123.3,2960
2003-04-22,2003,4,22,2002,3657,0.4,3,54,13,14,19,117,217,0.06,1100,2340,46,5,11,61,2217,100,18,25,80,2334,1243,275,275,275,275,990.0,975.0,0.93,0.48,988.6,4,13.1,13.1,13.1,13.1,0.89,0.89,0.89,0.89,31.4,31.4,31.4,31.4,121.7,2920
2003-04-23,2003,4,23,2002,3790,0.4,3,54,13,14,19,117,217,0.06,1100,2473,46,5,11,61,2350,100,18,25,80,2467,1243,275,275,275,275,990.0,975.2,0.93,0.48,988.6,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.5,30.5,30.5,30.5,118.3,2839
2003-04-24,2003,4,24,2002,3808,0.4,3,54,13,14,19,117,217,0.06,1100,2491,46,5,11,61,2368,100,18,25,80,2485,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.4,30.4,30.4,30.4,117.9,2828
2003-04-25,2003,4,25,2002,3846,0.4,3,54,13,14,19,117,217,0.06,1100,2529,46,5,11,61,2406,100,18,25,80,2523,1243,275,275,275,275,990.0,975.4,0.93,0.48,988.6,4,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.1,30.1,30.1,30.1,116.9,2805
2003-04-26,2003,4,26,2002,3839,0.4,3,54,13,14,19,117,217,0.06,1100,2522,46,5,11,61,2399,100,18,25,80,2516,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,4,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.2,30.2,30.2,30.2,117.1,2809
2003-04-27,2003,4,27,2002,3839,0.4,3,54,13,14,19,117,217,0.06,1100,2522,46,5,11,61,2399,100,18,25,80,2516,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,4,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.2,30.2,30.2,30.2,117.1,2809
2003-04-28,2003,4,28,2002,3839,0.4,3,54,13,14,19,117,217,0.06,1100,2522,46,5,11,61,2399,100,18,25,80,2516,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,4,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.2,30.2,30.2,30.2,117.1,2809
2003-04-29,2003,4,29,2002,3832,0.4,3,54,13,14,19,117,217,0.06,1100,2515,46,5,11,61,2392,100,18,25,80,2509,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,4,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.2,30.2,30.2,30.2,117.2,2813
2003-04-30,2003,4,30,2002,3829,0.4,3,54,13,14,19,117,217,0.06,1100,2512,46,5,11,61,2389,100,18,25,80,2506,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,4,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.2,30.2,30.2,30.2,117.3,2815
2003-05-01,2003,5,1,2002,3846,0.17,2,65,14,17,23,202,321,0.08,1100,2425,35,4,8,57,2321,100,18,25,80,2523,1243,275,275,275,275,990.0,975.4,0.93,0.48,988.6,4,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.1,30.1,30.1,30.1,116.9,2805
2003-05-02,2003,5,2,2002,3800,0.17,2,65,14,17,23,202,321,0.08,1100,2379,35,4,8,57,2275,100,18,25,80,2477,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.4,30.4,30.4,30.4,118.1,2833
2003-05-03,2003,5,3,2002,3747,0.17,2,65,14,17,23,202,321,0.09,1100,2326,35,4,7,57,2222,100,18,25,80,2424,1243,275,275,275,275,990.0,975.1,0.93,0.48,988.6,4,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.8,30.8,30.8,30.8,119.4,2866
2003-05-04,2003,5,4,2002,3694,0.17,2,65,14,17,23,202,321,0.09,1100,2273,35,4,8,57,2169,100,18,25,80,2371,1243,275,275,275,275,990.0,975.0,0.93,0.48,988.6,4,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.1,31.1,31.1,31.1,120.8,2899
2003-05-05,2003,5,5,2002,3590,0.17,2,65,14,17,23,202,321,0.09,1100,2169,35,4,8,57,2065,100,18,25,80,2267,1243,275,275,275,275,990.0,974.8,0.93,0.48,988.6,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.8,31.8,31.8,31.8,123.3,2960
2003-05-06,2003,5,6,2002,3564,0.17,2,65,14,17,23,202,321,0.09,1100,2143,35,4,8,57,2039,100,18,25,80,2241,1243,275,275,275,275,990.0,974.8,0.93,0.48,988.6,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,32.0,32.0,32.0,32.0,124.0,2975
2003-05-07,2003,5,7,2002,3528,0.17,2,65,14,17,23,202,321,0.09,1100,2107,35,4,8,57,2003,100,18,25,80,2205,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.2,32.2,32.2,32.2,124.9,2996
2003-05-08,2003,5,8,2002,3524,0.17,2,65,14,17,23,202,321,0.09,1100,2103,35,4,8,57,1999,100,18,25,80,2201,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.2,32.2,32.2,32.2,125.0,2998
2003-05-09,2003,5,9,2002,3498,0.17,2,65,14,17,23,202,321,0.09,1100,2077,35,4,8,57,1973,100,18,25,80,2175,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.6,3014
2003-05-10,2003,5,10,2002,3487,0.17,2,65,14,17,23,202,321,0.09,1100,2066,35,4,8,57,1962,100,18,25,80,2164,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.9,3020
2003-05-11,2003,5,11,2002,3420,0.15,2,65,14,17,23,202,321,0.09,1100,1999,35,4,8,57,1895,100,18,25,80,2097,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,127.5,3060
2003-05-12,2003,5,12,2002,3367,0.15,2,65,14,17,23,202,321,0.1,1100,1946,35,4,8,57,1842,100,18,25,80,2044,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.2,33.2,33.2,33.2,128.8,3092
2003-05-13,2003,5,13,2002,3295,0.15,2,65,14,17,23,202,321,0.1,1100,1874,35,4,8,57,1770,100,18,25,80,1972,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.7,33.7,33.7,33.7,130.6,3135
2003-05-14,2003,5,14,2002,3222,0.15,2,65,14,17,23,202,321,0.1,1100,1801,35,4,8,57,1697,100,18,25,80,1899,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.1,34.1,34.1,34.1,132.4,3178
2003-05-15,2003,5,15,2002,3165,0.15,2,65,14,17,23,202,321,0.1,1100,1744,35,4,8,57,1640,100,18,25,80,1842,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.5,34.5,34.5,34.5,133.8,3210
2003-05-16,2003,5,16,2002,3108,0.15,2,65,14,17,23,202,321,0.1,1100,1687,35,4,8,57,1583,100,18,25,80,1785,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.9,34.9,34.9,34.9,135.3,3246
2003-05-17,2003,5,17,2002,3101,0.15,2,65,14,17,23,202,321,0.1,1100,1680,35,4,8,56,1576,100,18,25,80,1778,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.9,34.9,34.9,34.9,135.5,3251
2003-05-18,2003,5,18,2002,2995,0.15,2,65,14,17,23,202,321,0.11,1100,1574,35,4,8,56,1470,100,18,25,80,1672,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.7,35.7,35.7,35.7,138.3,3320
2003-05-19,2003,5,19,2002,2939,0.15,2,65,14,17,23,202,321,0.11,1100,1518,35,4,8,57,1414,100,18,25,80,1616,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,139.9,3356
2003-05-20,2003,5,20,2002,2905,0.15,2,65,14,17,23,202,321,0.11,1100,1484,35,4,8,57,1380,100,18,25,80,1582,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.3,36.3,36.3,36.3,140.8,3378
2003-05-21,2003,5,21,2002,2873,0.16,2,65,14,17,23,202,321,0.11,1100,1452,35,4,8,57,1348,100,18,25,80,1550,1243,275,275,275,275,990.0,973.2,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.5,36.5,36.5,36.5,141.6,3399
2003-05-22,2003,5,22,2002,2835,0.16,2,65,14,17,23,202,321,0.11,1100,1414,35,4,8,57,1310,100,18,25,80,1512,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,142.7,3424
2003-05-23,2003,5,23,2002,2783,0.16,2,65,14,17,23,202,321,0.12,1100,1362,35,3,8,57,1258,100,18,25,80,1460,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.1,37.1,37.1,37.1,144.1,3458
2003-05-24,2003,5,24,2002,2721,0.16,2,65,14,17,23,202,321,0.12,1100,1300,35,4,8,57,1196,100,18,25,80,1398,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,145.8,3498
2003-05-25,2003,5,25,2002,2698,0.16,2,65,14,17,23,202,321,0.12,1100,1277,35,4,8,57,1173,100,18,25,80,1375,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.4,3513
2003-05-26,2003,5,26,2002,2632,0.16,2,65,14,17,23,202,321,0.12,1100,1211,35,4,8,57,1107,100,18,25,80,1309,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,148.2,3556
2003-05-27,2003,5,27,2002,2581,0.16,2,65,14,17,23,202,321,0.12,1100,1160,35,4,8,57,1056,100,18,25,80,1258,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.6,3590
2003-05-28,2003,5,28,2002,2531,0.16,2,65,14,17,23,202,321,0.13,1100,1110,35,4,8,57,1006,100,18,25,80,1208,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.9,38.9,38.9,38.9,151.0,3623
2003-05-29,2003,5,29,2002,2484,0.16,2,65,14,17,23,202,321,0.13,1100,1063,35,4,8,57,959,100,18,25,80,1161,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,152.3,3654
2003-05-30,2003,5,30,2002,2433,0.16,2,65,14,17,23,202,321,0.13,1100,1012,35,4,8,57,908,100,18,25,80,1110,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.6,39.6,39.6,39.6,153.8,3690
2003-05-31,2003,5,31,2002,2382,0.16,2,65,14,17,23,202,321,0.13,1100,961,35,4,7,57,857,100,18,25,80,1059,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,40.0,40.0,40.0,40.0,155.3,3726
2003-06-01,2003,6,1,2002,2353,0.14,2,62,12,14,16,153,257,0.11,1100,996,38,6,11,62,879,100,18,25,78,1032,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.1,3745
2003-06-02,2003,6,2,2002,2320,0.14,2,62,12,14,16,153,257,0.11,1100,963,38,6,11,59,848,100,18,25,75,1001,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,157.0,3767
2003-06-03,2003,6,3,2002,2294,0.14,2,62,12,14,16,153,257,0.11,1100,937,38,6,11,58,824,100,18,25,74,977,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,157.7,3784
2003-06-04,2003,6,4,2002,2268,0.14,2,62,12,14,16,153,257,0.11,1100,911,38,6,11,56,799,100,18,25,72,952,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.4,3802
2003-06-05,2003,6,5,2002,2232,0.14,2,62,12,14,16,153,257,0.12,1100,875,38,6,11,54,766,100,18,25,70,919,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.4,3825
2003-06-06,2003,6,6,2002,2162,0.14,2,62,12,14,16,153,257,0.12,1100,805,38,6,11,50,700,100,18,25,66,853,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.4,3872
2003-06-07,2003,6,7,2002,2136,0.14,2,62,12,14,16,153,257,0.12,1100,779,38,6,11,48,675,100,18,25,64,828,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.1,3889
2003-06-08,2003,6,8,2002,2106,0.14,2,62,12,14,16,153,257,0.12,1100,749,38,6,11,46,647,100,18,25,62,800,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,162.9,3909
2003-06-09,2003,6,9,2002,2053,0.14,2,62,12,14,16,153,257,0.13,1100,696,38,6,11,43,598,100,18,25,59,751,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,164.4,3945
2003-06-10,2003,6,10,2002,2011,0.14,2,62,12,14,16,153,257,0.13,1100,654,38,6,11,40,558,100,18,25,56,711,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.6,3973
2003-06-11,2003,6,11,2002,1978,0.11,2,62,12,14,16,153,257,0.13,1100,621,38,5,11,38,527,100,18,25,54,680,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,166.7,4000
2003-06-12,2003,6,12,2002,1957,0.11,2,62,12,14,16,153,257,0.13,1100,600,38,5,11,37,508,100,18,25,53,661,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.5,4019
2003-06-13,2003,6,13,2002,1895,0.11,2,62,12,14,16,153,257,0.14,1100,538,38,6,11,33,450,100,18,25,49,603,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,169.8,4075
2003-06-14,2003,6,14,2002,1850,0.11,2,62,12,14,16,153,257,0.14,1100,493,38,6,11,30,407,100,18,25,46,560,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,171.5,4116
2003-06-15,2003,6,15,2002,1788,0.11,2,62,12,14,16,153,257,0.14,1100,431,37,5,11,26,349,100,18,25,42,502,1243,275,275,275,275,990.0,970.4,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,173.8,4172
2003-06-16,2003,6,16,2002,1756,0.11,2,62,12,14,16,153,257,0.15,1100,399,38,6,11,24,319,100,18,25,40,472,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,175.0,4199
2003-06-17,2003,6,17,2002,1713,0.11,2,62,12,14,16,153,257,0.15,1100,356,38,6,11,22,279,100,18,25,38,432,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.0,45.0,45.0,45.0,176.5,4235
2003-06-18,2003,6,18,2002,1656,0.11,2,62,12,14,16,153,257,0.16,1100,299,38,6,11,18,225,100,18,25,34,378,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.5,45.5,45.5,45.5,178.4,4282
2003-06-19,2003,6,19,2002,1612,0.11,2,62,12,14,16,153,257,0.16,1100,255,38,6,10,15,184,100,18,25,31,337,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,179.9,4318
2003-06-20,2003,6,20,2002,1536,0.11,2,62,12,14,16,153,257,0.17,1100,179,37,5,9,11,114,100,18,23,27,267,1241,275,275,275,275,990.0,969.6,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.6,4381
2003-06-21,2003,6,21,2002,1488,0.12,2,62,12,14,16,153,257,0.17,1100,131,31,6,7,8,78,93,18,21,24,231,1232,275,275,275,275,990.0,969.4,0.9,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.4,4426
2003-06-22,2003,6,22,2002,1448,0.12,2,62,12,14,16,153,257,0.18,1100,91,22,4,4,5,54,84,16,18,21,207,1219,275,275,275,275,990.0,969.3,0.87,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.0,4465
2003-06-23,2003,6,23,2002,1406,0.12,2,62,12,14,16,153,257,0.18,1100,49,11,2,2,3,29,73,14,16,19,182,1204,275,275,275,275,990.0,969.2,0.85,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.7,4505
2003-06-24,2003,6,24,2002,1367,0.12,2,62,12,14,16,153,257,0.19,1100,10,2,0,0,0,6,64,12,14,16,159,1191,275,275,275,275,990.0,969.1,0.83,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.2,4541
2003-06-25,2003,6,25,2002,1320,0.12,2,62,12,14,16,153,257,0.19,1063,0,0,0,0,0,0,62,12,14,16,153,1151,265,265,265,265,990.0,968.9,0.77,0.43,988.8,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,186.0,4463
2003-06-26,2003,6,26,2002,1256,0.12,2,62,12,14,16,153,257,0.2,999,0,0,0,0,0,0,62,12,14,16,153,1087,249,249,249,249,990.0,968.7,0.68,0.35,989.0,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,178.7,4289
2003-06-27,2003,6,27,2002,1222,0.12,2,62,12,14,16,153,257,0.21,965,0,0,0,0,0,0,62,12,14,16,153,1053,241,241,241,241,990.0,968.6,0.63,0.32,989.0,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,44.5,44.5,44.5,44.5,174.4,4186
2003-06-28,2003,6,28,2002,1198,0.12,2,62,12,14,16,153,257,0.21,941,0,0,0,0,0,0,62,12,14,16,153,1029,235,235,235,235,990.0,968.5,0.6,0.3,989.1,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,171.1,4106
2003-06-29,2003,6,29,2002,1173,0.12,2,62,12,14,16,153,257,0.22,916,0,0,0,0,0,0,62,12,14,16,153,1004,229,229,229,229,990.0,968.4,0.57,0.28,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,42.8,42.8,42.8,42.8,167.2,4012
2003-06-30,2003,6,30,2002,1144,0.12,2,62,12,14,16,153,257,0.22,887,0,0,0,0,0,0,62,12,14,16,153,975,221,221,221,221,990.0,968.4,0.55,0.26,989.2,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,41.7,41.7,41.7,41.7,162.7,3904
2003-07-01,2003,7,1,2002,1130,0.15,2,58,11,11,11,136,227,0.2,903,0,0,0,0,0,0,58,11,11,11,136,983,225,225,225,225,990.0,968.3,0.56,0.27,989.2,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,42.5,42.5,42.5,42.5,166.1,3987
2003-07-02,2003,7,2,2002,1093,0.15,2,58,11,11,11,136,227,0.21,866,0,0,0,0,0,0,58,11,11,11,136,946,216,216,216,216,990.0,968.2,0.52,0.24,989.2,4,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.2,3845
2003-07-03,2003,7,3,2002,1072,0.15,2,58,11,11,11,136,227,0.21,845,0,0,0,0,0,0,58,11,11,11,136,925,211,211,211,211,990.0,968.1,0.5,0.23,989.3,4,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,40.3,40.3,40.3,40.3,156.9,3765
2003-07-04,2003,7,4,2002,1025,0.15,2,58,11,11,11,136,227,0.22,798,0,0,0,0,0,0,58,11,11,11,136,878,199,199,199,199,990.0,968.0,0.46,0.19,989.4,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,38.4,38.4,38.4,38.4,149.1,3579
2003-07-05,2003,7,5,2002,972,0.15,2,58,11,11,11,136,227,0.23,745,0,0,0,0,0,0,58,11,11,11,136,825,186,186,186,186,990.0,967.8,0.41,0.16,989.4,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,36.3,36.3,36.3,36.3,140.7,3375
2003-07-06,2003,7,6,2002,952,0.15,2,58,11,11,11,136,227,0.24,725,0,0,0,0,0,0,58,11,11,11,136,805,181,181,181,181,990.0,967.7,0.39,0.15,989.5,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,35.4,35.4,35.4,35.4,137.3,3295
2003-07-07,2003,7,7,2002,916,0.15,2,58,11,11,11,136,227,0.25,689,0,0,0,0,0,0,58,11,11,11,136,769,172,172,172,172,990.0,967.6,0.36,0.14,989.5,4,21.7,21.7,21.7,21.7,0.92,0.92,0.92,0.92,33.8,33.8,33.8,33.8,131.3,3152
2003-07-08,2003,7,8,2002,892,0.15,2,58,11,11,11,136,227,0.25,665,0,0,0,0,0,0,58,11,11,11,136,745,166,166,166,166,990.0,967.5,0.35,0.13,989.5,4,21.9,21.9,21.9,21.9,0.92,0.92,0.92,0.92,32.8,32.8,32.8,32.8,127.2,3052
2003-07-09,2003,7,9,2002,864,0.15,2,58,11,11,11,136,227,0.26,637,0,0,0,0,0,0,58,11,11,11,136,717,212,212,212,0,990.0,967.4,0.33,0.12,989.5,3,21.9,21.9,21.9,22.2,0.94,0.94,0.94,0.0,42.6,42.6,42.6,0.0,124.9,2997
2003-07-10,2003,7,10,2002,838,0.15,2,58,11,11,11,136,227,0.27,611,0,0,0,0,0,0,58,11,11,11,136,691,203,203,203,0,990.0,967.3,0.32,0.11,989.6,3,22.0,22.0,22.0,22.3,0.93,0.93,0.93,0.0,41.1,41.1,41.1,0.0,120.0,2880
2003-07-11,2003,7,11,2002,838,0.2,2,58,11,11,11,136,227,0.27,611,0,0,0,0,0,0,58,11,11,11,136,691,203,203,203,0,990.0,967.3,0.32,0.11,989.6,3,22.0,22.0,22.0,22.3,0.93,0.93,0.93,0.0,41.1,41.1,41.1,0.0,120.0,2880
2003-07-12,2003,7,12,2002,760,0.2,2,58,11,11,11,136,227,0.3,533,0,0,0,0,0,0,58,11,11,11,136,613,177,177,177,0,990.0,966.9,0.27,0.08,989.6,3,22.5,22.5,22.5,22.7,0.93,0.93,0.93,0.0,36.2,36.2,36.2,0.0,105.4,2530
2003-07-13,2003,7,13,2002,743,0.2,2,58,11,11,11,136,227,0.31,516,0,0,0,0,0,0,58,11,11,11,136,596,172,172,172,0,990.0,966.9,0.27,0.08,989.7,3,22.6,22.6,22.6,22.8,0.92,0.92,0.92,0.0,35.2,35.2,35.2,0.0,102.3,2455
2003-07-14,2003,7,14,2002,725,0.2,2,58,11,11,11,136,227,0.31,498,0,0,0,0,0,0,58,11,11,11,136,578,166,166,166,0,990.0,966.8,0.26,0.07,989.7,3,22.7,22.7,22.7,22.9,0.92,0.92,0.92,0.0,34.0,34.0,34.0,0.0,99.1,2377
2003-07-15,2003,7,15,2002,707,0.2,2,58,11,11,11,136,227,0.32,480,0,0,0,0,0,0,58,11,11,11,136,560,160,160,160,0,990.0,966.7,0.24,0.07,989.7,3,22.8,22.8,22.8,23.0,0.92,0.92,0.92,0.0,32.9,32.9,32.9,0.0,95.6,2294
2003-07-16,2003,7,16,2002,686,0.2,2,58,11,11,11,136,227,0.33,459,0,0,0,0,0,0,58,11,11,11,136,539,153,153,153,0,990.0,966.6,0.23,0.06,989.7,3,22.9,22.9,22.9,23.1,0.92,0.92,0.92,0.0,31.5,31.5,31.5,0.0,91.6,2199
2003-07-17,2003,7,17,2002,661,0.2,2,58,11,11,11,136,227,0.34,434,0,0,0,0,0,0,58,11,11,11,136,514,217,217,0,0,990.0,966.5,0.22,0.06,989.7,2,22.8,22.8,23.2,23.2,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,89.4,2146
2003-07-18,2003,7,18,2002,648,0.2,2,58,11,11,11,136,227,0.35,421,0,0,0,0,0,0,58,11,11,11,136,501,210,210,0,0,990.0,966.5,0.21,0.05,989.7,2,22.9,22.9,23.2,23.2,0.94,0.94,0.0,0.0,44.4,44.4,0.0,0.0,87.0,2088
2003-07-19,2003,7,19,2002,619,0.2,2,58,11,11,11,136,227,0.37,392,0,0,0,0,0,0,58,11,11,11,136,472,196,196,0,0,990.0,966.4,0.2,0.05,989.7,2,23.1,23.1,23.4,23.4,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,80.7,1937
2003-07-20,2003,7,20,2002,600,0.2,2,58,11,11,11,136,227,0.38,373,0,0,0,0,0,0,58,11,11,11,136,453,186,186,0,0,990.0,966.3,0.2,0.04,989.8,2,23.2,23.2,23.5,23.5,0.93,0.93,0.0,0.0,39.5,39.5,0.0,0.0,76.6,1839
2003-07-21,2003,7,21,2002,572,0.24,2,58,11,11,11,136,227,0.4,345,0,0,0,0,0,0,58,11,11,11,136,425,172,172,0,0,990.0,966.2,0.19,0.04,989.8,2,23.4,23.4,23.6,23.6,0.92,0.92,0.0,0.0,36.7,36.7,0.0,0.0,71.2,1707
2003-07-22,2003,7,22,2002,567,0.24,2,58,11,11,11,136,227,0.4,340,0,0,0,0,0,0,58,11,11,11,136,420,170,170,0,0,990.0,966.2,0.18,0.04,989.8,2,23.4,23.4,23.6,23.6,0.92,0.92,0.0,0.0,36.2,36.2,0.0,0.0,70.2,1683
2003-07-23,2003,7,23,2002,557,0.24,2,58,11,11,11,136,227,0.41,330,0,0,0,0,0,0,58,11,11,11,136,410,165,165,0,0,990.0,966.1,0.18,0.04,989.8,2,23.5,23.5,23.7,23.7,0.92,0.92,0.0,0.0,35.1,35.1,0.0,0.0,68.1,1635
2003-07-24,2003,7,24,2002,553,0.24,2,58,11,11,11,136,227,0.41,326,0,0,0,0,0,0,58,11,11,11,136,406,163,163,0,0,990.0,966.1,0.18,0.04,989.8,2,23.5,23.5,23.7,23.7,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,67.3,1615
2003-07-25,2003,7,25,2002,542,0.24,2,58,11,11,11,136,227,0.42,315,0,0,0,0,0,0,58,11,11,11,136,395,157,157,0,0,990.0,966.0,0.18,0.03,989.8,2,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,33.5,33.5,0.0,0.0,65.0,1560
2003-07-26,2003,7,26,2002,531,0.24,2,58,11,11,11,136,227,0.43,304,0,0,0,0,0,0,58,11,11,11,136,384,152,152,0,0,990.0,966.0,0.17,0.03,989.8,2,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,62.7,1504
2003-07-27,2003,7,27,2002,526,0.24,2,58,11,11,11,136,227,0.43,299,0,0,0,0,0,0,58,11,11,11,136,379,149,149,0,0,990.0,966.0,0.17,0.03,989.8,2,23.7,23.7,23.8,23.8,0.92,0.92,0.0,0.0,31.8,31.8,0.0,0.0,61.7,1481
2003-07-28,2003,7,28,2002,512,0.24,2,58,11,11,11,136,227,0.44,285,0,0,0,0,0,0,58,11,11,11,136,365,142,142,0,0,990.0,965.9,0.16,0.03,989.8,2,23.8,23.8,23.9,23.9,0.91,0.91,0.0,0.0,30.4,30.4,0.0,0.0,59.0,1415
2003-07-29,2003,7,29,2002,506,0.24,2,58,11,11,11,136,227,0.45,279,0,0,0,0,0,0,58,11,11,11,136,359,139,139,0,0,990.0,965.9,0.16,0.03,989.8,2,23.8,23.8,23.9,23.9,0.91,0.91,0.0,0.0,29.8,29.8,0.0,0.0,57.8,1386
2003-07-30,2003,7,30,2002,498,0.24,2,58,11,11,11,136,227,0.46,271,0,0,0,0,0,0,58,11,11,11,136,351,135,135,0,0,990.0,965.8,0.16,0.02,989.8,2,23.8,23.8,24.0,24.0,0.91,0.91,0.0,0.0,28.8,28.8,0.0,0.0,55.9,1342
2003-07-31,2003,7,31,2002,491,0.24,2,58,11,11,11,136,227,0.46,264,0,0,0,0,0,0,58,11,11,11,136,344,132,132,0,0,990.0,965.8,0.16,0.02,989.8,2,23.9,23.9,24.0,24.0,0.91,0.91,0.0,0.0,28.2,28.2,0.0,0.0,54.6,1310
2003-08-01,2003,8,1,2002,486,0.32,2,54,9,8,6,107,184,0.38,302,0,0,0,0,0,0,54,9,8,6,107,373,151,151,0,0,990.0,965.8,0.17,0.03,989.8,2,23.9,23.9,24.0,24.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,62.9,1508
2003-08-02,2003,8,2,2002,481,0.32,2,54,9,8,6,107,184,0.38,297,0,0,0,0,0,0,54,9,8,6,107,368,148,148,0,0,990.0,965.8,0.17,0.03,989.8,2,23.9,23.9,24.0,24.0,0.92,0.92,0.0,0.0,31.9,31.9,0.0,0.0,61.9,1485
2003-08-03,2003,8,3,2002,475,0.32,2,54,9,8,6,107,184,0.39,291,0,0,0,0,0,0,54,9,8,6,107,362,145,145,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,24.1,24.1,0.91,0.91,0.0,0.0,31.2,31.2,0.0,0.0,60.6,1453
2003-08-04,2003,8,4,2002,462,0.32,2,54,9,8,6,107,184,0.4,278,0,0,0,0,0,0,54,9,8,6,107,349,139,139,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,29.9,29.9,0.0,0.0,57.9,1389
2003-08-05,2003,8,5,2002,456,0.32,2,54,9,8,6,107,184,0.4,272,0,0,0,0,0,0,54,9,8,6,107,343,136,136,0,0,990.0,965.7,0.16,0.02,989.8,2,24.0,24.0,24.2,24.2,0.91,0.91,0.0,0.0,29.2,29.2,0.0,0.0,56.7,1359
2003-08-06,2003,8,6,2002,449,0.32,2,54,9,8,6,107,184,0.41,265,0,0,0,0,0,0,54,9,8,6,107,336,132,132,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,28.4,28.4,0.0,0.0,55.2,1324
2003-08-07,2003,8,7,2002,444,0.32,2,54,9,8,6,107,184,0.41,260,0,0,0,0,0,0,54,9,8,6,107,331,130,130,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,27.9,27.9,0.0,0.0,54.2,1299
2003-08-08,2003,8,8,2002,440,0.32,2,54,9,8,6,107,184,0.42,256,0,0,0,0,0,0,54,9,8,6,107,327,128,128,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,27.5,27.5,0.0,0.0,53.4,1280
2003-08-09,2003,8,9,2002,437,0.32,2,54,9,8,6,107,184,0.42,253,0,0,0,0,0,0,54,9,8,6,107,324,126,126,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.3,24.3,0.91,0.91,0.0,0.0,27.2,27.2,0.0,0.0,52.7,1264
2003-08-10,2003,8,10,2002,432,0.32,2,54,9,8,6,107,184,0.43,248,0,0,0,0,0,0,54,9,8,6,107,319,124,124,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,26.6,26.6,0.0,0.0,51.6,1237
2003-08-11,2003,8,11,2002,420,0.36,2,54,9,8,6,107,184,0.44,236,0,0,0,0,0,0,54,9,8,6,107,307,118,118,0,0,990.0,965.5,0.14,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,25.3,25.3,0.0,0.0,49.1,1178
2003-08-12,2003,8,12,2002,420,0.36,2,54,9,8,6,107,184,0.44,236,0,0,0,0,0,0,54,9,8,6,107,307,118,118,0,0,990.0,965.5,0.14,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,25.3,25.3,0.0,0.0,49.1,1179
2003-08-13,2003,8,13,2002,419,0.36,2,54,9,8,6,107,184,0.44,235,0,0,0,0,0,0,54,9,8,6,107,306,117,117,0,0,990.0,965.5,0.14,0.02,989.8,2,24.3,24.3,24.4,24.4,0.9,0.9,0.0,0.0,25.2,25.2,0.0,0.0,48.9,1173
2003-08-14,2003,8,14,2002,414,0.36,2,54,9,8,6,107,184,0.44,230,0,0,0,0,0,0,54,9,8,6,107,301,115,115,0,0,990.0,965.5,0.14,0.02,989.8,2,24.3,24.3,24.4,24.4,0.9,0.9,0.0,0.0,24.7,24.7,0.0,0.0,47.8,1148
2003-08-15,2003,8,15,2002,403,0.36,2,54,9,8,6,107,184,0.46,219,0,0,0,0,0,0,54,9,8,6,107,290,219,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.1,24.4,24.4,24.4,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.7,1145
2003-08-16,2003,8,16,2002,398,0.36,2,54,9,8,6,107,184,0.46,214,0,0,0,0,0,0,54,9,8,6,107,285,214,0,0,0,990.0,965.4,0.14,0.01,989.9,1,24.1,24.5,24.5,24.5,0.94,0.0,0.0,0.0,47.7,0.0,0.0,0.0,46.8,1122
2003-08-17,2003,8,17,2002,394,0.36,2,54,9,8,6,107,184,0.47,210,0,0,0,0,0,0,54,9,8,6,107,281,210,0,0,0,990.0,965.4,0.13,0.01,989.9,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.9,1100
2003-08-18,2003,8,18,2002,390,0.36,2,54,9,8,6,107,184,0.47,206,0,0,0,0,0,0,54,9,8,6,107,277,206,0,0,0,990.0,965.4,0.13,0.01,989.9,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
2003-08-19,2003,8,19,2002,381,0.36,2,54,9,8,6,107,184,0.48,197,0,0,0,0,0,0,54,9,8,6,107,268,197,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.93,0.0,0.0,0.0,44.0,0.0,0.0,0.0,43.1,1034
2003-08-20,2003,8,20,2002,379,0.36,2,54,9,8,6,107,184,0.48,195,0,0,0,0,0,0,54,9,8,6,107,266,195,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.93,0.0,0.0,0.0,43.6,0.0,0.0,0.0,42.6,1023
2003-08-21,2003,8,21,2002,373,0.41,3,47,8,6,5,89,155,0.41,218,0,0,0,0,0,0,47,8,6,5,89,279,218,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.2,24.6,24.6,24.6,0.94,0.0,0.0,0.0,48.8,0.0,0.0,0.0,47.8,1148
2003-08-22,2003,8,22,2002,372,0.41,3,47,8,6,5,89,155,0.42,217,0,0,0,0,0,0,47,8,6,5,89,278,217,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.94,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.5,1140
2003-08-23,2003,8,23,2002,362,0.41,3,47,8,6,5,89,155,0.43,207,0,0,0,0,0,0,47,8,6,5,89,268,207,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,45.4,1089
2003-08-24,2003,8,24,2002,354,0.41,3,47,8,6,5,89,155,0.44,199,0,0,0,0,0,0,47,8,6,5,89,260,199,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.93,0.0,0.0,0.0,44.6,0.0,0.0,0.0,43.7,1048
2003-08-25,2003,8,25,2002,351,0.41,3,47,8,6,5,89,155,0.44,196,0,0,0,0,0,0,47,8,6,5,89,257,196,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.93,0.0,0.0,0.0,43.9,0.0,0.0,0.0,43.0,1033
2003-08-26,2003,8,26,2002,346,0.41,3,47,8,6,5,89,155,0.45,191,0,0,0,0,0,0,47,8,6,5,89,252,191,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.7,24.7,24.7,0.93,0.0,0.0,0.0,43.0,0.0,0.0,0.0,42.0,1007
2003-08-27,2003,8,27,2002,341,0.41,3,47,8,6,5,89,155,0.45,186,0,0,0,0,0,0,47,8,6,5,89,247,186,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,41.8,0.0,0.0,0.0,40.8,978
2003-08-28,2003,8,28,2002,340,0.41,3,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.3,968
2003-08-29,2003,8,29,2002,335,0.41,3,47,8,6,5,89,155,0.46,180,0,0,0,0,0,0,47,8,6,5,89,241,180,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.4,944
2003-08-30,2003,8,30,2002,332,0.41,3,47,8,6,5,89,155,0.47,177,0,0,0,0,0,0,47,8,6,5,89,238,177,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,39.7,0.0,0.0,0.0,38.5,923
2003-08-31,2003,8,31,2002,330,0.41,3,47,8,6,5,89,155,0.47,175,0,0,0,0,0,0,47,8,6,5,89,236,175,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,911
2003-09-01,2003,9,1,2002,330,0.45,3,40,6,4,3,65,118,0.36,212,0,0,0,0,0,0,40,6,4,3,65,262,212,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,47.8,0.0,0.0,0.0,46.8,1124
2003-09-02,2003,9,2,2002,324,0.45,3,40,6,4,3,65,118,0.36,206,0,0,0,0,0,0,40,6,4,3,65,256,206,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.7,1095
2003-09-03,2003,9,3,2002,312,0.45,3,40,6,4,3,65,118,0.38,194,0,0,0,0,0,0,40,6,4,3,65,244,194,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,42.9,1030
2003-09-04,2003,9,4,2002,305,0.45,3,40,6,4,3,65,118,0.39,187,0,0,0,0,0,0,40,6,4,3,65,237,187,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,41.3,990
2003-09-05,2003,9,5,2002,305,0.45,3,40,6,4,3,65,118,0.39,187,0,0,0,0,0,0,40,6,4,3,65,237,187,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,41.3,990
2003-09-06,2003,9,6,2002,303,0.45,3,40,6,4,3,65,118,0.39,185,0,0,0,0,0,0,40,6,4,3,65,235,185,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,41.9,0.0,0.0,0.0,40.9,982
2003-09-07,2003,9,7,2002,295,0.45,3,40,6,4,3,65,118,0.4,177,0,0,0,0,0,0,40,6,4,3,65,227,177,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,38.9,934
2003-09-08,2003,9,8,2002,291,0.45,3,40,6,4,3,65,118,0.4,173,0,0,0,0,0,0,40,6,4,3,65,223,173,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,37.9,910
2003-09-09,2003,9,9,2002,290,0.45,3,40,6,4,3,65,118,0.41,172,0,0,0,0,0,0,40,6,4,3,65,222,172,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.7,904
2003-09-10,2003,9,10,2002,289,0.45,3,40,6,4,3,65,118,0.41,171,0,0,0,0,0,0,40,6,4,3,65,221,171,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.4,898
2003-09-11,2003,9,11,2002,287,0.52,3,40,6,4,3,65,118,0.41,169,0,0,0,0,0,0,40,6,4,3,65,219,169,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.1,889
2003-09-12,2003,9,12,2002,283,0.52,3,40,6,4,3,65,118,0.42,165,0,0,0,0,0,0,40,6,4,3,65,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.92,0.0,0.0,0.0,37.3,0.0,0.0,0.0,36.1,867
2003-09-13,2003,9,13,2002,278,0.52,3,40,6,4,3,65,118,0.42,160,0,0,0,0,0,0,40,6,4,3,65,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
2003-09-14,2003,9,14,2002,278,0.52,3,40,6,4,3,65,118,0.42,160,0,0,0,0,0,0,40,6,4,3,65,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
2003-09-15,2003,9,15,2002,267,0.52,3,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.8,0.11,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,780
2003-09-16,2003,9,16,2002,267,0.52,3,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.8,0.11,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,780
2003-09-17,2003,9,17,2002,267,0.52,3,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.8,0.11,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,780
2003-09-18,2003,9,18,2002,267,0.52,3,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.8,0.11,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,780
2003-09-19,2003,9,19,2002,264,0.52,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.1,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,762
2003-09-20,2003,9,20,2002,256,0.52,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.1,722
2003-09-21,2003,9,21,2002,251,0.53,3,40,6,4,3,65,118,0.47,133,0,0,0,0,0,0,40,6,4,3,65,183,133,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,696
2003-09-22,2003,9,22,2002,245,0.53,3,40,6,4,3,65,118,0.48,127,0,0,0,0,0,0,40,6,4,3,65,177,127,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.6,662
