Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2005-01-02,2005,1,2,2004,393,0.87,4,34,5,4,3,45,91,0.23,302,0,0,0,0,0,0,34,5,4,3,45,345,151,151,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,24.4,24.4,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,64.1,1538
2005-01-03,2005,1,3,2004,403,0.87,4,34,5,4,3,45,91,0.23,312,0,0,0,0,0,0,34,5,4,3,45,355,156,156,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,34.1,34.1,0.0,0.0,66.1,1587
2005-01-04,2005,1,4,2004,415,0.87,4,34,5,4,3,45,91,0.22,324,0,0,0,0,0,0,34,5,4,3,45,367,162,162,0,0,990.0,965.5,0.17,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,35.4,35.4,0.0,0.0,68.7,1649
2005-01-05,2005,1,5,2004,423,0.87,4,34,5,4,3,45,91,0.22,332,0,0,0,0,0,0,34,5,4,3,45,375,166,166,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,36.2,36.2,0.0,0.0,70.3,1686
2005-01-06,2005,1,6,2004,433,0.87,4,34,5,4,3,45,91,0.21,342,0,0,0,0,0,0,34,5,4,3,45,385,171,171,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,37.4,37.4,0.0,0.0,72.5,1740
2005-01-07,2005,1,7,2004,455,0.87,4,34,5,4,3,45,91,0.2,364,0,0,0,0,0,0,34,5,4,3,45,407,182,182,0,0,990.0,965.6,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,77.0,1846
2005-01-08,2005,1,8,2004,462,0.87,4,34,5,4,3,45,91,0.2,371,0,0,0,0,0,0,34,5,4,3,45,414,185,185,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,40.4,40.4,0.0,0.0,78.5,1884
2005-01-09,2005,1,9,2004,462,0.87,4,34,5,4,3,45,91,0.2,371,0,0,0,0,0,0,34,5,4,3,45,414,185,185,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,40.4,40.4,0.0,0.0,78.5,1884
2005-01-10,2005,1,10,2004,466,0.87,4,34,5,4,3,45,91,0.2,375,0,0,0,0,0,0,34,5,4,3,45,418,187,187,0,0,990.0,965.7,0.18,0.05,989.8,2,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,40.8,40.8,0.0,0.0,79.3,1903
2005-01-11,2005,1,11,2004,481,0.8200000000000001,4,34,5,4,3,45,91,0.19,390,0,0,0,0,0,0,34,5,4,3,45,433,195,195,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,42.4,42.4,0.0,0.0,82.7,1985
2005-01-12,2005,1,12,2004,500,0.8200000000000001,4,34,5,4,3,45,91,0.18,409,0,0,0,0,0,0,34,5,4,3,45,452,204,204,0,0,990.0,965.9,0.2,0.05,989.8,2,23.6,23.6,23.9,23.9,0.94,0.94,0.0,0.0,44.3,44.3,0.0,0.0,86.8,2084
2005-01-13,2005,1,13,2004,524,0.8200000000000001,4,34,5,4,3,45,91,0.17,433,0,0,0,0,0,0,34,5,4,3,45,476,216,216,0,0,990.0,966.0,0.2,0.06,989.7,2,23.4,23.4,23.8,23.8,0.94,0.94,0.0,0.0,46.7,46.7,0.0,0.0,91.6,2197
2005-01-14,2005,1,14,2004,542,0.8200000000000001,4,34,5,4,3,45,91,0.17,451,0,0,0,0,0,0,34,5,4,3,45,494,150,150,150,0,990.0,966.0,0.21,0.06,989.7,3,23.5,23.5,23.5,23.7,0.92,0.92,0.92,0.0,31.8,31.8,31.8,0.0,92.5,2221
2005-01-15,2005,1,15,2004,600,0.8200000000000001,4,34,5,4,3,45,91,0.15,509,0,0,0,0,0,0,34,5,4,3,45,552,169,169,169,0,990.0,966.3,0.24,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,35.6,35.6,35.6,0.0,103.7,2488
2005-01-16,2005,1,16,2004,572,0.8200000000000001,4,34,5,4,3,45,91,0.16,481,0,0,0,0,0,0,34,5,4,3,45,524,160,160,160,0,990.0,966.2,0.22,0.07,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,33.8,33.8,33.8,0.0,98.5,2363
2005-01-17,2005,1,17,2004,553,0.8200000000000001,4,34,5,4,3,45,91,0.16,462,0,0,0,0,0,0,34,5,4,3,45,505,154,154,154,0,990.0,966.1,0.21,0.06,989.7,3,23.5,23.5,23.5,23.6,0.92,0.92,0.92,0.0,32.6,32.6,32.6,0.0,94.8,2274
2005-01-18,2005,1,18,2004,557,0.8200000000000001,4,34,5,4,3,45,91,0.16,466,0,0,0,0,0,0,34,5,4,3,45,509,155,155,155,0,990.0,966.1,0.22,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,32.8,32.8,32.8,0.0,95.4,2290
2005-01-19,2005,1,19,2004,556,0.8200000000000001,4,34,5,4,3,45,91,0.16,465,0,0,0,0,0,0,34,5,4,3,45,508,155,155,155,0,990.0,966.1,0.22,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,32.8,32.8,32.8,0.0,95.3,2287
2005-01-20,2005,1,20,2004,561,0.8200000000000001,4,34,5,4,3,45,91,0.16,470,0,0,0,0,0,0,34,5,4,3,45,513,156,156,156,0,990.0,966.1,0.22,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,33.1,33.1,33.1,0.0,96.2,2309
2005-01-21,2005,1,21,2004,569,0.74,4,34,5,4,3,45,91,0.16,478,0,0,0,0,0,0,34,5,4,3,45,521,159,159,159,0,990.0,966.2,0.22,0.07,989.7,3,23.4,23.4,23.4,23.5,0.92,0.92,0.92,0.0,33.6,33.6,33.6,0.0,97.8,2346
2005-01-22,2005,1,22,2004,572,0.74,4,34,5,4,3,45,91,0.16,481,0,0,0,0,0,0,34,5,4,3,45,524,160,160,160,0,990.0,966.2,0.22,0.07,989.7,3,23.4,23.4,23.4,23.5,0.92,0.92,0.92,0.0,33.8,33.8,33.8,0.0,98.3,2359
2005-01-23,2005,1,23,2004,580,0.74,4,34,5,4,3,45,91,0.16,489,0,0,0,0,0,0,34,5,4,3,45,532,163,163,163,0,990.0,966.2,0.23,0.07,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,34.3,34.3,34.3,0.0,99.9,2397
2005-01-24,2005,1,24,2004,586,0.74,4,34,5,4,3,45,91,0.16,495,0,0,0,0,0,0,34,5,4,3,45,538,165,165,165,0,990.0,966.2,0.23,0.07,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,34.7,34.7,34.7,0.0,101.1,2426
2005-01-25,2005,1,25,2004,595,0.74,4,34,5,4,3,45,91,0.15,504,0,0,0,0,0,0,34,5,4,3,45,547,168,168,168,0,990.0,966.3,0.24,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,35.3,35.3,35.3,0.0,102.8,2468
2005-01-26,2005,1,26,2004,600,0.74,4,34,5,4,3,45,91,0.15,509,0,0,0,0,0,0,34,5,4,3,45,552,169,169,169,0,990.0,966.3,0.24,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,35.6,35.6,35.6,0.0,103.7,2488
2005-01-27,2005,1,27,2004,604,0.74,4,34,5,4,3,45,91,0.15,513,0,0,0,0,0,0,34,5,4,3,45,556,171,171,171,0,990.0,966.3,0.24,0.08,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,35.9,35.9,35.9,0.0,104.5,2507
2005-01-28,2005,1,28,2004,619,0.74,4,34,5,4,3,45,91,0.15,528,0,0,0,0,0,0,34,5,4,3,45,571,176,176,176,0,990.0,966.4,0.25,0.08,989.7,3,23.1,23.1,23.1,23.3,0.93,0.93,0.93,0.0,36.9,36.9,36.9,0.0,107.3,2576
2005-01-29,2005,1,29,2004,623,0.74,4,34,5,4,3,45,91,0.15,532,0,0,0,0,0,0,34,5,4,3,45,575,177,177,177,0,990.0,966.4,0.25,0.08,989.7,3,23.0,23.0,23.0,23.3,0.93,0.93,0.93,0.0,37.1,37.1,37.1,0.0,108.0,2593
2005-01-30,2005,1,30,2004,632,0.74,4,34,5,4,3,45,91,0.14,541,0,0,0,0,0,0,34,5,4,3,45,584,180,180,180,0,990.0,966.4,0.26,0.09,989.7,3,23.0,23.0,23.0,23.2,0.93,0.93,0.93,0.0,37.8,37.8,37.8,0.0,109.9,2637
2005-01-31,2005,1,31,2004,638,0.74,4,34,5,4,3,45,91,0.14,547,0,0,0,0,0,0,34,5,4,3,45,590,182,182,182,0,990.0,966.5,0.26,0.09,989.6,3,23.0,23.0,23.0,23.2,0.93,0.93,0.93,0.0,38.1,38.1,38.1,0.0,111.0,2664
2005-02-01,2005,2,1,2004,657,0.79,4,36,6,5,4,54,105,0.16,552,0,0,0,0,0,0,36,6,5,4,54,599,184,184,184,0,990.0,966.5,0.27,0.09,989.6,3,22.9,22.9,22.9,23.1,0.93,0.93,0.93,0.0,38.4,38.4,38.4,0.0,111.6,2678
2005-02-02,2005,2,2,2004,669,0.79,4,36,6,5,4,54,105,0.16,564,0,0,0,0,0,0,36,6,5,4,54,611,188,188,188,0,990.0,966.6,0.27,0.1,989.6,3,22.8,22.8,22.8,23.1,0.93,0.93,0.93,0.0,39.1,39.1,39.1,0.0,113.8,2730
2005-02-03,2005,2,3,2004,687,0.79,4,36,6,5,4,54,105,0.15,582,0,0,0,0,0,0,36,6,5,4,54,629,194,194,194,0,990.0,966.6,0.28,0.1,989.6,3,22.7,22.7,22.7,23.0,0.93,0.93,0.93,0.0,40.2,40.2,40.2,0.0,117.3,2816
2005-02-04,2005,2,4,2004,689,0.79,4,36,6,5,4,54,105,0.15,584,0,0,0,0,0,0,36,6,5,4,54,631,194,194,194,0,990.0,966.7,0.29,0.1,989.6,3,22.7,22.7,22.7,23.0,0.93,0.93,0.93,0.0,40.4,40.4,40.4,0.0,117.8,2826
2005-02-05,2005,2,5,2004,702,0.79,4,36,6,5,4,54,105,0.15,597,0,0,0,0,0,0,36,6,5,4,54,644,199,199,199,0,990.0,966.7,0.29,0.11,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,41.2,41.2,41.2,0.0,120.4,2889
2005-02-06,2005,2,6,2004,711,0.79,4,36,6,5,4,54,105,0.15,606,0,0,0,0,0,0,36,6,5,4,54,653,202,202,202,0,990.0,966.7,0.3,0.11,989.6,3,22.6,22.6,22.6,22.8,0.93,0.93,0.93,0.0,41.7,41.7,41.7,0.0,122.0,2928
2005-02-07,2005,2,7,2004,721,0.79,4,36,6,5,4,54,105,0.15,616,0,0,0,0,0,0,36,6,5,4,54,663,205,205,205,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,42.4,42.4,42.4,0.0,124.1,2978
2005-02-08,2005,2,8,2004,733,0.79,4,36,6,5,4,54,105,0.14,628,0,0,0,0,0,0,36,6,5,4,54,675,209,209,209,0,990.0,966.8,0.31,0.12,989.6,3,22.4,22.4,22.4,22.7,0.94,0.94,0.94,0.0,43.1,43.1,43.1,0.0,126.5,3034
2005-02-09,2005,2,9,2004,740,0.79,4,36,6,5,4,54,105,0.14,635,0,0,0,0,0,0,36,6,5,4,54,682,211,211,211,0,990.0,966.9,0.31,0.12,989.6,3,22.4,22.4,22.4,22.7,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,127.8,3066
2005-02-10,2005,2,10,2004,749,0.79,4,36,6,5,4,54,105,0.14,644,0,0,0,0,0,0,36,6,5,4,54,691,214,214,214,0,990.0,966.9,0.32,0.12,989.6,3,22.3,22.3,22.3,22.7,0.94,0.94,0.94,0.0,44.1,44.1,44.1,0.0,129.6,3110
2005-02-11,2005,2,11,2004,761,0.75,4,36,6,5,4,54,105,0.14,656,0,0,0,0,0,0,36,6,5,4,54,703,218,218,218,0,990.0,966.9,0.33,0.13,989.5,3,22.3,22.3,22.3,22.6,0.94,0.94,0.94,0.0,44.8,44.8,44.8,0.0,131.7,3160
2005-02-12,2005,2,12,2004,774,0.75,4,36,6,5,4,54,105,0.14,669,0,0,0,0,0,0,36,6,5,4,54,716,167,167,167,167,990.0,967.0,0.33,0.13,989.5,4,22.3,22.3,22.3,22.3,0.92,0.92,0.92,0.92,33.8,33.8,33.8,33.8,131.0,3143
2005-02-13,2005,2,13,2004,785,0.75,4,36,6,5,4,54,105,0.13,680,0,0,0,0,0,0,36,6,5,4,54,727,170,170,170,170,990.0,967.0,0.34,0.13,989.5,4,22.3,22.3,22.3,22.3,0.92,0.92,0.92,0.92,34.3,34.3,34.3,34.3,133.0,3192
2005-02-14,2005,2,14,2004,799,0.75,4,36,6,5,4,54,105,0.13,694,0,0,0,0,0,0,36,6,5,4,54,741,173,173,173,173,990.0,967.1,0.35,0.14,989.5,4,22.2,22.2,22.2,22.2,0.92,0.92,0.92,0.92,34.9,34.9,34.9,34.9,135.3,3247
2005-02-15,2005,2,15,2004,802,0.75,4,36,6,5,4,54,105,0.13,697,0,0,0,0,0,0,36,6,5,4,54,744,174,174,174,174,990.0,967.1,0.35,0.14,989.5,4,22.2,22.2,22.2,22.2,0.92,0.92,0.92,0.92,35.0,35.0,35.0,35.0,135.9,3262
2005-02-16,2005,2,16,2004,818,0.75,4,36,6,5,4,54,105,0.13,713,0,0,0,0,0,0,36,6,5,4,54,760,178,178,178,178,990.0,967.2,0.36,0.15,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,35.7,35.7,35.7,35.7,138.7,3327
2005-02-17,2005,2,17,2004,820,0.75,4,36,6,5,4,54,105,0.13,715,0,0,0,0,0,0,36,6,5,4,54,762,178,178,178,178,990.0,967.2,0.36,0.15,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,35.8,35.8,35.8,35.8,139.0,3336
2005-02-18,2005,2,18,2004,838,0.75,4,36,6,5,4,54,105,0.13,733,0,0,0,0,0,0,36,6,5,4,54,780,183,183,183,183,990.0,967.3,0.37,0.16,989.5,4,22.0,22.0,22.0,22.0,0.93,0.93,0.93,0.93,36.6,36.6,36.6,36.6,142.0,3408
2005-02-19,2005,2,19,2004,847,0.75,4,36,6,5,4,54,105,0.12,742,0,0,0,0,0,0,36,6,5,4,54,789,185,185,185,185,990.0,967.3,0.38,0.16,989.5,4,21.9,21.9,21.9,21.9,0.93,0.93,0.93,0.93,37.0,37.0,37.0,37.0,143.6,3447
2005-02-20,2005,2,20,2004,864,0.75,4,36,6,5,4,54,105,0.12,759,0,0,0,0,0,0,36,6,5,4,54,806,189,189,189,189,990.0,967.4,0.39,0.17,989.4,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,37.7,37.7,37.7,37.7,146.3,3512
2005-02-21,2005,2,21,2004,869,0.73,4,36,6,5,4,54,105,0.12,764,0,0,0,0,0,0,36,6,5,4,54,811,191,191,191,191,990.0,967.4,0.4,0.17,989.4,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,38.0,38.0,38.0,38.0,147.3,3534
2005-02-22,2005,2,22,2004,889,0.73,4,36,6,5,4,54,105,0.12,784,0,0,0,0,0,0,36,6,5,4,54,831,196,196,196,196,990.0,967.5,0.42,0.18,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,38.8,38.8,38.8,38.8,150.5,3612
2005-02-23,2005,2,23,2004,909,0.73,4,36,6,5,4,54,105,0.12,804,0,0,0,0,0,0,36,6,5,4,54,851,201,201,201,201,990.0,967.5,0.43,0.19,989.4,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,153.9,3693
2005-02-24,2005,2,24,2004,916,0.73,4,36,6,5,4,54,105,0.11,811,0,0,0,0,0,0,36,6,5,4,54,858,202,202,202,202,990.0,967.6,0.44,0.2,989.4,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,39.9,39.9,39.9,39.9,155.0,3720
2005-02-25,2005,2,25,2004,933,0.73,4,36,6,5,4,54,105,0.11,828,0,0,0,0,0,0,36,6,5,4,54,875,207,207,207,207,990.0,967.6,0.46,0.21,989.3,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,157.9,3790
2005-02-26,2005,2,26,2004,952,0.73,4,36,6,5,4,54,105,0.11,847,0,0,0,0,0,0,36,6,5,4,54,894,211,211,211,211,990.0,967.7,0.47,0.23,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,161.0,3862
2005-02-27,2005,2,27,2004,964,0.73,4,36,6,5,4,54,105,0.11,859,0,0,0,0,0,0,36,6,5,4,54,906,214,214,214,214,990.0,967.8,0.48,0.24,989.3,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,41.8,41.8,41.8,41.8,163.0,3910
2005-02-28,2005,2,28,2004,964,0.73,4,36,6,5,4,54,105,0.11,859,0,0,0,0,0,0,36,6,5,4,54,906,214,214,214,214,990.0,967.8,0.48,0.24,989.3,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,41.8,41.8,41.8,41.8,163.0,3910
2005-03-01,2005,3,1,2004,995,0.74,4,41,8,7,6,67,129,0.13,866,0,0,0,0,0,0,41,8,7,6,67,922,216,216,216,216,990.0,967.9,0.5,0.24,989.3,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.8,41.8,41.8,41.8,163.2,3915
2005-03-02,2005,3,2,2004,1025,0.74,4,41,8,7,6,67,129,0.13,896,0,0,0,0,0,0,41,8,7,6,67,952,224,224,224,224,990.0,968.0,0.53,0.27,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,168.0,4032
2005-03-03,2005,3,3,2004,1048,0.74,4,41,8,7,6,67,129,0.12,919,0,0,0,0,0,0,41,8,7,6,67,975,229,229,229,229,990.0,968.1,0.55,0.29,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,171.8,4122
2005-03-04,2005,3,4,2004,1062,0.74,4,41,8,7,6,67,129,0.12,933,0,0,0,0,0,0,41,8,7,6,67,989,233,233,233,233,990.0,968.1,0.56,0.3,989.1,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,173.9,4173
2005-03-05,2005,3,5,2004,1072,0.74,4,41,8,7,6,67,129,0.12,943,0,0,0,0,0,0,41,8,7,6,67,999,235,235,235,235,990.0,968.1,0.57,0.31,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,175.4,4209
2005-03-06,2005,3,6,2004,1088,0.74,4,41,8,7,6,67,129,0.12,959,0,0,0,0,0,0,41,8,7,6,67,1015,239,239,239,239,990.0,968.2,0.58,0.32,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,177.6,4261
2005-03-07,2005,3,7,2004,1090,0.74,4,41,8,7,6,67,129,0.12,961,0,0,0,0,0,0,41,8,7,6,67,1017,240,240,240,240,990.0,968.2,0.59,0.32,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,177.9,4270
2005-03-08,2005,3,8,2004,1096,0.74,4,41,8,7,6,67,129,0.12,967,0,0,0,0,0,0,41,8,7,6,67,1023,241,241,241,241,990.0,968.2,0.59,0.32,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,178.8,4291
2005-03-09,2005,3,9,2004,1110,0.74,4,41,8,7,6,67,129,0.12,981,0,0,0,0,0,0,41,8,7,6,67,1037,245,245,245,245,990.0,968.2,0.61,0.34,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,46.1,46.1,46.1,46.1,180.7,4337
2005-03-10,2005,3,10,2004,1124,0.74,4,41,8,7,6,67,129,0.11,995,0,0,0,0,0,0,41,8,7,6,67,1051,248,248,248,248,990.0,968.3,0.63,0.35,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.5,4379
2005-03-11,2005,3,11,2004,1131,0.73,4,41,8,7,6,67,129,0.11,1002,0,0,0,0,0,0,41,8,7,6,67,1058,250,250,250,250,990.0,968.3,0.64,0.35,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.4,4400
2005-03-12,2005,3,12,2004,1134,0.73,4,41,8,7,6,67,129,0.11,1005,0,0,0,0,0,0,41,8,7,6,67,1061,251,251,251,251,990.0,968.3,0.64,0.36,989.0,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,46.9,46.9,46.9,46.9,183.7,4408
2005-03-13,2005,3,13,2004,1144,0.73,4,41,8,7,6,67,129,0.11,1015,0,0,0,0,0,0,41,8,7,6,67,1071,253,253,253,253,990.0,968.4,0.66,0.37,989.0,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,184.9,4438
2005-03-14,2005,3,14,2004,1168,0.73,4,41,8,7,6,67,129,0.11,1039,0,0,0,0,0,0,41,8,7,6,67,1095,259,259,259,259,990.0,968.4,0.69,0.4,988.9,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.8,4507
2005-03-15,2005,3,15,2004,1176,0.73,4,41,8,7,6,67,129,0.11,1047,0,0,0,0,0,0,41,8,7,6,67,1103,261,261,261,261,990.0,968.5,0.7,0.41,988.9,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,48.2,48.2,48.2,48.2,188.8,4530
2005-03-16,2005,3,16,2004,1190,0.73,4,41,8,7,6,67,129,0.11,1061,0,0,0,0,0,0,41,8,7,6,67,1117,265,265,265,265,990.0,968.5,0.72,0.43,988.8,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.3,4566
2005-03-17,2005,3,17,2004,1196,0.73,4,41,8,7,6,67,129,0.11,1067,0,0,0,0,0,0,41,8,7,6,67,1123,266,266,266,266,990.0,968.5,0.73,0.44,988.8,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,191.0,4583
2005-03-18,2005,3,18,2004,1203,0.73,4,41,8,7,6,67,129,0.11,1074,0,0,0,0,0,0,41,8,7,6,67,1130,268,268,268,268,990.0,968.5,0.74,0.45,988.8,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.7,4601
2005-03-19,2005,3,19,2004,1207,0.73,4,41,8,7,6,67,129,0.11,1078,0,0,0,0,0,0,41,8,7,6,67,1134,269,269,269,269,990.0,968.6,0.75,0.45,988.8,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,192.2,4611
2005-03-20,2005,3,20,2004,1216,0.73,4,41,8,7,6,67,129,0.11,1087,0,0,0,0,0,0,41,8,7,6,67,1143,271,271,271,271,990.0,968.6,0.76,0.46,988.8,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
2005-03-21,2005,3,21,2004,1224,0.73,4,41,8,7,6,67,129,0.11,1095,0,0,0,0,0,0,41,8,7,6,67,1151,273,273,273,273,990.0,968.6,0.77,0.47,988.8,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.5,49.5,49.5,49.5,192.8,4627
2005-03-22,2005,3,22,2004,1251,0.73,4,41,8,7,6,67,129,0.1,1100,22,7,1,1,1,11,48,9,8,7,78,1165,275,275,275,275,990.0,968.7,0.8,0.48,988.7,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.4,49.4,49.4,49.4,192.8,4627
2005-03-23,2005,3,23,2004,1273,0.73,4,41,8,7,6,67,129,0.1,1100,44,14,2,2,2,22,55,10,9,8,89,1175,275,275,275,275,990.0,968.8,0.81,0.48,988.7,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.1,49.1,49.1,49.1,192.6,4623
2005-03-24,2005,3,24,2004,1309,0.73,4,41,8,7,6,67,129,0.1,1100,80,25,5,4,3,41,66,13,11,9,108,1191,275,275,275,275,990.0,968.9,0.83,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.2,4588
2005-03-25,2005,3,25,2004,1309,0.73,4,41,8,7,6,67,129,0.1,1100,80,25,5,4,3,41,66,13,11,9,108,1191,275,275,275,275,990.0,968.9,0.83,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.2,4588
2005-03-26,2005,3,26,2004,1309,0.73,4,41,8,7,6,67,129,0.1,1100,80,25,5,4,3,41,66,13,11,9,108,1191,275,275,275,275,990.0,968.9,0.83,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.2,4588
2005-03-27,2005,3,27,2004,1309,0.73,4,41,8,7,6,67,129,0.1,1100,80,25,5,4,3,41,66,13,11,9,108,1191,275,275,275,275,990.0,968.9,0.83,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.2,4588
2005-03-28,2005,3,28,2004,1315,0.73,4,41,8,7,6,67,129,0.1,1100,86,27,5,4,4,45,68,13,11,10,112,1193,275,275,275,275,990.0,968.9,0.84,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,190.9,4582
2005-03-29,2005,3,29,2004,1313,0.73,4,41,8,7,6,67,129,0.1,1100,84,26,5,4,3,44,67,13,11,9,111,1192,275,275,275,275,990.0,968.9,0.83,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,191.0,4584
2005-03-30,2005,3,30,2004,1311,0.73,4,41,8,7,6,67,129,0.1,1100,82,26,5,4,3,42,67,13,11,9,109,1191,275,275,275,275,990.0,968.9,0.83,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,191.1,4586
2005-03-31,2005,3,31,2004,1309,0.73,4,41,8,7,6,67,129,0.1,1100,80,25,5,4,3,41,66,13,11,9,108,1191,275,275,275,275,990.0,968.9,0.83,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.2,4588
2005-04-01,2005,4,1,2004,1309,0.8,4,45,11,10,10,72,148,0.11,1100,61,18,4,4,4,30,63,15,14,14,102,1193,275,275,275,275,990.0,968.9,0.84,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.1,4587
2005-04-02,2005,4,2,2004,1309,0.8,4,45,11,10,10,72,148,0.11,1100,61,18,4,4,4,30,63,15,14,14,102,1193,275,275,275,275,990.0,968.9,0.84,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.1,4587
2005-04-03,2005,4,3,2004,1291,0.8,4,45,11,10,10,72,148,0.11,1100,43,13,3,2,2,21,58,14,12,12,93,1185,275,275,275,275,990.0,968.8,0.82,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.9,4604
2005-04-04,2005,4,4,2004,1273,0.8,4,45,11,10,10,72,148,0.12,1100,25,7,1,1,1,12,52,12,11,11,84,1177,275,275,275,275,990.0,968.8,0.81,0.48,988.7,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.1,49.1,49.1,49.1,192.6,4622
2005-04-05,2005,4,5,2004,1273,0.8,4,45,11,10,10,72,148,0.12,1100,25,7,1,1,1,12,52,12,11,11,84,1177,275,275,275,275,990.0,968.8,0.81,0.48,988.7,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.1,49.1,49.1,49.1,192.6,4622
2005-04-06,2005,4,6,2004,1271,0.8,4,45,11,10,10,72,148,0.12,1100,23,7,1,1,1,11,52,12,11,11,83,1176,275,275,275,275,990.0,968.8,0.81,0.48,988.7,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.2,49.2,49.2,49.2,192.7,4624
2005-04-07,2005,4,7,2004,1271,0.8,4,45,11,10,10,72,148,0.12,1100,23,7,1,1,1,11,52,12,11,11,83,1176,275,275,275,275,990.0,968.8,0.81,0.48,988.7,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.2,49.2,49.2,49.2,192.7,4624
2005-04-08,2005,4,8,2004,1256,0.8,4,45,11,10,10,72,148,0.12,1100,8,2,0,0,0,3,47,11,10,10,75,1169,275,275,275,275,990.0,968.7,0.8,0.48,988.7,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
2005-04-09,2005,4,9,2004,1259,0.8,4,45,11,10,10,72,148,0.12,1100,11,3,0,0,0,5,48,11,10,10,77,1171,275,275,275,275,990.0,968.7,0.8,0.48,988.7,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
2005-04-10,2005,4,10,2004,1259,0.8,4,45,11,10,10,72,148,0.12,1100,11,3,0,0,0,5,48,11,10,10,77,1171,275,275,275,275,990.0,968.7,0.8,0.48,988.7,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
2005-04-11,2005,4,11,2004,1238,0.89,4,45,11,10,10,72,148,0.12,1090,0,0,0,0,0,0,45,11,10,10,72,1156,272,272,272,272,990.0,968.7,0.78,0.47,988.8,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.1,49.1,49.1,49.1,192.7,4623
2005-04-12,2005,4,12,2004,1236,0.89,4,45,11,10,10,72,148,0.12,1088,0,0,0,0,0,0,45,11,10,10,72,1154,272,272,272,272,990.0,968.6,0.78,0.47,988.8,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.1,49.1,49.1,49.1,192.5,4618
2005-04-13,2005,4,13,2004,1234,0.89,4,45,11,10,10,72,148,0.12,1086,0,0,0,0,0,0,45,11,10,10,72,1152,271,271,271,271,990.0,968.6,0.78,0.46,988.8,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,192.3,4614
2005-04-14,2005,4,14,2004,1232,0.89,4,45,11,10,10,72,148,0.12,1084,0,0,0,0,0,0,45,11,10,10,72,1150,271,271,271,271,990.0,968.6,0.77,0.46,988.8,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,192.0,4609
2005-04-15,2005,4,15,2004,1222,0.89,4,45,11,10,10,72,148,0.12,1074,0,0,0,0,0,0,45,11,10,10,72,1140,268,268,268,268,990.0,968.6,0.76,0.45,988.8,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,190.9,4582
2005-04-16,2005,4,16,2004,1213,0.89,4,45,11,10,10,72,148,0.12,1065,0,0,0,0,0,0,45,11,10,10,72,1131,266,266,266,266,990.0,968.6,0.74,0.43,988.8,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.0,4558
2005-04-17,2005,4,17,2004,1211,0.89,4,45,11,10,10,72,148,0.12,1063,0,0,0,0,0,0,45,11,10,10,72,1129,265,265,265,265,990.0,968.6,0.74,0.43,988.8,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.7,4553
2005-04-18,2005,4,18,2004,1209,0.89,4,45,11,10,10,72,148,0.12,1061,0,0,0,0,0,0,45,11,10,10,72,1127,265,265,265,265,990.0,968.6,0.74,0.43,988.8,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.5,4548
2005-04-19,2005,4,19,2004,1209,0.89,4,45,11,10,10,72,148,0.12,1061,0,0,0,0,0,0,45,11,10,10,72,1127,265,265,265,265,990.0,968.6,0.74,0.43,988.8,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.5,4548
2005-04-20,2005,4,20,2004,1209,0.89,4,45,11,10,10,72,148,0.12,1061,0,0,0,0,0,0,45,11,10,10,72,1127,265,265,265,265,990.0,968.6,0.74,0.43,988.8,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.5,4548
2005-04-21,2005,4,21,2004,1209,0.92,5,40,10,8,5,62,125,0.1,1084,0,0,0,0,0,0,40,10,8,5,62,1142,271,271,271,271,990.0,968.6,0.76,0.46,988.8,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,49.2,49.2,49.2,49.2,192.8,4627
2005-04-22,2005,4,22,2004,1209,0.92,5,40,10,8,5,62,125,0.1,1084,0,0,0,0,0,0,40,10,8,5,62,1142,271,271,271,271,990.0,968.6,0.76,0.46,988.8,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,49.2,49.2,49.2,49.2,192.8,4627
2005-04-23,2005,4,23,2004,1213,0.92,5,40,10,8,5,62,125,0.1,1088,0,0,0,0,0,0,40,10,8,5,62,1146,272,272,272,272,990.0,968.6,0.77,0.46,988.8,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
2005-04-24,2005,4,24,2004,1213,0.92,5,40,10,8,5,62,125,0.1,1088,0,0,0,0,0,0,40,10,8,5,62,1146,272,272,272,272,990.0,968.6,0.77,0.46,988.8,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
2005-04-25,2005,4,25,2004,1213,0.92,5,40,10,8,5,62,125,0.1,1088,0,0,0,0,0,0,40,10,8,5,62,1146,272,272,272,272,990.0,968.6,0.77,0.46,988.8,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
2005-04-26,2005,4,26,2004,1216,0.92,5,40,10,8,5,62,125,0.1,1091,0,0,0,0,0,0,40,10,8,5,62,1149,272,272,272,272,990.0,968.6,0.77,0.47,988.8,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,49.4,49.4,49.4,49.4,192.8,4627
2005-04-27,2005,4,27,2004,1222,0.92,5,40,10,8,5,62,125,0.1,1097,0,0,0,0,0,0,40,10,8,5,62,1155,274,274,274,274,990.0,968.6,0.78,0.48,988.7,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.5,49.5,49.5,49.5,192.8,4627
2005-04-28,2005,4,28,2004,1232,0.92,5,40,10,8,5,62,125,0.1,1100,7,2,0,0,0,3,42,10,8,5,65,1161,275,275,275,275,990.0,968.6,0.79,0.48,988.7,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.5,49.5,49.5,49.5,192.8,4627
2005-04-29,2005,4,29,2004,1234,0.92,5,40,10,8,5,62,125,0.1,1100,9,3,0,0,0,4,43,10,8,5,66,1162,275,275,275,275,990.0,968.6,0.79,0.48,988.7,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.5,49.5,49.5,49.5,192.8,4627
2005-04-30,2005,4,30,2004,1238,0.92,5,40,10,8,5,62,125,0.1,1100,13,4,1,0,0,6,44,11,8,5,68,1164,275,275,275,275,990.0,968.7,0.79,0.48,988.7,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.5,49.5,49.5,49.5,192.8,4627
2005-05-01,2005,5,1,2004,1247,0.91,5,42,9,8,6,82,147,0.12,1100,0,0,0,0,0,0,42,9,8,6,82,1159,275,275,275,275,990.0,968.7,0.79,0.48,988.7,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.4,49.4,49.4,49.4,192.8,4627
2005-05-02,2005,5,2,2004,1253,0.91,5,42,9,8,6,82,147,0.12,1100,6,1,0,0,0,3,43,9,8,6,85,1161,275,275,275,275,990.0,968.7,0.79,0.48,988.7,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.4,49.4,49.4,49.4,192.8,4627
2005-05-03,2005,5,3,2004,1259,0.91,5,42,9,8,6,82,147,0.12,1100,12,3,0,0,0,7,45,9,8,6,89,1164,275,275,275,275,990.0,968.7,0.79,0.48,988.7,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
2005-05-04,2005,5,4,2004,1271,0.91,5,42,9,8,6,82,147,0.12,1100,24,6,1,1,0,13,48,10,9,6,95,1168,275,275,275,275,990.0,968.8,0.8,0.48,988.7,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.2,49.2,49.2,49.2,192.8,4627
2005-05-05,2005,5,5,2004,1277,0.91,5,42,9,8,6,82,147,0.12,1100,30,8,1,1,1,16,50,10,9,7,98,1171,275,275,275,275,990.0,968.8,0.8,0.48,988.7,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.1,49.1,49.1,49.1,192.6,4621
2005-05-06,2005,5,6,2004,1309,0.91,5,42,9,8,6,82,147,0.11,1100,62,17,3,3,2,34,59,12,11,8,116,1184,275,275,275,275,990.0,968.9,0.82,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.3,4590
2005-05-07,2005,5,7,2004,1316,0.91,5,42,9,8,6,82,147,0.11,1100,69,19,4,3,2,38,61,13,11,8,120,1186,275,275,275,275,990.0,968.9,0.83,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,191.0,4584
2005-05-08,2005,5,8,2004,1316,0.91,5,42,9,8,6,82,147,0.11,1100,69,19,4,3,2,38,61,13,11,8,120,1186,275,275,275,275,990.0,968.9,0.83,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,191.0,4584
2005-05-09,2005,5,9,2004,1322,0.91,5,42,9,8,6,82,147,0.11,1100,75,21,4,4,3,42,63,13,12,9,124,1189,275,275,275,275,990.0,968.9,0.83,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,190.8,4578
2005-05-10,2005,5,10,2004,1328,0.91,5,42,9,8,6,82,147,0.11,1100,81,23,5,4,3,45,65,14,12,9,127,1191,275,275,275,275,990.0,968.9,0.83,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.5,4572
2005-05-11,2005,5,11,2004,1328,0.9,5,42,9,8,6,82,147,0.11,1100,81,23,5,4,3,45,65,14,12,9,127,1191,275,275,275,275,990.0,968.9,0.83,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.5,4572
2005-05-12,2005,5,12,2004,1330,0.9,5,42,9,8,6,82,147,0.11,1100,83,23,5,4,3,46,65,14,12,9,128,1192,275,275,275,275,990.0,968.9,0.83,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.5,4570
2005-05-13,2005,5,13,2004,1337,0.9,5,42,9,8,6,82,147,0.11,1100,90,25,5,4,3,50,67,14,12,9,132,1195,275,275,275,275,990.0,969.0,0.84,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.2,4565
2005-05-14,2005,5,14,2004,1328,0.9,5,42,9,8,6,82,147,0.11,1100,81,23,5,4,3,45,65,14,12,9,127,1191,275,275,275,275,990.0,968.9,0.83,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.5,4572
2005-05-15,2005,5,15,2004,1316,0.9,5,42,9,8,6,82,147,0.11,1100,69,19,4,3,2,38,61,13,11,8,120,1186,275,275,275,275,990.0,968.9,0.83,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,191.0,4584
2005-05-16,2005,5,16,2004,1316,0.9,5,42,9,8,6,82,147,0.11,1100,69,19,4,3,2,38,61,13,11,8,120,1186,275,275,275,275,990.0,968.9,0.83,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,191.0,4584
2005-05-17,2005,5,17,2004,1315,0.9,5,42,9,8,6,82,147,0.11,1100,68,19,4,3,2,38,61,13,11,8,120,1186,275,275,275,275,990.0,968.9,0.83,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,191.0,4585
2005-05-18,2005,5,18,2004,1313,0.9,5,42,9,8,6,82,147,0.11,1100,66,19,4,3,2,37,61,13,11,8,119,1185,275,275,275,275,990.0,968.9,0.82,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.1,4586
2005-05-19,2005,5,19,2004,1309,0.9,5,42,9,8,6,82,147,0.11,1100,62,17,3,3,2,34,59,12,11,8,116,1184,275,275,275,275,990.0,968.9,0.82,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.3,4590
2005-05-20,2005,5,20,2004,1291,0.9,5,42,9,8,6,82,147,0.11,1100,44,12,2,2,1,24,54,11,10,7,106,1176,275,275,275,275,990.0,968.8,0.81,0.48,988.7,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,192.0,4607
2005-05-21,2005,5,21,2004,1271,0.86,4,47,10,10,10,115,192,0.15,1079,0,0,0,0,0,0,47,10,10,10,115,1146,269,269,269,269,990.0,968.8,0.77,0.45,988.8,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.0,4560
2005-05-22,2005,5,22,2004,1257,0.86,4,47,10,10,10,115,192,0.15,1065,0,0,0,0,0,0,47,10,10,10,115,1132,266,266,266,266,990.0,968.7,0.75,0.44,988.8,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.6,4526
2005-05-23,2005,5,23,2004,1238,0.86,4,47,10,10,10,115,192,0.15,1046,0,0,0,0,0,0,47,10,10,10,115,1113,261,261,261,261,990.0,968.7,0.72,0.41,988.9,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.5,4475
2005-05-24,2005,5,24,2004,1218,0.86,4,47,10,10,10,115,192,0.16,1026,0,0,0,0,0,0,47,10,10,10,115,1093,256,256,256,256,990.0,968.6,0.69,0.38,988.9,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.2,4420
2005-05-25,2005,5,25,2004,1207,0.86,4,47,10,10,10,115,192,0.16,1015,0,0,0,0,0,0,47,10,10,10,115,1082,253,253,253,253,990.0,968.6,0.67,0.37,989.0,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,182.9,4389
2005-05-26,2005,5,26,2004,1198,0.86,4,47,10,10,10,115,192,0.16,1006,0,0,0,0,0,0,47,10,10,10,115,1073,251,251,251,251,990.0,968.5,0.66,0.36,989.0,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.8,4364
2005-05-27,2005,5,27,2004,1197,0.86,4,47,10,10,10,115,192,0.16,1005,0,0,0,0,0,0,47,10,10,10,115,1072,251,251,251,251,990.0,968.5,0.66,0.36,989.0,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.7,4360
2005-05-28,2005,5,28,2004,1191,0.86,4,47,10,10,10,115,192,0.16,999,0,0,0,0,0,0,47,10,10,10,115,1066,249,249,249,249,990.0,968.5,0.65,0.35,989.0,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,46.2,46.2,46.2,46.2,181.0,4343
2005-05-29,2005,5,29,2004,1174,0.86,4,47,10,10,10,115,192,0.16,982,0,0,0,0,0,0,47,10,10,10,115,1049,245,245,245,245,990.0,968.4,0.62,0.34,989.0,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,178.8,4291
2005-05-30,2005,5,30,2004,1159,0.86,4,47,10,10,10,115,192,0.17,967,0,0,0,0,0,0,47,10,10,10,115,1034,241,241,241,241,990.0,968.4,0.6,0.32,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.1,45.1,45.1,45.1,176.9,4246
2005-05-31,2005,5,31,2004,1148,0.86,4,47,10,10,10,115,192,0.17,956,0,0,0,0,0,0,47,10,10,10,115,1023,239,239,239,239,990.0,968.4,0.59,0.32,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,175.4,4208
2005-06-01,2005,6,1,2004,1131,0.8200000000000001,4,45,10,9,9,88,161,0.14,970,0,0,0,0,0,0,45,10,9,9,88,1034,242,242,242,242,990.0,968.3,0.6,0.33,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.5,45.5,45.5,45.5,178.2,4275
2005-06-02,2005,6,2,2004,1120,0.8200000000000001,4,45,10,9,9,88,161,0.14,959,0,0,0,0,0,0,45,10,9,9,88,1023,239,239,239,239,990.0,968.3,0.59,0.32,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,45.1,45.1,45.1,45.1,176.7,4240
2005-06-03,2005,6,3,2004,1108,0.8200000000000001,4,45,10,9,9,88,161,0.15,947,0,0,0,0,0,0,45,10,9,9,88,1011,236,236,236,236,990.0,968.2,0.58,0.31,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,175.0,4200
2005-06-04,2005,6,4,2004,1088,0.8200000000000001,4,45,10,9,9,88,161,0.15,927,0,0,0,0,0,0,45,10,9,9,88,991,231,231,231,231,990.0,968.2,0.56,0.29,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,172.0,4126
2005-06-05,2005,6,5,2004,1080,0.8200000000000001,4,45,10,9,9,88,161,0.15,919,0,0,0,0,0,0,45,10,9,9,88,983,229,229,229,229,990.0,968.2,0.56,0.29,989.2,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.6,43.6,43.6,43.6,170.8,4098
2005-06-06,2005,6,6,2004,1045,0.8200000000000001,4,45,10,9,9,88,161,0.15,884,0,0,0,0,0,0,45,10,9,9,88,948,221,221,221,221,990.0,968.0,0.52,0.26,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.3,42.3,42.3,42.3,165.1,3961
2005-06-07,2005,6,7,2004,1029,0.8200000000000001,4,45,10,9,9,88,161,0.16,868,0,0,0,0,0,0,45,10,9,9,88,932,217,217,217,217,990.0,968.0,0.51,0.25,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,41.7,41.7,41.7,41.7,162.6,3901
2005-06-08,2005,6,8,2004,995,0.8200000000000001,4,45,10,9,9,88,161,0.16,834,0,0,0,0,0,0,45,10,9,9,88,898,208,208,208,208,990.0,967.9,0.48,0.22,989.3,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,40.3,40.3,40.3,40.3,156.9,3765
2005-06-09,2005,6,9,2004,964,0.8200000000000001,4,45,10,9,9,88,161,0.17,803,0,0,0,0,0,0,45,10,9,9,88,867,200,200,200,200,990.0,967.8,0.45,0.19,989.4,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,39.1,39.1,39.1,39.1,151.8,3644
2005-06-10,2005,6,10,2004,952,0.8200000000000001,4,45,10,9,9,88,161,0.17,791,0,0,0,0,0,0,45,10,9,9,88,855,197,197,197,197,990.0,967.7,0.44,0.19,989.4,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,38.6,38.6,38.6,38.6,149.9,3597
2005-06-11,2005,6,11,2004,906,0.81,4,45,10,9,9,88,161,0.18,745,0,0,0,0,0,0,45,10,9,9,88,809,186,186,186,186,990.0,967.5,0.4,0.16,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,36.7,36.7,36.7,36.7,142.5,3419
2005-06-12,2005,6,12,2004,892,0.81,4,45,10,9,9,88,161,0.18,731,0,0,0,0,0,0,45,10,9,9,88,795,182,182,182,182,990.0,967.5,0.38,0.16,989.5,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,36.1,36.1,36.1,36.1,140.1,3362
2005-06-13,2005,6,13,2004,864,0.81,4,45,10,9,9,88,161,0.19,703,0,0,0,0,0,0,45,10,9,9,88,767,175,175,175,175,990.0,967.4,0.36,0.14,989.5,4,21.9,21.9,21.9,21.9,0.92,0.92,0.92,0.92,34.9,34.9,34.9,34.9,135.4,3248
2005-06-14,2005,6,14,2004,861,0.81,4,45,10,9,9,88,161,0.19,700,0,0,0,0,0,0,45,10,9,9,88,764,175,175,175,175,990.0,967.3,0.36,0.14,989.5,4,21.9,21.9,21.9,21.9,0.92,0.92,0.92,0.92,34.8,34.8,34.8,34.8,134.8,3236
2005-06-15,2005,6,15,2004,859,0.81,4,45,10,9,9,88,161,0.19,698,0,0,0,0,0,0,45,10,9,9,88,762,174,174,174,174,990.0,967.3,0.36,0.14,989.5,4,21.9,21.9,21.9,21.9,0.92,0.92,0.92,0.92,34.7,34.7,34.7,34.7,134.6,3229
2005-06-16,2005,6,16,2004,853,0.81,4,45,10,9,9,88,161,0.19,692,0,0,0,0,0,0,45,10,9,9,88,756,173,173,173,173,990.0,967.3,0.36,0.14,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,34.4,34.4,34.4,34.4,133.6,3206
2005-06-17,2005,6,17,2004,760,0.81,4,45,10,9,9,88,161,0.21,599,0,0,0,0,0,0,45,10,9,9,88,663,199,199,199,0,990.0,966.9,0.3,0.11,989.6,3,22.4,22.4,22.4,22.6,0.93,0.93,0.93,0.0,40.8,40.8,40.8,0.0,119.2,2861
2005-06-18,2005,6,18,2004,713,0.81,4,45,10,9,9,88,161,0.23,552,0,0,0,0,0,0,45,10,9,9,88,616,184,184,184,0,990.0,966.8,0.28,0.09,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,37.9,37.9,37.9,0.0,110.4,2648
2005-06-19,2005,6,19,2004,689,0.81,4,45,10,9,9,88,161,0.23,528,0,0,0,0,0,0,45,10,9,9,88,592,176,176,176,0,990.0,966.7,0.26,0.08,989.7,3,22.8,22.8,22.8,23.0,0.93,0.93,0.93,0.0,36.4,36.4,36.4,0.0,106.0,2542
2005-06-20,2005,6,20,2004,669,0.81,4,45,10,9,9,88,161,0.24,508,0,0,0,0,0,0,45,10,9,9,88,572,169,169,169,0,990.0,966.6,0.25,0.07,989.7,3,22.9,22.9,22.9,23.1,0.92,0.92,0.92,0.0,35.1,35.1,35.1,0.0,102.2,2452
2005-06-21,2005,6,21,2004,654,0.8,4,45,10,9,9,88,161,0.25,493,0,0,0,0,0,0,45,10,9,9,88,557,164,164,164,0,990.0,966.5,0.24,0.07,989.7,3,23.0,23.0,23.0,23.2,0.92,0.92,0.92,0.0,34.2,34.2,34.2,0.0,99.4,2385
2005-06-22,2005,6,22,2004,635,0.8,4,45,10,9,9,88,161,0.25,474,0,0,0,0,0,0,45,10,9,9,88,538,158,158,158,0,990.0,966.4,0.23,0.06,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,32.9,32.9,32.9,0.0,95.7,2297
2005-06-23,2005,6,23,2004,619,0.8,4,45,10,9,9,88,161,0.26,458,0,0,0,0,0,0,45,10,9,9,88,522,152,152,152,0,990.0,966.4,0.22,0.06,989.7,3,23.2,23.2,23.2,23.3,0.92,0.92,0.92,0.0,31.8,31.8,31.8,0.0,92.6,2222
2005-06-24,2005,6,24,2004,595,0.8,4,45,10,9,9,88,161,0.27,434,0,0,0,0,0,0,45,10,9,9,88,498,217,217,0,0,990.0,966.3,0.21,0.06,989.7,2,23.1,23.1,23.5,23.5,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,90.6,2173
2005-06-25,2005,6,25,2004,580,0.8,4,45,10,9,9,88,161,0.28,419,0,0,0,0,0,0,45,10,9,9,88,483,209,209,0,0,990.0,966.2,0.21,0.05,989.7,2,23.2,23.2,23.5,23.5,0.94,0.94,0.0,0.0,44.7,44.7,0.0,0.0,87.6,2102
2005-06-26,2005,6,26,2004,565,0.8,4,45,10,9,9,88,161,0.28,404,0,0,0,0,0,0,45,10,9,9,88,468,202,202,0,0,990.0,966.1,0.2,0.05,989.7,2,23.3,23.3,23.6,23.6,0.93,0.93,0.0,0.0,43.2,43.2,0.0,0.0,84.5,2028
2005-06-27,2005,6,27,2004,553,0.8,4,45,10,9,9,88,161,0.29,392,0,0,0,0,0,0,45,10,9,9,88,456,196,196,0,0,990.0,966.1,0.2,0.05,989.8,2,23.4,23.4,23.7,23.7,0.93,0.93,0.0,0.0,42.0,42.0,0.0,0.0,82.0,1967
2005-06-28,2005,6,28,2004,545,0.8,4,45,10,9,9,88,161,0.3,384,0,0,0,0,0,0,45,10,9,9,88,448,192,192,0,0,990.0,966.1,0.19,0.05,989.8,2,23.4,23.4,23.7,23.7,0.93,0.93,0.0,0.0,41.2,41.2,0.0,0.0,80.2,1924
2005-06-29,2005,6,29,2004,534,0.8,4,45,10,9,9,88,161,0.3,373,0,0,0,0,0,0,45,10,9,9,88,437,186,186,0,0,990.0,966.0,0.19,0.04,989.8,2,23.5,23.5,23.8,23.8,0.93,0.93,0.0,0.0,40.0,40.0,0.0,0.0,77.8,1866
2005-06-30,2005,6,30,2004,517,0.8,4,45,10,9,9,88,161,0.31,356,0,0,0,0,0,0,45,10,9,9,88,420,178,178,0,0,990.0,965.9,0.18,0.04,989.8,2,23.6,23.6,23.8,23.8,0.93,0.93,0.0,0.0,38.3,38.3,0.0,0.0,74.2,1781
2005-07-01,2005,7,1,2004,512,0.8300000000000001,4,42,9,8,6,70,135,0.26,377,0,0,0,0,0,0,42,9,8,6,70,436,188,188,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,23.9,23.9,0.93,0.93,0.0,0.0,40.6,40.6,0.0,0.0,79.1,1897
2005-07-02,2005,7,2,2004,506,0.8300000000000001,4,42,9,8,6,70,135,0.27,371,0,0,0,0,0,0,42,9,8,6,70,430,185,185,0,0,990.0,965.9,0.19,0.04,989.8,2,23.6,23.6,23.9,23.9,0.93,0.93,0.0,0.0,40.1,40.1,0.0,0.0,77.9,1869
2005-07-03,2005,7,3,2004,491,0.8300000000000001,4,42,9,8,6,70,135,0.27,356,0,0,0,0,0,0,42,9,8,6,70,415,178,178,0,0,990.0,965.8,0.18,0.04,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,38.5,38.5,0.0,0.0,74.7,1792
2005-07-04,2005,7,4,2004,481,0.8300000000000001,4,42,9,8,6,70,135,0.28,346,0,0,0,0,0,0,42,9,8,6,70,405,173,173,0,0,990.0,965.8,0.18,0.04,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,37.4,37.4,0.0,0.0,72.6,1742
2005-07-05,2005,7,5,2004,475,0.8300000000000001,4,42,9,8,6,70,135,0.28,340,0,0,0,0,0,0,42,9,8,6,70,399,170,170,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.0,24.0,0.92,0.92,0.0,0.0,36.7,36.7,0.0,0.0,71.3,1710
2005-07-06,2005,7,6,2004,471,0.8300000000000001,4,42,9,8,6,70,135,0.29,336,0,0,0,0,0,0,42,9,8,6,70,395,168,168,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,36.3,36.3,0.0,0.0,70.5,1692
2005-07-07,2005,7,7,2004,466,0.8300000000000001,4,42,9,8,6,70,135,0.29,331,0,0,0,0,0,0,42,9,8,6,70,390,165,165,0,0,990.0,965.7,0.17,0.04,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,35.8,35.8,0.0,0.0,69.4,1666
2005-07-08,2005,7,8,2004,462,0.8300000000000001,4,42,9,8,6,70,135,0.29,327,0,0,0,0,0,0,42,9,8,6,70,386,163,163,0,0,990.0,965.7,0.17,0.04,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,35.4,35.4,0.0,0.0,68.7,1648
2005-07-09,2005,7,9,2004,458,0.8300000000000001,4,42,9,8,6,70,135,0.29,323,0,0,0,0,0,0,42,9,8,6,70,382,161,161,0,0,990.0,965.7,0.17,0.03,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,35.0,35.0,0.0,0.0,67.8,1628
2005-07-10,2005,7,10,2004,447,0.8300000000000001,4,42,9,8,6,70,135,0.3,312,0,0,0,0,0,0,42,9,8,6,70,371,156,156,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,33.8,33.8,0.0,0.0,65.5,1572
2005-07-11,2005,7,11,2004,440,0.8200000000000001,4,42,9,8,6,70,135,0.31,305,0,0,0,0,0,0,42,9,8,6,70,364,152,152,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,24.2,24.2,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,64.1,1539
2005-07-12,2005,7,12,2004,436,0.8200000000000001,4,42,9,8,6,70,135,0.31,301,0,0,0,0,0,0,42,9,8,6,70,360,150,150,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,24.2,24.2,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.3,1518
2005-07-13,2005,7,13,2004,432,0.8200000000000001,4,42,9,8,6,70,135,0.31,297,0,0,0,0,0,0,42,9,8,6,70,356,148,148,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,32.2,32.2,0.0,0.0,62.4,1497
2005-07-14,2005,7,14,2004,427,0.8200000000000001,4,42,9,8,6,70,135,0.32,292,0,0,0,0,0,0,42,9,8,6,70,351,146,146,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.91,0.91,0.0,0.0,31.6,31.6,0.0,0.0,61.3,1472
2005-07-15,2005,7,15,2004,420,0.8200000000000001,4,42,9,8,6,70,135,0.32,285,0,0,0,0,0,0,42,9,8,6,70,344,142,142,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,30.9,30.9,0.0,0.0,60.0,1440
2005-07-16,2005,7,16,2004,420,0.8200000000000001,4,42,9,8,6,70,135,0.32,285,0,0,0,0,0,0,42,9,8,6,70,344,142,142,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,30.9,30.9,0.0,0.0,60.0,1440
2005-07-17,2005,7,17,2004,420,0.8200000000000001,4,42,9,8,6,70,135,0.32,285,0,0,0,0,0,0,42,9,8,6,70,344,142,142,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,30.9,30.9,0.0,0.0,60.0,1440
2005-07-18,2005,7,18,2004,417,0.8200000000000001,4,42,9,8,6,70,135,0.32,282,0,0,0,0,0,0,42,9,8,6,70,341,141,141,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,30.6,30.6,0.0,0.0,59.4,1425
2005-07-19,2005,7,19,2004,414,0.8200000000000001,4,42,9,8,6,70,135,0.33,279,0,0,0,0,0,0,42,9,8,6,70,338,139,139,0,0,990.0,965.5,0.15,0.03,989.8,2,24.2,24.2,24.4,24.4,0.91,0.91,0.0,0.0,30.2,30.2,0.0,0.0,58.7,1407
2005-07-20,2005,7,20,2004,403,0.8200000000000001,4,42,9,8,6,70,135,0.33,268,0,0,0,0,0,0,42,9,8,6,70,327,134,134,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,29.1,29.1,0.0,0.0,56.4,1354
2005-07-21,2005,7,21,2004,392,0.79,4,42,9,8,6,70,135,0.34,257,0,0,0,0,0,0,42,9,8,6,70,316,128,128,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,27.9,27.9,0.0,0.0,54.2,1299
2005-07-22,2005,7,22,2004,387,0.79,4,42,9,8,6,70,135,0.35,252,0,0,0,0,0,0,42,9,8,6,70,311,126,126,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,27.4,27.4,0.0,0.0,53.1,1274
2005-07-23,2005,7,23,2004,385,0.79,4,42,9,8,6,70,135,0.35,250,0,0,0,0,0,0,42,9,8,6,70,309,125,125,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,27.2,27.2,0.0,0.0,52.7,1264
2005-07-24,2005,7,24,2004,381,0.79,4,42,9,8,6,70,135,0.35,246,0,0,0,0,0,0,42,9,8,6,70,305,123,123,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,26.7,26.7,0.0,0.0,51.8,1243
2005-07-25,2005,7,25,2004,378,0.79,4,42,9,8,6,70,135,0.36,243,0,0,0,0,0,0,42,9,8,6,70,302,121,121,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,26.3,26.3,0.0,0.0,51.0,1224
2005-07-26,2005,7,26,2004,376,0.79,4,42,9,8,6,70,135,0.36,241,0,0,0,0,0,0,42,9,8,6,70,300,120,120,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,26.1,26.1,0.0,0.0,50.6,1214
2005-07-27,2005,7,27,2004,374,0.79,4,42,9,8,6,70,135,0.36,239,0,0,0,0,0,0,42,9,8,6,70,298,119,119,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,25.9,25.9,0.0,0.0,50.2,1205
2005-07-28,2005,7,28,2004,373,0.79,4,42,9,8,6,70,135,0.36,238,0,0,0,0,0,0,42,9,8,6,70,297,119,119,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,25.8,25.8,0.0,0.0,50.1,1202
2005-07-29,2005,7,29,2004,372,0.79,4,42,9,8,6,70,135,0.36,237,0,0,0,0,0,0,42,9,8,6,70,296,118,118,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,25.6,25.6,0.0,0.0,49.7,1192
2005-07-30,2005,7,30,2004,366,0.79,4,42,9,8,6,70,135,0.37,231,0,0,0,0,0,0,42,9,8,6,70,290,115,115,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,25.0,25.0,0.0,0.0,48.4,1161
2005-07-31,2005,7,31,2004,366,0.79,4,42,9,8,6,70,135,0.37,231,0,0,0,0,0,0,42,9,8,6,70,290,115,115,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,25.0,25.0,0.0,0.0,48.4,1161
2005-08-01,2005,8,1,2004,366,0.77,4,39,7,5,4,60,115,0.31,251,0,0,0,0,0,0,39,7,5,4,60,302,125,125,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,27.3,27.3,0.0,0.0,53.0,1272
2005-08-02,2005,8,2,2004,355,0.77,4,39,7,5,4,60,115,0.32,240,0,0,0,0,0,0,39,7,5,4,60,291,120,120,0,0,990.0,965.2,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,26.1,26.1,0.0,0.0,50.7,1216
2005-08-03,2005,8,3,2004,346,0.77,4,39,7,5,4,60,115,0.33,231,0,0,0,0,0,0,39,7,5,4,60,282,115,115,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,25.2,25.2,0.0,0.0,48.8,1171
2005-08-04,2005,8,4,2004,340,0.77,4,39,7,5,4,60,115,0.34,225,0,0,0,0,0,0,39,7,5,4,60,276,112,112,0,0,990.0,965.1,0.13,0.02,989.9,2,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,24.4,24.4,0.0,0.0,47.2,1133
2005-08-05,2005,8,5,2004,340,0.77,4,39,7,5,4,60,115,0.34,225,0,0,0,0,0,0,39,7,5,4,60,276,112,112,0,0,990.0,965.1,0.13,0.02,989.9,2,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,24.4,24.4,0.0,0.0,47.2,1133
2005-08-06,2005,8,6,2004,333,0.77,4,39,7,5,4,60,115,0.34,218,0,0,0,0,0,0,39,7,5,4,60,269,218,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,24.8,24.8,24.8,0.94,0.0,0.0,0.0,49.3,0.0,0.0,0.0,48.2,1156
2005-08-07,2005,8,7,2004,332,0.77,4,39,7,5,4,60,115,0.35,217,0,0,0,0,0,0,39,7,5,4,60,268,217,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,49.0,0.0,0.0,0.0,48.0,1151
2005-08-08,2005,8,8,2004,329,0.77,4,39,7,5,4,60,115,0.35,214,0,0,0,0,0,0,39,7,5,4,60,265,214,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.4,1137
2005-08-09,2005,8,9,2004,327,0.77,4,39,7,5,4,60,115,0.35,212,0,0,0,0,0,0,39,7,5,4,60,263,212,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,47.9,0.0,0.0,0.0,46.9,1126
2005-08-10,2005,8,10,2004,323,0.77,4,39,7,5,4,60,115,0.36,208,0,0,0,0,0,0,39,7,5,4,60,259,208,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,47.0,0.0,0.0,0.0,46.1,1105
2005-08-11,2005,8,11,2004,318,0.81,4,39,7,5,4,60,115,0.36,203,0,0,0,0,0,0,39,7,5,4,60,254,203,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
2005-08-12,2005,8,12,2004,312,0.81,4,39,7,5,4,60,115,0.37,197,0,0,0,0,0,0,39,7,5,4,60,248,197,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1047
2005-08-13,2005,8,13,2004,312,0.81,4,39,7,5,4,60,115,0.37,197,0,0,0,0,0,0,39,7,5,4,60,248,197,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1047
2005-08-14,2005,8,14,2004,305,0.81,4,39,7,5,4,60,115,0.38,190,0,0,0,0,0,0,39,7,5,4,60,241,190,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,43.0,0.0,0.0,0.0,42.0,1007
2005-08-15,2005,8,15,2004,301,0.81,4,39,7,5,4,60,115,0.38,186,0,0,0,0,0,0,39,7,5,4,60,237,186,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,42.1,0.0,0.0,0.0,41.1,986
2005-08-16,2005,8,16,2004,299,0.81,4,39,7,5,4,60,115,0.38,184,0,0,0,0,0,0,39,7,5,4,60,235,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,41.5,0.0,0.0,0.0,40.5,971
2005-08-17,2005,8,17,2004,295,0.81,4,39,7,5,4,60,115,0.39,180,0,0,0,0,0,0,39,7,5,4,60,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,952
2005-08-18,2005,8,18,2004,291,0.81,4,39,7,5,4,60,115,0.39,176,0,0,0,0,0,0,39,7,5,4,60,227,176,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.8,0.0,0.0,0.0,38.6,927
2005-08-19,2005,8,19,2004,288,0.81,4,39,7,5,4,60,115,0.4,173,0,0,0,0,0,0,39,7,5,4,60,224,173,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,37.9,910
