Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2005-08-20,2005,8,20,2004,285,0.81,4,39,7,5,4,60,115,0.4,170,0,0,0,0,0,0,39,7,5,4,60,221,170,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.2,892
2005-08-21,2005,8,21,2004,283,0.8300000000000001,4,39,7,5,4,60,115,0.41,168,0,0,0,0,0,0,39,7,5,4,60,219,168,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,38.0,0.0,0.0,0.0,36.8,883
2005-08-22,2005,8,22,2004,283,0.8300000000000001,4,39,7,5,4,60,115,0.41,168,0,0,0,0,0,0,39,7,5,4,60,219,168,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,38.0,0.0,0.0,0.0,36.8,883
2005-08-23,2005,8,23,2004,282,0.8300000000000001,4,39,7,5,4,60,115,0.41,167,0,0,0,0,0,0,39,7,5,4,60,218,167,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,877
2005-08-24,2005,8,24,2004,283,0.8300000000000001,4,39,7,5,4,60,115,0.41,168,0,0,0,0,0,0,39,7,5,4,60,219,168,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,38.0,0.0,0.0,0.0,36.8,884
2005-08-25,2005,8,25,2004,282,0.8300000000000001,4,39,7,5,4,60,115,0.41,167,0,0,0,0,0,0,39,7,5,4,60,218,167,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,876
2005-08-26,2005,8,26,2004,282,0.8300000000000001,4,39,7,5,4,60,115,0.41,167,0,0,0,0,0,0,39,7,5,4,60,218,167,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,876
2005-08-27,2005,8,27,2004,276,0.8300000000000001,4,39,7,5,4,60,115,0.42,161,0,0,0,0,0,0,39,7,5,4,60,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
2005-08-28,2005,8,28,2004,276,0.8300000000000001,4,39,7,5,4,60,115,0.42,161,0,0,0,0,0,0,39,7,5,4,60,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
2005-08-29,2005,8,29,2004,274,0.8300000000000001,4,39,7,5,4,60,115,0.42,159,0,0,0,0,0,0,39,7,5,4,60,210,159,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.8,835
2005-08-30,2005,8,30,2004,273,0.8300000000000001,4,39,7,5,4,60,115,0.42,158,0,0,0,0,0,0,39,7,5,4,60,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,34.6,831
2005-08-31,2005,8,31,2004,272,0.8300000000000001,4,39,7,5,4,60,115,0.42,157,0,0,0,0,0,0,39,7,5,4,60,208,157,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.5,827
2005-09-01,2005,9,1,2004,272,0.78,4,34,6,4,3,44,91,0.33,181,0,0,0,0,0,0,34,6,4,3,44,225,181,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,41.2,0.0,0.0,0.0,40.1,963
2005-09-02,2005,9,2,2004,272,0.78,4,34,6,4,3,44,91,0.33,181,0,0,0,0,0,0,34,6,4,3,44,225,181,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,41.0,0.0,0.0,0.0,40.0,959
2005-09-03,2005,9,3,2004,271,0.78,4,34,6,4,3,44,91,0.34,180,0,0,0,0,0,0,34,6,4,3,44,224,180,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,953
2005-09-04,2005,9,4,2004,267,0.78,4,34,6,4,3,44,91,0.34,176,0,0,0,0,0,0,34,6,4,3,44,220,176,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,39.9,0.0,0.0,0.0,38.8,930
2005-09-05,2005,9,5,2004,264,0.78,4,34,6,4,3,44,91,0.34,173,0,0,0,0,0,0,34,6,4,3,44,217,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,911
2005-09-06,2005,9,6,2004,265,0.78,4,34,6,4,3,44,91,0.34,174,0,0,0,0,0,0,34,6,4,3,44,218,174,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,39.5,0.0,0.0,0.0,38.3,920
2005-09-07,2005,9,7,2004,264,0.78,4,34,6,4,3,44,91,0.34,173,0,0,0,0,0,0,34,6,4,3,44,217,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,39.3,0.0,0.0,0.0,38.2,915
2005-09-08,2005,9,8,2004,261,0.78,4,34,6,4,3,44,91,0.35,170,0,0,0,0,0,0,34,6,4,3,44,214,170,0,0,0,990.0,964.7,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,898
2005-09-09,2005,9,9,2004,261,0.78,4,34,6,4,3,44,91,0.35,170,0,0,0,0,0,0,34,6,4,3,44,214,170,0,0,0,990.0,964.7,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,898
2005-09-10,2005,9,10,2004,259,0.78,4,34,6,4,3,44,91,0.35,168,0,0,0,0,0,0,34,6,4,3,44,212,168,0,0,0,990.0,964.7,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,38.1,0.0,0.0,0.0,36.9,886
2005-09-11,2005,9,11,2004,259,0.72,4,34,6,4,3,44,91,0.35,168,0,0,0,0,0,0,34,6,4,3,44,212,168,0,0,0,990.0,964.7,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,38.1,0.0,0.0,0.0,36.9,886
2005-09-12,2005,9,12,2004,256,0.72,4,34,6,4,3,44,91,0.35,165,0,0,0,0,0,0,34,6,4,3,44,209,165,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.3,871
2005-09-13,2005,9,13,2004,241,0.72,4,34,6,4,3,44,91,0.38,150,0,0,0,0,0,0,34,6,4,3,44,194,150,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,32.9,790
2005-09-14,2005,9,14,2004,232,0.72,4,34,6,4,3,44,91,0.39,141,0,0,0,0,0,0,34,6,4,3,44,185,141,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.0,743
2005-09-15,2005,9,15,2004,223,0.72,4,34,6,4,3,44,91,0.41,132,0,0,0,0,0,0,34,6,4,3,44,176,132,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.8,0.0,0.0,0.0,28.9,693
2005-09-16,2005,9,16,2004,221,0.72,4,34,6,4,3,44,91,0.41,130,0,0,0,0,0,0,34,6,4,3,44,174,130,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,684
2005-09-17,2005,9,17,2004,216,0.72,4,34,6,4,3,44,91,0.42,125,0,0,0,0,0,0,34,6,4,3,44,169,125,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.4,657
2005-09-18,2005,9,18,2004,212,0.72,4,34,6,4,3,44,91,0.43,121,0,0,0,0,0,0,34,6,4,3,44,165,121,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.3,632
2005-09-19,2005,9,19,2004,208,0.72,4,34,6,4,3,44,91,0.44,117,0,0,0,0,0,0,34,6,4,3,44,161,117,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.4,0.0,0.0,0.0,25.6,613
2005-09-20,2005,9,20,2004,204,0.72,4,34,6,4,3,44,91,0.45,113,0,0,0,0,0,0,34,6,4,3,44,157,113,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.3,0.0,0.0,0.0,24.5,588
2005-09-21,2005,9,21,2004,203,0.89,4,34,6,4,3,44,91,0.45,112,0,0,0,0,0,0,34,6,4,3,44,156,112,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.0,0.0,0.0,0.0,24.2,581
2005-09-22,2005,9,22,2004,202,0.89,4,34,6,4,3,44,91,0.45,111,0,0,0,0,0,0,34,6,4,3,44,155,111,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,24.9,0.0,0.0,0.0,24.1,579
2005-09-23,2005,9,23,2004,200,0.89,4,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.4,0.0,0.0,0.0,23.6,567
2005-09-24,2005,9,24,2004,200,0.89,4,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.4,0.0,0.0,0.0,23.6,567
2005-09-25,2005,9,25,2004,200,0.89,4,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.3,0.0,0.0,0.0,23.5,564
2005-09-26,2005,9,26,2004,194,0.89,4,34,6,4,3,44,91,0.47,103,0,0,0,0,0,0,34,6,4,3,44,147,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.0,0.0,0.0,0.0,22.2,533
2005-09-27,2005,9,27,2004,193,0.89,4,34,6,4,3,44,91,0.47,102,0,0,0,0,0,0,34,6,4,3,44,146,102,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,22.7,0.0,0.0,0.0,21.9,525
2005-09-28,2005,9,28,2004,195,0.89,4,34,6,4,3,44,91,0.47,104,0,0,0,0,0,0,34,6,4,3,44,148,104,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.0,0.0,0.0,0.0,22.3,534
2005-09-29,2005,9,29,2004,193,0.89,4,34,6,4,3,44,91,0.47,102,0,0,0,0,0,0,34,6,4,3,44,146,102,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,22.7,0.0,0.0,0.0,21.9,526
2005-09-30,2005,9,30,2004,193,0.89,4,34,6,4,3,44,91,0.47,102,0,0,0,0,0,0,34,6,4,3,44,146,102,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,22.7,0.0,0.0,0.0,21.9,526
2005-10-01,2005,10,1,2005,190,0.9,5,24,4,2,2,20,52,0.27,138,0,0,0,0,0,0,24,4,2,2,20,168,138,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,31.4,0.0,0.0,0.0,30.5,730
2005-10-02,2005,10,2,2005,187,0.9,5,24,4,2,2,20,52,0.28,135,0,0,0,0,0,0,24,4,2,2,20,165,135,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,717
2005-10-03,2005,10,3,2005,182,0.9,5,24,4,2,2,20,52,0.28,130,0,0,0,0,0,0,24,4,2,2,20,160,130,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,28.7,688
2005-10-04,2005,10,4,2005,180,0.9,5,24,4,2,2,20,52,0.29,128,0,0,0,0,0,0,24,4,2,2,20,158,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.2,677
2005-10-05,2005,10,5,2005,180,0.9,5,24,4,2,2,20,52,0.29,128,0,0,0,0,0,0,24,4,2,2,20,158,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
2005-10-06,2005,10,6,2005,178,0.9,5,24,4,2,2,20,52,0.29,126,0,0,0,0,0,0,24,4,2,2,20,156,126,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.6,0.0,0.0,0.0,27.7,664
2005-10-07,2005,10,7,2005,178,0.9,5,24,4,2,2,20,52,0.29,126,0,0,0,0,0,0,24,4,2,2,20,156,126,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.7,664
2005-10-08,2005,10,8,2005,178,0.9,5,24,4,2,2,20,52,0.29,126,0,0,0,0,0,0,24,4,2,2,20,156,126,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.7,664
2005-10-09,2005,10,9,2005,178,0.9,5,24,4,2,2,20,52,0.29,126,0,0,0,0,0,0,24,4,2,2,20,156,126,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.7,664
2005-10-10,2005,10,10,2005,179,0.9,5,24,4,2,2,20,52,0.29,127,0,0,0,0,0,0,24,4,2,2,20,157,127,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.0,671
2005-10-11,2005,10,11,2005,178,0.9,5,24,4,2,2,20,52,0.29,126,0,0,0,0,0,0,24,4,2,2,20,156,126,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.7,664
2005-10-12,2005,10,12,2005,176,0.9,5,24,4,2,2,20,52,0.3,124,0,0,0,0,0,0,24,4,2,2,20,154,124,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.1,651
2005-10-13,2005,10,13,2005,173,0.9,5,24,4,2,2,20,52,0.3,121,0,0,0,0,0,0,24,4,2,2,20,151,121,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,637
2005-10-14,2005,10,14,2005,173,0.9,5,24,4,2,2,20,52,0.3,121,0,0,0,0,0,0,24,4,2,2,20,151,121,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,637
2005-10-15,2005,10,15,2005,170,0.9,5,24,4,2,2,20,52,0.3,118,0,0,0,0,0,0,24,4,2,2,20,148,118,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.6,0.0,0.0,0.0,25.8,618
2005-10-16,2005,10,16,2005,168,0.9,5,24,4,2,2,20,52,0.31,116,0,0,0,0,0,0,24,4,2,2,20,146,116,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.2,603
2005-10-17,2005,10,17,2005,166,0.9,5,24,4,2,2,20,52,0.31,114,0,0,0,0,0,0,24,4,2,2,20,144,114,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.6,0.0,0.0,0.0,24.9,597
2005-10-18,2005,10,18,2005,166,0.9,5,24,4,2,2,20,52,0.31,114,0,0,0,0,0,0,24,4,2,2,20,144,114,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.4,0.0,0.0,0.0,24.7,592
2005-10-19,2005,10,19,2005,165,0.9,5,24,4,2,2,20,52,0.31,113,0,0,0,0,0,0,24,4,2,2,20,143,113,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.3,0.0,0.0,0.0,24.5,588
2005-10-20,2005,10,20,2005,164,0.9,5,24,4,2,2,20,52,0.32,112,0,0,0,0,0,0,24,4,2,2,20,142,112,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.0,0.0,0.0,0.0,24.3,582
2005-10-21,2005,10,21,2005,159,0.93,5,24,4,2,2,20,52,0.33,107,0,0,0,0,0,0,24,4,2,2,20,137,107,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.0,553
2005-10-22,2005,10,22,2005,159,0.93,5,24,4,2,2,20,52,0.33,107,0,0,0,0,0,0,24,4,2,2,20,137,107,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.0,553
2005-10-23,2005,10,23,2005,156,0.93,5,24,4,2,2,20,52,0.33,104,0,0,0,0,0,0,24,4,2,2,20,134,104,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.1,0.0,0.0,0.0,22.4,536
2005-10-24,2005,10,24,2005,159,0.93,5,24,4,2,2,20,52,0.33,107,0,0,0,0,0,0,24,4,2,2,20,137,107,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.0,553
2005-10-25,2005,10,25,2005,159,0.93,5,24,4,2,2,20,52,0.33,107,0,0,0,0,0,0,24,4,2,2,20,137,107,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.0,553
2005-10-26,2005,10,26,2005,159,0.93,5,24,4,2,2,20,52,0.33,107,0,0,0,0,0,0,24,4,2,2,20,137,107,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.0,553
2005-10-27,2005,10,27,2005,159,0.93,5,24,4,2,2,20,52,0.33,107,0,0,0,0,0,0,24,4,2,2,20,137,107,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.0,553
2005-10-28,2005,10,28,2005,159,0.93,5,24,4,2,2,20,52,0.33,107,0,0,0,0,0,0,24,4,2,2,20,137,107,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.0,553
2005-10-29,2005,10,29,2005,157,0.93,5,24,4,2,2,20,52,0.33,105,0,0,0,0,0,0,24,4,2,2,20,135,105,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.3,0.0,0.0,0.0,22.6,541
2005-10-30,2005,10,30,2005,158,0.93,5,24,4,2,2,20,52,0.33,106,0,0,0,0,0,0,24,4,2,2,20,136,106,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.6,0.0,0.0,0.0,22.9,548
2005-10-31,2005,10,31,2005,163,0.93,5,24,4,2,2,20,52,0.32,111,0,0,0,0,0,0,24,4,2,2,20,141,111,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.7,0.0,0.0,0.0,24.0,575
2005-11-01,2005,11,1,2005,173,0.95,5,23,4,2,2,19,50,0.29,123,0,0,0,0,0,0,23,4,2,2,19,152,123,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.0,648
2005-11-02,2005,11,2,2005,175,0.95,5,23,4,2,2,19,50,0.28,125,0,0,0,0,0,0,23,4,2,2,19,154,125,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,27.5,659
2005-11-03,2005,11,3,2005,173,0.95,5,23,4,2,2,19,50,0.29,123,0,0,0,0,0,0,23,4,2,2,19,152,123,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.0,648
2005-11-04,2005,11,4,2005,175,0.95,5,23,4,2,2,19,50,0.28,125,0,0,0,0,0,0,23,4,2,2,19,154,125,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,27.5,659
2005-11-05,2005,11,5,2005,173,0.95,5,23,4,2,2,19,50,0.29,123,0,0,0,0,0,0,23,4,2,2,19,152,123,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.0,648
2005-11-06,2005,11,6,2005,173,0.95,5,23,4,2,2,19,50,0.29,123,0,0,0,0,0,0,23,4,2,2,19,152,123,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.0,648
2005-11-07,2005,11,7,2005,173,0.95,5,23,4,2,2,19,50,0.29,123,0,0,0,0,0,0,23,4,2,2,19,152,123,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.0,648
2005-11-08,2005,11,8,2005,173,0.95,5,23,4,2,2,19,50,0.29,123,0,0,0,0,0,0,23,4,2,2,19,152,123,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,645
2005-11-09,2005,11,9,2005,173,0.95,5,23,4,2,2,19,50,0.29,123,0,0,0,0,0,0,23,4,2,2,19,152,123,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,645
2005-11-10,2005,11,10,2005,171,0.95,5,23,4,2,2,19,50,0.29,121,0,0,0,0,0,0,23,4,2,2,19,150,121,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.3,0.0,0.0,0.0,26.5,636
2005-11-11,2005,11,11,2005,171,0.93,5,23,4,2,2,19,50,0.29,121,0,0,0,0,0,0,23,4,2,2,19,150,121,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.3,0.0,0.0,0.0,26.5,636
2005-11-12,2005,11,12,2005,178,0.93,5,23,4,2,2,19,50,0.28,128,0,0,0,0,0,0,23,4,2,2,19,157,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,675
2005-11-13,2005,11,13,2005,178,0.93,5,23,4,2,2,19,50,0.28,128,0,0,0,0,0,0,23,4,2,2,19,157,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.2,676
2005-11-14,2005,11,14,2005,189,0.93,5,23,4,2,2,19,50,0.26,139,0,0,0,0,0,0,23,4,2,2,19,168,139,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,31.6,0.0,0.0,0.0,30.6,735
2005-11-15,2005,11,15,2005,192,0.93,5,23,4,2,2,19,50,0.26,142,0,0,0,0,0,0,23,4,2,2,19,171,142,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,751
2005-11-16,2005,11,16,2005,195,0.93,5,23,4,2,2,19,50,0.26,145,0,0,0,0,0,0,23,4,2,2,19,174,145,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,32.1,770
2005-11-17,2005,11,17,2005,199,0.93,5,23,4,2,2,19,50,0.25,149,0,0,0,0,0,0,23,4,2,2,19,178,149,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,32.9,790
2005-11-18,2005,11,18,2005,201,0.93,5,23,4,2,2,19,50,0.25,151,0,0,0,0,0,0,23,4,2,2,19,180,151,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,34.5,0.0,0.0,0.0,33.5,803
2005-11-19,2005,11,19,2005,225,0.93,5,23,4,2,2,19,50,0.22,175,0,0,0,0,0,0,23,4,2,2,19,204,175,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.0,934
2005-11-20,2005,11,20,2005,224,0.93,5,23,4,2,2,19,50,0.22,174,0,0,0,0,0,0,23,4,2,2,19,203,174,0,0,0,990.0,964.5,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.93,0.0,0.0,0.0,39.9,0.0,0.0,0.0,38.8,930
2005-11-21,2005,11,21,2005,236,0.86,4,29,4,2,2,30,67,0.28,169,0,0,0,0,0,0,29,4,2,2,30,204,169,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,899
2005-11-22,2005,11,22,2005,241,0.86,4,29,4,2,2,30,67,0.28,174,0,0,0,0,0,0,29,4,2,2,30,209,174,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,39.7,0.0,0.0,0.0,38.5,924
2005-11-23,2005,11,23,2005,246,0.86,4,29,4,2,2,30,67,0.27,179,0,0,0,0,0,0,29,4,2,2,30,214,179,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,953
2005-11-24,2005,11,24,2005,251,0.86,4,29,4,2,2,30,67,0.27,184,0,0,0,0,0,0,29,4,2,2,30,219,184,0,0,0,990.0,964.7,0.11,0.01,989.9,1,24.9,25.2,25.2,25.2,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,41.0,984
2005-11-25,2005,11,25,2005,278,0.86,4,29,4,2,2,30,67,0.24,211,0,0,0,0,0,0,29,4,2,2,30,246,211,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.7,25.1,25.1,25.1,0.94,0.0,0.0,0.0,48.2,0.0,0.0,0.0,47.2,1132
2005-11-26,2005,11,26,2005,283,0.86,4,29,4,2,2,30,67,0.24,216,0,0,0,0,0,0,29,4,2,2,30,251,216,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.94,0.0,0.0,0.0,49.3,0.0,0.0,0.0,48.2,1156
2005-11-27,2005,11,27,2005,276,0.86,4,29,4,2,2,30,67,0.24,209,0,0,0,0,0,0,29,4,2,2,30,244,209,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.7,1120
2005-11-28,2005,11,28,2005,274,0.86,4,29,4,2,2,30,67,0.24,207,0,0,0,0,0,0,29,4,2,2,30,242,207,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.94,0.0,0.0,0.0,47.2,0.0,0.0,0.0,46.3,1110
2005-11-29,2005,11,29,2005,275,0.86,4,29,4,2,2,30,67,0.24,208,0,0,0,0,0,0,29,4,2,2,30,243,208,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1118
2005-11-30,2005,11,30,2005,277,0.86,4,29,4,2,2,30,67,0.24,210,0,0,0,0,0,0,29,4,2,2,30,245,210,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.7,25.1,25.1,25.1,0.94,0.0,0.0,0.0,47.9,0.0,0.0,0.0,46.9,1126
2005-12-01,2005,12,1,2005,276,0.66,3,38,5,4,3,54,104,0.38,172,0,0,0,0,0,0,38,5,4,3,54,219,172,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.8,906
2005-12-02,2005,12,2,2005,282,0.66,3,38,5,4,3,54,104,0.37,178,0,0,0,0,0,0,38,5,4,3,54,225,178,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.2,0.0,0.0,0.0,39.1,938
2005-12-03,2005,12,3,2005,271,0.66,3,38,5,4,3,54,104,0.38,167,0,0,0,0,0,0,38,5,4,3,54,214,167,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,878
2005-12-04,2005,12,4,2005,267,0.66,3,38,5,4,3,54,104,0.39,163,0,0,0,0,0,0,38,5,4,3,54,210,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,35.7,857
2005-12-05,2005,12,5,2005,261,0.66,3,38,5,4,3,54,104,0.4,157,0,0,0,0,0,0,38,5,4,3,54,204,157,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.5,827
2005-12-06,2005,12,6,2005,264,0.66,3,38,5,4,3,54,104,0.39,160,0,0,0,0,0,0,38,5,4,3,54,207,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,839
2005-12-07,2005,12,7,2005,267,0.66,3,38,5,4,3,54,104,0.39,163,0,0,0,0,0,0,38,5,4,3,54,210,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,35.7,857
2005-12-08,2005,12,8,2005,271,0.66,3,38,5,4,3,54,104,0.38,167,0,0,0,0,0,0,38,5,4,3,54,214,167,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,878
2005-12-09,2005,12,9,2005,271,0.66,3,38,5,4,3,54,104,0.38,167,0,0,0,0,0,0,38,5,4,3,54,214,167,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,878
2005-12-10,2005,12,10,2005,291,0.66,3,38,5,4,3,54,104,0.36,187,0,0,0,0,0,0,38,5,4,3,54,234,187,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.4,993
2005-12-11,2005,12,11,2005,295,0.86,4,31,5,3,2,36,77,0.26,218,0,0,0,0,0,0,31,5,3,2,36,257,218,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.6,25.0,25.0,25.0,0.94,0.0,0.0,0.0,49.5,0.0,0.0,0.0,48.2,1156
2005-12-12,2005,12,12,2005,296,0.86,4,31,5,3,2,36,77,0.26,219,0,0,0,0,0,0,31,5,3,2,36,258,219,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.6,25.0,25.0,25.0,0.94,0.0,0.0,0.0,49.9,0.0,0.0,0.0,48.2,1156
2005-12-13,2005,12,13,2005,307,0.86,4,31,5,3,2,36,77,0.25,230,0,0,0,0,0,0,31,5,3,2,36,269,115,115,0,0,990.0,964.9,0.13,0.02,989.9,2,24.8,24.8,24.9,24.9,0.9,0.9,0.0,0.0,25.2,25.2,0.0,0.0,48.8,1170
2005-12-14,2005,12,14,2005,312,0.86,4,31,5,3,2,36,77,0.25,235,0,0,0,0,0,0,31,5,3,2,36,274,117,117,0,0,990.0,965.0,0.13,0.02,989.9,2,24.8,24.8,24.9,24.9,0.9,0.9,0.0,0.0,25.7,25.7,0.0,0.0,49.9,1198
2005-12-15,2005,12,15,2005,326,0.86,4,31,5,3,2,36,77,0.24,249,0,0,0,0,0,0,31,5,3,2,36,288,124,124,0,0,990.0,965.0,0.14,0.02,989.8,2,24.7,24.7,24.8,24.8,0.91,0.91,0.0,0.0,27.3,27.3,0.0,0.0,53.1,1273
2005-12-16,2005,12,16,2005,331,0.86,4,31,5,3,2,36,77,0.23,254,0,0,0,0,0,0,31,5,3,2,36,293,127,127,0,0,990.0,965.1,0.14,0.02,989.8,2,24.7,24.7,24.8,24.8,0.91,0.91,0.0,0.0,28.0,28.0,0.0,0.0,54.2,1301
2005-12-17,2005,12,17,2005,341,0.86,4,31,5,3,2,36,77,0.23,264,0,0,0,0,0,0,31,5,3,2,36,303,132,132,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.91,0.91,0.0,0.0,29.0,29.0,0.0,0.0,56.2,1348
2005-12-18,2005,12,18,2005,345,0.86,4,31,5,3,2,36,77,0.22,268,0,0,0,0,0,0,31,5,3,2,36,307,134,134,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.91,0.91,0.0,0.0,29.4,29.4,0.0,0.0,57.0,1368
2005-12-19,2005,12,19,2005,348,0.86,4,31,5,3,2,36,77,0.22,271,0,0,0,0,0,0,31,5,3,2,36,310,135,135,0,0,990.0,965.1,0.15,0.02,989.8,2,24.6,24.6,24.7,24.7,0.91,0.91,0.0,0.0,29.7,29.7,0.0,0.0,57.7,1384
2005-12-20,2005,12,20,2005,352,0.86,4,31,5,3,2,36,77,0.22,275,0,0,0,0,0,0,31,5,3,2,36,314,137,137,0,0,990.0,965.2,0.15,0.03,989.8,2,24.5,24.5,24.7,24.7,0.91,0.91,0.0,0.0,30.2,30.2,0.0,0.0,58.6,1405
2005-12-21,2005,12,21,2005,355,0.8,4,31,5,3,2,36,77,0.22,278,0,0,0,0,0,0,31,5,3,2,36,317,139,139,0,0,990.0,965.2,0.15,0.03,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,30.5,30.5,0.0,0.0,59.2,1421
2005-12-22,2005,12,22,2005,361,0.8,4,31,5,3,2,36,77,0.21,284,0,0,0,0,0,0,31,5,3,2,36,323,142,142,0,0,990.0,965.2,0.15,0.03,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,31.2,31.2,0.0,0.0,60.5,1451
2005-12-23,2005,12,23,2005,362,0.8,4,31,5,3,2,36,77,0.21,285,0,0,0,0,0,0,31,5,3,2,36,324,142,142,0,0,990.0,965.2,0.15,0.03,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,31.3,31.3,0.0,0.0,60.6,1455
2005-12-24,2005,12,24,2005,381,0.8,4,31,5,3,2,36,77,0.2,304,0,0,0,0,0,0,31,5,3,2,36,343,152,152,0,0,990.0,965.3,0.16,0.03,989.8,2,24.3,24.3,24.5,24.5,0.92,0.92,0.0,0.0,33.4,33.4,0.0,0.0,64.7,1553
2005-12-25,2005,12,25,2005,373,0.8,4,31,5,3,2,36,77,0.21,296,0,0,0,0,0,0,31,5,3,2,36,335,148,148,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,24.5,24.5,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,63.0,1512
2005-12-26,2005,12,26,2005,385,0.8,4,31,5,3,2,36,77,0.2,308,0,0,0,0,0,0,31,5,3,2,36,347,154,154,0,0,990.0,965.3,0.16,0.03,989.8,2,24.3,24.3,24.5,24.5,0.92,0.92,0.0,0.0,33.8,33.8,0.0,0.0,65.6,1574
2005-12-27,2005,12,27,2005,388,0.8,4,31,5,3,2,36,77,0.2,311,0,0,0,0,0,0,31,5,3,2,36,350,155,155,0,0,990.0,965.3,0.16,0.03,989.8,2,24.3,24.3,24.5,24.5,0.92,0.92,0.0,0.0,34.1,34.1,0.0,0.0,66.2,1588
2005-12-28,2005,12,28,2005,391,0.8,4,31,5,3,2,36,77,0.2,314,0,0,0,0,0,0,31,5,3,2,36,353,157,157,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,24.4,24.4,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,66.8,1602
2005-12-29,2005,12,29,2005,392,0.8,4,31,5,3,2,36,77,0.2,315,0,0,0,0,0,0,31,5,3,2,36,354,157,157,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,24.4,24.4,0.92,0.92,0.0,0.0,34.6,34.6,0.0,0.0,67.0,1608
2005-12-30,2005,12,30,2005,462,0.8,4,31,5,3,2,36,77,0.17,385,0,0,0,0,0,0,31,5,3,2,36,424,192,192,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,41.9,41.9,0.0,0.0,81.8,1964
2005-12-31,2005,12,31,2005,600,0.8,4,31,5,3,2,36,77,0.13,523,0,0,0,0,0,0,31,5,3,2,36,562,174,174,174,0,990.0,966.3,0.25,0.08,989.7,3,23.2,23.2,23.2,23.4,0.93,0.93,0.93,0.0,36.6,36.6,36.6,0.0,106.6,2559
2006-01-01,2006,1,1,2005,432,0.84,4,34,5,4,3,45,91,0.21,341,0,0,0,0,0,0,34,5,4,3,45,384,170,170,0,0,990.0,965.5,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,37.2,37.2,0.0,0.0,72.1,1730
2006-01-02,2006,1,2,2005,436,0.84,4,34,5,4,3,45,91,0.21,345,0,0,0,0,0,0,34,5,4,3,45,388,172,172,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,37.6,37.6,0.0,0.0,73.0,1751
2006-01-03,2006,1,3,2005,487,0.84,4,34,5,4,3,45,91,0.19,396,0,0,0,0,0,0,34,5,4,3,45,439,198,198,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,43.0,43.0,0.0,0.0,84.0,2016
2006-01-04,2006,1,4,2005,556,0.84,4,34,5,4,3,45,91,0.16,465,0,0,0,0,0,0,34,5,4,3,45,508,155,155,155,0,990.0,966.1,0.22,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,32.8,32.8,32.8,0.0,95.3,2287
2006-01-05,2006,1,5,2005,632,0.84,4,34,5,4,3,45,91,0.14,541,0,0,0,0,0,0,34,5,4,3,45,584,180,180,180,0,990.0,966.4,0.26,0.09,989.7,3,23.0,23.0,23.0,23.2,0.93,0.93,0.93,0.0,37.8,37.8,37.8,0.0,109.9,2637
2006-01-06,2006,1,6,2005,553,0.84,4,34,5,4,3,45,91,0.16,462,0,0,0,0,0,0,34,5,4,3,45,505,154,154,154,0,990.0,966.1,0.21,0.06,989.7,3,23.5,23.5,23.5,23.6,0.92,0.92,0.92,0.0,32.6,32.6,32.6,0.0,94.8,2274
2006-01-07,2006,1,7,2005,553,0.84,4,34,5,4,3,45,91,0.16,462,0,0,0,0,0,0,34,5,4,3,45,505,154,154,154,0,990.0,966.1,0.21,0.06,989.7,3,23.5,23.5,23.5,23.6,0.92,0.92,0.92,0.0,32.6,32.6,32.6,0.0,94.8,2274
2006-01-08,2006,1,8,2005,619,0.84,4,34,5,4,3,45,91,0.15,528,0,0,0,0,0,0,34,5,4,3,45,571,176,176,176,0,990.0,966.4,0.25,0.08,989.7,3,23.1,23.1,23.1,23.3,0.93,0.93,0.93,0.0,36.9,36.9,36.9,0.0,107.3,2576
2006-01-09,2006,1,9,2005,565,0.84,4,34,5,4,3,45,91,0.16,474,0,0,0,0,0,0,34,5,4,3,45,517,158,158,158,0,990.0,966.1,0.22,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,33.4,33.4,33.4,0.0,97.1,2329
2006-01-10,2006,1,10,2005,565,0.84,4,34,5,4,3,45,91,0.16,474,0,0,0,0,0,0,34,5,4,3,45,517,158,158,158,0,990.0,966.1,0.22,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,33.4,33.4,33.4,0.0,97.1,2329
2006-01-11,2006,1,11,2005,565,0.37,2,46,7,6,4,76,139,0.25,426,0,0,0,0,0,0,46,7,6,4,76,485,213,213,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,23.6,23.6,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,89.4,2145
2006-01-12,2006,1,12,2005,565,0.37,2,46,7,6,4,76,139,0.25,426,0,0,0,0,0,0,46,7,6,4,76,485,213,213,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,23.6,23.6,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,89.4,2145
2006-01-13,2006,1,13,2005,569,0.37,2,46,7,6,4,76,139,0.24,430,0,0,0,0,0,0,46,7,6,4,76,489,215,215,0,0,990.0,966.2,0.21,0.06,989.7,2,23.2,23.2,23.6,23.6,0.94,0.94,0.0,0.0,46.0,46.0,0.0,0.0,90.1,2163
2006-01-14,2006,1,14,2005,556,0.37,2,46,7,6,4,76,139,0.25,417,0,0,0,0,0,0,46,7,6,4,76,476,208,208,0,0,990.0,966.1,0.2,0.05,989.7,2,23.3,23.3,23.6,23.6,0.94,0.94,0.0,0.0,44.8,44.8,0.0,0.0,87.7,2105
2006-01-15,2006,1,15,2005,556,0.37,2,46,7,6,4,76,139,0.25,417,0,0,0,0,0,0,46,7,6,4,76,476,208,208,0,0,990.0,966.1,0.2,0.05,989.7,2,23.3,23.3,23.6,23.6,0.94,0.94,0.0,0.0,44.8,44.8,0.0,0.0,87.7,2105
2006-01-16,2006,1,16,2005,536,0.37,2,46,7,6,4,76,139,0.26,397,0,0,0,0,0,0,46,7,6,4,76,456,198,198,0,0,990.0,966.0,0.2,0.05,989.8,2,23.5,23.5,23.7,23.7,0.93,0.93,0.0,0.0,42.7,42.7,0.0,0.0,83.4,2002
2006-01-17,2006,1,17,2005,544,0.37,2,46,7,6,4,76,139,0.26,405,0,0,0,0,0,0,46,7,6,4,76,464,202,202,0,0,990.0,966.1,0.2,0.05,989.7,2,23.4,23.4,23.7,23.7,0.93,0.93,0.0,0.0,43.5,43.5,0.0,0.0,85.2,2044
2006-01-18,2006,1,18,2005,556,0.37,2,46,7,6,4,76,139,0.25,417,0,0,0,0,0,0,46,7,6,4,76,476,208,208,0,0,990.0,966.1,0.2,0.05,989.7,2,23.3,23.3,23.6,23.6,0.94,0.94,0.0,0.0,44.7,44.7,0.0,0.0,87.5,2101
2006-01-19,2006,1,19,2005,561,0.37,2,46,7,6,4,76,139,0.25,422,0,0,0,0,0,0,46,7,6,4,76,481,211,211,0,0,990.0,966.1,0.21,0.05,989.7,2,23.3,23.3,23.6,23.6,0.94,0.94,0.0,0.0,45.2,45.2,0.0,0.0,88.6,2125
2006-01-20,2006,1,20,2005,595,0.37,2,46,7,6,4,76,139,0.23,456,0,0,0,0,0,0,46,7,6,4,76,515,152,152,152,0,990.0,966.3,0.22,0.06,989.7,3,23.3,23.3,23.3,23.4,0.92,0.92,0.92,0.0,31.8,31.8,31.8,0.0,92.7,2224
2006-01-21,2006,1,21,2005,614,0.77,4,34,5,4,3,45,91,0.15,523,0,0,0,0,0,0,34,5,4,3,45,566,174,174,174,0,990.0,966.4,0.25,0.08,989.7,3,23.1,23.1,23.1,23.3,0.93,0.93,0.93,0.0,36.6,36.6,36.6,0.0,106.4,2553
2006-01-22,2006,1,22,2005,632,0.77,4,34,5,4,3,45,91,0.14,541,0,0,0,0,0,0,34,5,4,3,45,584,180,180,180,0,990.0,966.4,0.26,0.09,989.7,3,23.0,23.0,23.0,23.2,0.93,0.93,0.93,0.0,37.8,37.8,37.8,0.0,109.9,2637
2006-01-23,2006,1,23,2005,648,0.77,4,34,5,4,3,45,91,0.14,557,0,0,0,0,0,0,34,5,4,3,45,600,185,185,185,0,990.0,966.5,0.27,0.09,989.6,3,22.9,22.9,22.9,23.1,0.93,0.93,0.93,0.0,38.8,38.8,38.8,0.0,112.9,2709
2006-01-24,2006,1,24,2005,654,0.77,4,34,5,4,3,45,91,0.14,563,0,0,0,0,0,0,34,5,4,3,45,606,187,187,187,0,990.0,966.5,0.27,0.1,989.6,3,22.9,22.9,22.9,23.1,0.93,0.93,0.93,0.0,39.2,39.2,39.2,0.0,113.9,2734
2006-01-25,2006,1,25,2005,660,0.77,4,34,5,4,3,45,91,0.14,569,0,0,0,0,0,0,34,5,4,3,45,612,189,189,189,0,990.0,966.5,0.27,0.1,989.6,3,22.8,22.8,22.8,23.1,0.93,0.93,0.93,0.0,39.5,39.5,39.5,0.0,115.0,2761
2006-01-26,2006,1,26,2005,661,0.77,4,34,5,4,3,45,91,0.14,570,0,0,0,0,0,0,34,5,4,3,45,613,190,190,190,0,990.0,966.5,0.28,0.1,989.6,3,22.8,22.8,22.8,23.1,0.93,0.93,0.93,0.0,39.6,39.6,39.6,0.0,115.3,2766
2006-01-27,2006,1,27,2005,708,0.77,4,34,5,4,3,45,91,0.13,617,0,0,0,0,0,0,34,5,4,3,45,660,205,205,205,0,990.0,966.7,0.3,0.12,989.6,3,22.6,22.6,22.6,22.8,0.93,0.93,0.93,0.0,42.5,42.5,42.5,0.0,124.6,2990
2006-01-28,2006,1,28,2005,743,0.77,4,34,5,4,3,45,91,0.12,652,0,0,0,0,0,0,34,5,4,3,45,695,217,217,217,0,990.0,966.9,0.32,0.13,989.6,3,22.3,22.3,22.3,22.7,0.94,0.94,0.94,0.0,44.6,44.6,44.6,0.0,131.3,3150
2006-01-29,2006,1,29,2005,749,0.77,4,34,5,4,3,45,91,0.12,658,0,0,0,0,0,0,34,5,4,3,45,701,219,219,219,0,990.0,966.9,0.33,0.13,989.5,3,22.3,22.3,22.3,22.6,0.94,0.94,0.94,0.0,45.0,45.0,45.0,0.0,132.4,3178
2006-01-30,2006,1,30,2005,774,0.77,4,34,5,4,3,45,91,0.12,683,0,0,0,0,0,0,34,5,4,3,45,726,170,170,170,170,990.0,967.0,0.34,0.14,989.5,4,22.3,22.3,22.3,22.3,0.92,0.92,0.92,0.92,34.5,34.5,34.5,34.5,133.8,3211
2006-01-31,2006,1,31,2005,785,0.77,4,34,5,4,3,45,91,0.12,694,0,0,0,0,0,0,34,5,4,3,45,737,173,173,173,173,990.0,967.0,0.35,0.14,989.5,4,22.3,22.3,22.3,22.3,0.92,0.92,0.92,0.92,35.0,35.0,35.0,35.0,135.8,3259
2006-02-01,2006,2,1,2005,794,0.47,3,43,7,5,4,78,137,0.17,657,0,0,0,0,0,0,43,7,5,4,78,712,219,219,219,0,990.0,967.1,0.33,0.13,989.5,3,22.1,22.1,22.1,22.5,0.94,0.94,0.94,0.0,44.6,44.6,44.6,0.0,131.1,3146
2006-02-02,2006,2,2,2005,798,0.47,3,43,7,5,4,78,137,0.17,661,0,0,0,0,0,0,43,7,5,4,78,716,165,165,165,165,990.0,967.1,0.33,0.13,989.5,4,22.3,22.3,22.3,22.3,0.92,0.92,0.92,0.92,33.2,33.2,33.2,33.2,128.7,3089
2006-02-03,2006,2,3,2005,838,0.47,3,43,7,5,4,78,137,0.16,701,0,0,0,0,0,0,43,7,5,4,78,756,175,175,175,175,990.0,967.3,0.36,0.14,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.0,35.0,35.0,35.0,135.7,3256
2006-02-04,2006,2,4,2005,864,0.47,3,43,7,5,4,78,137,0.16,727,0,0,0,0,0,0,43,7,5,4,78,782,181,181,181,181,990.0,967.4,0.37,0.15,989.5,4,21.9,21.9,21.9,21.9,0.93,0.93,0.93,0.93,36.1,36.1,36.1,36.1,140.1,3362
2006-02-05,2006,2,5,2005,869,0.47,3,43,7,5,4,78,137,0.16,732,0,0,0,0,0,0,43,7,5,4,78,787,183,183,183,183,990.0,967.4,0.38,0.16,989.5,4,21.9,21.9,21.9,21.9,0.93,0.93,0.93,0.93,36.4,36.4,36.4,36.4,141.0,3385
2006-02-06,2006,2,6,2005,892,0.47,3,43,7,5,4,78,137,0.15,755,0,0,0,0,0,0,43,7,5,4,78,810,188,188,188,188,990.0,967.5,0.4,0.17,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,37.3,37.3,37.3,37.3,144.8,3474
2006-02-07,2006,2,7,2005,909,0.47,3,43,7,5,4,78,137,0.15,772,0,0,0,0,0,0,43,7,5,4,78,827,193,193,193,193,990.0,967.5,0.41,0.18,989.4,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,38.0,38.0,38.0,38.0,147.6,3543
2006-02-08,2006,2,8,2005,911,0.47,3,43,7,5,4,78,137,0.15,774,0,0,0,0,0,0,43,7,5,4,78,829,193,193,193,193,990.0,967.5,0.41,0.18,989.4,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,38.1,38.1,38.1,38.1,148.0,3550
2006-02-09,2006,2,9,2005,927,0.47,3,43,7,5,4,78,137,0.15,790,0,0,0,0,0,0,43,7,5,4,78,845,197,197,197,197,990.0,967.6,0.43,0.19,989.4,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,38.8,38.8,38.8,38.8,150.6,3613
2006-02-10,2006,2,10,2005,927,0.47,3,43,7,5,4,78,137,0.15,790,0,0,0,0,0,0,43,7,5,4,78,845,197,197,197,197,990.0,967.6,0.43,0.19,989.4,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,38.8,38.8,38.8,38.8,150.6,3613
2006-02-11,2006,2,11,2005,958,0.44,3,43,7,5,4,78,137,0.14,821,0,0,0,0,0,0,43,7,5,4,78,876,205,205,205,205,990.0,967.7,0.46,0.21,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,40.0,40.0,40.0,40.0,155.6,3735
2006-02-12,2006,2,12,2005,964,0.44,3,43,7,5,4,78,137,0.14,827,0,0,0,0,0,0,43,7,5,4,78,882,206,206,206,206,990.0,967.8,0.46,0.21,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,40.3,40.3,40.3,40.3,156.6,3759
2006-02-13,2006,2,13,2005,989,0.44,3,43,7,5,4,78,137,0.14,852,0,0,0,0,0,0,43,7,5,4,78,907,213,213,213,213,990.0,967.9,0.49,0.23,989.3,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,160.7,3857
2006-02-14,2006,2,14,2005,998,0.44,3,43,7,5,4,78,137,0.14,861,0,0,0,0,0,0,43,7,5,4,78,916,215,215,215,215,990.0,967.9,0.49,0.24,989.3,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.6,41.6,41.6,41.6,162.2,3891
2006-02-15,2006,2,15,2005,1024,0.44,3,43,7,5,4,78,137,0.13,887,0,0,0,0,0,0,43,7,5,4,78,942,221,221,221,221,990.0,968.0,0.52,0.26,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,166.4,3993
2006-02-16,2006,2,16,2005,1025,0.44,3,43,7,5,4,78,137,0.13,888,0,0,0,0,0,0,43,7,5,4,78,943,222,222,222,222,990.0,968.0,0.52,0.26,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,166.5,3995
2006-02-17,2006,2,17,2005,1045,0.44,3,43,7,5,4,78,137,0.13,908,0,0,0,0,0,0,43,7,5,4,78,963,227,227,227,227,990.0,968.0,0.54,0.28,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.4,43.4,43.4,43.4,169.7,4072
2006-02-18,2006,2,18,2005,1062,0.44,3,43,7,5,4,78,137,0.13,925,0,0,0,0,0,0,43,7,5,4,78,980,231,231,231,231,990.0,968.1,0.55,0.29,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,44.0,44.0,44.0,44.0,172.5,4138
2006-02-19,2006,2,19,2005,1024,0.44,3,43,7,5,4,78,137,0.13,887,0,0,0,0,0,0,43,7,5,4,78,942,221,221,221,221,990.0,968.0,0.52,0.26,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,166.4,3993
2006-02-20,2006,2,20,2005,1025,0.44,3,43,7,5,4,78,137,0.13,888,0,0,0,0,0,0,43,7,5,4,78,943,222,222,222,222,990.0,968.0,0.52,0.26,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,166.5,3995
2006-02-21,2006,2,21,2005,1030,0.45,3,43,7,5,4,78,137,0.13,893,0,0,0,0,0,0,43,7,5,4,78,948,223,223,223,223,990.0,968.0,0.52,0.26,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.8,42.8,42.8,42.8,167.4,4016
2006-02-22,2006,2,22,2005,1039,0.45,3,43,7,5,4,78,137,0.13,902,0,0,0,0,0,0,43,7,5,4,78,957,225,225,225,225,990.0,968.0,0.53,0.27,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.2,43.2,43.2,43.2,168.9,4053
2006-02-23,2006,2,23,2005,1045,0.45,3,43,7,5,4,78,137,0.13,908,0,0,0,0,0,0,43,7,5,4,78,963,227,227,227,227,990.0,968.0,0.54,0.28,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.4,43.4,43.4,43.4,169.7,4072
2006-02-24,2006,2,24,2005,1045,0.45,3,43,7,5,4,78,137,0.13,908,0,0,0,0,0,0,43,7,5,4,78,963,227,227,227,227,990.0,968.0,0.54,0.28,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.4,43.4,43.4,43.4,169.7,4072
2006-02-25,2006,2,25,2005,1045,0.45,3,43,7,5,4,78,137,0.13,908,0,0,0,0,0,0,43,7,5,4,78,963,227,227,227,227,990.0,968.0,0.54,0.28,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.4,43.4,43.4,43.4,169.7,4072
2006-02-26,2006,2,26,2005,1045,0.45,3,43,7,5,4,78,137,0.13,908,0,0,0,0,0,0,43,7,5,4,78,963,227,227,227,227,990.0,968.0,0.54,0.28,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.4,43.4,43.4,43.4,169.7,4072
2006-02-27,2006,2,27,2005,1036,0.45,3,43,7,5,4,78,137,0.13,899,0,0,0,0,0,0,43,7,5,4,78,954,224,224,224,224,990.0,968.0,0.53,0.27,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,168.3,4039
2006-02-28,2006,2,28,2005,1062,0.45,3,43,7,5,4,78,137,0.13,925,0,0,0,0,0,0,43,7,5,4,78,980,231,231,231,231,990.0,968.1,0.55,0.29,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,44.0,44.0,44.0,44.0,172.4,4138
2006-03-01,2006,3,1,2005,1082,0.65,3,49,9,9,9,107,183,0.17,899,0,0,0,0,0,0,49,9,9,9,107,966,224,224,224,224,990.0,968.2,0.54,0.27,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.7,42.7,42.7,42.7,166.9,4006
2006-03-02,2006,3,2,2005,1093,0.65,3,49,9,9,9,107,183,0.17,910,0,0,0,0,0,0,49,9,9,9,107,977,227,227,227,227,990.0,968.2,0.55,0.28,989.2,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,168.7,4047
2006-03-03,2006,3,3,2005,1130,0.65,3,49,9,9,9,107,183,0.16,947,0,0,0,0,0,0,49,9,9,9,107,1014,236,236,236,236,990.0,968.3,0.58,0.31,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.5,44.5,44.5,44.5,174.3,4183
2006-03-04,2006,3,4,2005,1159,0.65,3,49,9,9,9,107,183,0.16,976,0,0,0,0,0,0,49,9,9,9,107,1043,244,244,244,244,990.0,968.4,0.62,0.33,989.1,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,45.5,45.5,45.5,45.5,178.4,4281
2006-03-05,2006,3,5,2005,1131,0.65,3,49,9,9,9,107,183,0.16,948,0,0,0,0,0,0,49,9,9,9,107,1015,237,237,237,237,990.0,968.3,0.58,0.31,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.5,44.5,44.5,44.5,174.4,4186
2006-03-06,2006,3,6,2005,1134,0.65,3,49,9,9,9,107,183,0.16,951,0,0,0,0,0,0,49,9,9,9,107,1018,237,237,237,237,990.0,968.3,0.59,0.31,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,174.8,4195
2006-03-07,2006,3,7,2005,1178,0.65,3,49,9,9,9,107,183,0.16,995,0,0,0,0,0,0,49,9,9,9,107,1062,248,248,248,248,990.0,968.5,0.64,0.35,989.0,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,46.1,46.1,46.1,46.1,180.8,4338
2006-03-08,2006,3,8,2005,1216,0.65,3,49,9,9,9,107,183,0.15,1033,0,0,0,0,0,0,49,9,9,9,107,1100,258,258,258,258,990.0,968.6,0.7,0.39,988.9,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.3,4446
2006-03-09,2006,3,9,2005,1291,0.65,3,49,9,9,9,107,183,0.14,1100,8,2,0,0,0,5,51,9,9,9,112,1170,275,275,275,275,990.0,968.8,0.8,0.48,988.7,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,192.1,4610
2006-03-10,2006,3,10,2005,1316,0.65,3,49,9,9,9,107,183,0.14,1100,33,9,1,1,1,19,58,10,10,10,126,1179,275,275,275,275,990.0,968.9,0.81,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.1,4587
2006-03-11,2006,3,11,2005,1359,0.66,3,49,9,9,9,107,183,0.13,1100,76,20,3,3,3,44,69,12,12,12,151,1194,275,275,275,275,990.0,969.0,0.84,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.5,4547
2006-03-12,2006,3,12,2005,1536,0.66,3,49,9,9,9,107,183,0.12,1100,253,51,9,12,12,168,100,18,21,21,275,1239,275,275,275,275,990.0,969.6,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.6,4382
2006-03-13,2006,3,13,2005,1406,0.66,3,49,9,9,9,107,183,0.13,1100,123,32,6,6,6,72,81,15,15,15,179,1212,275,275,275,275,990.0,969.2,0.86,0.48,988.7,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.6,4502
2006-03-14,2006,3,14,2005,1444,0.66,3,49,9,9,9,107,183,0.13,1100,161,43,7,7,7,94,92,16,16,16,201,1226,275,275,275,275,990.0,969.3,0.88,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.1,4466
2006-03-15,2006,3,15,2005,1483,0.66,3,49,9,9,9,107,183,0.12,1100,200,50,9,9,9,120,100,18,18,18,227,1236,275,275,275,275,990.0,969.4,0.91,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.5,4427
2006-03-16,2006,3,16,2005,1518,0.66,3,49,9,9,9,107,183,0.12,1100,235,51,9,11,11,152,100,18,20,20,259,1238,275,275,275,275,990.0,969.5,0.91,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.2,4397
2006-03-17,2006,3,17,2005,1570,0.66,3,49,9,9,9,107,183,0.12,1100,287,51,9,14,14,199,100,18,23,23,306,1241,275,275,275,275,990.0,969.7,0.92,0.48,988.6,4,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.4,4353
2006-03-18,2006,3,18,2005,1651,0.66,3,49,9,9,9,107,183,0.11,1100,368,50,9,16,18,274,100,18,25,27,381,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.6,4286
2006-03-19,2006,3,19,2005,1651,0.66,3,49,9,9,9,107,183,0.11,1100,368,50,9,16,18,274,100,18,25,27,381,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.6,4286
2006-03-20,2006,3,20,2005,1703,0.66,3,49,9,9,9,107,183,0.11,1100,420,51,9,16,20,323,100,18,25,29,430,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.8,4243
2006-03-21,2006,3,21,2005,1756,0.65,3,49,9,9,9,107,183,0.1,1100,473,51,9,16,23,374,100,18,25,32,481,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,175.0,4199
2006-03-22,2006,3,22,2005,1840,0.65,3,49,9,9,9,107,183,0.1,1100,557,51,8,15,27,454,100,18,25,36,561,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,171.9,4125
2006-03-23,2006,3,23,2005,1931,0.65,3,49,9,9,9,107,183,0.09,1100,648,51,9,16,31,540,100,18,25,40,647,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,168.5,4043
2006-03-24,2006,3,24,2005,2005,0.65,3,49,9,9,9,107,183,0.09,1100,722,51,9,16,35,610,100,18,25,44,717,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.7,3977
2006-03-25,2006,3,25,2005,2047,0.65,3,49,9,9,9,107,183,0.09,1100,764,51,9,16,37,650,100,18,25,46,757,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,164.6,3949
2006-03-26,2006,3,26,2005,2109,0.65,3,49,9,9,9,107,183,0.09,1100,826,50,9,16,40,709,100,18,25,49,816,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.8,3907
2006-03-27,2006,3,27,2005,2162,0.65,3,49,9,9,9,107,183,0.08,1100,879,50,9,16,43,760,100,18,25,52,867,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.4,3872
2006-03-28,2006,3,28,2005,2222,0.65,3,49,9,9,9,107,183,0.08,1100,939,50,9,16,46,817,100,18,25,55,924,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.7,3832
2006-03-29,2006,3,29,2005,2232,0.65,3,49,9,9,9,107,183,0.08,1100,949,51,9,16,46,827,100,18,25,55,934,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.4,3825
2006-03-30,2006,3,30,2005,2276,0.65,3,49,9,9,9,107,183,0.08,1100,993,51,9,16,48,868,100,18,25,57,975,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.2,3796
2006-03-31,2006,3,31,2005,2299,0.65,3,49,9,9,9,107,183,0.08,1100,1016,51,9,16,49,890,100,18,25,58,997,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,157.6,3781
2006-04-01,2006,4,1,2005,2344,0.62,3,54,13,14,19,117,217,0.09,1100,1027,46,5,11,61,904,100,18,25,80,1021,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.3,3751
2006-04-02,2006,4,2,2005,2382,0.62,3,54,13,14,19,117,217,0.09,1100,1065,46,5,11,61,942,100,18,25,80,1059,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,40.0,40.0,40.0,40.0,155.3,3726
2006-04-03,2006,4,3,2005,2457,0.62,3,54,13,14,19,117,217,0.09,1100,1140,46,5,11,61,1017,100,18,25,80,1134,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,153.0,3673
2006-04-04,2006,4,4,2005,2479,0.62,3,54,13,14,19,117,217,0.09,1100,1162,46,5,11,61,1039,100,18,25,80,1156,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.3,39.3,39.3,39.3,152.4,3657
2006-04-05,2006,4,5,2005,2498,0.62,3,54,13,14,19,117,217,0.09,1100,1181,46,5,11,61,1058,100,18,25,80,1175,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,151.9,3645
2006-04-06,2006,4,6,2005,2529,0.62,3,54,13,14,19,117,217,0.09,1100,1212,46,5,11,61,1089,100,18,25,80,1206,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.9,38.9,38.9,38.9,151.0,3624
2006-04-07,2006,4,7,2005,2562,0.62,3,54,13,14,19,117,217,0.08,1100,1245,46,5,11,60,1122,100,18,25,80,1239,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.1,3602
2006-04-08,2006,4,8,2005,2579,0.62,3,54,13,14,19,117,217,0.08,1100,1262,46,5,11,61,1139,100,18,25,80,1256,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.7,3591
2006-04-09,2006,4,9,2005,2593,0.62,3,54,13,14,19,117,217,0.08,1100,1276,46,5,11,61,1153,100,18,25,80,1270,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.5,38.5,38.5,38.5,149.3,3582
2006-04-10,2006,4,10,2005,2606,0.62,3,54,13,14,19,117,217,0.08,1100,1289,46,5,11,61,1166,100,18,25,80,1283,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.4,38.4,38.4,38.4,148.9,3573
2006-04-11,2006,4,11,2005,2629,0.62,3,54,13,14,19,117,217,0.08,1100,1312,46,5,11,61,1189,100,18,25,80,1306,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,148.3,3558
2006-04-12,2006,4,12,2005,2653,0.62,3,54,13,14,19,117,217,0.08,1100,1336,46,5,11,61,1213,100,18,25,80,1330,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.0,38.0,38.0,38.0,147.6,3542
2006-04-13,2006,4,13,2005,2682,0.62,3,54,13,14,19,117,217,0.08,1100,1365,46,5,11,60,1242,100,18,25,80,1359,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.8,37.8,37.8,37.8,146.8,3524
2006-04-14,2006,4,14,2005,2684,0.62,3,54,13,14,19,117,217,0.08,1100,1367,46,5,11,61,1244,100,18,25,80,1361,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.8,37.8,37.8,37.8,146.8,3522
