Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2006-12-05,2006,12,5,2006,348,0.43,3,38,5,4,3,54,104,0.3,244,0,0,0,0,0,0,38,5,4,3,54,291,122,122,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,26.6,26.6,0.0,0.0,51.6,1238
2006-12-06,2006,12,6,2006,354,0.43,3,38,5,4,3,54,104,0.29,250,0,0,0,0,0,0,38,5,4,3,54,297,125,125,0,0,990.0,965.2,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.91,0.91,0.0,0.0,27.3,27.3,0.0,0.0,52.9,1270
2006-12-07,2006,12,7,2006,366,0.43,3,38,5,4,3,54,104,0.28,262,0,0,0,0,0,0,38,5,4,3,54,309,131,131,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,28.6,28.6,0.0,0.0,55.5,1331
2006-12-08,2006,12,8,2006,373,0.43,3,38,5,4,3,54,104,0.28,269,0,0,0,0,0,0,38,5,4,3,54,316,134,134,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.6,24.6,0.91,0.91,0.0,0.0,29.4,29.4,0.0,0.0,57.0,1368
2006-12-09,2006,12,9,2006,378,0.43,3,38,5,4,3,54,104,0.28,274,0,0,0,0,0,0,38,5,4,3,54,321,137,137,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,29.9,29.9,0.0,0.0,58.0,1391
2006-12-10,2006,12,10,2006,385,0.43,3,38,5,4,3,54,104,0.27,281,0,0,0,0,0,0,38,5,4,3,54,328,140,140,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,30.7,30.7,0.0,0.0,59.6,1430
2006-12-11,2006,12,11,2006,391,0.46,3,38,5,4,3,54,104,0.27,287,0,0,0,0,0,0,38,5,4,3,54,334,143,143,0,0,990.0,965.4,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,31.4,31.4,0.0,0.0,60.9,1460
2006-12-12,2006,12,12,2006,398,0.46,3,38,5,4,3,54,104,0.26,294,0,0,0,0,0,0,38,5,4,3,54,341,147,147,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,24.4,24.4,0.92,0.92,0.0,0.0,32.1,32.1,0.0,0.0,62.3,1496
2006-12-13,2006,12,13,2006,409,0.46,3,38,5,4,3,54,104,0.25,305,0,0,0,0,0,0,38,5,4,3,54,352,152,152,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,64.5,1546
2006-12-14,2006,12,14,2006,414,0.46,3,38,5,4,3,54,104,0.25,310,0,0,0,0,0,0,38,5,4,3,54,357,155,155,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,33.8,33.8,0.0,0.0,65.7,1575
2006-12-15,2006,12,15,2006,421,0.46,3,38,5,4,3,54,104,0.25,317,0,0,0,0,0,0,38,5,4,3,54,364,158,158,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,34.6,34.6,0.0,0.0,67.1,1610
2006-12-16,2006,12,16,2006,427,0.46,3,38,5,4,3,54,104,0.24,323,0,0,0,0,0,0,38,5,4,3,54,370,161,161,0,0,990.0,965.5,0.17,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,68.2,1636
2006-12-17,2006,12,17,2006,436,0.46,3,38,5,4,3,54,104,0.24,332,0,0,0,0,0,0,38,5,4,3,54,379,166,166,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,36.1,36.1,0.0,0.0,70.1,1682
2006-12-18,2006,12,18,2006,443,0.46,3,38,5,4,3,54,104,0.23,339,0,0,0,0,0,0,38,5,4,3,54,386,169,169,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,36.9,36.9,0.0,0.0,71.6,1718
2006-12-19,2006,12,19,2006,456,0.46,3,38,5,4,3,54,104,0.23,352,0,0,0,0,0,0,38,5,4,3,54,399,176,176,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,38.3,38.3,0.0,0.0,74.2,1781
2006-12-20,2006,12,20,2006,466,0.46,3,38,5,4,3,54,104,0.22,362,0,0,0,0,0,0,38,5,4,3,54,409,181,181,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,39.3,39.3,0.0,0.0,76.2,1829
2006-12-21,2006,12,21,2006,475,0.41,3,38,5,4,3,54,104,0.22,371,0,0,0,0,0,0,38,5,4,3,54,418,185,185,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,40.2,40.2,0.0,0.0,78.2,1877
2006-12-22,2006,12,22,2006,488,0.41,3,38,5,4,3,54,104,0.21,384,0,0,0,0,0,0,38,5,4,3,54,431,192,192,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,41.6,41.6,0.0,0.0,81.2,1947
2006-12-23,2006,12,23,2006,506,0.41,3,38,5,4,3,54,104,0.21,402,0,0,0,0,0,0,38,5,4,3,54,449,201,201,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,23.9,23.9,0.93,0.93,0.0,0.0,43.5,43.5,0.0,0.0,85.2,2045
2006-12-24,2006,12,24,2006,512,0.41,3,38,5,4,3,54,104,0.2,408,0,0,0,0,0,0,38,5,4,3,54,455,204,204,0,0,990.0,965.9,0.2,0.05,989.8,2,23.5,23.5,23.8,23.8,0.94,0.94,0.0,0.0,44.2,44.2,0.0,0.0,86.5,2077
2006-12-25,2006,12,25,2006,517,0.41,3,38,5,4,3,54,104,0.2,413,0,0,0,0,0,0,38,5,4,3,54,460,206,206,0,0,990.0,965.9,0.2,0.05,989.7,2,23.5,23.5,23.8,23.8,0.94,0.94,0.0,0.0,44.6,44.6,0.0,0.0,87.4,2098
2006-12-26,2006,12,26,2006,531,0.41,3,38,5,4,3,54,104,0.2,427,0,0,0,0,0,0,38,5,4,3,54,474,213,213,0,0,990.0,966.0,0.2,0.06,989.7,2,23.4,23.4,23.8,23.8,0.94,0.94,0.0,0.0,46.0,46.0,0.0,0.0,90.1,2163
2006-12-27,2006,12,27,2006,542,0.41,3,38,5,4,3,54,104,0.19,438,0,0,0,0,0,0,38,5,4,3,54,485,219,219,0,0,990.0,966.0,0.21,0.06,989.7,2,23.4,23.4,23.7,23.7,0.94,0.94,0.0,0.0,47.1,47.1,0.0,0.0,92.4,2216
2006-12-28,2006,12,28,2006,553,0.41,3,38,5,4,3,54,104,0.19,449,0,0,0,0,0,0,38,5,4,3,54,496,149,149,149,0,990.0,966.1,0.21,0.06,989.7,3,23.5,23.5,23.5,23.6,0.92,0.92,0.92,0.0,31.6,31.6,31.6,0.0,92.0,2207
2006-12-29,2006,12,29,2006,553,0.41,3,38,5,4,3,54,104,0.19,449,0,0,0,0,0,0,38,5,4,3,54,496,149,149,149,0,990.0,966.1,0.21,0.06,989.7,3,23.5,23.5,23.5,23.6,0.92,0.92,0.92,0.0,31.6,31.6,31.6,0.0,92.0,2207
2006-12-30,2006,12,30,2006,553,0.41,3,38,5,4,3,54,104,0.19,449,0,0,0,0,0,0,38,5,4,3,54,496,149,149,149,0,990.0,966.1,0.21,0.06,989.7,3,23.5,23.5,23.5,23.6,0.92,0.92,0.92,0.0,31.6,31.6,31.6,0.0,92.0,2207
2006-12-31,2006,12,31,2006,556,0.41,3,38,5,4,3,54,104,0.19,452,0,0,0,0,0,0,38,5,4,3,54,499,150,150,150,0,990.0,966.1,0.21,0.06,989.7,3,23.5,23.5,23.5,23.6,0.92,0.92,0.92,0.0,31.8,31.8,31.8,0.0,92.6,2222
2007-01-01,2007,1,1,2006,561,0.32,2,46,7,6,4,76,139,0.25,422,0,0,0,0,0,0,46,7,6,4,76,481,211,211,0,0,990.0,966.1,0.21,0.05,989.7,2,23.3,23.3,23.6,23.6,0.94,0.94,0.0,0.0,45.2,45.2,0.0,0.0,88.6,2125
2007-01-02,2007,1,2,2006,569,0.32,2,46,7,6,4,76,139,0.24,430,0,0,0,0,0,0,46,7,6,4,76,489,215,215,0,0,990.0,966.2,0.21,0.06,989.7,2,23.2,23.2,23.6,23.6,0.94,0.94,0.0,0.0,46.0,46.0,0.0,0.0,90.1,2163
2007-01-03,2007,1,3,2006,572,0.32,2,46,7,6,4,76,139,0.24,433,0,0,0,0,0,0,46,7,6,4,76,492,216,216,0,0,990.0,966.2,0.21,0.06,989.7,2,23.2,23.2,23.6,23.6,0.94,0.94,0.0,0.0,46.3,46.3,0.0,0.0,90.8,2179
2007-01-04,2007,1,4,2006,580,0.32,2,46,7,6,4,76,139,0.24,441,0,0,0,0,0,0,46,7,6,4,76,500,147,147,147,0,990.0,966.2,0.21,0.06,989.7,3,23.4,23.4,23.4,23.5,0.91,0.91,0.91,0.0,30.8,30.8,30.8,0.0,89.7,2152
2007-01-05,2007,1,5,2006,595,0.32,2,46,7,6,4,76,139,0.23,456,0,0,0,0,0,0,46,7,6,4,76,515,152,152,152,0,990.0,966.3,0.22,0.06,989.7,3,23.3,23.3,23.3,23.4,0.92,0.92,0.92,0.0,31.8,31.8,31.8,0.0,92.7,2224
2007-01-06,2007,1,6,2006,600,0.32,2,46,7,6,4,76,139,0.23,461,0,0,0,0,0,0,46,7,6,4,76,520,153,153,153,0,990.0,966.3,0.22,0.06,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,32.1,32.1,32.1,0.0,93.5,2245
2007-01-07,2007,1,7,2006,619,0.32,2,46,7,6,4,76,139,0.22,480,0,0,0,0,0,0,46,7,6,4,76,539,160,160,160,0,990.0,966.4,0.23,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,33.4,33.4,33.4,0.0,97.3,2334
2007-01-08,2007,1,8,2006,632,0.32,2,46,7,6,4,76,139,0.22,493,0,0,0,0,0,0,46,7,6,4,76,552,164,164,164,0,990.0,966.4,0.24,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,34.3,34.3,34.3,0.0,99.9,2397
2007-01-09,2007,1,9,2006,636,0.32,2,46,7,6,4,76,139,0.22,497,0,0,0,0,0,0,46,7,6,4,76,556,165,165,165,0,990.0,966.4,0.24,0.07,989.7,3,23.0,23.0,23.0,23.2,0.92,0.92,0.92,0.0,34.6,34.6,34.6,0.0,100.6,2414
2007-01-10,2007,1,10,2006,648,0.32,2,46,7,6,4,76,139,0.21,509,0,0,0,0,0,0,46,7,6,4,76,568,169,169,169,0,990.0,966.5,0.25,0.07,989.7,3,23.0,23.0,23.0,23.2,0.92,0.92,0.92,0.0,35.4,35.4,35.4,0.0,102.9,2469
2007-01-11,2007,1,11,2006,661,0.35,2,46,7,6,4,76,139,0.21,522,0,0,0,0,0,0,46,7,6,4,76,581,174,174,174,0,990.0,966.5,0.26,0.08,989.7,3,22.9,22.9,22.9,23.1,0.92,0.92,0.92,0.0,36.2,36.2,36.2,0.0,105.2,2525
2007-01-12,2007,1,12,2006,689,0.35,2,46,7,6,4,76,139,0.2,550,0,0,0,0,0,0,46,7,6,4,76,609,183,183,183,0,990.0,966.7,0.27,0.09,989.6,3,22.7,22.7,22.7,23.0,0.93,0.93,0.93,0.0,38.0,38.0,38.0,0.0,110.5,2651
2007-01-13,2007,1,13,2006,702,0.35,2,46,7,6,4,76,139,0.2,563,0,0,0,0,0,0,46,7,6,4,76,622,187,187,187,0,990.0,966.7,0.28,0.1,989.6,3,22.7,22.7,22.7,22.9,0.93,0.93,0.93,0.0,38.8,38.8,38.8,0.0,112.9,2710
2007-01-14,2007,1,14,2006,721,0.35,2,46,7,6,4,76,139,0.19,582,0,0,0,0,0,0,46,7,6,4,76,641,194,194,194,0,990.0,966.8,0.29,0.1,989.6,3,22.6,22.6,22.6,22.8,0.93,0.93,0.93,0.0,40.0,40.0,40.0,0.0,116.5,2795
2007-01-15,2007,1,15,2006,730,0.35,2,46,7,6,4,76,139,0.19,591,0,0,0,0,0,0,46,7,6,4,76,650,197,197,197,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,40.6,40.6,40.6,0.0,118.4,2840
2007-01-16,2007,1,16,2006,743,0.35,2,46,7,6,4,76,139,0.19,604,0,0,0,0,0,0,46,7,6,4,76,663,201,201,201,0,990.0,966.9,0.3,0.11,989.6,3,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.0,41.3,41.3,41.3,0.0,120.8,2898
2007-01-17,2007,1,17,2006,756,0.35,2,46,7,6,4,76,139,0.18,617,0,0,0,0,0,0,46,7,6,4,76,676,205,205,205,0,990.0,966.9,0.31,0.12,989.6,3,22.3,22.3,22.3,22.6,0.93,0.93,0.93,0.0,42.1,42.1,42.1,0.0,123.4,2961
2007-01-18,2007,1,18,2006,771,0.35,2,46,7,6,4,76,139,0.18,632,0,0,0,0,0,0,46,7,6,4,76,691,210,210,210,0,990.0,967.0,0.32,0.12,989.6,3,22.3,22.3,22.3,22.6,0.94,0.94,0.94,0.0,43.1,43.1,43.1,0.0,126.3,3031
2007-01-19,2007,1,19,2006,796,0.35,2,46,7,6,4,76,139,0.17,657,0,0,0,0,0,0,46,7,6,4,76,716,219,219,219,0,990.0,967.1,0.33,0.13,989.5,3,22.1,22.1,22.1,22.5,0.94,0.94,0.94,0.0,44.5,44.5,44.5,0.0,130.9,3142
2007-01-20,2007,1,20,2006,838,0.35,2,46,7,6,4,76,139,0.17,699,0,0,0,0,0,0,46,7,6,4,76,758,174,174,174,174,990.0,967.3,0.36,0.14,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,34.9,34.9,34.9,34.9,135.3,3246
2007-01-21,2007,1,21,2006,853,0.31,2,46,7,6,4,76,139,0.16,714,0,0,0,0,0,0,46,7,6,4,76,773,178,178,178,178,990.0,967.3,0.37,0.15,989.5,4,21.9,21.9,21.9,21.9,0.92,0.92,0.92,0.92,35.6,35.6,35.6,35.6,138.0,3310
2007-01-22,2007,1,22,2006,879,0.31,2,46,7,6,4,76,139,0.16,740,0,0,0,0,0,0,46,7,6,4,76,799,185,185,185,185,990.0,967.4,0.39,0.16,989.5,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,36.7,36.7,36.7,36.7,142.2,3413
2007-01-23,2007,1,23,2006,906,0.31,2,46,7,6,4,76,139,0.15,767,0,0,0,0,0,0,46,7,6,4,76,826,191,191,191,191,990.0,967.5,0.41,0.17,989.4,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,37.8,37.8,37.8,37.8,146.8,3522
2007-01-24,2007,1,24,2006,945,0.31,2,46,7,6,4,76,139,0.15,806,0,0,0,0,0,0,46,7,6,4,76,865,201,201,201,201,990.0,967.7,0.45,0.2,989.4,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,153.0,3673
2007-01-25,2007,1,25,2006,989,0.31,2,46,7,6,4,76,139,0.14,850,0,0,0,0,0,0,46,7,6,4,76,909,212,212,212,212,990.0,967.9,0.49,0.23,989.3,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.3,3847
2007-01-26,2007,1,26,2006,1045,0.31,2,46,7,6,4,76,139,0.13,906,0,0,0,0,0,0,46,7,6,4,76,965,226,226,226,226,990.0,968.0,0.54,0.27,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,169.3,4063
2007-01-27,2007,1,27,2006,1080,0.31,2,46,7,6,4,76,139,0.13,941,0,0,0,0,0,0,46,7,6,4,76,1000,235,235,235,235,990.0,968.2,0.57,0.3,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,174.8,4194
2007-01-28,2007,1,28,2006,1131,0.31,2,46,7,6,4,76,139,0.12,992,0,0,0,0,0,0,46,7,6,4,76,1051,248,248,248,248,990.0,968.3,0.63,0.34,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.8,4362
2007-01-29,2007,1,29,2006,1184,0.31,2,46,7,6,4,76,139,0.12,1045,0,0,0,0,0,0,46,7,6,4,76,1104,261,261,261,261,990.0,968.5,0.7,0.41,988.9,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.1,4514
2007-01-30,2007,1,30,2006,1316,0.31,2,46,7,6,4,76,139,0.11,1100,77,25,3,3,2,42,71,10,9,6,118,1191,275,275,275,275,990.0,968.9,0.83,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,190.9,4582
2007-01-31,2007,1,31,2006,1406,0.31,2,46,7,6,4,76,139,0.1,1100,167,53,8,7,4,92,100,15,13,8,168,1228,275,275,275,275,990.0,969.2,0.89,0.48,988.6,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.3,4495
2007-02-01,2007,2,1,2006,1561,0.12,2,49,8,7,5,93,162,0.1,1100,299,51,10,12,9,216,100,18,19,14,309,1237,275,275,275,275,990.0,969.7,0.91,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.8,4363
2007-02-02,2007,2,2,2006,1703,0.12,2,49,8,7,5,93,162,0.1,1100,441,51,10,18,13,348,100,18,25,18,441,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.8,4243
2007-02-03,2007,2,3,2006,1850,0.12,2,49,8,7,5,93,162,0.09,1100,588,51,10,17,18,491,100,18,25,23,584,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,171.5,4116
2007-02-04,2007,2,4,2006,1971,0.12,2,49,8,7,5,93,162,0.08,1100,709,50,10,17,21,608,100,18,25,26,701,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,167.0,4006
2007-02-05,2007,2,5,2006,2047,0.12,2,49,8,7,5,93,162,0.08,1100,785,51,10,18,24,682,100,18,25,29,775,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,164.6,3949
2007-02-06,2007,2,6,2006,2143,0.12,2,49,8,7,5,93,162,0.08,1100,881,51,10,18,27,775,100,18,25,32,868,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,161.9,3884
2007-02-07,2007,2,7,2006,2232,0.12,2,49,8,7,5,93,162,0.07,1100,970,51,10,18,29,861,100,18,25,34,954,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.4,3825
2007-02-08,2007,2,8,2006,2275,0.12,2,49,8,7,5,93,162,0.07,1100,1013,51,10,18,31,902,100,18,25,36,995,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.2,3797
2007-02-09,2007,2,9,2006,2353,0.12,2,49,8,7,5,93,162,0.07,1100,1091,51,10,18,33,978,100,18,25,38,1071,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.1,3745
2007-02-10,2007,2,10,2006,2479,0.12,2,49,8,7,5,93,162,0.07,1100,1217,51,9,18,37,1100,100,18,25,42,1193,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.3,39.3,39.3,39.3,152.4,3657
2007-02-11,2007,2,11,2006,2632,0.06,1,55,10,10,8,114,197,0.07,1100,1335,45,8,15,54,1213,100,18,25,62,1327,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,148.2,3556
2007-02-12,2007,2,12,2006,2853,0.06,1,55,10,10,8,114,197,0.07,1100,1556,45,8,15,63,1425,100,18,25,71,1539,1243,275,275,275,275,990.0,973.2,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.6,36.6,36.6,36.6,142.2,3412
2007-02-13,2007,2,13,2006,3056,0.06,1,55,10,10,8,114,197,0.06,1100,1759,45,8,15,71,1620,100,18,25,79,1734,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,136.7,3280
2007-02-14,2007,2,14,2006,3185,0.06,1,55,10,10,8,114,197,0.06,1100,1888,45,8,15,72,1748,100,18,25,80,1862,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,133.3,3199
2007-02-15,2007,2,15,2006,3496,0.06,1,55,10,10,8,114,197,0.06,1100,2199,45,8,15,72,2059,100,18,25,80,2173,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.7,3015
2007-02-16,2007,2,16,2006,3630,0.06,1,55,10,10,8,114,197,0.05,1100,2333,45,8,15,72,2193,100,18,25,80,2307,1243,275,275,275,275,990.0,974.9,0.93,0.48,988.6,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.5,31.5,31.5,31.5,122.4,2936
2007-02-17,2007,2,17,2006,3948,0.06,1,55,10,10,8,114,197,0.05,1100,2651,45,8,15,72,2511,100,18,25,80,2625,1243,275,275,275,275,990.0,975.6,0.93,0.48,988.6,4,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,29.5,29.5,29.5,29.5,114.3,2742
2007-02-18,2007,2,18,2006,4244,0.06,1,55,10,10,8,114,197,0.05,1100,2947,45,8,15,72,2807,100,18,25,80,2921,1243,275,275,275,275,990.0,976.1,0.93,0.48,988.6,4,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.6,27.6,27.6,27.6,107.2,2573
2007-02-19,2007,2,19,2006,4438,0.06,1,55,10,10,8,114,197,0.04,1100,3141,45,8,15,72,3001,100,18,25,80,3115,1243,275,275,275,275,990.0,976.5,0.93,0.48,988.6,4,11.6,11.6,11.6,11.6,0.83,0.83,0.83,0.83,26.0,26.0,26.0,26.0,100.9,2422
2007-02-20,2007,2,20,2006,4468,0.06,1,55,10,10,8,114,197,0.04,1100,3171,45,8,15,72,3031,100,18,25,80,3145,1243,275,275,275,275,990.0,976.5,0.93,0.48,988.6,4,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.8,25.8,25.8,25.8,100.0,2399
2007-02-21,2007,2,21,2006,4486,0.04,1,55,10,10,8,114,197,0.04,1100,3189,45,8,15,72,3049,100,18,25,80,3163,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.6,25.6,25.6,25.6,99.4,2385
2007-02-22,2007,2,22,2006,4504,0.04,1,55,10,10,8,114,197,0.04,1100,3207,45,8,15,72,3067,100,18,25,80,3181,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.5,11.5,11.5,11.5,0.82,0.82,0.82,0.82,25.5,25.5,25.5,25.5,98.9,2372
2007-02-23,2007,2,23,2006,4493,0.04,1,55,10,10,8,114,197,0.04,1100,3196,45,8,15,72,3056,100,18,25,80,3170,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.6,25.6,25.6,25.6,99.2,2380
2007-02-24,2007,2,24,2006,4525,0.04,1,55,10,10,8,114,197,0.04,1100,3228,45,8,15,72,3088,100,18,25,80,3202,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.4,11.4,11.4,11.4,0.82,0.82,0.82,0.82,25.3,25.3,25.3,25.3,98.2,2356
2007-02-25,2007,2,25,2006,4535,0.04,1,55,10,10,8,114,197,0.04,1100,3238,45,8,15,72,3098,100,18,25,80,3212,1243,275,275,275,275,990.0,976.7,0.93,0.48,988.6,4,11.4,11.4,11.4,11.4,0.82,0.82,0.82,0.82,25.2,25.2,25.2,25.2,97.8,2348
2007-02-26,2007,2,26,2006,4493,0.04,1,55,10,10,8,114,197,0.04,1100,3196,45,8,15,72,3056,100,18,25,80,3170,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.6,25.6,25.6,25.6,99.2,2380
2007-02-27,2007,2,27,2006,4504,0.04,1,55,10,10,8,114,197,0.04,1100,3207,45,8,15,72,3067,100,18,25,80,3181,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.5,11.5,11.5,11.5,0.82,0.82,0.82,0.82,25.5,25.5,25.5,25.5,98.9,2372
2007-02-28,2007,2,28,2006,4504,0.04,1,55,10,10,8,114,197,0.04,1100,3207,45,8,15,72,3067,100,18,25,80,3181,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.5,11.5,11.5,11.5,0.82,0.82,0.82,0.82,25.5,25.5,25.5,25.5,98.9,2372
2007-03-01,2007,3,1,2006,4525,0.07,1,68,14,17,21,195,315,0.07,1100,3110,32,4,8,59,3007,100,18,25,80,3202,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.4,11.4,11.4,11.4,0.82,0.82,0.82,0.82,25.3,25.3,25.3,25.3,98.2,2356
2007-03-02,2007,3,2,2006,4536,0.07,1,68,14,17,21,195,315,0.07,1100,3121,32,4,8,59,3018,100,18,25,80,3213,1243,275,275,275,275,990.0,976.7,0.93,0.48,988.6,4,11.4,11.4,11.4,11.4,0.82,0.82,0.82,0.82,25.2,25.2,25.2,25.2,97.8,2347
2007-03-03,2007,3,3,2006,4543,0.07,1,68,14,17,21,195,315,0.07,1100,3128,32,4,8,59,3025,100,18,25,80,3220,1243,275,275,275,275,990.0,976.7,0.93,0.48,988.6,4,11.4,11.4,11.4,11.4,0.82,0.82,0.82,0.82,25.2,25.2,25.2,25.2,97.6,2343
2007-03-04,2007,3,4,2006,4525,0.07,1,68,14,17,21,195,315,0.07,1100,3110,32,4,8,59,3007,100,18,25,80,3202,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.4,11.4,11.4,11.4,0.82,0.82,0.82,0.82,25.3,25.3,25.3,25.3,98.2,2356
2007-03-05,2007,3,5,2006,4507,0.07,1,68,14,17,21,195,315,0.07,1100,3092,32,4,8,59,2989,100,18,25,80,3184,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.4,11.4,11.4,11.4,0.82,0.82,0.82,0.82,25.4,25.4,25.4,25.4,98.7,2369
2007-03-06,2007,3,6,2006,4493,0.07,1,68,14,17,21,195,315,0.07,1100,3078,32,4,8,59,2975,100,18,25,80,3170,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.6,25.6,25.6,25.6,99.2,2380
2007-03-07,2007,3,7,2006,4486,0.07,1,68,14,17,21,195,315,0.07,1100,3071,32,4,8,59,2968,100,18,25,80,3163,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.6,25.6,25.6,25.6,99.4,2385
2007-03-08,2007,3,8,2006,4406,0.07,1,68,14,17,21,195,315,0.07,1100,2991,32,4,8,59,2888,100,18,25,80,3083,1243,275,275,275,275,990.0,976.4,0.93,0.48,988.6,4,11.6,11.6,11.6,11.6,0.84,0.84,0.84,0.84,26.3,26.3,26.3,26.3,102.0,2447
2007-03-09,2007,3,9,2006,4338,0.07,1,68,14,17,21,195,315,0.07,1100,2923,32,4,8,59,2820,100,18,25,80,3015,1243,275,275,275,275,990.0,976.3,0.93,0.48,988.6,4,11.8,11.8,11.8,11.8,0.85,0.85,0.85,0.85,26.8,26.8,26.8,26.8,104.1,2499
2007-03-10,2007,3,10,2006,4244,0.07,1,68,14,17,21,195,315,0.07,1100,2829,32,3,8,59,2726,100,18,25,80,2921,1243,275,275,275,275,990.0,976.1,0.93,0.48,988.6,4,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.6,27.6,27.6,27.6,107.2,2573
2007-03-11,2007,3,11,2006,4193,0.09,1,68,14,17,21,195,315,0.08,1100,2778,32,4,8,59,2675,100,18,25,80,2870,1243,275,275,275,275,990.0,976.0,0.93,0.48,988.6,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,28.0,28.0,28.0,28.0,108.7,2609
2007-03-12,2007,3,12,2006,4127,0.09,1,68,14,17,21,195,315,0.08,1100,2712,32,4,8,59,2609,100,18,25,80,2804,1243,275,275,275,275,990.0,975.9,0.93,0.48,988.6,4,12.1,12.1,12.1,12.1,0.87,0.87,0.87,0.87,28.4,28.4,28.4,28.4,110.2,2644
2007-03-13,2007,3,13,2006,4065,0.09,1,68,14,17,21,195,315,0.08,1100,2650,32,4,8,59,2547,100,18,25,80,2742,1243,275,275,275,275,990.0,975.8,0.93,0.48,988.6,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.7,28.7,28.7,28.7,111.5,2676
2007-03-14,2007,3,14,2006,4051,0.09,1,68,14,17,21,195,315,0.08,1100,2636,32,3,8,59,2533,100,18,25,80,2728,1243,275,275,275,275,990.0,975.8,0.93,0.48,988.6,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.8,28.8,28.8,28.8,111.8,2684
2007-03-15,2007,3,15,2006,3967,0.09,1,68,14,17,21,195,315,0.08,1100,2552,32,4,8,59,2449,100,18,25,80,2644,1243,275,275,275,275,990.0,975.6,0.93,0.48,988.6,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.3,29.3,29.3,29.3,113.8,2731
2007-03-16,2007,3,16,2006,3915,0.09,1,68,14,17,21,195,315,0.08,1100,2500,32,4,8,59,2397,100,18,25,80,2592,1243,275,275,275,275,990.0,975.5,0.93,0.48,988.6,4,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.7,29.7,29.7,29.7,115.1,2762
2007-03-17,2007,3,17,2006,3889,0.09,1,68,14,17,21,195,315,0.08,1100,2474,32,4,8,59,2371,100,18,25,80,2566,1243,275,275,275,275,990.0,975.4,0.93,0.48,988.6,4,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.8,29.8,29.8,29.8,115.8,2778
2007-03-18,2007,3,18,2006,3846,0.09,1,68,14,17,21,195,315,0.08,1100,2431,32,4,8,59,2328,100,18,25,80,2523,1243,275,275,275,275,990.0,975.4,0.93,0.48,988.6,4,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.1,30.1,30.1,30.1,116.9,2805
2007-03-19,2007,3,19,2006,3808,0.09,1,68,14,17,21,195,315,0.08,1100,2393,32,4,8,59,2290,100,18,25,80,2485,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.4,30.4,30.4,30.4,117.9,2828
2007-03-20,2007,3,20,2006,3747,0.09,1,68,14,17,21,195,315,0.08,1100,2332,32,4,8,59,2229,100,18,25,80,2424,1243,275,275,275,275,990.0,975.1,0.93,0.48,988.6,4,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.8,30.8,30.8,30.8,119.4,2866
2007-03-21,2007,3,21,2006,3676,0.18,2,59,11,12,13,144,239,0.07,1100,2337,41,7,13,67,2209,100,18,25,80,2353,1243,275,275,275,275,990.0,975.0,0.93,0.48,988.6,4,13.1,13.1,13.1,13.1,0.89,0.89,0.89,0.89,31.2,31.2,31.2,31.2,121.2,2909
2007-03-22,2007,3,22,2006,3630,0.18,2,59,11,12,13,144,239,0.07,1100,2291,41,7,13,66,2163,100,18,25,80,2307,1243,275,275,275,275,990.0,974.9,0.93,0.48,988.6,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.5,31.5,31.5,31.5,122.4,2936
2007-03-23,2007,3,23,2006,3621,0.18,2,59,11,12,13,144,239,0.07,1100,2282,41,7,13,67,2154,100,18,25,80,2298,1243,275,275,275,275,990.0,974.9,0.93,0.48,988.6,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.6,31.6,31.6,31.6,122.6,2942
2007-03-24,2007,3,24,2006,3590,0.18,2,59,11,12,13,144,239,0.07,1100,2251,41,7,13,66,2123,100,18,25,80,2267,1243,275,275,275,275,990.0,974.8,0.93,0.48,988.6,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.8,31.8,31.8,31.8,123.3,2960
2007-03-25,2007,3,25,2006,3558,0.18,2,59,11,12,13,144,239,0.07,1100,2219,41,7,13,66,2091,100,18,25,80,2235,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,32.0,32.0,32.0,32.0,124.1,2979
2007-03-26,2007,3,26,2006,3544,0.18,2,59,11,12,13,144,239,0.07,1100,2205,41,7,13,66,2077,100,18,25,80,2221,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,32.1,32.1,32.1,32.1,124.5,2987
2007-03-27,2007,3,27,2006,3524,0.18,2,59,11,12,13,144,239,0.07,1100,2185,41,7,13,67,2057,100,18,25,80,2201,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.2,32.2,32.2,32.2,125.0,2998
2007-03-28,2007,3,28,2006,3496,0.18,2,59,11,12,13,144,239,0.07,1100,2157,41,7,13,66,2029,100,18,25,80,2173,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.7,3015
2007-03-29,2007,3,29,2006,3498,0.18,2,59,11,12,13,144,239,0.07,1100,2159,41,7,13,67,2031,100,18,25,80,2175,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.6,3014
2007-03-30,2007,3,30,2006,3483,0.18,2,59,11,12,13,144,239,0.07,1100,2144,41,7,13,67,2016,100,18,25,80,2160,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.5,32.5,32.5,32.5,126.0,3023
2007-03-31,2007,3,31,2006,3478,0.18,2,59,11,12,13,144,239,0.07,1100,2139,41,7,13,67,2011,100,18,25,80,2155,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.5,32.5,32.5,32.5,126.1,3026
2007-04-01,2007,4,1,2006,3459,0.35,2,70,14,18,25,168,295,0.09,1100,2064,30,4,7,55,1968,100,18,25,80,2136,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.6,32.6,32.6,32.6,126.6,3037
2007-04-02,2007,4,2,2006,3483,0.35,2,70,14,18,25,168,295,0.08,1100,2088,29,4,6,55,1992,100,18,25,80,2160,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.5,32.5,32.5,32.5,126.0,3023
2007-04-03,2007,4,3,2006,3483,0.35,2,70,14,18,25,168,295,0.08,1100,2088,29,4,6,55,1992,100,18,25,80,2160,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.5,32.5,32.5,32.5,126.0,3023
2007-04-04,2007,4,4,2006,3483,0.35,2,70,14,18,25,168,295,0.08,1100,2088,29,4,6,55,1992,100,18,25,80,2160,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.5,32.5,32.5,32.5,126.0,3023
2007-04-05,2007,4,5,2006,3483,0.35,2,70,14,18,25,168,295,0.08,1100,2088,29,4,6,55,1992,100,18,25,80,2160,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.5,32.5,32.5,32.5,126.0,3023
2007-04-06,2007,4,6,2006,3483,0.35,2,70,14,18,25,168,295,0.08,1100,2088,29,4,6,55,1992,100,18,25,80,2160,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.5,32.5,32.5,32.5,126.0,3023
2007-04-07,2007,4,7,2006,3478,0.35,2,70,14,18,25,168,295,0.08,1100,2083,30,4,7,55,1987,100,18,25,80,2155,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.5,32.5,32.5,32.5,126.1,3026
2007-04-08,2007,4,8,2006,3478,0.35,2,70,14,18,25,168,295,0.08,1100,2083,30,4,7,55,1987,100,18,25,80,2155,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.5,32.5,32.5,32.5,126.1,3026
2007-04-09,2007,4,9,2006,3478,0.35,2,70,14,18,25,168,295,0.08,1100,2083,30,4,7,55,1987,100,18,25,80,2155,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.5,32.5,32.5,32.5,126.1,3026
2007-04-10,2007,4,10,2006,3465,0.35,2,70,14,18,25,168,295,0.09,1100,2070,30,4,7,55,1974,100,18,25,80,2142,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.6,32.6,32.6,32.6,126.4,3033
2007-04-11,2007,4,11,2006,3457,0.37,2,70,14,18,25,168,295,0.09,1100,2062,30,4,7,55,1966,100,18,25,80,2134,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.6,32.6,32.6,32.6,126.6,3038
2007-04-12,2007,4,12,2006,3441,0.37,2,70,14,18,25,168,295,0.09,1100,2046,30,4,7,55,1950,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,127.0,3047
2007-04-13,2007,4,13,2006,3411,0.37,2,70,14,18,25,168,295,0.09,1100,2016,30,4,6,55,1920,100,18,25,80,2088,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,127.8,3066
2007-04-14,2007,4,14,2006,3367,0.37,2,70,14,18,25,168,295,0.09,1100,1972,30,4,7,55,1876,100,18,25,80,2044,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.2,33.2,33.2,33.2,128.8,3092
2007-04-15,2007,4,15,2006,3367,0.37,2,70,14,18,25,168,295,0.09,1100,1972,30,4,7,55,1876,100,18,25,80,2044,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.2,33.2,33.2,33.2,128.8,3092
2007-04-16,2007,4,16,2006,3367,0.37,2,70,14,18,25,168,295,0.09,1100,1972,30,4,7,55,1876,100,18,25,80,2044,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.2,33.2,33.2,33.2,128.8,3092
2007-04-17,2007,4,17,2006,3314,0.37,2,70,14,18,25,168,295,0.09,1100,1919,30,4,7,55,1823,100,18,25,80,1991,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.5,33.5,33.5,33.5,130.2,3123
2007-04-18,2007,4,18,2006,3268,0.37,2,70,14,18,25,168,295,0.09,1100,1873,29,4,7,55,1777,100,18,25,80,1945,1243,275,275,275,275,990.0,974.1,0.93,0.48,988.6,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.8,33.8,33.8,33.8,131.3,3151
2007-04-19,2007,4,19,2006,3222,0.37,2,70,14,18,25,168,295,0.09,1100,1827,30,4,7,55,1731,100,18,25,80,1899,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.1,34.1,34.1,34.1,132.4,3178
2007-04-20,2007,4,20,2006,3185,0.37,2,70,14,18,25,168,295,0.09,1100,1790,30,4,7,55,1694,100,18,25,80,1862,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,133.3,3199
2007-04-21,2007,4,21,2006,3138,0.36,2,70,14,18,25,168,295,0.09,1100,1743,30,4,7,55,1647,100,18,25,80,1815,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,134.5,3227
2007-04-22,2007,4,22,2006,3108,0.36,2,70,14,18,25,168,295,0.09,1100,1713,30,4,7,55,1617,100,18,25,80,1785,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.9,34.9,34.9,34.9,135.3,3246
2007-04-23,2007,4,23,2006,3096,0.36,2,70,14,18,25,168,295,0.1,1100,1701,30,4,7,55,1605,100,18,25,80,1773,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,35.0,35.0,35.0,35.0,135.6,3254
2007-04-24,2007,4,24,2006,3071,0.36,2,70,14,18,25,168,295,0.1,1100,1676,30,4,7,55,1580,100,18,25,80,1748,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,136.3,3270
2007-04-25,2007,4,25,2006,3056,0.36,2,70,14,18,25,168,295,0.1,1100,1661,30,4,7,55,1565,100,18,25,80,1733,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,136.7,3280
2007-04-26,2007,4,26,2006,3056,0.36,2,70,14,18,25,168,295,0.1,1100,1661,30,4,7,55,1565,100,18,25,80,1733,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,136.7,3280
2007-04-27,2007,4,27,2006,3040,0.36,2,70,14,18,25,168,295,0.1,1100,1645,30,4,7,55,1549,100,18,25,80,1717,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.3,35.3,35.3,35.3,137.1,3291
2007-04-28,2007,4,28,2006,3030,0.36,2,70,14,18,25,168,295,0.1,1100,1635,30,4,7,55,1539,100,18,25,80,1707,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,137.4,3297
2007-04-29,2007,4,29,2006,2995,0.36,2,70,14,18,25,168,295,0.1,1100,1600,30,4,7,55,1504,100,18,25,80,1672,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.7,35.7,35.7,35.7,138.3,3320
2007-04-30,2007,4,30,2006,2962,0.36,2,70,14,18,25,168,295,0.1,1100,1567,30,4,7,55,1471,100,18,25,80,1639,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.2,3341
2007-05-01,2007,5,1,2006,2939,0.41,3,55,13,13,17,178,276,0.09,1100,1563,45,5,12,63,1438,100,18,25,80,1616,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,139.9,3356
2007-05-02,2007,5,2,2006,2924,0.41,3,55,13,13,17,178,276,0.09,1100,1548,45,5,12,63,1423,100,18,25,80,1601,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.1,36.1,36.1,36.1,140.2,3365
2007-05-03,2007,5,3,2006,2913,0.41,3,55,13,13,17,178,276,0.09,1100,1537,45,5,12,63,1412,100,18,25,80,1590,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,140.5,3373
2007-05-04,2007,5,4,2006,2896,0.41,3,55,13,13,17,178,276,0.1,1100,1520,45,5,12,63,1395,100,18,25,80,1573,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.3,36.3,36.3,36.3,141.0,3384
2007-05-05,2007,5,5,2006,2853,0.41,3,55,13,13,17,178,276,0.1,1100,1477,45,5,12,63,1352,100,18,25,80,1530,1243,275,275,275,275,990.0,973.2,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.6,36.6,36.6,36.6,142.2,3412
2007-05-06,2007,5,6,2006,2830,0.41,3,55,13,13,17,178,276,0.1,1100,1454,45,5,12,63,1329,100,18,25,80,1507,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,142.8,3427
2007-05-07,2007,5,7,2006,2801,0.41,3,55,13,13,17,178,276,0.1,1100,1425,45,5,12,63,1300,100,18,25,80,1478,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,143.6,3446
2007-05-08,2007,5,8,2006,2772,0.41,3,55,13,13,17,178,276,0.1,1100,1396,45,5,12,63,1271,100,18,25,80,1449,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,144.4,3465
2007-05-09,2007,5,9,2006,2750,0.41,3,55,13,13,17,178,276,0.1,1100,1374,45,5,12,63,1249,100,18,25,80,1427,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.0,3479
2007-05-10,2007,5,10,2006,2717,0.41,3,55,13,13,17,178,276,0.1,1100,1341,45,5,12,63,1216,100,18,25,80,1394,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,145.9,3501
2007-05-11,2007,5,11,2006,2698,0.34,2,65,14,17,23,202,321,0.12,1100,1277,35,4,8,57,1173,100,18,25,80,1375,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.4,3513
2007-05-12,2007,5,12,2006,2632,0.34,2,65,14,17,23,202,321,0.12,1100,1211,35,4,8,57,1107,100,18,25,80,1309,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,148.2,3556
2007-05-13,2007,5,13,2006,2593,0.34,2,65,14,17,23,202,321,0.12,1100,1172,35,4,8,57,1068,100,18,25,80,1270,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.5,38.5,38.5,38.5,149.3,3582
2007-05-14,2007,5,14,2006,2573,0.34,2,65,14,17,23,202,321,0.12,1100,1152,34,3,8,57,1048,100,18,25,80,1250,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.8,3595
2007-05-15,2007,5,15,2006,2553,0.34,2,65,14,17,23,202,321,0.13,1100,1132,35,4,8,57,1028,100,18,25,80,1230,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.4,3609
2007-05-16,2007,5,16,2006,2498,0.34,2,65,14,17,23,202,321,0.13,1100,1077,35,4,7,57,973,100,18,25,80,1175,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,151.9,3645
2007-05-17,2007,5,17,2006,2479,0.34,2,65,14,17,23,202,321,0.13,1100,1058,34,4,8,57,954,100,18,25,80,1156,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.3,39.3,39.3,39.3,152.4,3657
2007-05-18,2007,5,18,2006,2422,0.34,2,65,14,17,23,202,321,0.13,1100,1001,35,4,8,57,897,100,18,25,80,1099,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,154.1,3698
2007-05-19,2007,5,19,2006,2397,0.34,2,65,14,17,23,202,321,0.13,1100,976,35,4,8,57,872,100,18,25,80,1074,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,154.9,3716
2007-05-20,2007,5,20,2006,2353,0.34,2,65,14,17,23,202,321,0.14,1100,932,35,4,7,57,828,100,18,25,80,1030,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.1,3745
2007-05-21,2007,5,21,2006,2332,0.32,2,65,14,17,23,202,321,0.14,1100,911,35,4,8,57,807,100,18,25,80,1009,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.6,3759
2007-05-22,2007,5,22,2006,2299,0.32,2,65,14,17,23,202,321,0.14,1100,878,35,4,8,57,774,100,18,25,80,976,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,157.6,3781
2007-05-23,2007,5,23,2006,2272,0.32,2,65,14,17,23,202,321,0.14,1100,851,35,4,8,56,747,100,18,25,80,949,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.3,3799
2007-05-24,2007,5,24,2006,2224,0.32,2,65,14,17,23,202,321,0.14,1100,803,35,4,8,57,699,100,18,25,80,901,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.6,3830
2007-05-25,2007,5,25,2006,2201,0.32,2,65,14,17,23,202,321,0.15,1100,780,35,4,8,55,677,100,18,25,78,879,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.3,3846
2007-05-26,2007,5,26,2006,2179,0.32,2,65,14,17,23,202,321,0.15,1100,758,35,4,8,54,657,100,18,25,77,859,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,160.9,3861
2007-05-27,2007,5,27,2006,2173,0.32,2,65,14,17,23,202,321,0.15,1100,752,35,4,8,53,651,100,18,25,76,853,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,161.0,3864
2007-05-28,2007,5,28,2006,2157,0.32,2,65,14,17,23,202,321,0.15,1100,736,35,4,8,52,637,100,18,25,75,839,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.5,3875
2007-05-29,2007,5,29,2006,2106,0.32,2,65,14,17,23,202,321,0.15,1100,685,35,4,8,49,589,100,18,25,72,791,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,162.9,3909
2007-05-30,2007,5,30,2006,2047,0.32,2,65,14,17,23,202,321,0.16,1100,626,34,4,8,44,534,100,18,25,67,736,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,164.6,3949
2007-05-31,2007,5,31,2006,2005,0.32,2,65,14,17,23,202,321,0.16,1100,584,35,4,8,41,495,100,18,25,64,697,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.7,3977
2007-06-01,2007,6,1,2006,1976,0.25,2,62,12,14,16,153,257,0.13,1100,619,38,6,11,38,525,100,18,25,54,678,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,166.8,4002
2007-06-02,2007,6,2,2006,1935,0.25,2,62,12,14,16,153,257,0.13,1100,578,38,6,11,36,487,100,18,25,52,640,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.0,43.0,43.0,43.0,168.3,4039
2007-06-03,2007,6,3,2006,1919,0.25,2,62,12,14,16,153,257,0.13,1100,562,38,6,11,35,472,100,18,25,51,625,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,168.9,4054
2007-06-04,2007,6,4,2006,1890,0.25,2,62,12,14,16,153,257,0.14,1100,533,38,6,11,33,445,100,18,25,49,598,1243,275,275,275,275,990.0,970.7,0.93,0.48,988.6,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,170.0,4080
2007-06-05,2007,6,5,2006,1788,0.25,2,62,12,14,16,153,257,0.14,1100,431,37,5,11,26,349,100,18,25,42,502,1243,275,275,275,275,990.0,970.4,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,173.8,4172
2007-06-06,2007,6,6,2006,1756,0.25,2,62,12,14,16,153,257,0.15,1100,399,38,6,11,24,319,100,18,25,40,472,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,175.0,4199
2007-06-07,2007,6,7,2006,1726,0.25,2,62,12,14,16,153,257,0.15,1100,369,38,6,10,23,291,100,18,25,39,444,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,176.0,4224
2007-06-08,2007,6,8,2006,1666,0.25,2,62,12,14,16,153,257,0.15,1100,309,38,6,11,19,235,100,18,25,35,388,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.4,45.4,45.4,45.4,178.1,4274
2007-06-09,2007,6,9,2006,1612,0.25,2,62,12,14,16,153,257,0.16,1100,255,38,6,10,15,184,100,18,25,31,337,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,179.9,4318
2007-06-10,2007,6,10,2006,1570,0.25,2,62,12,14,16,153,257,0.16,1100,213,37,5,11,13,145,100,18,25,29,298,1243,275,275,275,275,990.0,969.7,0.93,0.48,988.6,4,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.3,4352
2007-06-11,2007,6,11,2006,1518,0.33,2,62,12,14,16,153,257,0.17,1100,161,38,5,8,10,98,100,18,22,26,251,1240,275,275,275,275,990.0,969.5,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.2,4396
2007-06-12,2007,6,12,2006,1478,0.33,2,62,12,14,16,153,257,0.17,1100,121,29,5,6,7,72,91,17,20,23,225,1229,275,275,275,275,990.0,969.4,0.89,0.48,988.6,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,184.8,4436
2007-06-13,2007,6,13,2006,1448,0.33,2,62,12,14,16,153,257,0.18,1100,91,22,4,4,5,54,84,16,18,21,207,1219,275,275,275,275,990.0,969.3,0.87,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.0,4465
2007-06-14,2007,6,14,2006,1424,0.33,2,62,12,14,16,153,257,0.18,1100,67,16,3,3,4,39,78,15,17,20,192,1210,275,275,275,275,990.0,969.2,0.86,0.48,988.7,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,187.0,4488
2007-06-15,2007,6,15,2006,1399,0.33,2,62,12,14,16,153,257,0.18,1100,42,10,2,2,2,25,72,14,16,18,178,1202,275,275,275,275,990.0,969.2,0.85,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,188.0,4511
2007-06-16,2007,6,16,2006,1390,0.33,2,62,12,14,16,153,257,0.18,1100,33,8,1,1,2,19,70,13,15,18,172,1199,275,275,275,275,990.0,969.1,0.84,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.3,4520
2007-06-17,2007,6,17,2006,1359,0.33,2,62,12,14,16,153,257,0.19,1100,2,0,0,0,0,1,62,12,14,16,154,1188,275,275,275,275,990.0,969.0,0.83,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.6,4549
2007-06-18,2007,6,18,2006,1256,0.33,2,62,12,14,16,153,257,0.2,999,0,0,0,0,0,0,62,12,14,16,153,1087,249,249,249,249,990.0,968.7,0.68,0.35,989.0,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,178.7,4289
2007-06-19,2007,6,19,2006,1222,0.33,2,62,12,14,16,153,257,0.21,965,0,0,0,0,0,0,62,12,14,16,153,1053,241,241,241,241,990.0,968.6,0.63,0.32,989.0,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,44.5,44.5,44.5,44.5,174.4,4186
2007-06-20,2007,6,20,2006,1203,0.33,2,62,12,14,16,153,257,0.21,946,0,0,0,0,0,0,62,12,14,16,153,1034,236,236,236,236,990.0,968.5,0.6,0.31,989.1,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,171.9,4124
2007-06-21,2007,6,21,2006,1184,0.31,2,62,12,14,16,153,257,0.22,927,0,0,0,0,0,0,62,12,14,16,153,1015,231,231,231,231,990.0,968.5,0.58,0.29,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,43.2,43.2,43.2,43.2,168.9,4054
2007-06-22,2007,6,22,2006,1148,0.31,2,62,12,14,16,153,257,0.22,891,0,0,0,0,0,0,62,12,14,16,153,979,222,222,222,222,990.0,968.4,0.55,0.26,989.2,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,163.4,3920
2007-06-23,2007,6,23,2006,1131,0.31,2,62,12,14,16,153,257,0.23,874,0,0,0,0,0,0,62,12,14,16,153,962,218,218,218,218,990.0,968.3,0.54,0.25,989.2,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,41.2,41.2,41.2,41.2,160.6,3854
2007-06-24,2007,6,24,2006,1099,0.31,2,62,12,14,16,153,257,0.23,842,0,0,0,0,0,0,62,12,14,16,153,930,210,210,210,210,990.0,968.2,0.51,0.22,989.3,4,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,40.0,40.0,40.0,40.0,155.4,3729
2007-06-25,2007,6,25,2006,1088,0.31,2,62,12,14,16,153,257,0.24,831,0,0,0,0,0,0,62,12,14,16,153,919,207,207,207,207,990.0,968.2,0.5,0.21,989.3,4,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,153.6,3686
2007-06-26,2007,6,26,2006,1062,0.31,2,62,12,14,16,153,257,0.24,805,0,0,0,0,0,0,62,12,14,16,153,893,201,201,201,201,990.0,968.1,0.47,0.19,989.3,4,21.0,21.0,21.0,21.0,0.93,0.93,0.93,0.93,38.5,38.5,38.5,38.5,149.5,3588
2007-06-27,2007,6,27,2006,998,0.31,2,62,12,14,16,153,257,0.26,741,0,0,0,0,0,0,62,12,14,16,153,829,185,185,185,185,990.0,967.9,0.41,0.16,989.4,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,35.9,35.9,35.9,35.9,139.2,3339
2007-06-28,2007,6,28,2006,972,0.31,2,62,12,14,16,153,257,0.26,715,0,0,0,0,0,0,62,12,14,16,153,803,178,178,178,178,990.0,967.8,0.39,0.15,989.5,4,21.4,21.4,21.4,21.4,0.92,0.92,0.92,0.92,34.8,34.8,34.8,34.8,134.9,3238
2007-06-29,2007,6,29,2006,952,0.31,2,62,12,14,16,153,257,0.27,695,0,0,0,0,0,0,62,12,14,16,153,783,173,173,173,173,990.0,967.7,0.37,0.14,989.5,4,21.6,21.6,21.6,21.6,0.92,0.92,0.92,0.92,33.9,33.9,33.9,33.9,131.5,3157
2007-06-30,2007,6,30,2006,952,0.31,2,62,12,14,16,153,257,0.27,695,0,0,0,0,0,0,62,12,14,16,153,783,173,173,173,173,990.0,967.7,0.37,0.14,989.5,4,21.6,21.6,21.6,21.6,0.92,0.92,0.92,0.92,33.9,33.9,33.9,33.9,131.5,3157
2007-07-01,2007,7,1,2006,945,0.33,2,58,11,11,11,136,227,0.24,718,0,0,0,0,0,0,58,11,11,11,136,798,179,179,179,179,990.0,967.7,0.39,0.15,989.5,4,21.6,21.6,21.6,21.6,0.92,0.92,0.92,0.92,35.1,35.1,35.1,35.1,136.2,3269
2007-07-02,2007,7,2,2006,927,0.33,2,58,11,11,11,136,227,0.24,700,0,0,0,0,0,0,58,11,11,11,136,780,175,175,175,175,990.0,967.6,0.37,0.14,989.5,4,21.7,21.7,21.7,21.7,0.92,0.92,0.92,0.92,34.3,34.3,34.3,34.3,133.3,3198
2007-07-03,2007,7,3,2006,906,0.33,2,58,11,11,11,136,227,0.25,679,0,0,0,0,0,0,58,11,11,11,136,759,169,169,169,169,990.0,967.5,0.36,0.13,989.5,4,21.8,21.8,21.8,21.8,0.92,0.92,0.92,0.92,33.4,33.4,33.4,33.4,129.6,3111
2007-07-04,2007,7,4,2006,869,0.33,2,58,11,11,11,136,227,0.26,642,0,0,0,0,0,0,58,11,11,11,136,722,214,214,214,0,990.0,967.4,0.34,0.12,989.5,3,21.8,21.8,21.8,22.2,0.94,0.94,0.94,0.0,42.9,42.9,42.9,0.0,125.9,3022
2007-07-05,2007,7,5,2006,838,0.33,2,58,11,11,11,136,227,0.27,611,0,0,0,0,0,0,58,11,11,11,136,691,203,203,203,0,990.0,967.3,0.32,0.11,989.6,3,22.0,22.0,22.0,22.3,0.93,0.93,0.93,0.0,41.1,41.1,41.1,0.0,120.0,2880
2007-07-06,2007,7,6,2006,820,0.33,2,58,11,11,11,136,227,0.28,593,0,0,0,0,0,0,58,11,11,11,136,673,197,197,197,0,990.0,967.2,0.31,0.11,989.6,3,22.1,22.1,22.1,22.4,0.93,0.93,0.93,0.0,40.0,40.0,40.0,0.0,116.5,2794
2007-07-07,2007,7,7,2006,794,0.33,2,58,11,11,11,136,227,0.29,567,0,0,0,0,0,0,58,11,11,11,136,647,189,189,189,0,990.0,967.1,0.29,0.1,989.6,3,22.3,22.3,22.3,22.5,0.93,0.93,0.93,0.0,38.4,38.4,38.4,0.0,111.7,2681
2007-07-08,2007,7,8,2006,785,0.33,2,58,11,11,11,136,227,0.29,558,0,0,0,0,0,0,58,11,11,11,136,638,186,186,186,0,990.0,967.0,0.29,0.09,989.6,3,22.3,22.3,22.3,22.6,0.93,0.93,0.93,0.0,37.9,37.9,37.9,0.0,110.2,2643
2007-07-09,2007,7,9,2006,761,0.33,2,58,11,11,11,136,227,0.3,534,0,0,0,0,0,0,58,11,11,11,136,614,178,178,178,0,990.0,966.9,0.28,0.08,989.6,3,22.5,22.5,22.5,22.7,0.93,0.93,0.93,0.0,36.3,36.3,36.3,0.0,105.7,2537
2007-07-10,2007,7,10,2006,736,0.33,2,58,11,11,11,136,227,0.31,509,0,0,0,0,0,0,58,11,11,11,136,589,169,169,169,0,990.0,966.8,0.26,0.07,989.7,3,22.6,22.6,22.6,22.8,0.92,0.92,0.92,0.0,34.7,34.7,34.7,0.0,101.1,2426
2007-07-11,2007,7,11,2006,721,0.28,2,58,11,11,11,136,227,0.31,494,0,0,0,0,0,0,58,11,11,11,136,574,164,164,164,0,990.0,966.8,0.25,0.07,989.7,3,22.7,22.7,22.7,22.9,0.92,0.92,0.92,0.0,33.8,33.8,33.8,0.0,98.3,2359
