Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2008-03-05,2008,3,5,2007,3108,0.12,2,59,11,12,13,144,239,0.08,1100,1769,41,7,13,67,1641,100,18,25,80,1785,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.9,34.9,34.9,34.9,135.3,3246
2008-03-06,2008,3,6,2007,3110,0.12,2,59,11,12,13,144,239,0.08,1100,1771,41,7,13,67,1643,100,18,25,80,1787,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.9,34.9,34.9,34.9,135.2,3245
2008-03-07,2008,3,7,2007,3096,0.12,2,59,11,12,13,144,239,0.08,1100,1757,41,7,13,67,1629,100,18,25,80,1773,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,35.0,35.0,35.0,35.0,135.6,3254
2008-03-08,2008,3,8,2007,3056,0.12,2,59,11,12,13,144,239,0.08,1100,1717,41,7,13,67,1589,100,18,25,80,1733,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,136.7,3280
2008-03-09,2008,3,9,2007,3040,0.12,2,59,11,12,13,144,239,0.08,1100,1701,41,7,13,67,1573,100,18,25,80,1717,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.3,35.3,35.3,35.3,137.1,3291
2008-03-10,2008,3,10,2007,3016,0.12,2,59,11,12,13,144,239,0.08,1100,1677,41,7,13,67,1549,100,18,25,80,1693,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.5,35.5,35.5,35.5,137.8,3306
2008-03-11,2008,3,11,2007,2975,0.19,2,59,11,12,13,144,239,0.08,1100,1636,41,7,13,67,1508,100,18,25,80,1652,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.8,35.8,35.8,35.8,138.9,3332
2008-03-12,2008,3,12,2007,2962,0.19,2,59,11,12,13,144,239,0.08,1100,1623,41,7,13,67,1495,100,18,25,80,1639,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.2,3341
2008-03-13,2008,3,13,2007,2948,0.19,2,59,11,12,13,144,239,0.08,1100,1609,41,7,13,67,1481,100,18,25,80,1625,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,139.6,3350
2008-03-14,2008,3,14,2007,2939,0.19,2,59,11,12,13,144,239,0.08,1100,1600,41,7,13,67,1472,100,18,25,80,1616,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,139.9,3356
2008-03-15,2008,3,15,2007,2939,0.19,2,59,11,12,13,144,239,0.08,1100,1600,41,7,13,67,1472,100,18,25,80,1616,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,139.9,3356
2008-03-16,2008,3,16,2007,2896,0.19,2,59,11,12,13,144,239,0.08,1100,1557,41,7,13,67,1429,100,18,25,80,1573,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.3,36.3,36.3,36.3,141.0,3384
2008-03-17,2008,3,17,2007,2853,0.19,2,59,11,12,13,144,239,0.08,1100,1514,41,7,13,67,1386,100,18,25,80,1530,1243,275,275,275,275,990.0,973.2,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.6,36.6,36.6,36.6,142.2,3412
2008-03-18,2008,3,18,2007,2853,0.19,2,59,11,12,13,144,239,0.08,1100,1514,41,7,13,67,1386,100,18,25,80,1530,1243,275,275,275,275,990.0,973.2,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.6,36.6,36.6,36.6,142.2,3412
2008-03-19,2008,3,19,2007,2839,0.19,2,59,11,12,13,144,239,0.08,1100,1500,41,7,13,67,1372,100,18,25,80,1516,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.6,3421
2008-03-20,2008,3,20,2007,2830,0.19,2,59,11,12,13,144,239,0.08,1100,1491,41,7,13,67,1363,100,18,25,80,1507,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,142.8,3427
2008-03-21,2008,3,21,2007,2816,0.36,2,59,11,12,13,144,239,0.08,1100,1477,41,7,13,67,1349,100,18,25,80,1493,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.9,36.9,36.9,36.9,143.2,3436
2008-03-22,2008,3,22,2007,2801,0.36,2,59,11,12,13,144,239,0.09,1100,1462,41,7,13,67,1334,100,18,25,80,1478,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,143.6,3446
2008-03-23,2008,3,23,2007,2801,0.36,2,59,11,12,13,144,239,0.09,1100,1462,41,7,13,67,1334,100,18,25,80,1478,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,143.6,3446
2008-03-24,2008,3,24,2007,2801,0.36,2,59,11,12,13,144,239,0.09,1100,1462,41,7,13,67,1334,100,18,25,80,1478,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,143.6,3446
2008-03-25,2008,3,25,2007,2783,0.36,2,59,11,12,13,144,239,0.09,1100,1444,41,7,13,67,1316,100,18,25,80,1460,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.1,37.1,37.1,37.1,144.1,3458
2008-03-26,2008,3,26,2007,2772,0.36,2,59,11,12,13,144,239,0.09,1100,1433,41,7,13,67,1305,100,18,25,80,1449,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,144.4,3465
2008-03-27,2008,3,27,2007,2772,0.36,2,59,11,12,13,144,239,0.09,1100,1433,41,7,13,67,1305,100,18,25,80,1449,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,144.4,3465
2008-03-28,2008,3,28,2007,2830,0.36,2,59,11,12,13,144,239,0.08,1100,1491,41,7,13,67,1363,100,18,25,80,1507,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,142.8,3427
2008-03-29,2008,3,29,2007,2853,0.36,2,59,11,12,13,144,239,0.08,1100,1514,41,7,13,67,1386,100,18,25,80,1530,1243,275,275,275,275,990.0,973.2,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.6,36.6,36.6,36.6,142.2,3412
2008-03-30,2008,3,30,2007,2876,0.36,2,59,11,12,13,144,239,0.08,1100,1537,41,7,13,67,1409,100,18,25,80,1553,1243,275,275,275,275,990.0,973.2,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.5,36.5,36.5,36.5,141.6,3397
2008-03-31,2008,3,31,2007,2896,0.36,2,59,11,12,13,144,239,0.08,1100,1557,41,7,13,67,1429,100,18,25,80,1573,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.3,36.3,36.3,36.3,141.0,3384
2008-04-01,2008,4,1,2007,2913,0.5,3,54,13,14,19,117,217,0.07,1100,1596,46,5,11,61,1473,100,18,25,80,1590,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,140.5,3373
2008-04-02,2008,4,2,2007,2924,0.5,3,54,13,14,19,117,217,0.07,1100,1607,46,5,11,61,1484,100,18,25,80,1601,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.1,36.1,36.1,36.1,140.2,3365
2008-04-03,2008,4,3,2007,2939,0.5,3,54,13,14,19,117,217,0.07,1100,1622,46,5,11,61,1499,100,18,25,80,1616,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,139.9,3356
2008-04-04,2008,4,4,2007,2962,0.5,3,54,13,14,19,117,217,0.07,1100,1645,46,5,11,61,1522,100,18,25,80,1639,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.2,3341
2008-04-05,2008,4,5,2007,2975,0.5,3,54,13,14,19,117,217,0.07,1100,1658,46,5,11,61,1535,100,18,25,80,1652,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.8,35.8,35.8,35.8,138.9,3332
2008-04-06,2008,4,6,2007,2995,0.5,3,54,13,14,19,117,217,0.07,1100,1678,46,5,11,61,1555,100,18,25,80,1672,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.7,35.7,35.7,35.7,138.3,3320
2008-04-07,2008,4,7,2007,3030,0.5,3,54,13,14,19,117,217,0.07,1100,1713,46,5,11,61,1590,100,18,25,80,1707,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,137.4,3297
2008-04-08,2008,4,8,2007,3056,0.5,3,54,13,14,19,117,217,0.07,1100,1739,46,5,11,61,1616,100,18,25,80,1733,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,136.7,3280
2008-04-09,2008,4,9,2007,3096,0.5,3,54,13,14,19,117,217,0.07,1100,1779,46,5,10,61,1656,100,18,25,80,1773,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,35.0,35.0,35.0,35.0,135.6,3254
2008-04-10,2008,4,10,2007,3132,0.5,3,54,13,14,19,117,217,0.07,1100,1815,46,5,10,61,1692,100,18,25,80,1809,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,134.7,3231
2008-04-11,2008,4,11,2007,3132,0.46,3,54,13,14,19,117,217,0.07,1100,1815,46,5,10,61,1692,100,18,25,80,1809,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,134.7,3231
2008-04-12,2008,4,12,2007,3138,0.46,3,54,13,14,19,117,217,0.07,1100,1821,46,5,11,61,1698,100,18,25,80,1815,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,134.5,3227
2008-04-13,2008,4,13,2007,3156,0.46,3,54,13,14,19,117,217,0.07,1100,1839,46,5,11,61,1716,100,18,25,80,1833,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.5,34.5,34.5,34.5,134.0,3215
2008-04-14,2008,4,14,2007,3171,0.46,3,54,13,14,19,117,217,0.07,1100,1854,46,5,11,61,1731,100,18,25,80,1848,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,133.6,3207
2008-04-15,2008,4,15,2007,3171,0.46,3,54,13,14,19,117,217,0.07,1100,1854,46,5,11,61,1731,100,18,25,80,1848,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,133.6,3207
2008-04-16,2008,4,16,2007,3156,0.46,3,54,13,14,19,117,217,0.07,1100,1839,46,5,11,61,1716,100,18,25,80,1833,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.5,34.5,34.5,34.5,134.0,3215
2008-04-17,2008,4,17,2007,3138,0.46,3,54,13,14,19,117,217,0.07,1100,1821,46,5,11,61,1698,100,18,25,80,1815,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,134.5,3227
2008-04-18,2008,4,18,2007,3138,0.46,3,54,13,14,19,117,217,0.07,1100,1821,46,5,11,61,1698,100,18,25,80,1815,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,134.5,3227
2008-04-19,2008,4,19,2007,3108,0.46,3,54,13,14,19,117,217,0.07,1100,1791,46,5,11,61,1668,100,18,25,80,1785,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.9,34.9,34.9,34.9,135.3,3246
2008-04-20,2008,4,20,2007,3096,0.46,3,54,13,14,19,117,217,0.07,1100,1779,46,5,10,61,1656,100,18,25,80,1773,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,35.0,35.0,35.0,35.0,135.6,3254
2008-04-21,2008,4,21,2007,3071,0.42,3,54,13,14,19,117,217,0.07,1100,1754,46,5,11,61,1631,100,18,25,80,1748,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,136.3,3270
2008-04-22,2008,4,22,2007,3040,0.42,3,54,13,14,19,117,217,0.07,1100,1723,46,5,11,61,1600,100,18,25,80,1717,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.3,35.3,35.3,35.3,137.1,3291
2008-04-23,2008,4,23,2007,3016,0.42,3,54,13,14,19,117,217,0.07,1100,1699,46,5,11,61,1576,100,18,25,80,1693,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.5,35.5,35.5,35.5,137.8,3306
2008-04-24,2008,4,24,2007,2995,0.42,3,54,13,14,19,117,217,0.07,1100,1678,46,5,11,61,1555,100,18,25,80,1672,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.7,35.7,35.7,35.7,138.3,3320
2008-04-25,2008,4,25,2007,2962,0.42,3,54,13,14,19,117,217,0.07,1100,1645,46,5,11,61,1522,100,18,25,80,1639,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.2,3341
2008-04-26,2008,4,26,2007,2939,0.42,3,54,13,14,19,117,217,0.07,1100,1622,46,5,11,61,1499,100,18,25,80,1616,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,139.9,3356
2008-04-27,2008,4,27,2007,2913,0.42,3,54,13,14,19,117,217,0.07,1100,1596,46,5,11,61,1473,100,18,25,80,1590,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,140.5,3373
2008-04-28,2008,4,28,2007,2896,0.42,3,54,13,14,19,117,217,0.07,1100,1579,46,5,11,61,1456,100,18,25,80,1573,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.3,36.3,36.3,36.3,141.0,3384
2008-04-29,2008,4,29,2007,2876,0.42,3,54,13,14,19,117,217,0.08,1100,1559,46,5,11,61,1436,100,18,25,80,1553,1243,275,275,275,275,990.0,973.2,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.5,36.5,36.5,36.5,141.6,3397
2008-04-30,2008,4,30,2007,2853,0.42,3,54,13,14,19,117,217,0.08,1100,1536,46,5,11,61,1413,100,18,25,80,1530,1243,275,275,275,275,990.0,973.2,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.6,36.6,36.6,36.6,142.2,3412
2008-05-01,2008,5,1,2007,2839,0.45,3,55,13,13,17,178,276,0.1,1100,1463,45,5,12,63,1338,100,18,25,80,1516,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.6,3421
2008-05-02,2008,5,2,2007,2816,0.45,3,55,13,13,17,178,276,0.1,1100,1440,45,5,12,63,1315,100,18,25,80,1493,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.9,36.9,36.9,36.9,143.2,3436
2008-05-03,2008,5,3,2007,2783,0.45,3,55,13,13,17,178,276,0.1,1100,1407,45,5,12,63,1282,100,18,25,80,1460,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.1,37.1,37.1,37.1,144.1,3458
2008-05-04,2008,5,4,2007,2750,0.45,3,55,13,13,17,178,276,0.1,1100,1374,45,5,12,63,1249,100,18,25,80,1427,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.0,3479
2008-05-05,2008,5,5,2007,2750,0.45,3,55,13,13,17,178,276,0.1,1100,1374,45,5,12,63,1249,100,18,25,80,1427,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.0,3479
2008-05-06,2008,5,6,2007,2684,0.45,3,55,13,13,17,178,276,0.1,1100,1308,45,5,12,63,1183,100,18,25,80,1361,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.8,37.8,37.8,37.8,146.8,3522
2008-05-07,2008,5,7,2007,2632,0.45,3,55,13,13,17,178,276,0.1,1100,1256,45,5,12,63,1131,100,18,25,80,1309,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,148.2,3556
2008-05-08,2008,5,8,2007,2606,0.45,3,55,13,13,17,178,276,0.11,1100,1230,44,5,12,63,1105,100,18,25,80,1283,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.4,38.4,38.4,38.4,148.9,3573
2008-05-09,2008,5,9,2007,2579,0.45,3,55,13,13,17,178,276,0.11,1100,1203,45,5,12,63,1078,100,18,25,80,1256,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.7,3591
2008-05-10,2008,5,10,2007,2562,0.45,3,55,13,13,17,178,276,0.11,1100,1186,45,5,12,63,1061,100,18,25,80,1239,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.1,3602
2008-05-11,2008,5,11,2007,2510,0.42,3,55,13,13,17,178,276,0.11,1100,1134,45,5,12,63,1009,100,18,25,80,1187,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,151.5,3636
2008-05-12,2008,5,12,2007,2479,0.42,3,55,13,13,17,178,276,0.11,1100,1103,45,5,12,63,978,100,18,25,80,1156,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.3,39.3,39.3,39.3,152.4,3657
2008-05-13,2008,5,13,2007,2422,0.42,3,55,13,13,17,178,276,0.11,1100,1046,45,5,12,63,921,100,18,25,80,1099,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,154.1,3698
2008-05-14,2008,5,14,2007,2397,0.42,3,55,13,13,17,178,276,0.12,1100,1021,45,5,12,62,896,100,18,25,79,1074,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,154.9,3716
2008-05-15,2008,5,15,2007,2376,0.42,3,55,13,13,17,178,276,0.12,1100,1000,45,5,12,61,876,100,18,25,78,1054,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.0,40.0,40.0,40.0,155.4,3730
2008-05-16,2008,5,16,2007,2344,0.42,3,55,13,13,17,178,276,0.12,1100,968,45,5,12,59,846,100,18,25,76,1024,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.3,3751
2008-05-17,2008,5,17,2007,2332,0.42,3,55,13,13,17,178,276,0.12,1100,956,45,5,12,58,835,100,18,25,75,1013,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.6,3759
2008-05-18,2008,5,18,2007,2299,0.42,3,55,13,13,17,178,276,0.12,1100,923,45,5,12,56,804,100,18,25,73,982,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,157.6,3781
2008-05-19,2008,5,19,2007,2275,0.42,3,55,13,13,17,178,276,0.12,1100,899,45,5,12,55,781,100,18,25,72,959,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.2,3797
2008-05-20,2008,5,20,2007,2244,0.42,3,55,13,13,17,178,276,0.12,1100,868,45,5,12,53,753,100,18,25,70,931,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.1,3817
2008-05-21,2008,5,21,2007,2224,0.4,3,55,13,13,17,178,276,0.12,1100,848,45,5,12,52,734,100,18,25,69,912,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.6,3830
2008-05-22,2008,5,22,2007,2201,0.4,3,55,13,13,17,178,276,0.13,1100,825,45,5,12,50,713,100,18,25,67,891,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.3,3846
2008-05-23,2008,5,23,2007,2179,0.4,3,55,13,13,17,178,276,0.13,1100,803,45,5,12,49,692,100,18,25,66,870,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,160.9,3861
2008-05-24,2008,5,24,2007,2162,0.4,3,55,13,13,17,178,276,0.13,1100,786,45,5,12,48,675,100,18,25,65,853,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.4,3872
2008-05-25,2008,5,25,2007,2106,0.4,3,55,13,13,17,178,276,0.13,1100,730,45,5,12,44,623,100,18,25,61,801,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,162.9,3909
2008-05-26,2008,5,26,2007,2083,0.4,3,55,13,13,17,178,276,0.13,1100,707,45,5,12,43,601,100,18,25,60,779,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,163.6,3925
2008-05-27,2008,5,27,2007,2047,0.4,3,55,13,13,17,178,276,0.13,1100,671,45,5,12,41,568,100,18,25,58,746,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,164.6,3949
2008-05-28,2008,5,28,2007,2011,0.4,3,55,13,13,17,178,276,0.14,1100,635,45,5,12,39,534,100,18,25,56,712,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.6,3973
2008-05-29,2008,5,29,2007,1994,0.4,3,55,13,13,17,178,276,0.14,1100,618,44,4,11,38,518,100,18,25,55,696,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,166.1,3986
2008-05-30,2008,5,30,2007,1961,0.4,3,55,13,13,17,178,276,0.14,1100,585,45,4,11,36,486,100,18,25,53,664,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.4,4016
2008-05-31,2008,5,31,2007,1957,0.4,3,55,13,13,17,178,276,0.14,1100,581,45,4,11,35,483,100,18,25,52,661,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.5,4019
2008-06-01,2008,6,1,2007,1890,0.4,3,53,12,12,13,120,210,0.11,1100,580,47,6,13,35,478,100,18,25,48,598,1243,275,275,275,275,990.0,970.7,0.93,0.48,988.6,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,170.0,4080
2008-06-02,2008,6,2,2007,1850,0.4,3,53,12,12,13,120,210,0.11,1100,540,47,5,12,33,441,100,18,25,46,561,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,171.5,4116
2008-06-03,2008,6,3,2007,1807,0.4,3,53,12,12,13,120,210,0.12,1100,497,46,6,13,30,401,100,18,25,43,521,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.2,4155
2008-06-04,2008,6,4,2007,1747,0.4,3,53,12,12,13,120,210,0.12,1100,437,46,6,13,27,344,100,18,25,40,464,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.3,4206
2008-06-05,2008,6,5,2007,1718,0.4,3,53,12,12,13,120,210,0.12,1100,408,47,6,13,25,317,100,18,25,38,437,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.0,45.0,45.0,45.0,176.3,4231
2008-06-06,2008,6,6,2007,1666,0.4,3,53,12,12,13,120,210,0.13,1100,356,47,6,13,22,268,100,18,25,35,388,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.4,45.4,45.4,45.4,178.1,4274
2008-06-07,2008,6,7,2007,1638,0.4,3,53,12,12,13,120,210,0.13,1100,328,47,6,13,20,242,100,18,25,33,362,1243,275,275,275,275,990.0,969.9,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,179.1,4297
2008-06-08,2008,6,8,2007,1570,0.4,3,53,12,12,13,120,210,0.13,1100,260,47,6,13,16,178,100,18,25,29,298,1243,275,275,275,275,990.0,969.7,0.93,0.48,988.6,4,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.3,4352
2008-06-09,2008,6,9,2007,1536,0.4,3,53,12,12,13,120,210,0.14,1100,226,47,5,12,14,146,100,18,24,27,266,1242,275,275,275,275,990.0,969.6,0.93,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.5,4380
2008-06-10,2008,6,10,2007,1518,0.4,3,53,12,12,13,120,210,0.14,1100,208,46,6,11,12,130,100,18,23,25,250,1241,275,275,275,275,990.0,969.5,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.1,4395
2008-06-11,2008,6,11,2007,1478,0.37,2,62,12,14,16,153,257,0.17,1100,121,29,5,6,7,72,91,17,20,23,225,1229,275,275,275,275,990.0,969.4,0.89,0.48,988.6,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,184.8,4436
2008-06-12,2008,6,12,2007,1448,0.37,2,62,12,14,16,153,257,0.18,1100,91,22,4,4,5,54,84,16,18,21,207,1219,275,275,275,275,990.0,969.3,0.87,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.0,4465
2008-06-13,2008,6,13,2007,1406,0.37,2,62,12,14,16,153,257,0.18,1100,49,11,2,2,3,29,73,14,16,19,182,1204,275,275,275,275,990.0,969.2,0.85,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.7,4505
2008-06-14,2008,6,14,2007,1371,0.37,2,62,12,14,16,153,257,0.19,1100,14,3,0,0,0,8,65,12,14,16,161,1193,275,275,275,275,990.0,969.1,0.83,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.2,48.2,48.2,48.2,189.1,4537
2008-06-15,2008,6,15,2007,1346,0.37,2,62,12,14,16,153,257,0.19,1089,0,0,0,0,0,0,62,12,14,16,153,1177,272,272,272,272,990.0,969.0,0.81,0.47,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.6,4526
2008-06-16,2008,6,16,2007,1256,0.37,2,62,12,14,16,153,257,0.2,999,0,0,0,0,0,0,62,12,14,16,153,1087,249,249,249,249,990.0,968.7,0.68,0.35,989.0,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,178.7,4289
2008-06-17,2008,6,17,2007,1222,0.37,2,62,12,14,16,153,257,0.21,965,0,0,0,0,0,0,62,12,14,16,153,1053,241,241,241,241,990.0,968.6,0.63,0.32,989.0,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,44.5,44.5,44.5,44.5,174.4,4186
2008-06-18,2008,6,18,2007,1198,0.37,2,62,12,14,16,153,257,0.21,941,0,0,0,0,0,0,62,12,14,16,153,1029,235,235,235,235,990.0,968.5,0.6,0.3,989.1,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,171.1,4106
2008-06-19,2008,6,19,2007,1184,0.37,2,62,12,14,16,153,257,0.22,927,0,0,0,0,0,0,62,12,14,16,153,1015,231,231,231,231,990.0,968.5,0.58,0.29,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,43.2,43.2,43.2,43.2,168.9,4054
2008-06-20,2008,6,20,2007,1159,0.37,2,62,12,14,16,153,257,0.22,902,0,0,0,0,0,0,62,12,14,16,153,990,225,225,225,225,990.0,968.4,0.56,0.27,989.2,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,42.3,42.3,42.3,42.3,165.2,3963
2008-06-21,2008,6,21,2007,1134,0.36,2,62,12,14,16,153,257,0.23,877,0,0,0,0,0,0,62,12,14,16,153,965,219,219,219,219,990.0,968.3,0.54,0.25,989.2,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,41.3,41.3,41.3,41.3,161.0,3865
2008-06-22,2008,6,22,2007,1099,0.36,2,62,12,14,16,153,257,0.23,842,0,0,0,0,0,0,62,12,14,16,153,930,210,210,210,210,990.0,968.2,0.51,0.22,989.3,4,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,40.0,40.0,40.0,40.0,155.4,3729
2008-06-23,2008,6,23,2007,1088,0.36,2,62,12,14,16,153,257,0.24,831,0,0,0,0,0,0,62,12,14,16,153,919,207,207,207,207,990.0,968.2,0.5,0.21,989.3,4,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,153.6,3686
2008-06-24,2008,6,24,2007,1054,0.36,2,62,12,14,16,153,257,0.24,797,0,0,0,0,0,0,62,12,14,16,153,885,199,199,199,199,990.0,968.1,0.47,0.19,989.3,4,21.0,21.0,21.0,21.0,0.93,0.93,0.93,0.93,38.2,38.2,38.2,38.2,148.3,3558
2008-06-25,2008,6,25,2007,1025,0.36,2,62,12,14,16,153,257,0.25,768,0,0,0,0,0,0,62,12,14,16,153,856,192,192,192,192,990.0,968.0,0.44,0.17,989.4,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,37.0,37.0,37.0,37.0,143.5,3444
2008-06-26,2008,6,26,2007,998,0.36,2,62,12,14,16,153,257,0.26,741,0,0,0,0,0,0,62,12,14,16,153,829,185,185,185,185,990.0,967.9,0.41,0.16,989.4,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,35.9,35.9,35.9,35.9,139.2,3339
2008-06-27,2008,6,27,2007,972,0.36,2,62,12,14,16,153,257,0.26,715,0,0,0,0,0,0,62,12,14,16,153,803,178,178,178,178,990.0,967.8,0.39,0.15,989.5,4,21.4,21.4,21.4,21.4,0.92,0.92,0.92,0.92,34.8,34.8,34.8,34.8,134.9,3238
2008-06-28,2008,6,28,2007,958,0.36,2,62,12,14,16,153,257,0.27,701,0,0,0,0,0,0,62,12,14,16,153,789,175,175,175,175,990.0,967.7,0.38,0.14,989.5,4,21.5,21.5,21.5,21.5,0.92,0.92,0.92,0.92,34.2,34.2,34.2,34.2,132.6,3181
2008-06-29,2008,6,29,2007,892,0.36,2,62,12,14,16,153,257,0.29,635,0,0,0,0,0,0,62,12,14,16,153,723,211,211,211,0,990.0,967.5,0.34,0.12,989.5,3,21.8,21.8,21.8,22.1,0.94,0.94,0.94,0.0,42.3,42.3,42.3,0.0,123.7,2969
2008-06-30,2008,6,30,2007,864,0.36,2,62,12,14,16,153,257,0.3,607,0,0,0,0,0,0,62,12,14,16,153,695,202,202,202,0,990.0,967.4,0.32,0.11,989.6,3,21.9,21.9,21.9,22.2,0.93,0.93,0.93,0.0,40.6,40.6,40.6,0.0,118.4,2842
2008-07-01,2008,7,1,2007,824,0.35,2,58,11,11,11,136,227,0.28,597,0,0,0,0,0,0,58,11,11,11,136,677,199,199,199,0,990.0,967.2,0.31,0.11,989.6,3,22.1,22.1,22.1,22.4,0.93,0.93,0.93,0.0,40.2,40.2,40.2,0.0,117.4,2816
2008-07-02,2008,7,2,2007,794,0.35,2,58,11,11,11,136,227,0.29,567,0,0,0,0,0,0,58,11,11,11,136,647,189,189,189,0,990.0,967.1,0.29,0.1,989.6,3,22.3,22.3,22.3,22.5,0.93,0.93,0.93,0.0,38.4,38.4,38.4,0.0,111.7,2681
2008-07-03,2008,7,3,2007,760,0.35,2,58,11,11,11,136,227,0.3,533,0,0,0,0,0,0,58,11,11,11,136,613,177,177,177,0,990.0,966.9,0.27,0.08,989.6,3,22.5,22.5,22.5,22.7,0.93,0.93,0.93,0.0,36.2,36.2,36.2,0.0,105.4,2530
2008-07-04,2008,7,4,2007,743,0.35,2,58,11,11,11,136,227,0.31,516,0,0,0,0,0,0,58,11,11,11,136,596,172,172,172,0,990.0,966.9,0.27,0.08,989.7,3,22.6,22.6,22.6,22.8,0.92,0.92,0.92,0.0,35.2,35.2,35.2,0.0,102.3,2455
2008-07-05,2008,7,5,2007,730,0.35,2,58,11,11,11,136,227,0.31,503,0,0,0,0,0,0,58,11,11,11,136,583,167,167,167,0,990.0,966.8,0.26,0.07,989.7,3,22.6,22.6,22.6,22.8,0.92,0.92,0.92,0.0,34.4,34.4,34.4,0.0,100.1,2401
2008-07-06,2008,7,6,2007,677,0.35,2,58,11,11,11,136,227,0.33,450,0,0,0,0,0,0,58,11,11,11,136,530,150,150,150,0,990.0,966.6,0.23,0.06,989.7,3,22.9,22.9,22.9,23.1,0.92,0.92,0.92,0.0,30.9,30.9,30.9,0.0,90.0,2160
2008-07-07,2008,7,7,2007,677,0.35,2,58,11,11,11,136,227,0.33,450,0,0,0,0,0,0,58,11,11,11,136,530,150,150,150,0,990.0,966.6,0.23,0.06,989.7,3,22.9,22.9,22.9,23.1,0.92,0.92,0.92,0.0,30.9,30.9,30.9,0.0,90.0,2160
2008-07-08,2008,7,8,2007,657,0.35,2,58,11,11,11,136,227,0.35,430,0,0,0,0,0,0,58,11,11,11,136,510,215,215,0,0,990.0,966.5,0.22,0.06,989.7,2,22.9,22.9,23.2,23.2,0.94,0.94,0.0,0.0,45.3,45.3,0.0,0.0,88.7,2129
2008-07-09,2008,7,9,2007,632,0.35,2,58,11,11,11,136,227,0.36,405,0,0,0,0,0,0,58,11,11,11,136,485,202,202,0,0,990.0,966.4,0.21,0.05,989.7,2,23.0,23.0,23.3,23.3,0.93,0.93,0.0,0.0,42.8,42.8,0.0,0.0,83.7,2008
2008-07-10,2008,7,10,2007,619,0.35,2,58,11,11,11,136,227,0.37,392,0,0,0,0,0,0,58,11,11,11,136,472,196,196,0,0,990.0,966.4,0.2,0.05,989.7,2,23.1,23.1,23.4,23.4,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,80.7,1937
2008-07-11,2008,7,11,2007,614,0.42,3,50,10,9,9,108,186,0.3,428,0,0,0,0,0,0,50,10,9,9,108,497,214,214,0,0,990.0,966.4,0.21,0.06,989.7,2,23.1,23.1,23.4,23.4,0.94,0.94,0.0,0.0,45.4,45.4,0.0,0.0,88.9,2134
2008-07-12,2008,7,12,2007,595,0.42,3,50,10,9,9,108,186,0.31,409,0,0,0,0,0,0,50,10,9,9,108,478,204,204,0,0,990.0,966.3,0.2,0.05,989.7,2,23.2,23.2,23.5,23.5,0.94,0.94,0.0,0.0,43.5,43.5,0.0,0.0,85.2,2043
2008-07-13,2008,7,13,2007,572,0.42,3,50,10,9,9,108,186,0.32,386,0,0,0,0,0,0,50,10,9,9,108,455,193,193,0,0,990.0,966.2,0.2,0.05,989.8,2,23.3,23.3,23.6,23.6,0.93,0.93,0.0,0.0,41.2,41.2,0.0,0.0,80.3,1926
2008-07-14,2008,7,14,2007,565,0.42,3,50,10,9,9,108,186,0.33,379,0,0,0,0,0,0,50,10,9,9,108,448,189,189,0,0,990.0,966.1,0.19,0.05,989.8,2,23.4,23.4,23.6,23.6,0.93,0.93,0.0,0.0,40.5,40.5,0.0,0.0,78.7,1888
2008-07-15,2008,7,15,2007,565,0.42,3,50,10,9,9,108,186,0.33,379,0,0,0,0,0,0,50,10,9,9,108,448,189,189,0,0,990.0,966.1,0.19,0.05,989.8,2,23.4,23.4,23.6,23.6,0.93,0.93,0.0,0.0,40.5,40.5,0.0,0.0,78.7,1888
2008-07-16,2008,7,16,2007,545,0.42,3,50,10,9,9,108,186,0.34,359,0,0,0,0,0,0,50,10,9,9,108,428,179,179,0,0,990.0,966.1,0.19,0.04,989.8,2,23.5,23.5,23.7,23.7,0.93,0.93,0.0,0.0,38.4,38.4,0.0,0.0,74.5,1787
2008-07-17,2008,7,17,2007,536,0.42,3,50,10,9,9,108,186,0.35,350,0,0,0,0,0,0,50,10,9,9,108,419,175,175,0,0,990.0,966.0,0.18,0.04,989.8,2,23.5,23.5,23.8,23.8,0.93,0.93,0.0,0.0,37.5,37.5,0.0,0.0,72.7,1745
2008-07-18,2008,7,18,2007,531,0.42,3,50,10,9,9,108,186,0.35,345,0,0,0,0,0,0,50,10,9,9,108,414,172,172,0,0,990.0,966.0,0.18,0.04,989.8,2,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,36.9,36.9,0.0,0.0,71.6,1717
2008-07-19,2008,7,19,2007,526,0.42,3,50,10,9,9,108,186,0.35,340,0,0,0,0,0,0,50,10,9,9,108,409,170,170,0,0,990.0,966.0,0.18,0.04,989.8,2,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,36.4,36.4,0.0,0.0,70.6,1694
2008-07-20,2008,7,20,2007,506,0.42,3,50,10,9,9,108,186,0.37,320,0,0,0,0,0,0,50,10,9,9,108,389,160,160,0,0,990.0,965.9,0.17,0.03,989.8,2,23.7,23.7,23.9,23.9,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,66.7,1600
2008-07-21,2008,7,21,2007,491,0.45,3,50,10,9,9,108,186,0.38,305,0,0,0,0,0,0,50,10,9,9,108,374,152,152,0,0,990.0,965.8,0.17,0.03,989.8,2,23.8,23.8,24.0,24.0,0.92,0.92,0.0,0.0,32.8,32.8,0.0,0.0,63.6,1525
2008-07-22,2008,7,22,2007,481,0.45,3,50,10,9,9,108,186,0.39,295,0,0,0,0,0,0,50,10,9,9,108,364,147,147,0,0,990.0,965.8,0.16,0.03,989.8,2,23.9,23.9,24.0,24.0,0.92,0.92,0.0,0.0,31.7,31.7,0.0,0.0,61.5,1475
2008-07-23,2008,7,23,2007,472,0.45,3,50,10,9,9,108,186,0.39,286,0,0,0,0,0,0,50,10,9,9,108,355,143,143,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,24.1,24.1,0.91,0.91,0.0,0.0,30.7,30.7,0.0,0.0,59.5,1429
2008-07-24,2008,7,24,2007,475,0.45,3,50,10,9,9,108,186,0.39,289,0,0,0,0,0,0,50,10,9,9,108,358,144,144,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,24.1,24.1,0.91,0.91,0.0,0.0,31.0,31.0,0.0,0.0,60.1,1442
2008-07-25,2008,7,25,2007,471,0.45,3,50,10,9,9,108,186,0.39,285,0,0,0,0,0,0,50,10,9,9,108,354,142,142,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,24.1,24.1,0.91,0.91,0.0,0.0,30.6,30.6,0.0,0.0,59.3,1423
2008-07-26,2008,7,26,2007,466,0.45,3,50,10,9,9,108,186,0.4,280,0,0,0,0,0,0,50,10,9,9,108,349,140,140,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,30.0,30.0,0.0,0.0,58.3,1398
2008-07-27,2008,7,27,2007,462,0.45,3,50,10,9,9,108,186,0.4,276,0,0,0,0,0,0,50,10,9,9,108,345,138,138,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,29.6,29.6,0.0,0.0,57.5,1379
2008-07-28,2008,7,28,2007,455,0.45,3,50,10,9,9,108,186,0.41,269,0,0,0,0,0,0,50,10,9,9,108,338,134,134,0,0,990.0,965.6,0.15,0.02,989.8,2,24.0,24.0,24.2,24.2,0.91,0.91,0.0,0.0,28.9,28.9,0.0,0.0,56.0,1344
2008-07-29,2008,7,29,2007,444,0.45,3,50,10,9,9,108,186,0.42,258,0,0,0,0,0,0,50,10,9,9,108,327,129,129,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,27.7,27.7,0.0,0.0,53.7,1289
2008-07-30,2008,7,30,2007,436,0.45,3,50,10,9,9,108,186,0.43,250,0,0,0,0,0,0,50,10,9,9,108,319,125,125,0,0,990.0,965.6,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,26.8,26.8,0.0,0.0,52.0,1249
2008-07-31,2008,7,31,2007,432,0.45,3,50,10,9,9,108,186,0.43,246,0,0,0,0,0,0,50,10,9,9,108,315,123,123,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,26.4,26.4,0.0,0.0,51.1,1226
2008-08-01,2008,8,1,2007,427,0.48,3,47,8,6,5,89,155,0.36,272,0,0,0,0,0,0,47,8,6,5,89,333,136,136,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,29.3,29.3,0.0,0.0,56.9,1366
2008-08-02,2008,8,2,2007,424,0.48,3,47,8,6,5,89,155,0.37,269,0,0,0,0,0,0,47,8,6,5,89,330,134,134,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,29.0,29.0,0.0,0.0,56.3,1351
2008-08-03,2008,8,3,2007,420,0.48,3,47,8,6,5,89,155,0.37,265,0,0,0,0,0,0,47,8,6,5,89,326,132,132,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,28.7,28.7,0.0,0.0,55.6,1334
2008-08-04,2008,8,4,2007,414,0.48,3,47,8,6,5,89,155,0.37,259,0,0,0,0,0,0,47,8,6,5,89,320,129,129,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.4,24.4,0.91,0.91,0.0,0.0,28.0,28.0,0.0,0.0,54.4,1304
2008-08-05,2008,8,5,2007,414,0.48,3,47,8,6,5,89,155,0.37,259,0,0,0,0,0,0,47,8,6,5,89,320,129,129,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.4,24.4,0.91,0.91,0.0,0.0,28.0,28.0,0.0,0.0,54.2,1301
2008-08-06,2008,8,6,2007,410,0.48,3,47,8,6,5,89,155,0.38,255,0,0,0,0,0,0,47,8,6,5,89,316,127,127,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,27.5,27.5,0.0,0.0,53.4,1281
2008-08-07,2008,8,7,2007,403,0.48,3,47,8,6,5,89,155,0.38,248,0,0,0,0,0,0,47,8,6,5,89,309,124,124,0,0,990.0,965.4,0.14,0.02,989.8,2,24.3,24.3,24.4,24.4,0.9,0.9,0.0,0.0,26.8,26.8,0.0,0.0,51.9,1246
2008-08-08,2008,8,8,2007,400,0.48,3,47,8,6,5,89,155,0.39,245,0,0,0,0,0,0,47,8,6,5,89,306,122,122,0,0,990.0,965.4,0.14,0.02,989.8,2,24.3,24.3,24.4,24.4,0.9,0.9,0.0,0.0,26.5,26.5,0.0,0.0,51.4,1233
2008-08-09,2008,8,9,2007,400,0.48,3,47,8,6,5,89,155,0.39,245,0,0,0,0,0,0,47,8,6,5,89,306,122,122,0,0,990.0,965.4,0.14,0.02,989.8,2,24.3,24.3,24.4,24.4,0.9,0.9,0.0,0.0,26.5,26.5,0.0,0.0,51.4,1233
2008-08-10,2008,8,10,2007,392,0.48,3,47,8,6,5,89,155,0.39,237,0,0,0,0,0,0,47,8,6,5,89,298,118,118,0,0,990.0,965.4,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,25.6,25.6,0.0,0.0,49.6,1191
2008-08-11,2008,8,11,2007,390,0.5,3,47,8,6,5,89,155,0.4,235,0,0,0,0,0,0,47,8,6,5,89,296,117,117,0,0,990.0,965.4,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,25.3,25.3,0.0,0.0,49.2,1179
2008-08-12,2008,8,12,2007,385,0.5,3,47,8,6,5,89,155,0.4,230,0,0,0,0,0,0,47,8,6,5,89,291,115,115,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,24.8,24.8,0.0,0.0,48.1,1154
2008-08-13,2008,8,13,2007,381,0.5,3,47,8,6,5,89,155,0.41,226,0,0,0,0,0,0,47,8,6,5,89,287,113,113,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,24.3,24.3,0.0,0.0,47.2,1132
2008-08-14,2008,8,14,2007,378,0.5,3,47,8,6,5,89,155,0.41,223,0,0,0,0,0,0,47,8,6,5,89,284,111,111,0,0,990.0,965.3,0.14,0.01,989.8,2,24.5,24.5,24.6,24.6,0.89,0.89,0.0,0.0,23.9,23.9,0.0,0.0,46.4,1113
2008-08-15,2008,8,15,2007,376,0.5,3,47,8,6,5,89,155,0.41,221,0,0,0,0,0,0,47,8,6,5,89,282,110,110,0,0,990.0,965.3,0.14,0.01,989.9,2,24.5,24.5,24.6,24.6,0.89,0.89,0.0,0.0,23.7,23.7,0.0,0.0,46.0,1103
2008-08-16,2008,8,16,2007,373,0.5,3,47,8,6,5,89,155,0.41,218,0,0,0,0,0,0,47,8,6,5,89,279,218,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.2,24.6,24.6,24.6,0.94,0.0,0.0,0.0,48.8,0.0,0.0,0.0,47.8,1148
2008-08-17,2008,8,17,2007,366,0.5,3,47,8,6,5,89,155,0.42,211,0,0,0,0,0,0,47,8,6,5,89,272,211,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.94,0.0,0.0,0.0,47.2,0.0,0.0,0.0,46.3,1110
2008-08-18,2008,8,18,2007,361,0.5,3,47,8,6,5,89,155,0.43,206,0,0,0,0,0,0,47,8,6,5,89,267,206,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.94,0.0,0.0,0.0,46.1,0.0,0.0,0.0,45.2,1085
2008-08-19,2008,8,19,2007,361,0.5,3,47,8,6,5,89,155,0.43,206,0,0,0,0,0,0,47,8,6,5,89,267,206,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.94,0.0,0.0,0.0,46.1,0.0,0.0,0.0,45.2,1085
2008-08-20,2008,8,20,2007,361,0.5,3,47,8,6,5,89,155,0.43,206,0,0,0,0,0,0,47,8,6,5,89,267,206,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.94,0.0,0.0,0.0,46.1,0.0,0.0,0.0,45.2,1085
2008-08-21,2008,8,21,2007,354,0.5,3,47,8,6,5,89,155,0.44,199,0,0,0,0,0,0,47,8,6,5,89,260,199,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.93,0.0,0.0,0.0,44.6,0.0,0.0,0.0,43.7,1048
2008-08-22,2008,8,22,2007,350,0.5,3,47,8,6,5,89,155,0.44,195,0,0,0,0,0,0,47,8,6,5,89,256,195,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,42.9,1029
2008-08-23,2008,8,23,2007,348,0.5,3,47,8,6,5,89,155,0.45,193,0,0,0,0,0,0,47,8,6,5,89,254,193,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.3,1014
2008-08-24,2008,8,24,2007,345,0.5,3,47,8,6,5,89,155,0.45,190,0,0,0,0,0,0,47,8,6,5,89,251,190,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.7,24.7,24.7,0.93,0.0,0.0,0.0,42.5,0.0,0.0,0.0,41.5,996
2008-08-25,2008,8,25,2007,341,0.5,3,47,8,6,5,89,155,0.45,186,0,0,0,0,0,0,47,8,6,5,89,247,186,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.6,973
2008-08-26,2008,8,26,2007,334,0.5,3,47,8,6,5,89,155,0.46,179,0,0,0,0,0,0,47,8,6,5,89,240,179,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,40.2,0.0,0.0,0.0,39.1,938
2008-08-27,2008,8,27,2007,332,0.5,3,47,8,6,5,89,155,0.47,177,0,0,0,0,0,0,47,8,6,5,89,238,177,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,39.7,0.0,0.0,0.0,38.5,923
2008-08-28,2008,8,28,2007,332,0.5,3,47,8,6,5,89,155,0.47,177,0,0,0,0,0,0,47,8,6,5,89,238,177,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,39.7,0.0,0.0,0.0,38.5,923
2008-08-29,2008,8,29,2007,330,0.5,3,47,8,6,5,89,155,0.47,175,0,0,0,0,0,0,47,8,6,5,89,236,175,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,911
2008-08-30,2008,8,30,2007,324,0.5,3,47,8,6,5,89,155,0.48,169,0,0,0,0,0,0,47,8,6,5,89,230,169,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.92,0.0,0.0,0.0,37.9,0.0,0.0,0.0,36.8,883
2008-08-31,2008,8,31,2007,324,0.5,3,47,8,6,5,89,155,0.48,169,0,0,0,0,0,0,47,8,6,5,89,230,169,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.92,0.0,0.0,0.0,37.9,0.0,0.0,0.0,36.8,883
2008-09-01,2008,9,1,2007,321,0.49,3,40,6,4,3,65,118,0.37,203,0,0,0,0,0,0,40,6,4,3,65,253,203,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1080
2008-09-02,2008,9,2,2007,312,0.49,3,40,6,4,3,65,118,0.38,194,0,0,0,0,0,0,40,6,4,3,65,244,194,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,42.9,1030
2008-09-03,2008,9,3,2007,312,0.49,3,40,6,4,3,65,118,0.38,194,0,0,0,0,0,0,40,6,4,3,65,244,194,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,42.9,1028
2008-09-04,2008,9,4,2007,306,0.49,3,40,6,4,3,65,118,0.39,188,0,0,0,0,0,0,40,6,4,3,65,238,188,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,42.5,0.0,0.0,0.0,41.5,995
2008-09-05,2008,9,5,2007,299,0.49,3,40,6,4,3,65,118,0.39,181,0,0,0,0,0,0,40,6,4,3,65,231,181,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,953
2008-09-06,2008,9,6,2007,295,0.49,3,40,6,4,3,65,118,0.4,177,0,0,0,0,0,0,40,6,4,3,65,227,177,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,38.9,934
2008-09-07,2008,9,7,2007,291,0.49,3,40,6,4,3,65,118,0.4,173,0,0,0,0,0,0,40,6,4,3,65,223,173,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,37.9,910
2008-09-08,2008,9,8,2007,291,0.49,3,40,6,4,3,65,118,0.4,173,0,0,0,0,0,0,40,6,4,3,65,223,173,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,37.9,910
2008-09-09,2008,9,9,2007,288,0.49,3,40,6,4,3,65,118,0.41,170,0,0,0,0,0,0,40,6,4,3,65,220,170,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,38.4,0.0,0.0,0.0,37.2,893
2008-09-10,2008,9,10,2007,288,0.49,3,40,6,4,3,65,118,0.41,170,0,0,0,0,0,0,40,6,4,3,65,220,170,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,38.4,0.0,0.0,0.0,37.2,893
2008-09-11,2008,9,11,2007,283,0.52,3,40,6,4,3,65,118,0.42,165,0,0,0,0,0,0,40,6,4,3,65,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.92,0.0,0.0,0.0,37.3,0.0,0.0,0.0,36.1,867
2008-09-12,2008,9,12,2007,282,0.52,3,40,6,4,3,65,118,0.42,164,0,0,0,0,0,0,40,6,4,3,65,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,859
2008-09-13,2008,9,13,2007,282,0.52,3,40,6,4,3,65,118,0.42,164,0,0,0,0,0,0,40,6,4,3,65,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,859
2008-09-14,2008,9,14,2007,276,0.52,3,40,6,4,3,65,118,0.43,158,0,0,0,0,0,0,40,6,4,3,65,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.5,828
2008-09-15,2008,9,15,2007,272,0.52,3,40,6,4,3,65,118,0.43,154,0,0,0,0,0,0,40,6,4,3,65,204,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.6,0.0,0.0,0.0,33.6,806
2008-09-16,2008,9,16,2007,271,0.52,3,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,801
2008-09-17,2008,9,17,2007,267,0.52,3,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.8,0.11,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,780
2008-09-18,2008,9,18,2007,267,0.52,3,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.8,0.11,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,780
2008-09-19,2008,9,19,2007,264,0.52,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.1,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,762
2008-09-20,2008,9,20,2007,264,0.52,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.1,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,762
2008-09-21,2008,9,21,2007,264,0.53,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.1,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,762
2008-09-22,2008,9,22,2007,256,0.53,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.1,722
2008-09-23,2008,9,23,2007,251,0.53,3,40,6,4,3,65,118,0.47,133,0,0,0,0,0,0,40,6,4,3,65,183,133,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,696
2008-09-24,2008,9,24,2007,246,0.53,3,40,6,4,3,65,118,0.48,128,0,0,0,0,0,0,40,6,4,3,65,178,128,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,27.9,670
2008-09-25,2008,9,25,2007,246,0.53,3,40,6,4,3,65,118,0.48,128,0,0,0,0,0,0,40,6,4,3,65,178,128,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,27.9,670
2008-09-26,2008,9,26,2007,246,0.53,3,40,6,4,3,65,118,0.48,128,0,0,0,0,0,0,40,6,4,3,65,178,128,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,27.9,670
2008-09-27,2008,9,27,2007,246,0.53,3,40,6,4,3,65,118,0.48,128,0,0,0,0,0,0,40,6,4,3,65,178,128,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,27.9,670
2008-09-28,2008,9,28,2007,243,0.53,3,40,6,4,3,65,118,0.48,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.2,652
2008-09-29,2008,9,29,2007,240,0.53,3,40,6,4,3,65,118,0.49,122,0,0,0,0,0,0,40,6,4,3,65,172,122,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.4,633
2008-09-30,2008,9,30,2007,240,0.53,3,40,6,4,3,65,118,0.49,122,0,0,0,0,0,0,40,6,4,3,65,172,122,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.4,633
2008-10-01,2008,10,1,2008,231,0.55,3,37,5,3,2,50,97,0.42,134,0,0,0,0,0,0,37,5,3,2,50,179,134,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,702
2008-10-02,2008,10,2,2008,224,0.55,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
2008-10-03,2008,10,3,2008,216,0.55,3,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,622
2008-10-04,2008,10,4,2008,209,0.55,3,37,5,3,2,50,97,0.46,112,0,0,0,0,0,0,37,5,3,2,50,157,112,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.1,0.0,0.0,0.0,24.4,584
2008-10-05,2008,10,5,2008,203,0.55,3,37,5,3,2,50,97,0.48,106,0,0,0,0,0,0,37,5,3,2,50,151,106,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.5,0.0,0.0,0.0,22.8,546
2008-10-06,2008,10,6,2008,201,0.55,3,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.1,0.0,0.0,0.0,22.3,536
2008-10-07,2008,10,7,2008,200,0.55,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.1,531
2008-10-08,2008,10,8,2008,200,0.55,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.1,531
2008-10-09,2008,10,9,2008,200,0.55,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.1,531
2008-10-10,2008,10,10,2008,200,0.55,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.1,531
2008-10-11,2008,10,11,2008,200,0.75,4,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,668
2008-10-12,2008,10,12,2008,200,0.75,4,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,668
2008-10-13,2008,10,13,2008,200,0.75,4,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,668
2008-10-14,2008,10,14,2008,196,0.75,4,31,4,3,2,33,73,0.37,123,0,0,0,0,0,0,31,4,3,2,33,161,123,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.0,649
2008-10-15,2008,10,15,2008,196,0.75,4,31,4,3,2,33,73,0.37,123,0,0,0,0,0,0,31,4,3,2,33,161,123,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.1,650
2008-10-16,2008,10,16,2008,196,0.75,4,31,4,3,2,33,73,0.37,123,0,0,0,0,0,0,31,4,3,2,33,161,123,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,645
2008-10-17,2008,10,17,2008,193,0.75,4,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,631
