Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2009-06-01,2009,6,1,2008,2029,0.31,2,62,12,14,16,153,257,0.13,1100,672,38,6,11,41,575,100,18,25,57,728,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,165.1,3961
2009-06-02,2009,6,2,2008,2011,0.31,2,62,12,14,16,153,257,0.13,1100,654,38,6,11,40,558,100,18,25,56,711,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.6,3973
2009-06-03,2009,6,3,2008,1971,0.31,2,62,12,14,16,153,257,0.13,1100,614,38,5,11,38,521,100,18,25,54,674,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,167.0,4006
2009-06-04,2009,6,4,2008,1931,0.31,2,62,12,14,16,153,257,0.13,1100,574,38,6,10,35,483,100,18,25,51,636,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,168.5,4043
2009-06-05,2009,6,5,2008,1850,0.31,2,62,12,14,16,153,257,0.14,1100,493,38,6,11,30,407,100,18,25,46,560,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,171.5,4116
2009-06-06,2009,6,6,2008,1840,0.31,2,62,12,14,16,153,257,0.14,1100,483,38,5,11,30,398,100,18,25,46,551,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,171.9,4125
2009-06-07,2009,6,7,2008,1807,0.31,2,62,12,14,16,153,257,0.14,1100,450,38,6,10,28,367,100,18,25,44,520,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.2,4155
2009-06-08,2009,6,8,2008,1726,0.31,2,62,12,14,16,153,257,0.15,1100,369,38,6,10,23,291,100,18,25,39,444,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,176.0,4224
2009-06-09,2009,6,9,2008,1686,0.31,2,62,12,14,16,153,257,0.15,1100,329,38,5,11,20,253,100,18,25,36,406,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.4,4258
2009-06-10,2009,6,10,2008,1638,0.31,2,62,12,14,16,153,257,0.16,1100,281,37,6,11,17,208,100,18,25,33,361,1243,275,275,275,275,990.0,969.9,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,179.1,4297
2009-06-11,2009,6,11,2008,1590,0.25,2,62,12,14,16,153,257,0.16,1100,233,38,6,10,14,164,100,18,25,30,317,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.7,4335
2009-06-12,2009,6,12,2008,1536,0.25,2,62,12,14,16,153,257,0.17,1100,179,37,5,9,11,114,100,18,23,27,267,1241,275,275,275,275,990.0,969.6,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.6,4381
2009-06-13,2009,6,13,2008,1518,0.25,2,62,12,14,16,153,257,0.17,1100,161,38,5,8,10,98,100,18,22,26,251,1240,275,275,275,275,990.0,969.5,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.2,4396
2009-06-14,2009,6,14,2008,1483,0.25,2,62,12,14,16,153,257,0.17,1100,126,30,5,6,7,75,92,17,20,23,228,1231,275,275,275,275,990.0,969.4,0.9,0.48,988.6,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.6,4430
2009-06-15,2009,6,15,2008,1437,0.25,2,62,12,14,16,153,257,0.18,1100,80,19,3,4,5,48,81,15,18,21,201,1215,275,275,275,275,990.0,969.3,0.87,0.48,988.7,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.5,4475
2009-06-16,2009,6,16,2008,1399,0.25,2,62,12,14,16,153,257,0.18,1100,42,10,2,2,2,25,72,14,16,18,178,1202,275,275,275,275,990.0,969.2,0.85,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,188.0,4511
2009-06-17,2009,6,17,2008,1359,0.25,2,62,12,14,16,153,257,0.19,1100,2,0,0,0,0,1,62,12,14,16,154,1188,275,275,275,275,990.0,969.0,0.83,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.6,4549
2009-06-18,2009,6,18,2008,1316,0.25,2,62,12,14,16,153,257,0.2,1059,0,0,0,0,0,0,62,12,14,16,153,1147,264,264,264,264,990.0,968.9,0.77,0.43,988.8,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.6,4453
2009-06-19,2009,6,19,2008,1256,0.25,2,62,12,14,16,153,257,0.2,999,0,0,0,0,0,0,62,12,14,16,153,1087,249,249,249,249,990.0,968.7,0.68,0.35,989.0,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,178.7,4289
2009-06-20,2009,6,20,2008,1238,0.25,2,62,12,14,16,153,257,0.21,981,0,0,0,0,0,0,62,12,14,16,153,1069,245,245,245,245,990.0,968.7,0.65,0.34,989.0,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,45.0,45.0,45.0,45.0,176.6,4237
2009-06-21,2009,6,21,2008,1203,0.27,2,62,12,14,16,153,257,0.21,946,0,0,0,0,0,0,62,12,14,16,153,1034,236,236,236,236,990.0,968.5,0.6,0.31,989.1,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,171.9,4124
2009-06-22,2009,6,22,2008,1184,0.27,2,62,12,14,16,153,257,0.22,927,0,0,0,0,0,0,62,12,14,16,153,1015,231,231,231,231,990.0,968.5,0.58,0.29,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,43.2,43.2,43.2,43.2,168.9,4054
2009-06-23,2009,6,23,2008,1144,0.27,2,62,12,14,16,153,257,0.22,887,0,0,0,0,0,0,62,12,14,16,153,975,221,221,221,221,990.0,968.4,0.55,0.26,989.2,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,41.7,41.7,41.7,41.7,162.7,3904
2009-06-24,2009,6,24,2008,1131,0.27,2,62,12,14,16,153,257,0.23,874,0,0,0,0,0,0,62,12,14,16,153,962,218,218,218,218,990.0,968.3,0.54,0.25,989.2,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,41.2,41.2,41.2,41.2,160.6,3854
2009-06-25,2009,6,25,2008,1110,0.27,2,62,12,14,16,153,257,0.23,853,0,0,0,0,0,0,62,12,14,16,153,941,213,213,213,213,990.0,968.2,0.52,0.23,989.3,4,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,40.4,40.4,40.4,40.4,157.3,3774
2009-06-26,2009,6,26,2008,1093,0.27,2,62,12,14,16,153,257,0.24,836,0,0,0,0,0,0,62,12,14,16,153,924,209,209,209,209,990.0,968.2,0.5,0.22,989.3,4,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.8,39.8,39.8,39.8,154.5,3707
2009-06-27,2009,6,27,2008,1062,0.27,2,62,12,14,16,153,257,0.24,805,0,0,0,0,0,0,62,12,14,16,153,893,201,201,201,201,990.0,968.1,0.47,0.19,989.3,4,21.0,21.0,21.0,21.0,0.93,0.93,0.93,0.93,38.5,38.5,38.5,38.5,149.5,3588
2009-06-28,2009,6,28,2008,1024,0.27,2,62,12,14,16,153,257,0.25,767,0,0,0,0,0,0,62,12,14,16,153,855,191,191,191,191,990.0,968.0,0.44,0.17,989.4,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,37.0,37.0,37.0,37.0,143.4,3442
2009-06-29,2009,6,29,2008,972,0.27,2,62,12,14,16,153,257,0.26,715,0,0,0,0,0,0,62,12,14,16,153,803,178,178,178,178,990.0,967.8,0.39,0.15,989.5,4,21.4,21.4,21.4,21.4,0.92,0.92,0.92,0.92,34.8,34.8,34.8,34.8,134.9,3238
2009-06-30,2009,6,30,2008,952,0.27,2,62,12,14,16,153,257,0.27,695,0,0,0,0,0,0,62,12,14,16,153,783,173,173,173,173,990.0,967.7,0.37,0.14,989.5,4,21.6,21.6,21.6,21.6,0.92,0.92,0.92,0.92,33.9,33.9,33.9,33.9,131.5,3157
2009-07-01,2009,7,1,2008,927,0.28,2,58,11,11,11,136,227,0.24,700,0,0,0,0,0,0,58,11,11,11,136,780,175,175,175,175,990.0,967.6,0.37,0.14,989.5,4,21.7,21.7,21.7,21.7,0.92,0.92,0.92,0.92,34.3,34.3,34.3,34.3,133.3,3198
2009-07-02,2009,7,2,2008,916,0.28,2,58,11,11,11,136,227,0.25,689,0,0,0,0,0,0,58,11,11,11,136,769,172,172,172,172,990.0,967.6,0.36,0.14,989.5,4,21.7,21.7,21.7,21.7,0.92,0.92,0.92,0.92,33.8,33.8,33.8,33.8,131.3,3152
2009-07-03,2009,7,3,2008,879,0.28,2,58,11,11,11,136,227,0.26,652,0,0,0,0,0,0,58,11,11,11,136,732,217,217,217,0,990.0,967.4,0.34,0.13,989.5,3,21.8,21.8,21.8,22.1,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,127.8,3067
2009-07-04,2009,7,4,2008,853,0.28,2,58,11,11,11,136,227,0.27,626,0,0,0,0,0,0,58,11,11,11,136,706,208,208,208,0,990.0,967.3,0.33,0.12,989.6,3,21.9,21.9,21.9,22.2,0.93,0.93,0.93,0.0,42.0,42.0,42.0,0.0,123.0,2950
2009-07-05,2009,7,5,2008,824,0.28,2,58,11,11,11,136,227,0.28,597,0,0,0,0,0,0,58,11,11,11,136,677,199,199,199,0,990.0,967.2,0.31,0.11,989.6,3,22.1,22.1,22.1,22.4,0.93,0.93,0.93,0.0,40.2,40.2,40.2,0.0,117.4,2816
2009-07-06,2009,7,6,2008,794,0.28,2,58,11,11,11,136,227,0.29,567,0,0,0,0,0,0,58,11,11,11,136,647,189,189,189,0,990.0,967.1,0.29,0.1,989.6,3,22.3,22.3,22.3,22.5,0.93,0.93,0.93,0.0,38.4,38.4,38.4,0.0,111.7,2681
2009-07-07,2009,7,7,2008,756,0.28,2,58,11,11,11,136,227,0.3,529,0,0,0,0,0,0,58,11,11,11,136,609,176,176,176,0,990.0,966.9,0.27,0.08,989.6,3,22.5,22.5,22.5,22.7,0.92,0.92,0.92,0.0,36.0,36.0,36.0,0.0,104.8,2514
2009-07-08,2009,7,8,2008,736,0.28,2,58,11,11,11,136,227,0.31,509,0,0,0,0,0,0,58,11,11,11,136,589,169,169,169,0,990.0,966.8,0.26,0.07,989.7,3,22.6,22.6,22.6,22.8,0.92,0.92,0.92,0.0,34.7,34.7,34.7,0.0,101.1,2426
2009-07-09,2009,7,9,2008,721,0.28,2,58,11,11,11,136,227,0.31,494,0,0,0,0,0,0,58,11,11,11,136,574,164,164,164,0,990.0,966.8,0.25,0.07,989.7,3,22.7,22.7,22.7,22.9,0.92,0.92,0.92,0.0,33.8,33.8,33.8,0.0,98.3,2359
2009-07-10,2009,7,10,2008,689,0.28,2,58,11,11,11,136,227,0.33,462,0,0,0,0,0,0,58,11,11,11,136,542,154,154,154,0,990.0,966.7,0.23,0.06,989.7,3,22.9,22.9,22.9,23.0,0.92,0.92,0.92,0.0,31.7,31.7,31.7,0.0,92.3,2214
2009-07-11,2009,7,11,2008,689,0.3,2,58,11,11,11,136,227,0.33,462,0,0,0,0,0,0,58,11,11,11,136,542,154,154,154,0,990.0,966.7,0.23,0.06,989.7,3,22.9,22.9,22.9,23.0,0.92,0.92,0.92,0.0,31.7,31.7,31.7,0.0,92.3,2214
2009-07-12,2009,7,12,2008,677,0.3,2,58,11,11,11,136,227,0.33,450,0,0,0,0,0,0,58,11,11,11,136,530,150,150,150,0,990.0,966.6,0.23,0.06,989.7,3,22.9,22.9,22.9,23.1,0.92,0.92,0.92,0.0,30.9,30.9,30.9,0.0,90.0,2160
2009-07-13,2009,7,13,2008,657,0.3,2,58,11,11,11,136,227,0.35,430,0,0,0,0,0,0,58,11,11,11,136,510,215,215,0,0,990.0,966.5,0.22,0.06,989.7,2,22.9,22.9,23.2,23.2,0.94,0.94,0.0,0.0,45.3,45.3,0.0,0.0,88.7,2129
2009-07-14,2009,7,14,2008,632,0.3,2,58,11,11,11,136,227,0.36,405,0,0,0,0,0,0,58,11,11,11,136,485,202,202,0,0,990.0,966.4,0.21,0.05,989.7,2,23.0,23.0,23.3,23.3,0.93,0.93,0.0,0.0,42.8,42.8,0.0,0.0,83.7,2008
2009-07-15,2009,7,15,2008,619,0.3,2,58,11,11,11,136,227,0.37,392,0,0,0,0,0,0,58,11,11,11,136,472,196,196,0,0,990.0,966.4,0.2,0.05,989.7,2,23.1,23.1,23.4,23.4,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,80.7,1937
2009-07-16,2009,7,16,2008,604,0.3,2,58,11,11,11,136,227,0.38,377,0,0,0,0,0,0,58,11,11,11,136,457,188,188,0,0,990.0,966.3,0.2,0.05,989.8,2,23.2,23.2,23.4,23.4,0.93,0.93,0.0,0.0,39.9,39.9,0.0,0.0,77.5,1860
2009-07-17,2009,7,17,2008,595,0.3,2,58,11,11,11,136,227,0.38,368,0,0,0,0,0,0,58,11,11,11,136,448,184,184,0,0,990.0,966.3,0.19,0.04,989.8,2,23.2,23.2,23.5,23.5,0.93,0.93,0.0,0.0,39.0,39.0,0.0,0.0,75.7,1816
2009-07-18,2009,7,18,2008,575,0.3,2,58,11,11,11,136,227,0.39,348,0,0,0,0,0,0,58,11,11,11,136,428,174,174,0,0,990.0,966.2,0.19,0.04,989.8,2,23.4,23.4,23.6,23.6,0.93,0.93,0.0,0.0,36.9,36.9,0.0,0.0,71.6,1719
2009-07-19,2009,7,19,2008,565,0.3,2,58,11,11,11,136,227,0.4,338,0,0,0,0,0,0,58,11,11,11,136,418,169,169,0,0,990.0,966.1,0.18,0.04,989.8,2,23.4,23.4,23.6,23.6,0.92,0.92,0.0,0.0,35.9,35.9,0.0,0.0,69.7,1672
2009-07-20,2009,7,20,2008,556,0.3,2,58,11,11,11,136,227,0.41,329,0,0,0,0,0,0,58,11,11,11,136,409,164,164,0,0,990.0,966.1,0.18,0.04,989.8,2,23.5,23.5,23.7,23.7,0.92,0.92,0.0,0.0,35.0,35.0,0.0,0.0,68.0,1631
2009-07-21,2009,7,21,2008,545,0.35,2,58,11,11,11,136,227,0.42,318,0,0,0,0,0,0,58,11,11,11,136,398,159,159,0,0,990.0,966.1,0.18,0.03,989.8,2,23.6,23.6,23.7,23.7,0.92,0.92,0.0,0.0,33.8,33.8,0.0,0.0,65.6,1575
2009-07-22,2009,7,22,2008,542,0.35,2,58,11,11,11,136,227,0.42,315,0,0,0,0,0,0,58,11,11,11,136,395,157,157,0,0,990.0,966.0,0.18,0.03,989.8,2,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,33.5,33.5,0.0,0.0,65.0,1560
2009-07-23,2009,7,23,2008,536,0.35,2,58,11,11,11,136,227,0.42,309,0,0,0,0,0,0,58,11,11,11,136,389,154,154,0,0,990.0,966.0,0.17,0.03,989.8,2,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,32.9,32.9,0.0,0.0,63.8,1532
2009-07-24,2009,7,24,2008,531,0.35,2,58,11,11,11,136,227,0.43,304,0,0,0,0,0,0,58,11,11,11,136,384,152,152,0,0,990.0,966.0,0.17,0.03,989.8,2,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,62.7,1504
2009-07-25,2009,7,25,2008,526,0.35,2,58,11,11,11,136,227,0.43,299,0,0,0,0,0,0,58,11,11,11,136,379,149,149,0,0,990.0,966.0,0.17,0.03,989.8,2,23.7,23.7,23.8,23.8,0.92,0.92,0.0,0.0,31.8,31.8,0.0,0.0,61.7,1481
2009-07-26,2009,7,26,2008,517,0.35,2,58,11,11,11,136,227,0.44,290,0,0,0,0,0,0,58,11,11,11,136,370,145,145,0,0,990.0,965.9,0.17,0.03,989.8,2,23.7,23.7,23.9,23.9,0.91,0.91,0.0,0.0,30.9,30.9,0.0,0.0,59.9,1438
2009-07-27,2009,7,27,2008,506,0.35,2,58,11,11,11,136,227,0.45,279,0,0,0,0,0,0,58,11,11,11,136,359,139,139,0,0,990.0,965.9,0.16,0.03,989.8,2,23.8,23.8,23.9,23.9,0.91,0.91,0.0,0.0,29.8,29.8,0.0,0.0,57.8,1386
2009-07-28,2009,7,28,2008,491,0.35,2,58,11,11,11,136,227,0.46,264,0,0,0,0,0,0,58,11,11,11,136,344,132,132,0,0,990.0,965.8,0.16,0.02,989.8,2,23.9,23.9,24.0,24.0,0.91,0.91,0.0,0.0,28.2,28.2,0.0,0.0,54.6,1310
2009-07-29,2009,7,29,2008,486,0.35,2,58,11,11,11,136,227,0.47,259,0,0,0,0,0,0,58,11,11,11,136,339,129,129,0,0,990.0,965.8,0.16,0.02,989.8,2,23.9,23.9,24.0,24.0,0.91,0.91,0.0,0.0,27.6,27.6,0.0,0.0,53.5,1283
2009-07-30,2009,7,30,2008,481,0.35,2,58,11,11,11,136,227,0.47,254,0,0,0,0,0,0,58,11,11,11,136,334,127,127,0,0,990.0,965.8,0.15,0.02,989.8,2,23.9,23.9,24.1,24.1,0.91,0.91,0.0,0.0,27.1,27.1,0.0,0.0,52.5,1260
2009-07-31,2009,7,31,2008,472,0.35,2,58,11,11,11,136,227,0.48,245,0,0,0,0,0,0,58,11,11,11,136,325,122,122,0,0,990.0,965.7,0.15,0.02,989.8,2,24.0,24.0,24.1,24.1,0.9,0.9,0.0,0.0,26.1,26.1,0.0,0.0,50.5,1213
2009-08-01,2009,8,1,2008,475,0.37,2,54,9,8,6,107,184,0.39,291,0,0,0,0,0,0,54,9,8,6,107,362,145,145,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,24.1,24.1,0.91,0.91,0.0,0.0,31.2,31.2,0.0,0.0,60.6,1453
2009-08-02,2009,8,2,2008,471,0.37,2,54,9,8,6,107,184,0.39,287,0,0,0,0,0,0,54,9,8,6,107,358,143,143,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,24.1,24.1,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,59.7,1433
2009-08-03,2009,8,3,2008,466,0.37,2,54,9,8,6,107,184,0.39,282,0,0,0,0,0,0,54,9,8,6,107,353,141,141,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,58.7,1408
2009-08-04,2009,8,4,2008,458,0.37,2,54,9,8,6,107,184,0.4,274,0,0,0,0,0,0,54,9,8,6,107,345,137,137,0,0,990.0,965.7,0.16,0.02,989.8,2,24.0,24.0,24.2,24.2,0.91,0.91,0.0,0.0,29.4,29.4,0.0,0.0,57.1,1369
2009-08-05,2009,8,5,2008,455,0.37,2,54,9,8,6,107,184,0.4,271,0,0,0,0,0,0,54,9,8,6,107,342,135,135,0,0,990.0,965.6,0.16,0.02,989.8,2,24.0,24.0,24.2,24.2,0.91,0.91,0.0,0.0,29.1,29.1,0.0,0.0,56.5,1355
2009-08-06,2009,8,6,2008,447,0.37,2,54,9,8,6,107,184,0.41,263,0,0,0,0,0,0,54,9,8,6,107,334,131,131,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,28.2,28.2,0.0,0.0,54.8,1314
2009-08-07,2009,8,7,2008,444,0.37,2,54,9,8,6,107,184,0.41,260,0,0,0,0,0,0,54,9,8,6,107,331,130,130,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,27.9,27.9,0.0,0.0,54.2,1299
2009-08-08,2009,8,8,2008,440,0.37,2,54,9,8,6,107,184,0.42,256,0,0,0,0,0,0,54,9,8,6,107,327,128,128,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,27.5,27.5,0.0,0.0,53.4,1280
2009-08-09,2009,8,9,2008,436,0.37,2,54,9,8,6,107,184,0.42,252,0,0,0,0,0,0,54,9,8,6,107,323,126,126,0,0,990.0,965.6,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,27.1,27.1,0.0,0.0,52.5,1259
2009-08-10,2009,8,10,2008,432,0.37,2,54,9,8,6,107,184,0.43,248,0,0,0,0,0,0,54,9,8,6,107,319,124,124,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,26.6,26.6,0.0,0.0,51.6,1237
2009-08-11,2009,8,11,2008,420,0.36,2,54,9,8,6,107,184,0.44,236,0,0,0,0,0,0,54,9,8,6,107,307,118,118,0,0,990.0,965.5,0.14,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,25.3,25.3,0.0,0.0,49.1,1178
2009-08-12,2009,8,12,2008,420,0.36,2,54,9,8,6,107,184,0.44,236,0,0,0,0,0,0,54,9,8,6,107,307,118,118,0,0,990.0,965.5,0.14,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,25.3,25.3,0.0,0.0,49.1,1178
2009-08-13,2009,8,13,2008,414,0.36,2,54,9,8,6,107,184,0.44,230,0,0,0,0,0,0,54,9,8,6,107,301,115,115,0,0,990.0,965.5,0.14,0.02,989.8,2,24.3,24.3,24.4,24.4,0.9,0.9,0.0,0.0,24.7,24.7,0.0,0.0,47.8,1148
2009-08-14,2009,8,14,2008,410,0.36,2,54,9,8,6,107,184,0.45,226,0,0,0,0,0,0,54,9,8,6,107,297,113,113,0,0,990.0,965.4,0.14,0.02,989.8,2,24.3,24.3,24.4,24.4,0.9,0.9,0.0,0.0,24.1,24.1,0.0,0.0,46.8,1122
2009-08-15,2009,8,15,2008,403,0.36,2,54,9,8,6,107,184,0.46,219,0,0,0,0,0,0,54,9,8,6,107,290,219,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.1,24.4,24.4,24.4,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.7,1145
2009-08-16,2009,8,16,2008,392,0.36,2,54,9,8,6,107,184,0.47,208,0,0,0,0,0,0,54,9,8,6,107,279,208,0,0,0,990.0,965.4,0.13,0.01,989.9,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,45.5,1090
2009-08-17,2009,8,17,2008,385,0.36,2,54,9,8,6,107,184,0.48,201,0,0,0,0,0,0,54,9,8,6,107,272,201,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.2,24.5,24.5,24.5,0.93,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.0,1055
2009-08-18,2009,8,18,2008,385,0.36,2,54,9,8,6,107,184,0.48,201,0,0,0,0,0,0,54,9,8,6,107,272,201,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.2,24.5,24.5,24.5,0.93,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.0,1055
2009-08-19,2009,8,19,2008,381,0.36,2,54,9,8,6,107,184,0.48,197,0,0,0,0,0,0,54,9,8,6,107,268,197,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.93,0.0,0.0,0.0,44.0,0.0,0.0,0.0,43.1,1033
2009-08-20,2009,8,20,2008,378,0.36,2,54,9,8,6,107,184,0.49,194,0,0,0,0,0,0,54,9,8,6,107,265,194,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.2,1012
2009-08-21,2009,8,21,2008,373,0.44,3,47,8,6,5,89,155,0.41,218,0,0,0,0,0,0,47,8,6,5,89,279,218,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.2,24.6,24.6,24.6,0.94,0.0,0.0,0.0,48.8,0.0,0.0,0.0,47.8,1148
2009-08-22,2009,8,22,2008,366,0.44,3,47,8,6,5,89,155,0.42,211,0,0,0,0,0,0,47,8,6,5,89,272,211,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.94,0.0,0.0,0.0,47.2,0.0,0.0,0.0,46.3,1110
2009-08-23,2009,8,23,2008,362,0.44,3,47,8,6,5,89,155,0.43,207,0,0,0,0,0,0,47,8,6,5,89,268,207,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,45.4,1089
2009-08-24,2009,8,24,2008,354,0.44,3,47,8,6,5,89,155,0.44,199,0,0,0,0,0,0,47,8,6,5,89,260,199,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.93,0.0,0.0,0.0,44.6,0.0,0.0,0.0,43.7,1048
2009-08-25,2009,8,25,2008,348,0.44,3,47,8,6,5,89,155,0.45,193,0,0,0,0,0,0,47,8,6,5,89,254,193,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.3,1014
2009-08-26,2009,8,26,2008,345,0.44,3,47,8,6,5,89,155,0.45,190,0,0,0,0,0,0,47,8,6,5,89,251,190,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.7,24.7,24.7,0.93,0.0,0.0,0.0,42.5,0.0,0.0,0.0,41.5,996
2009-08-27,2009,8,27,2008,341,0.44,3,47,8,6,5,89,155,0.45,186,0,0,0,0,0,0,47,8,6,5,89,247,186,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.6,973
2009-08-28,2009,8,28,2008,340,0.44,3,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.3,968
2009-08-29,2009,8,29,2008,340,0.44,3,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.3,968
2009-08-30,2009,8,30,2008,340,0.44,3,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.3,968
2009-08-31,2009,8,31,2008,335,0.44,3,47,8,6,5,89,155,0.46,180,0,0,0,0,0,0,47,8,6,5,89,241,180,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.4,944
2009-09-01,2009,9,1,2008,330,0.45,3,40,6,4,3,65,118,0.36,212,0,0,0,0,0,0,40,6,4,3,65,262,212,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,47.8,0.0,0.0,0.0,46.8,1124
2009-09-02,2009,9,2,2008,326,0.45,3,40,6,4,3,65,118,0.36,208,0,0,0,0,0,0,40,6,4,3,65,258,208,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,47.0,0.0,0.0,0.0,46.1,1105
2009-09-03,2009,9,3,2008,324,0.45,3,40,6,4,3,65,118,0.36,206,0,0,0,0,0,0,40,6,4,3,65,256,206,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.7,1095
2009-09-04,2009,9,4,2008,320,0.45,3,40,6,4,3,65,118,0.37,202,0,0,0,0,0,0,40,6,4,3,65,252,202,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,45.6,0.0,0.0,0.0,44.6,1071
2009-09-05,2009,9,5,2008,312,0.45,3,40,6,4,3,65,118,0.38,194,0,0,0,0,0,0,40,6,4,3,65,244,194,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,42.9,1028
2009-09-06,2009,9,6,2008,305,0.45,3,40,6,4,3,65,118,0.39,187,0,0,0,0,0,0,40,6,4,3,65,237,187,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,41.3,990
2009-09-07,2009,9,7,2008,299,0.45,3,40,6,4,3,65,118,0.39,181,0,0,0,0,0,0,40,6,4,3,65,231,181,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,953
2009-09-08,2009,9,8,2008,295,0.45,3,40,6,4,3,65,118,0.4,177,0,0,0,0,0,0,40,6,4,3,65,227,177,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,38.9,934
2009-09-09,2009,9,9,2008,291,0.45,3,40,6,4,3,65,118,0.4,173,0,0,0,0,0,0,40,6,4,3,65,223,173,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,37.9,910
2009-09-10,2009,9,10,2008,291,0.45,3,40,6,4,3,65,118,0.4,173,0,0,0,0,0,0,40,6,4,3,65,223,173,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,37.9,910
2009-09-11,2009,9,11,2008,291,0.5,3,40,6,4,3,65,118,0.4,173,0,0,0,0,0,0,40,6,4,3,65,223,173,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,37.9,910
2009-09-12,2009,9,12,2008,283,0.5,3,40,6,4,3,65,118,0.42,165,0,0,0,0,0,0,40,6,4,3,65,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.92,0.0,0.0,0.0,37.3,0.0,0.0,0.0,36.1,867
2009-09-13,2009,9,13,2008,282,0.5,3,40,6,4,3,65,118,0.42,164,0,0,0,0,0,0,40,6,4,3,65,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,859
2009-09-14,2009,9,14,2008,282,0.5,3,40,6,4,3,65,118,0.42,164,0,0,0,0,0,0,40,6,4,3,65,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,859
2009-09-15,2009,9,15,2008,274,0.5,3,40,6,4,3,65,118,0.43,156,0,0,0,0,0,0,40,6,4,3,65,206,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.2,0.0,0.0,0.0,34.1,818
2009-09-16,2009,9,16,2008,274,0.5,3,40,6,4,3,65,118,0.43,156,0,0,0,0,0,0,40,6,4,3,65,206,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.2,0.0,0.0,0.0,34.1,818
2009-09-17,2009,9,17,2008,274,0.5,3,40,6,4,3,65,118,0.43,156,0,0,0,0,0,0,40,6,4,3,65,206,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.2,0.0,0.0,0.0,34.1,818
2009-09-18,2009,9,18,2008,271,0.5,3,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,801
2009-09-19,2009,9,19,2008,261,0.5,3,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.1,25.1,25.1,0.91,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.3,750
2009-09-20,2009,9,20,2008,259,0.5,3,40,6,4,3,65,118,0.45,141,0,0,0,0,0,0,40,6,4,3,65,191,141,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.7,737
2009-09-21,2009,9,21,2008,264,0.47,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.1,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,762
2009-09-22,2009,9,22,2008,264,0.47,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.1,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,762
2009-09-23,2009,9,23,2008,267,0.47,3,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.8,0.11,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,780
2009-09-24,2009,9,24,2008,267,0.47,3,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.8,0.11,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,780
2009-09-25,2009,9,25,2008,267,0.47,3,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.8,0.11,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,780
2009-09-26,2009,9,26,2008,264,0.47,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.1,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,762
2009-09-27,2009,9,27,2008,261,0.47,3,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.1,25.1,25.1,0.91,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.3,750
2009-09-28,2009,9,28,2008,259,0.47,3,40,6,4,3,65,118,0.45,141,0,0,0,0,0,0,40,6,4,3,65,191,141,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.7,737
2009-09-29,2009,9,29,2008,251,0.47,3,40,6,4,3,65,118,0.47,133,0,0,0,0,0,0,40,6,4,3,65,183,133,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,696
2009-09-30,2009,9,30,2008,246,0.47,3,40,6,4,3,65,118,0.48,128,0,0,0,0,0,0,40,6,4,3,65,178,128,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,27.9,670
2009-10-01,2009,10,1,2009,243,0.41,3,37,5,3,2,50,97,0.4,146,0,0,0,0,0,0,37,5,3,2,50,191,146,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,768
2009-10-02,2009,10,2,2009,240,0.41,3,37,5,3,2,50,97,0.4,143,0,0,0,0,0,0,37,5,3,2,50,188,143,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.2,749
2009-10-03,2009,10,3,2009,240,0.41,3,37,5,3,2,50,97,0.4,143,0,0,0,0,0,0,37,5,3,2,50,188,143,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.2,749
2009-10-04,2009,10,4,2009,240,0.41,3,37,5,3,2,50,97,0.4,143,0,0,0,0,0,0,37,5,3,2,50,188,143,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.2,749
2009-10-05,2009,10,5,2009,236,0.41,3,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.5,732
2009-10-06,2009,10,6,2009,234,0.41,3,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
2009-10-07,2009,10,7,2009,232,0.41,3,37,5,3,2,50,97,0.42,135,0,0,0,0,0,0,37,5,3,2,50,180,135,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,29.5,707
2009-10-08,2009,10,8,2009,232,0.41,3,37,5,3,2,50,97,0.42,135,0,0,0,0,0,0,37,5,3,2,50,180,135,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,29.5,707
2009-10-09,2009,10,9,2009,223,0.41,3,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,660
2009-10-10,2009,10,10,2009,216,0.41,3,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,622
2009-10-11,2009,10,11,2009,216,0.54,3,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,622
2009-10-12,2009,10,12,2009,216,0.54,3,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,622
2009-10-13,2009,10,13,2009,216,0.54,3,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,622
2009-10-14,2009,10,14,2009,216,0.54,3,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,622
2009-10-15,2009,10,15,2009,216,0.54,3,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,622
2009-10-16,2009,10,16,2009,216,0.54,3,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,622
2009-10-17,2009,10,17,2009,213,0.54,3,37,5,3,2,50,97,0.45,116,0,0,0,0,0,0,37,5,3,2,50,161,116,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.2,605
2009-10-18,2009,10,18,2009,213,0.54,3,37,5,3,2,50,97,0.45,116,0,0,0,0,0,0,37,5,3,2,50,161,116,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.2,605
2009-10-19,2009,10,19,2009,220,0.54,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.6,0.0,0.0,0.0,26.8,642
2009-10-20,2009,10,20,2009,223,0.54,3,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,660
2009-10-21,2009,10,21,2009,223,0.5700000000000001,3,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,660
2009-10-22,2009,10,22,2009,223,0.5700000000000001,3,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,660
2009-10-23,2009,10,23,2009,223,0.5700000000000001,3,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,660
2009-10-24,2009,10,24,2009,220,0.5700000000000001,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.6,0.0,0.0,0.0,26.8,642
2009-10-25,2009,10,25,2009,220,0.5700000000000001,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.6,0.0,0.0,0.0,26.8,642
2009-10-26,2009,10,26,2009,216,0.5700000000000001,3,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,622
2009-10-27,2009,10,27,2009,216,0.5700000000000001,3,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,622
2009-10-28,2009,10,28,2009,216,0.5700000000000001,3,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,622
2009-10-29,2009,10,29,2009,216,0.5700000000000001,3,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,622
2009-10-30,2009,10,30,2009,216,0.5700000000000001,3,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,622
2009-10-31,2009,10,31,2009,226,0.5700000000000001,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,679
2009-11-01,2009,11,1,2009,230,0.55,3,36,5,3,2,47,93,0.4,137,0,0,0,0,0,0,36,5,3,2,47,181,137,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
2009-11-02,2009,11,2,2009,226,0.55,3,36,5,3,2,47,93,0.41,133,0,0,0,0,0,0,36,5,3,2,47,177,133,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.1,0.0,0.0,0.0,29.2,701
2009-11-03,2009,11,3,2009,226,0.55,3,36,5,3,2,47,93,0.41,133,0,0,0,0,0,0,36,5,3,2,47,177,133,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.1,0.0,0.0,0.0,29.2,701
2009-11-04,2009,11,4,2009,236,0.55,3,36,5,3,2,47,93,0.39,143,0,0,0,0,0,0,36,5,3,2,47,187,143,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.4,0.0,0.0,0.0,31.5,754
2009-11-05,2009,11,5,2009,246,0.55,3,36,5,3,2,47,93,0.38,153,0,0,0,0,0,0,36,5,3,2,47,197,153,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.7,808
2009-11-06,2009,11,6,2009,251,0.55,3,36,5,3,2,47,93,0.37,158,0,0,0,0,0,0,36,5,3,2,47,202,158,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.8,834
2009-11-07,2009,11,7,2009,246,0.55,3,36,5,3,2,47,93,0.38,153,0,0,0,0,0,0,36,5,3,2,47,197,153,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.7,808
2009-11-08,2009,11,8,2009,246,0.55,3,36,5,3,2,47,93,0.38,153,0,0,0,0,0,0,36,5,3,2,47,197,153,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.7,808
2009-11-09,2009,11,9,2009,251,0.55,3,36,5,3,2,47,93,0.37,158,0,0,0,0,0,0,36,5,3,2,47,202,158,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.8,834
2009-11-10,2009,11,10,2009,259,0.55,3,36,5,3,2,47,93,0.36,166,0,0,0,0,0,0,36,5,3,2,47,210,166,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,875
2009-11-11,2009,11,11,2009,261,0.45,3,36,5,3,2,47,93,0.36,168,0,0,0,0,0,0,36,5,3,2,47,212,168,0,0,0,990.0,964.7,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.0,887
2009-11-12,2009,11,12,2009,264,0.45,3,36,5,3,2,47,93,0.35,171,0,0,0,0,0,0,36,5,3,2,47,215,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,38.7,0.0,0.0,0.0,37.5,900
2009-11-13,2009,11,13,2009,271,0.45,3,36,5,3,2,47,93,0.34,178,0,0,0,0,0,0,36,5,3,2,47,222,178,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,39.2,941
2009-11-14,2009,11,14,2009,283,0.45,3,36,5,3,2,47,93,0.33,190,0,0,0,0,0,0,36,5,3,2,47,234,190,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.2,1013
2009-11-15,2009,11,15,2009,288,0.45,3,36,5,3,2,47,93,0.32,195,0,0,0,0,0,0,36,5,3,2,47,239,195,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1041
2009-11-16,2009,11,16,2009,276,0.45,3,36,5,3,2,47,93,0.34,183,0,0,0,0,0,0,36,5,3,2,47,227,183,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,41.5,0.0,0.0,0.0,40.5,971
2009-11-17,2009,11,17,2009,276,0.45,3,36,5,3,2,47,93,0.34,183,0,0,0,0,0,0,36,5,3,2,47,227,183,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,41.5,0.0,0.0,0.0,40.5,971
2009-11-18,2009,11,18,2009,282,0.45,3,36,5,3,2,47,93,0.33,189,0,0,0,0,0,0,36,5,3,2,47,233,189,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,42.8,0.0,0.0,0.0,41.9,1004
2009-11-19,2009,11,19,2009,276,0.45,3,36,5,3,2,47,93,0.34,183,0,0,0,0,0,0,36,5,3,2,47,227,183,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,41.5,0.0,0.0,0.0,40.5,971
2009-11-20,2009,11,20,2009,295,0.45,3,36,5,3,2,47,93,0.31,202,0,0,0,0,0,0,36,5,3,2,47,246,202,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1080
2009-11-21,2009,11,21,2009,305,0.44,3,36,5,3,2,47,93,0.3,212,0,0,0,0,0,0,36,5,3,2,47,256,212,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,47.1,1131
2009-11-22,2009,11,22,2009,305,0.44,3,36,5,3,2,47,93,0.3,212,0,0,0,0,0,0,36,5,3,2,47,256,212,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,47.1,1131
2009-11-23,2009,11,23,2009,335,0.44,3,36,5,3,2,47,93,0.28,242,0,0,0,0,0,0,36,5,3,2,47,286,121,121,0,0,990.0,965.1,0.14,0.02,989.8,2,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,26.5,26.5,0.0,0.0,51.4,1234
2009-11-24,2009,11,24,2009,341,0.44,3,36,5,3,2,47,93,0.27,248,0,0,0,0,0,0,36,5,3,2,47,292,124,124,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,27.1,27.1,0.0,0.0,52.6,1261
2009-11-25,2009,11,25,2009,348,0.44,3,36,5,3,2,47,93,0.27,255,0,0,0,0,0,0,36,5,3,2,47,299,127,127,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.91,0.91,0.0,0.0,27.9,27.9,0.0,0.0,54.1,1298
2009-11-26,2009,11,26,2009,354,0.44,3,36,5,3,2,47,93,0.26,261,0,0,0,0,0,0,36,5,3,2,47,305,130,130,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.7,24.7,0.91,0.91,0.0,0.0,28.6,28.6,0.0,0.0,55.4,1329
2009-11-27,2009,11,27,2009,373,0.44,3,36,5,3,2,47,93,0.25,280,0,0,0,0,0,0,36,5,3,2,47,324,140,140,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,24.6,24.6,0.91,0.91,0.0,0.0,30.6,30.6,0.0,0.0,59.5,1427
2009-11-28,2009,11,28,2009,378,0.44,3,36,5,3,2,47,93,0.25,285,0,0,0,0,0,0,36,5,3,2,47,329,142,142,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,31.1,31.1,0.0,0.0,60.4,1450
2009-11-29,2009,11,29,2009,378,0.44,3,36,5,3,2,47,93,0.25,285,0,0,0,0,0,0,36,5,3,2,47,329,142,142,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,31.1,31.1,0.0,0.0,60.4,1450
2009-11-30,2009,11,30,2009,390,0.44,3,36,5,3,2,47,93,0.24,297,0,0,0,0,0,0,36,5,3,2,47,341,148,148,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,24.5,24.5,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,63.0,1512
2009-12-01,2009,12,1,2009,390,0.24,2,42,7,5,3,61,118,0.3,272,0,0,0,0,0,0,42,7,5,3,61,326,136,136,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,29.6,29.6,0.0,0.0,57.5,1379
2009-12-02,2009,12,2,2009,392,0.24,2,42,7,5,3,61,118,0.3,274,0,0,0,0,0,0,42,7,5,3,61,328,137,137,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,29.9,29.9,0.0,0.0,57.9,1390
2009-12-03,2009,12,3,2009,398,0.24,2,42,7,5,3,61,118,0.3,280,0,0,0,0,0,0,42,7,5,3,61,334,140,140,0,0,990.0,965.4,0.15,0.03,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,30.5,30.5,0.0,0.0,59.2,1421
2009-12-04,2009,12,4,2009,410,0.24,2,42,7,5,3,61,118,0.29,292,0,0,0,0,0,0,42,7,5,3,61,346,146,146,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.91,0.91,0.0,0.0,31.7,31.7,0.0,0.0,61.6,1477
2009-12-05,2009,12,5,2009,414,0.24,2,42,7,5,3,61,118,0.28,296,0,0,0,0,0,0,42,7,5,3,61,350,148,148,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,32.2,32.2,0.0,0.0,62.6,1501
2009-12-06,2009,12,6,2009,414,0.24,2,42,7,5,3,61,118,0.28,296,0,0,0,0,0,0,42,7,5,3,61,350,148,148,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,32.2,32.2,0.0,0.0,62.6,1501
2009-12-07,2009,12,7,2009,420,0.24,2,42,7,5,3,61,118,0.28,302,0,0,0,0,0,0,42,7,5,3,61,356,151,151,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,32.9,32.9,0.0,0.0,63.8,1530
2009-12-08,2009,12,8,2009,420,0.24,2,42,7,5,3,61,118,0.28,302,0,0,0,0,0,0,42,7,5,3,61,356,151,151,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,32.9,32.9,0.0,0.0,63.8,1530
2009-12-09,2009,12,9,2009,420,0.24,2,42,7,5,3,61,118,0.28,302,0,0,0,0,0,0,42,7,5,3,61,356,151,151,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,32.9,32.9,0.0,0.0,63.8,1530
2009-12-10,2009,12,10,2009,420,0.24,2,42,7,5,3,61,118,0.28,302,0,0,0,0,0,0,42,7,5,3,61,356,151,151,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,32.9,32.9,0.0,0.0,63.8,1530
2009-12-11,2009,12,11,2009,427,0.29,2,42,7,5,3,61,118,0.28,309,0,0,0,0,0,0,42,7,5,3,61,363,154,154,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,33.6,33.6,0.0,0.0,65.1,1562
2009-12-12,2009,12,12,2009,432,0.29,2,42,7,5,3,61,118,0.27,314,0,0,0,0,0,0,42,7,5,3,61,368,157,157,0,0,990.0,965.5,0.17,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,34.1,34.1,0.0,0.0,66.1,1587
2009-12-13,2009,12,13,2009,436,0.29,2,42,7,5,3,61,118,0.27,318,0,0,0,0,0,0,42,7,5,3,61,372,159,159,0,0,990.0,965.6,0.17,0.03,989.8,2,24.1,24.1,24.2,24.2,0.92,0.92,0.0,0.0,34.5,34.5,0.0,0.0,67.0,1608
2009-12-14,2009,12,14,2009,440,0.29,2,42,7,5,3,61,118,0.27,322,0,0,0,0,0,0,42,7,5,3,61,376,161,161,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,35.0,35.0,0.0,0.0,67.9,1629
2009-12-15,2009,12,15,2009,444,0.29,2,42,7,5,3,61,118,0.27,326,0,0,0,0,0,0,42,7,5,3,61,380,163,163,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,35.4,35.4,0.0,0.0,68.7,1648
2009-12-16,2009,12,16,2009,447,0.29,2,42,7,5,3,61,118,0.26,329,0,0,0,0,0,0,42,7,5,3,61,383,164,164,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,35.7,35.7,0.0,0.0,69.3,1662
2009-12-17,2009,12,17,2009,455,0.29,2,42,7,5,3,61,118,0.26,337,0,0,0,0,0,0,42,7,5,3,61,391,168,168,0,0,990.0,965.6,0.17,0.04,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,36.6,36.6,0.0,0.0,71.0,1703
2009-12-18,2009,12,18,2009,462,0.29,2,42,7,5,3,61,118,0.26,344,0,0,0,0,0,0,42,7,5,3,61,398,172,172,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,37.3,37.3,0.0,0.0,72.4,1737
2009-12-19,2009,12,19,2009,471,0.29,2,42,7,5,3,61,118,0.25,353,0,0,0,0,0,0,42,7,5,3,61,407,176,176,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,38.2,38.2,0.0,0.0,74.2,1780
2009-12-20,2009,12,20,2009,466,0.29,2,42,7,5,3,61,118,0.25,348,0,0,0,0,0,0,42,7,5,3,61,402,174,174,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,37.7,37.7,0.0,0.0,73.2,1755
2009-12-21,2009,12,21,2009,475,0.36,2,42,7,5,3,61,118,0.25,357,0,0,0,0,0,0,42,7,5,3,61,411,178,178,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,38.7,38.7,0.0,0.0,75.0,1799
2009-12-22,2009,12,22,2009,486,0.36,2,42,7,5,3,61,118,0.24,368,0,0,0,0,0,0,42,7,5,3,61,422,184,184,0,0,990.0,965.8,0.18,0.04,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,39.8,39.8,0.0,0.0,77.4,1857
2009-12-23,2009,12,23,2009,498,0.36,2,42,7,5,3,61,118,0.24,380,0,0,0,0,0,0,42,7,5,3,61,434,190,190,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,23.9,23.9,0.93,0.93,0.0,0.0,41.1,41.1,0.0,0.0,80.0,1918
2009-12-24,2009,12,24,2009,512,0.36,2,42,7,5,3,61,118,0.23,394,0,0,0,0,0,0,42,7,5,3,61,448,197,197,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,23.8,23.8,0.93,0.93,0.0,0.0,42.6,42.6,0.0,0.0,83.2,1997
2009-12-25,2009,12,25,2009,526,0.36,2,42,7,5,3,61,118,0.22,408,0,0,0,0,0,0,42,7,5,3,61,462,204,204,0,0,990.0,966.0,0.2,0.05,989.7,2,23.5,23.5,23.8,23.8,0.94,0.94,0.0,0.0,44.0,44.0,0.0,0.0,86.1,2067
2009-12-26,2009,12,26,2009,553,0.36,2,42,7,5,3,61,118,0.21,435,0,0,0,0,0,0,42,7,5,3,61,489,217,217,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,23.6,23.6,0.94,0.94,0.0,0.0,46.7,46.7,0.0,0.0,91.6,2197
2009-12-27,2009,12,27,2009,553,0.36,2,42,7,5,3,61,118,0.21,435,0,0,0,0,0,0,42,7,5,3,61,489,217,217,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,23.6,23.6,0.94,0.94,0.0,0.0,46.7,46.7,0.0,0.0,91.6,2197
2009-12-28,2009,12,28,2009,561,0.36,2,42,7,5,3,61,118,0.21,443,0,0,0,0,0,0,42,7,5,3,61,497,147,147,147,0,990.0,966.1,0.21,0.06,989.7,3,23.5,23.5,23.5,23.6,0.91,0.91,0.91,0.0,31.1,31.1,31.1,0.0,90.5,2170
2009-12-29,2009,12,29,2009,565,0.36,2,42,7,5,3,61,118,0.21,447,0,0,0,0,0,0,42,7,5,3,61,501,149,149,149,0,990.0,966.1,0.21,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,31.4,31.4,31.4,0.0,91.3,2191
2009-12-30,2009,12,30,2009,569,0.36,2,42,7,5,3,61,118,0.21,451,0,0,0,0,0,0,42,7,5,3,61,505,150,150,150,0,990.0,966.2,0.21,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,31.6,31.6,31.6,0.0,92.0,2208
2009-12-31,2009,12,31,2009,580,0.36,2,42,7,5,3,61,118,0.2,462,0,0,0,0,0,0,42,7,5,3,61,516,154,154,154,0,990.0,966.2,0.22,0.06,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,32.4,32.4,32.4,0.0,94.2,2259
2010-01-01,2010,1,1,2009,595,0.31,2,46,7,6,4,76,139,0.23,456,0,0,0,0,0,0,46,7,6,4,76,515,152,152,152,0,990.0,966.3,0.22,0.06,989.7,3,23.3,23.3,23.3,23.4,0.92,0.92,0.92,0.0,31.8,31.8,31.8,0.0,92.7,2224
2010-01-02,2010,1,2,2009,604,0.31,2,46,7,6,4,76,139,0.23,465,0,0,0,0,0,0,46,7,6,4,76,524,155,155,155,0,990.0,966.3,0.22,0.06,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,32.4,32.4,32.4,0.0,94.3,2264
2010-01-03,2010,1,3,2009,619,0.31,2,46,7,6,4,76,139,0.22,480,0,0,0,0,0,0,46,7,6,4,76,539,160,160,160,0,990.0,966.4,0.23,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,33.4,33.4,33.4,0.0,97.3,2334
2010-01-04,2010,1,4,2009,626,0.31,2,46,7,6,4,76,139,0.22,487,0,0,0,0,0,0,46,7,6,4,76,546,162,162,162,0,990.0,966.4,0.24,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,33.9,33.9,33.9,0.0,98.6,2366
2010-01-05,2010,1,5,2009,632,0.31,2,46,7,6,4,76,139,0.22,493,0,0,0,0,0,0,46,7,6,4,76,552,164,164,164,0,990.0,966.4,0.24,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,34.3,34.3,34.3,0.0,99.9,2397
2010-01-06,2010,1,6,2009,648,0.31,2,46,7,6,4,76,139,0.21,509,0,0,0,0,0,0,46,7,6,4,76,568,169,169,169,0,990.0,966.5,0.25,0.07,989.7,3,23.0,23.0,23.0,23.2,0.92,0.92,0.92,0.0,35.4,35.4,35.4,0.0,102.9,2469
2010-01-07,2010,1,7,2009,669,0.31,2,46,7,6,4,76,139,0.21,530,0,0,0,0,0,0,46,7,6,4,76,589,176,176,176,0,990.0,966.6,0.26,0.08,989.7,3,22.9,22.9,22.9,23.1,0.93,0.93,0.93,0.0,36.7,36.7,36.7,0.0,106.7,2561
2010-01-08,2010,1,8,2009,687,0.31,2,46,7,6,4,76,139,0.2,548,0,0,0,0,0,0,46,7,6,4,76,607,182,182,182,0,990.0,966.6,0.27,0.09,989.6,3,22.8,22.8,22.8,23.0,0.93,0.93,0.93,0.0,37.8,37.8,37.8,0.0,110.1,2642
2010-01-09,2010,1,9,2009,689,0.31,2,46,7,6,4,76,139,0.2,550,0,0,0,0,0,0,46,7,6,4,76,609,183,183,183,0,990.0,966.7,0.27,0.09,989.6,3,22.7,22.7,22.7,23.0,0.93,0.93,0.93,0.0,38.0,38.0,38.0,0.0,110.5,2651
2010-01-10,2010,1,10,2009,708,0.31,2,46,7,6,4,76,139,0.2,569,0,0,0,0,0,0,46,7,6,4,76,628,189,189,189,0,990.0,966.7,0.28,0.1,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,39.2,39.2,39.2,0.0,113.9,2734
2010-01-11,2010,1,11,2009,708,0.24,2,46,7,6,4,76,139,0.2,569,0,0,0,0,0,0,46,7,6,4,76,628,189,189,189,0,990.0,966.7,0.28,0.1,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,39.2,39.2,39.2,0.0,113.9,2734
2010-01-12,2010,1,12,2009,708,0.24,2,46,7,6,4,76,139,0.2,569,0,0,0,0,0,0,46,7,6,4,76,628,189,189,189,0,990.0,966.7,0.28,0.1,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,39.2,39.2,39.2,0.0,113.9,2734
2010-01-13,2010,1,13,2009,721,0.24,2,46,7,6,4,76,139,0.19,582,0,0,0,0,0,0,46,7,6,4,76,641,194,194,194,0,990.0,966.8,0.29,0.1,989.6,3,22.6,22.6,22.6,22.8,0.93,0.93,0.93,0.0,40.0,40.0,40.0,0.0,116.5,2795
2010-01-14,2010,1,14,2009,743,0.24,2,46,7,6,4,76,139,0.19,604,0,0,0,0,0,0,46,7,6,4,76,663,201,201,201,0,990.0,966.9,0.3,0.11,989.6,3,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.0,41.3,41.3,41.3,0.0,120.8,2898
2010-01-15,2010,1,15,2009,756,0.24,2,46,7,6,4,76,139,0.18,617,0,0,0,0,0,0,46,7,6,4,76,676,205,205,205,0,990.0,966.9,0.31,0.12,989.6,3,22.3,22.3,22.3,22.6,0.93,0.93,0.93,0.0,42.1,42.1,42.1,0.0,123.4,2961
2010-01-16,2010,1,16,2009,760,0.24,2,46,7,6,4,76,139,0.18,621,0,0,0,0,0,0,46,7,6,4,76,680,207,207,207,0,990.0,966.9,0.31,0.12,989.6,3,22.3,22.3,22.3,22.6,0.93,0.93,0.93,0.0,42.4,42.4,42.4,0.0,124.1,2978
2010-01-17,2010,1,17,2009,785,0.24,2,46,7,6,4,76,139,0.18,646,0,0,0,0,0,0,46,7,6,4,76,705,215,215,215,0,990.0,967.0,0.33,0.12,989.5,3,22.2,22.2,22.2,22.5,0.94,0.94,0.94,0.0,43.9,43.9,43.9,0.0,129.1,3097
2010-01-18,2010,1,18,2009,808,0.24,2,46,7,6,4,76,139,0.17,669,0,0,0,0,0,0,46,7,6,4,76,728,167,167,167,167,990.0,967.1,0.34,0.13,989.5,4,22.2,22.2,22.2,22.2,0.92,0.92,0.92,0.92,33.6,33.6,33.6,33.6,130.2,3125
2010-01-19,2010,1,19,2009,824,0.24,2,46,7,6,4,76,139,0.17,685,0,0,0,0,0,0,46,7,6,4,76,744,171,171,171,171,990.0,967.2,0.35,0.14,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,34.3,34.3,34.3,34.3,132.9,3190
2010-01-20,2010,1,20,2009,847,0.24,2,46,7,6,4,76,139,0.16,708,0,0,0,0,0,0,46,7,6,4,76,767,177,177,177,177,990.0,967.3,0.36,0.14,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.3,35.3,35.3,35.3,136.9,3285
2010-01-21,2010,1,21,2009,864,0.28,2,46,7,6,4,76,139,0.16,725,0,0,0,0,0,0,46,7,6,4,76,784,181,181,181,181,990.0,967.4,0.37,0.15,989.5,4,21.9,21.9,21.9,21.9,0.93,0.93,0.93,0.93,36.0,36.0,36.0,36.0,139.7,3352
2010-01-22,2010,1,22,2009,879,0.28,2,46,7,6,4,76,139,0.16,740,0,0,0,0,0,0,46,7,6,4,76,799,185,185,185,185,990.0,967.4,0.39,0.16,989.5,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,36.7,36.7,36.7,36.7,142.3,3415
2010-01-23,2010,1,23,2009,879,0.28,2,46,7,6,4,76,139,0.16,740,0,0,0,0,0,0,46,7,6,4,76,799,185,185,185,185,990.0,967.4,0.39,0.16,989.5,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,36.7,36.7,36.7,36.7,142.3,3415
2010-01-24,2010,1,24,2009,892,0.28,2,46,7,6,4,76,139,0.16,753,0,0,0,0,0,0,46,7,6,4,76,812,188,188,188,188,990.0,967.5,0.4,0.17,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,37.2,37.2,37.2,37.2,144.4,3464
2010-01-25,2010,1,25,2009,906,0.28,2,46,7,6,4,76,139,0.15,767,0,0,0,0,0,0,46,7,6,4,76,826,191,191,191,191,990.0,967.5,0.41,0.17,989.4,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,37.8,37.8,37.8,37.8,146.8,3522
