Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2010-01-26,2010,1,26,2009,927,0.28,2,46,7,6,4,76,139,0.15,788,0,0,0,0,0,0,46,7,6,4,76,847,197,197,197,197,990.0,967.6,0.43,0.18,989.4,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,150.2,3603
2010-01-27,2010,1,27,2009,945,0.28,2,46,7,6,4,76,139,0.15,806,0,0,0,0,0,0,46,7,6,4,76,865,201,201,201,201,990.0,967.7,0.45,0.2,989.4,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,153.0,3673
2010-01-28,2010,1,28,2009,964,0.28,2,46,7,6,4,76,139,0.14,825,0,0,0,0,0,0,46,7,6,4,76,884,206,206,206,206,990.0,967.8,0.46,0.21,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,40.2,40.2,40.2,40.2,156.2,3749
2010-01-29,2010,1,29,2009,989,0.28,2,46,7,6,4,76,139,0.14,850,0,0,0,0,0,0,46,7,6,4,76,909,212,212,212,212,990.0,967.9,0.49,0.23,989.3,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.3,3847
2010-01-30,2010,1,30,2009,1007,0.28,2,46,7,6,4,76,139,0.14,868,0,0,0,0,0,0,46,7,6,4,76,927,217,217,217,217,990.0,967.9,0.5,0.24,989.3,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.8,41.8,41.8,41.8,163.2,3916
2010-01-31,2010,1,31,2009,1025,0.28,2,46,7,6,4,76,139,0.14,886,0,0,0,0,0,0,46,7,6,4,76,945,221,221,221,221,990.0,968.0,0.52,0.26,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.5,42.5,42.5,42.5,166.1,3985
2010-02-01,2010,2,1,2009,1036,0.24,2,49,8,7,5,93,162,0.16,874,0,0,0,0,0,0,49,8,7,5,93,938,218,218,218,218,990.0,968.0,0.51,0.25,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,163.5,3923
2010-02-02,2010,2,2,2009,1054,0.24,2,49,8,7,5,93,162,0.15,892,0,0,0,0,0,0,49,8,7,5,93,956,223,223,223,223,990.0,968.1,0.53,0.26,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,166.4,3993
2010-02-03,2010,2,3,2009,1080,0.24,2,49,8,7,5,93,162,0.15,918,0,0,0,0,0,0,49,8,7,5,93,982,229,229,229,229,990.0,968.2,0.55,0.28,989.2,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.6,43.6,43.6,43.6,170.6,4093
2010-02-04,2010,2,4,2009,1093,0.24,2,49,8,7,5,93,162,0.15,931,0,0,0,0,0,0,49,8,7,5,93,995,232,232,232,232,990.0,968.2,0.57,0.3,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.0,44.0,44.0,44.0,172.6,4142
2010-02-05,2010,2,5,2009,1120,0.24,2,49,8,7,5,93,162,0.14,958,0,0,0,0,0,0,49,8,7,5,93,1022,239,239,239,239,990.0,968.3,0.59,0.32,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,45.0,45.0,45.0,45.0,176.5,4236
2010-02-06,2010,2,6,2009,1132,0.24,2,49,8,7,5,93,162,0.14,970,0,0,0,0,0,0,49,8,7,5,93,1034,242,242,242,242,990.0,968.3,0.6,0.33,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.5,45.5,45.5,45.5,178.2,4276
2010-02-07,2010,2,7,2009,1159,0.24,2,49,8,7,5,93,162,0.14,997,0,0,0,0,0,0,49,8,7,5,93,1061,249,249,249,249,990.0,968.4,0.64,0.35,989.0,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.7,4361
2010-02-08,2010,2,8,2009,1191,0.24,2,49,8,7,5,93,162,0.14,1029,0,0,0,0,0,0,49,8,7,5,93,1093,257,257,257,257,990.0,968.5,0.69,0.39,988.9,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.5,4451
2010-02-09,2010,2,9,2009,1222,0.24,2,49,8,7,5,93,162,0.13,1060,0,0,0,0,0,0,49,8,7,5,93,1124,265,265,265,265,990.0,968.6,0.73,0.43,988.8,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,48.2,48.2,48.2,48.2,189.0,4536
2010-02-10,2010,2,10,2009,1291,0.24,2,49,8,7,5,93,162,0.13,1100,29,8,1,1,0,16,57,9,8,5,109,1175,275,275,275,275,990.0,968.8,0.81,0.48,988.7,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,192.0,4608
2010-02-11,2010,2,11,2009,1359,0.2,2,49,8,7,5,93,162,0.12,1100,97,29,4,4,2,55,78,12,11,7,148,1202,275,275,275,275,990.0,969.0,0.85,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.4,4544
2010-02-12,2010,2,12,2009,1406,0.2,2,49,8,7,5,93,162,0.12,1100,144,43,7,6,4,82,92,15,13,9,175,1220,275,275,275,275,990.0,969.2,0.88,0.48,988.6,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.5,4499
2010-02-13,2010,2,13,2009,1424,0.2,2,49,8,7,5,93,162,0.11,1100,162,49,8,7,5,93,98,16,14,10,186,1228,275,275,275,275,990.0,969.2,0.89,0.48,988.6,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.7,4481
2010-02-14,2010,2,14,2009,1448,0.2,2,49,8,7,5,93,162,0.11,1100,186,51,9,8,5,112,100,17,15,10,205,1232,275,275,275,275,990.0,969.3,0.9,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.8,4458
2010-02-15,2010,2,15,2009,1483,0.2,2,49,8,7,5,93,162,0.11,1100,221,51,10,9,6,144,100,18,16,11,237,1234,275,275,275,275,990.0,969.4,0.9,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.5,4428
2010-02-16,2010,2,16,2009,1570,0.2,2,49,8,7,5,93,162,0.1,1100,308,51,10,13,9,225,100,18,20,14,318,1238,275,275,275,275,990.0,969.7,0.91,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.5,4355
2010-02-17,2010,2,17,2009,1686,0.2,2,49,8,7,5,93,162,0.1,1100,424,51,10,18,13,331,100,18,25,18,424,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.4,4258
2010-02-18,2010,2,18,2009,1807,0.2,2,49,8,7,5,93,162,0.09,1100,545,51,10,18,16,450,100,18,25,21,543,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.2,4155
2010-02-19,2010,2,19,2009,1890,0.2,2,49,8,7,5,93,162,0.09,1100,628,51,10,17,19,529,100,18,25,24,622,1243,275,275,275,275,990.0,970.7,0.93,0.48,988.6,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,170.0,4080
2010-02-20,2010,2,20,2009,1957,0.2,2,49,8,7,5,93,162,0.08,1100,695,50,10,17,21,595,100,18,25,26,688,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.5,4019
2010-02-21,2010,2,21,2009,2083,0.18,2,49,8,7,5,93,162,0.08,1100,821,51,10,18,25,716,100,18,25,30,809,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,163.6,3925
2010-02-22,2010,2,22,2009,2143,0.18,2,49,8,7,5,93,162,0.08,1100,881,51,10,18,27,775,100,18,25,32,868,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,161.9,3884
2010-02-23,2010,2,23,2009,2201,0.18,2,49,8,7,5,93,162,0.07,1100,939,51,10,18,29,831,100,18,25,34,924,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.3,3846
2010-02-24,2010,2,24,2009,2275,0.18,2,49,8,7,5,93,162,0.07,1100,1013,51,10,18,31,902,100,18,25,36,995,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.2,3797
2010-02-25,2010,2,25,2009,2338,0.18,2,49,8,7,5,93,162,0.07,1100,1076,51,10,18,33,964,100,18,25,38,1057,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.5,3755
2010-02-26,2010,2,26,2009,2433,0.18,2,49,8,7,5,93,162,0.07,1100,1171,51,9,18,36,1056,100,18,25,41,1149,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.6,39.6,39.6,39.6,153.8,3690
2010-02-27,2010,2,27,2009,2562,0.18,2,49,8,7,5,93,162,0.06,1100,1300,51,10,18,40,1181,100,18,25,45,1274,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.1,3602
2010-02-28,2010,2,28,2009,2632,0.18,2,49,8,7,5,93,162,0.06,1100,1370,51,10,17,42,1249,100,18,25,47,1342,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,148.2,3556
2010-03-01,2010,3,1,2009,2717,0.19,2,59,11,12,13,144,239,0.09,1100,1378,41,7,13,67,1250,100,18,25,80,1394,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,145.9,3501
2010-03-02,2010,3,2,2009,2830,0.19,2,59,11,12,13,144,239,0.08,1100,1491,41,7,13,67,1363,100,18,25,80,1507,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,142.8,3427
2010-03-03,2010,3,3,2009,2948,0.19,2,59,11,12,13,144,239,0.08,1100,1609,41,7,13,67,1481,100,18,25,80,1625,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,139.6,3350
2010-03-04,2010,3,4,2009,3108,0.19,2,59,11,12,13,144,239,0.08,1100,1769,41,7,13,67,1641,100,18,25,80,1785,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.9,34.9,34.9,34.9,135.3,3246
2010-03-05,2010,3,5,2009,3289,0.19,2,59,11,12,13,144,239,0.07,1100,1950,41,7,13,67,1822,100,18,25,80,1966,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.7,33.7,33.7,33.7,130.8,3138
2010-03-06,2010,3,6,2009,3496,0.19,2,59,11,12,13,144,239,0.07,1100,2157,41,7,13,66,2029,100,18,25,80,2173,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.7,3015
2010-03-07,2010,3,7,2009,3747,0.19,2,59,11,12,13,144,239,0.06,1100,2408,41,7,12,67,2280,100,18,25,80,2424,1243,275,275,275,275,990.0,975.1,0.93,0.48,988.6,4,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.8,30.8,30.8,30.8,119.4,2866
2010-03-08,2010,3,8,2009,3936,0.19,2,59,11,12,13,144,239,0.06,1100,2597,41,7,13,67,2469,100,18,25,80,2613,1243,275,275,275,275,990.0,975.5,0.93,0.48,988.6,4,12.5,12.5,12.5,12.5,0.88,0.88,0.88,0.88,29.5,29.5,29.5,29.5,114.6,2749
2010-03-09,2010,3,9,2009,4065,0.19,2,59,11,12,13,144,239,0.06,1100,2726,41,7,13,67,2598,100,18,25,80,2742,1243,275,275,275,275,990.0,975.8,0.93,0.48,988.6,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.7,28.7,28.7,28.7,111.5,2676
2010-03-10,2010,3,10,2009,4244,0.19,2,59,11,12,13,144,239,0.06,1100,2905,41,7,13,67,2777,100,18,25,80,2921,1243,275,275,275,275,990.0,976.1,0.93,0.48,988.6,4,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.6,27.6,27.6,27.6,107.2,2573
2010-03-11,2010,3,11,2009,4438,0.14,2,59,11,12,13,144,239,0.05,1100,3099,41,7,13,67,2971,100,18,25,80,3115,1243,275,275,275,275,990.0,976.5,0.93,0.48,988.6,4,11.6,11.6,11.6,11.6,0.83,0.83,0.83,0.83,26.0,26.0,26.0,26.0,100.9,2422
2010-03-12,2010,3,12,2009,4525,0.14,2,59,11,12,13,144,239,0.05,1100,3186,41,7,13,67,3058,100,18,25,80,3202,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.4,11.4,11.4,11.4,0.82,0.82,0.82,0.82,25.3,25.3,25.3,25.3,98.2,2356
2010-03-13,2010,3,13,2009,4644,0.14,2,59,11,12,13,144,239,0.05,1100,3305,41,7,13,67,3177,100,18,25,80,3321,1243,275,275,275,275,990.0,976.9,0.93,0.48,988.6,4,11.2,11.2,11.2,11.2,0.81,0.81,0.81,0.81,24.4,24.4,24.4,24.4,94.4,2266
2010-03-14,2010,3,14,2009,4778,0.14,2,59,11,12,13,144,239,0.05,1100,3439,41,7,13,67,3311,100,18,25,80,3455,1243,275,275,275,275,990.0,977.1,0.93,0.48,988.6,4,11.0,11.0,11.0,11.0,0.79,0.79,0.79,0.79,23.3,23.3,23.3,23.3,90.1,2162
2010-03-15,2010,3,15,2009,4861,0.14,2,59,11,12,13,144,239,0.05,1100,3522,41,7,13,67,3394,100,18,25,80,3538,1243,275,275,275,275,990.0,977.3,0.93,0.48,988.6,4,10.8,10.8,10.8,10.8,0.78,0.78,0.78,0.78,22.7,22.7,22.7,22.7,87.5,2101
2010-03-16,2010,3,16,2009,4975,0.14,2,59,11,12,13,144,239,0.05,1100,3636,41,7,13,67,3508,100,18,25,80,3652,1243,275,275,275,275,990.0,977.5,0.93,0.48,988.6,4,10.6,10.6,10.6,10.6,0.76,0.76,0.76,0.76,21.8,21.8,21.8,21.8,84.0,2016
2010-03-17,2010,3,17,2009,5019,0.14,2,59,11,12,13,144,239,0.05,1100,3680,41,7,13,67,3552,100,18,25,80,3696,1243,275,275,275,275,990.0,977.5,0.92,0.48,988.6,4,10.5,10.5,10.5,10.5,0.76,0.76,0.76,0.76,21.5,21.5,21.5,21.5,83.0,1991
2010-03-18,2010,3,18,2009,5019,0.14,2,59,11,12,13,144,239,0.05,1100,3680,41,7,13,67,3552,100,18,25,80,3696,1243,275,275,275,275,990.0,977.5,0.92,0.48,988.6,4,10.5,10.5,10.5,10.5,0.76,0.76,0.76,0.76,21.5,21.5,21.5,21.5,83.0,1991
2010-03-19,2010,3,19,2009,5038,0.14,2,59,11,12,13,144,239,0.05,1100,3699,41,7,13,67,3571,100,18,25,80,3715,1243,275,275,275,275,990.0,977.6,0.92,0.48,988.6,4,10.5,10.5,10.5,10.5,0.76,0.76,0.76,0.76,21.4,21.4,21.4,21.4,82.5,1981
2010-03-20,2010,3,20,2009,5038,0.14,2,59,11,12,13,144,239,0.05,1100,3699,41,7,13,67,3571,100,18,25,80,3715,1243,275,275,275,275,990.0,977.6,0.92,0.48,988.6,4,10.5,10.5,10.5,10.5,0.76,0.76,0.76,0.76,21.4,21.4,21.4,21.4,82.5,1981
2010-03-21,2010,3,21,2009,4975,0.08,1,68,14,17,21,195,315,0.06,1100,3560,32,4,8,59,3457,100,18,25,80,3652,1243,275,275,275,275,990.0,977.5,0.93,0.48,988.6,4,10.6,10.6,10.6,10.6,0.76,0.76,0.76,0.76,21.8,21.8,21.8,21.8,84.0,2016
2010-03-22,2010,3,22,2009,4879,0.08,1,68,14,17,21,195,315,0.06,1100,3464,32,4,8,59,3361,100,18,25,80,3556,1243,275,275,275,275,990.0,977.3,0.93,0.48,988.6,4,10.8,10.8,10.8,10.8,0.78,0.78,0.78,0.78,22.5,22.5,22.5,22.5,87.0,2087
2010-03-23,2010,3,23,2009,4842,0.08,1,68,14,17,21,195,315,0.07,1100,3427,32,4,8,59,3324,100,18,25,80,3519,1243,275,275,275,275,990.0,977.2,0.93,0.48,988.6,4,10.8,10.8,10.8,10.8,0.78,0.78,0.78,0.78,22.8,22.8,22.8,22.8,88.1,2114
2010-03-24,2010,3,24,2009,4797,0.08,1,68,14,17,21,195,315,0.07,1100,3382,32,4,8,59,3279,100,18,25,80,3474,1243,275,275,275,275,990.0,977.1,0.93,0.48,988.6,4,10.9,10.9,10.9,10.9,0.79,0.79,0.79,0.79,23.1,23.1,23.1,23.1,89.5,2149
2010-03-25,2010,3,25,2009,4760,0.08,1,68,14,17,21,195,315,0.07,1100,3345,32,4,8,59,3242,100,18,25,80,3437,1243,275,275,275,275,990.0,977.1,0.93,0.48,988.6,4,11.0,11.0,11.0,11.0,0.79,0.79,0.79,0.79,23.4,23.4,23.4,23.4,90.7,2176
2010-03-26,2010,3,26,2009,4701,0.08,1,68,14,17,21,195,315,0.07,1100,3286,32,4,8,59,3183,100,18,25,80,3378,1243,275,275,275,275,990.0,977.0,0.93,0.48,988.6,4,11.1,11.1,11.1,11.1,0.8,0.8,0.8,0.8,23.9,23.9,23.9,23.9,92.6,2222
2010-03-27,2010,3,27,2009,4701,0.08,1,68,14,17,21,195,315,0.07,1100,3286,32,4,8,59,3183,100,18,25,80,3378,1243,275,275,275,275,990.0,977.0,0.93,0.48,988.6,4,11.1,11.1,11.1,11.1,0.8,0.8,0.8,0.8,23.9,23.9,23.9,23.9,92.6,2222
2010-03-28,2010,3,28,2009,4536,0.08,1,68,14,17,21,195,315,0.07,1100,3121,32,4,8,59,3018,100,18,25,80,3213,1243,275,275,275,275,990.0,976.7,0.93,0.48,988.6,4,11.4,11.4,11.4,11.4,0.82,0.82,0.82,0.82,25.2,25.2,25.2,25.2,97.8,2347
2010-03-29,2010,3,29,2009,4507,0.08,1,68,14,17,21,195,315,0.07,1100,3092,32,4,8,59,2989,100,18,25,80,3184,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.4,11.4,11.4,11.4,0.82,0.82,0.82,0.82,25.4,25.4,25.4,25.4,98.7,2369
2010-03-30,2010,3,30,2009,4493,0.08,1,68,14,17,21,195,315,0.07,1100,3078,32,4,8,59,2975,100,18,25,80,3170,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.6,25.6,25.6,25.6,99.2,2380
2010-03-31,2010,3,31,2009,4493,0.08,1,68,14,17,21,195,315,0.07,1100,3078,32,4,8,59,2975,100,18,25,80,3170,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.6,25.6,25.6,25.6,99.2,2380
2010-04-01,2010,4,1,2009,4493,0.19,2,70,14,18,25,168,295,0.07,1100,3098,30,4,7,55,3002,100,18,25,80,3170,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.6,25.6,25.6,25.6,99.2,2380
2010-04-02,2010,4,2,2009,4468,0.19,2,70,14,18,25,168,295,0.07,1100,3073,30,4,7,55,2977,100,18,25,80,3145,1243,275,275,275,275,990.0,976.5,0.93,0.48,988.6,4,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.8,25.8,25.8,25.8,100.0,2399
2010-04-03,2010,4,3,2009,4406,0.19,2,70,14,18,25,168,295,0.07,1100,3011,30,4,7,55,2915,100,18,25,80,3083,1243,275,275,275,275,990.0,976.4,0.93,0.48,988.6,4,11.6,11.6,11.6,11.6,0.84,0.84,0.84,0.84,26.3,26.3,26.3,26.3,102.0,2447
2010-04-04,2010,4,4,2009,4338,0.19,2,70,14,18,25,168,295,0.07,1100,2943,30,4,7,55,2847,100,18,25,80,3015,1243,275,275,275,275,990.0,976.3,0.93,0.48,988.6,4,11.8,11.8,11.8,11.8,0.85,0.85,0.85,0.85,26.8,26.8,26.8,26.8,104.1,2499
2010-04-05,2010,4,5,2009,4267,0.19,2,70,14,18,25,168,295,0.07,1100,2872,30,4,7,55,2776,100,18,25,80,2944,1243,275,275,275,275,990.0,976.2,0.93,0.48,988.6,4,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.4,27.4,27.4,27.4,106.5,2554
2010-04-06,2010,4,6,2009,4210,0.19,2,70,14,18,25,168,295,0.07,1100,2815,30,4,7,54,2719,100,18,25,80,2887,1243,275,275,275,275,990.0,976.1,0.93,0.48,988.6,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,27.9,27.9,27.9,27.9,108.3,2600
2010-04-07,2010,4,7,2009,4193,0.19,2,70,14,18,25,168,295,0.07,1100,2798,30,4,7,55,2702,100,18,25,80,2870,1243,275,275,275,275,990.0,976.0,0.93,0.48,988.6,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,28.0,28.0,28.0,28.0,108.7,2609
2010-04-08,2010,4,8,2009,4170,0.19,2,70,14,18,25,168,295,0.07,1100,2775,30,4,7,55,2679,100,18,25,80,2847,1243,275,275,275,275,990.0,976.0,0.93,0.48,988.6,4,12.1,12.1,12.1,12.1,0.87,0.87,0.87,0.87,28.2,28.2,28.2,28.2,109.2,2621
2010-04-09,2010,4,9,2009,4170,0.19,2,70,14,18,25,168,295,0.07,1100,2775,30,4,7,55,2679,100,18,25,80,2847,1243,275,275,275,275,990.0,976.0,0.93,0.48,988.6,4,12.1,12.1,12.1,12.1,0.87,0.87,0.87,0.87,28.2,28.2,28.2,28.2,109.2,2621
2010-04-10,2010,4,10,2009,4210,0.19,2,70,14,18,25,168,295,0.07,1100,2815,30,4,7,54,2719,100,18,25,80,2887,1243,275,275,275,275,990.0,976.1,0.93,0.48,988.6,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,27.9,27.9,27.9,27.9,108.3,2600
2010-04-11,2010,4,11,2009,4284,0.21,2,70,14,18,25,168,295,0.07,1100,2889,30,4,7,55,2793,100,18,25,80,2961,1243,275,275,275,275,990.0,976.2,0.93,0.48,988.6,4,11.9,11.9,11.9,11.9,0.85,0.85,0.85,0.85,27.3,27.3,27.3,27.3,105.9,2541
2010-04-12,2010,4,12,2009,4307,0.21,2,70,14,18,25,168,295,0.07,1100,2912,30,4,7,55,2816,100,18,25,80,2984,1243,275,275,275,275,990.0,976.2,0.93,0.48,988.6,4,11.8,11.8,11.8,11.8,0.85,0.85,0.85,0.85,27.1,27.1,27.1,27.1,105.2,2524
2010-04-13,2010,4,13,2009,4388,0.21,2,70,14,18,25,168,295,0.07,1100,2993,30,4,7,55,2897,100,18,25,80,3065,1243,275,275,275,275,990.0,976.4,0.93,0.48,988.6,4,11.7,11.7,11.7,11.7,0.84,0.84,0.84,0.84,26.4,26.4,26.4,26.4,102.5,2460
2010-04-14,2010,4,14,2009,4468,0.21,2,70,14,18,25,168,295,0.07,1100,3073,30,4,7,55,2977,100,18,25,80,3145,1243,275,275,275,275,990.0,976.5,0.93,0.48,988.6,4,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.8,25.8,25.8,25.8,100.0,2399
2010-04-15,2010,4,15,2009,4507,0.21,2,70,14,18,25,168,295,0.07,1100,3112,30,4,7,55,3016,100,18,25,80,3184,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.4,11.4,11.4,11.4,0.82,0.82,0.82,0.82,25.4,25.4,25.4,25.4,98.7,2369
2010-04-16,2010,4,16,2009,4536,0.21,2,70,14,18,25,168,295,0.07,1100,3141,30,4,7,55,3045,100,18,25,80,3213,1243,275,275,275,275,990.0,976.7,0.93,0.48,988.6,4,11.4,11.4,11.4,11.4,0.82,0.82,0.82,0.82,25.2,25.2,25.2,25.2,97.8,2347
2010-04-17,2010,4,17,2009,4608,0.21,2,70,14,18,25,168,295,0.06,1100,3213,30,4,7,55,3117,100,18,25,80,3285,1243,275,275,275,275,990.0,976.8,0.93,0.48,988.6,4,11.3,11.3,11.3,11.3,0.81,0.81,0.81,0.81,24.6,24.6,24.6,24.6,95.6,2294
2010-04-18,2010,4,18,2009,4719,0.21,2,70,14,18,25,168,295,0.06,1100,3324,30,4,7,55,3228,100,18,25,80,3396,1243,275,275,275,275,990.0,977.0,0.93,0.48,988.6,4,11.1,11.1,11.1,11.1,0.8,0.8,0.8,0.8,23.8,23.8,23.8,23.8,92.0,2208
2010-04-19,2010,4,19,2009,4815,0.21,2,70,14,18,25,168,295,0.06,1100,3420,30,4,7,55,3324,100,18,25,80,3492,1243,275,275,275,275,990.0,977.2,0.93,0.48,988.6,4,10.9,10.9,10.9,10.9,0.78,0.78,0.78,0.78,23.0,23.0,23.0,23.0,89.0,2135
2010-04-20,2010,4,20,2009,4879,0.21,2,70,14,18,25,168,295,0.06,1100,3484,30,4,7,55,3388,100,18,25,80,3556,1243,275,275,275,275,990.0,977.3,0.93,0.48,988.6,4,10.8,10.8,10.8,10.8,0.78,0.78,0.78,0.78,22.5,22.5,22.5,22.5,87.0,2087
2010-04-21,2010,4,21,2009,4994,0.09,1,84,14,20,27,219,364,0.07,1100,3530,16,4,5,53,3452,100,18,25,80,3671,1243,275,275,275,275,990.0,977.5,0.93,0.48,988.6,4,10.6,10.6,10.6,10.6,0.76,0.76,0.76,0.76,21.6,21.6,21.6,21.6,83.5,2002
2010-04-22,2010,4,22,2009,5038,0.09,1,84,14,20,27,219,364,0.07,1100,3574,16,4,5,53,3496,100,18,25,80,3715,1243,275,275,275,275,990.0,977.6,0.92,0.48,988.6,4,10.5,10.5,10.5,10.5,0.76,0.76,0.76,0.76,21.4,21.4,21.4,21.4,82.5,1981
2010-04-23,2010,4,23,2009,5110,0.09,1,84,14,20,27,219,364,0.07,1100,3646,16,4,5,53,3568,100,18,25,80,3787,1243,275,275,275,275,990.0,977.7,0.92,0.48,988.6,4,10.4,10.4,10.4,10.4,0.75,0.75,0.75,0.75,21.0,21.0,21.0,21.0,80.9,1940
2010-04-24,2010,4,24,2009,5110,0.09,1,84,14,20,27,219,364,0.07,1100,3646,16,4,5,53,3568,100,18,25,80,3787,1243,275,275,275,275,990.0,977.7,0.92,0.48,988.6,4,10.4,10.4,10.4,10.4,0.75,0.75,0.75,0.75,21.0,21.0,21.0,21.0,80.9,1940
2010-04-25,2010,4,25,2009,5149,0.09,1,84,14,20,27,219,364,0.07,1100,3685,16,4,5,53,3607,100,18,25,80,3826,1243,275,275,275,275,990.0,977.7,0.92,0.48,988.6,4,10.3,10.3,10.3,10.3,0.74,0.74,0.74,0.74,20.8,20.8,20.8,20.8,80.0,1919
2010-04-26,2010,4,26,2009,5149,0.09,1,84,14,20,27,219,364,0.07,1100,3685,16,4,5,53,3607,100,18,25,80,3826,1243,275,275,275,275,990.0,977.7,0.92,0.48,988.6,4,10.3,10.3,10.3,10.3,0.74,0.74,0.74,0.74,20.8,20.8,20.8,20.8,80.0,1919
2010-04-27,2010,4,27,2009,5110,0.09,1,84,14,20,27,219,364,0.07,1100,3646,16,4,5,53,3568,100,18,25,80,3787,1243,275,275,275,275,990.0,977.7,0.92,0.48,988.6,4,10.4,10.4,10.4,10.4,0.75,0.75,0.75,0.75,21.0,21.0,21.0,21.0,80.9,1940
2010-04-28,2010,4,28,2009,5057,0.09,1,84,14,20,27,219,364,0.07,1100,3593,16,4,5,53,3515,100,18,25,80,3734,1243,275,275,275,275,990.0,977.6,0.92,0.48,988.6,4,10.5,10.5,10.5,10.5,0.75,0.75,0.75,0.75,21.3,21.3,21.3,21.3,82.1,1970
2010-04-29,2010,4,29,2009,5019,0.09,1,84,14,20,27,219,364,0.07,1100,3555,16,4,5,53,3477,100,18,25,80,3696,1243,275,275,275,275,990.0,977.5,0.92,0.48,988.6,4,10.5,10.5,10.5,10.5,0.76,0.76,0.76,0.76,21.5,21.5,21.5,21.5,83.0,1991
2010-04-30,2010,4,30,2009,4994,0.09,1,84,14,20,27,219,364,0.07,1100,3530,16,4,5,53,3452,100,18,25,80,3671,1243,275,275,275,275,990.0,977.5,0.93,0.48,988.6,4,10.6,10.6,10.6,10.6,0.76,0.76,0.76,0.76,21.6,21.6,21.6,21.6,83.5,2002
2010-05-01,2010,5,1,2009,4994,0.03,1,71,14,18,24,213,340,0.07,1100,3554,29,4,7,56,3458,100,18,25,80,3671,1243,275,275,275,275,990.0,977.5,0.93,0.48,988.6,4,10.6,10.6,10.6,10.6,0.76,0.76,0.76,0.76,21.6,21.6,21.6,21.6,83.5,2002
2010-05-02,2010,5,2,2009,4815,0.03,1,71,14,18,24,213,340,0.07,1100,3375,29,4,7,56,3279,100,18,25,80,3492,1243,275,275,275,275,990.0,977.2,0.93,0.48,988.6,4,10.9,10.9,10.9,10.9,0.78,0.78,0.78,0.78,23.0,23.0,23.0,23.0,89.0,2135
2010-05-03,2010,5,3,2009,4719,0.03,1,71,14,18,24,213,340,0.07,1100,3279,29,4,7,56,3183,100,18,25,80,3396,1243,275,275,275,275,990.0,977.0,0.93,0.48,988.6,4,11.1,11.1,11.1,11.1,0.8,0.8,0.8,0.8,23.8,23.8,23.8,23.8,92.0,2208
2010-05-04,2010,5,4,2009,4608,0.03,1,71,14,18,24,213,340,0.07,1100,3168,29,4,7,56,3072,100,18,25,80,3285,1243,275,275,275,275,990.0,976.8,0.93,0.48,988.6,4,11.3,11.3,11.3,11.3,0.81,0.81,0.81,0.81,24.6,24.6,24.6,24.6,95.6,2294
2010-05-05,2010,5,5,2009,4525,0.03,1,71,14,18,24,213,340,0.08,1100,3085,29,4,7,56,2989,100,18,25,80,3202,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.4,11.4,11.4,11.4,0.82,0.82,0.82,0.82,25.3,25.3,25.3,25.3,98.2,2356
2010-05-06,2010,5,6,2009,4486,0.03,1,71,14,18,24,213,340,0.08,1100,3046,29,4,7,56,2950,100,18,25,80,3163,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.6,25.6,25.6,25.6,99.4,2385
2010-05-07,2010,5,7,2009,4388,0.03,1,71,14,18,24,213,340,0.08,1100,2948,29,3,7,56,2852,100,18,25,80,3065,1243,275,275,275,275,990.0,976.4,0.93,0.48,988.6,4,11.7,11.7,11.7,11.7,0.84,0.84,0.84,0.84,26.4,26.4,26.4,26.4,102.5,2460
2010-05-08,2010,5,8,2009,4302,0.03,1,71,14,18,24,213,340,0.08,1100,2862,29,4,7,56,2766,100,18,25,80,2979,1243,275,275,275,275,990.0,976.2,0.93,0.48,988.6,4,11.8,11.8,11.8,11.8,0.85,0.85,0.85,0.85,27.1,27.1,27.1,27.1,105.3,2528
2010-05-09,2010,5,9,2009,4244,0.03,1,71,14,18,24,213,340,0.08,1100,2804,29,4,7,56,2708,100,18,25,80,2921,1243,275,275,275,275,990.0,976.1,0.93,0.48,988.6,4,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.6,27.6,27.6,27.6,107.2,2573
2010-05-10,2010,5,10,2009,4170,0.03,1,71,14,18,24,213,340,0.08,1100,2730,29,4,7,56,2634,100,18,25,80,2847,1243,275,275,275,275,990.0,976.0,0.93,0.48,988.6,4,12.1,12.1,12.1,12.1,0.87,0.87,0.87,0.87,28.2,28.2,28.2,28.2,109.2,2621
2010-05-11,2010,5,11,2009,4093,0.05,1,71,14,18,24,213,340,0.08,1100,2653,29,4,7,56,2557,100,18,25,80,2770,1243,275,275,275,275,990.0,975.9,0.93,0.48,988.6,4,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,28.6,28.6,28.6,28.6,110.9,2661
2010-05-12,2010,5,12,2009,4051,0.05,1,71,14,18,24,213,340,0.08,1100,2611,29,4,7,56,2515,100,18,25,80,2728,1243,275,275,275,275,990.0,975.8,0.93,0.48,988.6,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.8,28.8,28.8,28.8,111.8,2684
2010-05-13,2010,5,13,2009,4031,0.05,1,71,14,18,24,213,340,0.08,1100,2591,29,4,7,56,2495,100,18,25,80,2708,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.9,28.9,28.9,28.9,112.3,2694
2010-05-14,2010,5,14,2009,3983,0.05,1,71,14,18,24,213,340,0.09,1100,2543,29,4,7,56,2447,100,18,25,80,2660,1243,275,275,275,275,990.0,975.6,0.93,0.48,988.6,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.2,29.2,29.2,29.2,113.4,2721
2010-05-15,2010,5,15,2009,3936,0.05,1,71,14,18,24,213,340,0.09,1100,2496,29,4,7,56,2400,100,18,25,80,2613,1243,275,275,275,275,990.0,975.5,0.93,0.48,988.6,4,12.5,12.5,12.5,12.5,0.88,0.88,0.88,0.88,29.5,29.5,29.5,29.5,114.6,2749
2010-05-16,2010,5,16,2009,3873,0.05,1,71,14,18,24,213,340,0.09,1100,2433,29,4,7,56,2337,100,18,25,80,2550,1243,275,275,275,275,990.0,975.4,0.93,0.48,988.6,4,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.9,29.9,29.9,29.9,116.2,2788
2010-05-17,2010,5,17,2009,3800,0.05,1,71,14,18,24,213,340,0.09,1100,2360,29,4,7,56,2264,100,18,25,80,2477,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.4,30.4,30.4,30.4,118.1,2833
2010-05-18,2010,5,18,2009,3710,0.05,1,71,14,18,24,213,340,0.09,1100,2270,29,4,7,56,2174,100,18,25,80,2387,1243,275,275,275,275,990.0,975.1,0.93,0.48,988.6,4,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.0,31.0,31.0,31.0,120.4,2889
2010-05-19,2010,5,19,2009,3630,0.05,1,71,14,18,24,213,340,0.09,1100,2190,29,4,7,56,2094,100,18,25,80,2307,1243,275,275,275,275,990.0,974.9,0.93,0.48,988.6,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.5,31.5,31.5,31.5,122.4,2936
2010-05-20,2010,5,20,2009,3558,0.05,1,71,14,18,24,213,340,0.1,1100,2118,28,4,7,56,2022,100,18,25,80,2235,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,32.0,32.0,32.0,32.0,124.1,2979
2010-05-21,2010,5,21,2009,3498,0.04,1,71,14,18,24,213,340,0.1,1100,2058,29,4,7,56,1962,100,18,25,80,2175,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.6,3014
2010-05-22,2010,5,22,2009,3457,0.04,1,71,14,18,24,213,340,0.1,1100,2017,29,4,7,56,1921,100,18,25,80,2134,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.6,32.6,32.6,32.6,126.6,3038
2010-05-23,2010,5,23,2009,3329,0.04,1,71,14,18,24,213,340,0.1,1100,1889,29,4,7,56,1793,100,18,25,80,2006,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.4,33.4,33.4,33.4,129.8,3114
2010-05-24,2010,5,24,2009,3190,0.04,1,71,14,18,24,213,340,0.11,1100,1750,29,4,7,55,1654,100,18,25,80,1867,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.3,34.3,34.3,34.3,133.2,3196
2010-05-25,2010,5,25,2009,3156,0.04,1,71,14,18,24,213,340,0.11,1100,1716,29,4,7,55,1620,100,18,25,80,1833,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.5,34.5,34.5,34.5,134.0,3215
2010-05-26,2010,5,26,2009,3108,0.04,1,71,14,18,24,213,340,0.11,1100,1668,29,4,7,56,1572,100,18,25,80,1785,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.9,34.9,34.9,34.9,135.3,3246
2010-05-27,2010,5,27,2009,3096,0.04,1,71,14,18,24,213,340,0.11,1100,1656,29,4,7,56,1560,100,18,25,80,1773,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,35.0,35.0,35.0,35.0,135.6,3254
2010-05-28,2010,5,28,2009,3040,0.04,1,71,14,18,24,213,340,0.11,1100,1600,29,4,7,55,1504,100,18,25,80,1717,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.3,35.3,35.3,35.3,137.1,3291
2010-05-29,2010,5,29,2009,2975,0.04,1,71,14,18,24,213,340,0.11,1100,1535,29,4,7,56,1439,100,18,25,80,1652,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.8,35.8,35.8,35.8,138.9,3332
2010-05-30,2010,5,30,2009,2924,0.04,1,71,14,18,24,213,340,0.12,1100,1484,29,3,7,55,1388,100,18,25,80,1601,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.1,36.1,36.1,36.1,140.2,3365
2010-05-31,2010,5,31,2009,2853,0.04,1,71,14,18,24,213,340,0.12,1100,1413,29,3,7,56,1317,100,18,25,80,1530,1243,275,275,275,275,990.0,973.2,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.6,36.6,36.6,36.6,142.2,3412
2010-06-01,2010,6,1,2009,2801,0.04,1,67,13,15,17,181,293,0.1,1100,1408,33,5,10,63,1297,100,18,25,80,1478,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,143.6,3446
2010-06-02,2010,6,2,2009,2755,0.04,1,67,13,15,17,181,293,0.11,1100,1362,33,4,10,63,1251,100,18,25,80,1432,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.3,37.3,37.3,37.3,144.9,3476
2010-06-03,2010,6,3,2009,2711,0.04,1,67,13,15,17,181,293,0.11,1100,1318,33,5,10,63,1207,100,18,25,80,1388,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,146.0,3504
2010-06-04,2010,6,4,2009,2653,0.04,1,67,13,15,17,181,293,0.11,1100,1260,33,4,10,63,1149,100,18,25,80,1330,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.0,38.0,38.0,38.0,147.6,3542
2010-06-05,2010,6,5,2009,2579,0.04,1,67,13,15,17,181,293,0.11,1100,1186,33,5,10,63,1075,100,18,25,80,1256,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.7,3591
2010-06-06,2010,6,6,2009,2529,0.04,1,67,13,15,17,181,293,0.12,1100,1136,33,5,10,63,1025,100,18,25,80,1206,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.9,38.9,38.9,38.9,151.0,3624
2010-06-07,2010,6,7,2009,2457,0.04,1,67,13,15,17,181,293,0.12,1100,1064,33,5,9,61,955,100,18,25,78,1136,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,153.0,3673
2010-06-08,2010,6,8,2009,2409,0.04,1,67,13,15,17,181,293,0.12,1100,1016,32,5,10,58,909,100,18,25,75,1090,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.5,3707
2010-06-09,2010,6,9,2009,2376,0.04,1,67,13,15,17,181,293,0.12,1100,983,32,5,10,57,878,100,18,25,74,1059,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.0,40.0,40.0,40.0,155.4,3730
2010-06-10,2010,6,10,2009,2338,0.04,1,67,13,15,17,181,293,0.13,1100,945,33,5,10,54,842,100,18,25,71,1023,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.5,3755
2010-06-11,2010,6,11,2009,2299,0.04,1,67,13,15,17,181,293,0.13,1100,906,33,5,10,52,805,100,18,25,69,986,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,157.6,3781
2010-06-12,2010,6,12,2009,2244,0.04,1,67,13,15,17,181,293,0.13,1100,851,33,5,10,49,754,100,18,25,66,935,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.1,3817
2010-06-13,2010,6,13,2009,2224,0.04,1,67,13,15,17,181,293,0.13,1100,831,33,5,10,48,735,100,18,25,65,916,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.6,3830
2010-06-14,2010,6,14,2009,2179,0.04,1,67,13,15,17,181,293,0.13,1100,786,33,5,10,45,692,100,18,25,62,873,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,160.9,3861
2010-06-15,2010,6,15,2009,2157,0.04,1,67,13,15,17,181,293,0.14,1100,764,33,5,10,44,672,100,18,25,61,853,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.5,3875
2010-06-16,2010,6,16,2009,2136,0.04,1,67,13,15,17,181,293,0.14,1100,743,33,5,10,43,652,100,18,25,60,833,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.1,3889
2010-06-17,2010,6,17,2009,2083,0.04,1,67,13,15,17,181,293,0.14,1100,690,33,5,10,40,602,100,18,25,57,783,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,163.6,3925
2010-06-18,2010,6,18,2009,2005,0.04,1,67,13,15,17,181,293,0.15,1100,612,33,4,10,35,528,100,18,25,52,709,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.7,3977
2010-06-19,2010,6,19,2009,1975,0.04,1,67,13,15,17,181,293,0.15,1100,582,33,4,10,33,500,100,18,25,50,681,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,166.8,4003
2010-06-20,2010,6,20,2009,1975,0.04,1,67,13,15,17,181,293,0.15,1100,582,33,4,10,33,500,100,18,25,50,681,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,166.8,4003
2010-06-21,2010,6,21,2009,1957,0.04,1,67,13,15,17,181,293,0.15,1100,564,33,4,10,32,484,100,18,25,49,665,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.5,4019
2010-06-22,2010,6,22,2009,1890,0.04,1,67,13,15,17,181,293,0.15,1100,497,33,5,9,28,420,100,18,25,45,601,1243,275,275,275,275,990.0,970.7,0.93,0.48,988.6,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,170.0,4080
2010-06-23,2010,6,23,2009,1820,0.04,1,67,13,15,17,181,293,0.16,1100,427,33,5,10,24,354,100,18,25,41,535,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,172.7,4144
2010-06-24,2010,6,24,2009,1756,0.04,1,67,13,15,17,181,293,0.17,1100,363,33,5,9,21,294,100,18,25,38,475,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,175.0,4199
2010-06-25,2010,6,25,2009,1703,0.04,1,67,13,15,17,181,293,0.17,1100,310,32,5,10,18,244,100,18,25,35,425,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.8,4243
2010-06-26,2010,6,26,2009,1666,0.04,1,67,13,15,17,181,293,0.18,1100,273,32,5,10,15,209,100,18,25,32,390,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.4,45.4,45.4,45.4,178.1,4274
2010-06-27,2010,6,27,2009,1612,0.04,1,67,13,15,17,181,293,0.18,1100,219,33,4,10,12,158,100,18,25,29,339,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,179.9,4318
2010-06-28,2010,6,28,2009,1570,0.04,1,67,13,15,17,181,293,0.19,1100,177,33,5,9,10,120,100,18,24,27,301,1242,275,275,275,275,990.0,969.7,0.92,0.48,988.6,4,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.4,4352
2010-06-29,2010,6,29,2009,1536,0.04,1,67,13,15,17,181,293,0.19,1100,143,32,5,7,8,89,99,18,22,25,270,1240,275,275,275,275,990.0,969.6,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.6,4382
2010-06-30,2010,6,30,2009,1518,0.04,1,67,13,15,17,181,293,0.19,1100,125,28,5,6,7,78,95,18,21,24,259,1235,275,275,275,275,990.0,969.5,0.91,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.3,4399
2010-07-01,2010,7,1,2009,1437,0.03,1,63,12,13,13,155,256,0.18,1100,81,20,3,4,4,49,83,15,17,17,204,1216,275,275,275,275,990.0,969.3,0.87,0.48,988.7,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.5,4475
2010-07-02,2010,7,2,2009,1406,0.03,1,63,12,13,13,155,256,0.18,1100,50,12,2,2,2,30,75,14,15,15,185,1205,275,275,275,275,990.0,969.2,0.85,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.7,4504
2010-07-03,2010,7,3,2009,1390,0.03,1,63,12,13,13,155,256,0.18,1100,34,8,1,1,1,20,71,13,14,14,175,1199,275,275,275,275,990.0,969.1,0.84,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.3,4519
2010-07-04,2010,7,4,2009,1390,0.03,1,63,12,13,13,155,256,0.18,1100,34,8,1,1,1,20,71,13,14,14,175,1199,275,275,275,275,990.0,969.1,0.84,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.3,4519
2010-07-05,2010,7,5,2009,1330,0.03,1,63,12,13,13,155,256,0.19,1074,0,0,0,0,0,0,63,12,13,13,155,1162,268,268,268,268,990.0,968.9,0.79,0.45,988.8,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,187.2,4491
2010-07-06,2010,7,6,2009,1256,0.03,1,63,12,13,13,155,256,0.2,1000,0,0,0,0,0,0,63,12,13,13,155,1088,250,250,250,250,990.0,968.7,0.68,0.35,989.0,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,178.9,4292
2010-07-07,2010,7,7,2009,1213,0.03,1,63,12,13,13,155,256,0.21,957,0,0,0,0,0,0,63,12,13,13,155,1045,239,239,239,239,990.0,968.6,0.62,0.32,989.1,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,173.4,4161
2010-07-08,2010,7,8,2009,1184,0.03,1,63,12,13,13,155,256,0.22,928,0,0,0,0,0,0,63,12,13,13,155,1016,232,232,232,232,990.0,968.5,0.59,0.29,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,43.2,43.2,43.2,43.2,169.1,4058
2010-07-09,2010,7,9,2009,1159,0.03,1,63,12,13,13,155,256,0.22,903,0,0,0,0,0,0,63,12,13,13,155,991,225,225,225,225,990.0,968.4,0.56,0.27,989.2,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,42.3,42.3,42.3,42.3,165.3,3968
2010-07-10,2010,7,10,2009,1148,0.03,1,63,12,13,13,155,256,0.22,892,0,0,0,0,0,0,63,12,13,13,155,980,223,223,223,223,990.0,968.4,0.55,0.26,989.2,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,163.6,3925
2010-07-11,2010,7,11,2009,1120,0.04,1,63,12,13,13,155,256,0.23,864,0,0,0,0,0,0,63,12,13,13,155,952,216,216,216,216,990.0,968.3,0.53,0.24,989.2,4,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.1,3818
2010-07-12,2010,7,12,2009,1086,0.04,1,63,12,13,13,155,256,0.24,830,0,0,0,0,0,0,63,12,13,13,155,918,207,207,207,207,990.0,968.2,0.5,0.21,989.3,4,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,153.6,3686
2010-07-13,2010,7,13,2009,1062,0.04,1,63,12,13,13,155,256,0.24,806,0,0,0,0,0,0,63,12,13,13,155,894,201,201,201,201,990.0,968.1,0.47,0.2,989.3,4,20.9,20.9,20.9,20.9,0.93,0.93,0.93,0.93,38.6,38.6,38.6,38.6,149.7,3592
2010-07-14,2010,7,14,2009,1025,0.04,1,63,12,13,13,155,256,0.25,769,0,0,0,0,0,0,63,12,13,13,155,857,192,192,192,192,990.0,968.0,0.44,0.17,989.4,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,37.0,37.0,37.0,37.0,143.7,3448
2010-07-15,2010,7,15,2009,972,0.04,1,63,12,13,13,155,256,0.26,716,0,0,0,0,0,0,63,12,13,13,155,804,179,179,179,179,990.0,967.8,0.39,0.15,989.5,4,21.4,21.4,21.4,21.4,0.92,0.92,0.92,0.92,34.8,34.8,34.8,34.8,135.1,3243
2010-07-16,2010,7,16,2009,945,0.04,1,63,12,13,13,155,256,0.27,689,0,0,0,0,0,0,63,12,13,13,155,777,172,172,172,172,990.0,967.7,0.37,0.14,989.5,4,21.6,21.6,21.6,21.6,0.92,0.92,0.92,0.92,33.7,33.7,33.7,33.7,130.6,3135
2010-07-17,2010,7,17,2009,927,0.04,1,63,12,13,13,155,256,0.28,671,0,0,0,0,0,0,63,12,13,13,155,759,167,167,167,167,990.0,967.6,0.36,0.13,989.5,4,21.7,21.7,21.7,21.7,0.92,0.92,0.92,0.92,32.9,32.9,32.9,32.9,127.6,3062
2010-07-18,2010,7,18,2009,906,0.04,1,63,12,13,13,155,256,0.28,650,0,0,0,0,0,0,63,12,13,13,155,738,216,216,216,0,990.0,967.5,0.35,0.13,989.5,3,21.7,21.7,21.7,22.0,0.94,0.94,0.94,0.0,43.2,43.2,43.2,0.0,126.7,3039
2010-07-19,2010,7,19,2009,892,0.04,1,63,12,13,13,155,256,0.29,636,0,0,0,0,0,0,63,12,13,13,155,724,212,212,212,0,990.0,967.5,0.34,0.12,989.5,3,21.8,21.8,21.8,22.1,0.94,0.94,0.94,0.0,42.3,42.3,42.3,0.0,123.9,2974
2010-07-20,2010,7,20,2009,869,0.04,1,63,12,13,13,155,256,0.29,613,0,0,0,0,0,0,63,12,13,13,155,701,204,204,204,0,990.0,967.4,0.33,0.11,989.6,3,21.9,21.9,21.9,22.2,0.93,0.93,0.93,0.0,41.0,41.0,41.0,0.0,119.7,2873
2010-07-21,2010,7,21,2009,853,0.05,1,63,12,13,13,155,256,0.3,597,0,0,0,0,0,0,63,12,13,13,155,685,199,199,199,0,990.0,967.3,0.32,0.11,989.6,3,22.0,22.0,22.0,22.3,0.93,0.93,0.93,0.0,40.0,40.0,40.0,0.0,116.7,2800
2010-07-22,2010,7,22,2009,853,0.05,1,63,12,13,13,155,256,0.3,597,0,0,0,0,0,0,63,12,13,13,155,685,199,199,199,0,990.0,967.3,0.32,0.11,989.6,3,22.0,22.0,22.0,22.3,0.93,0.93,0.93,0.0,40.0,40.0,40.0,0.0,116.7,2800
2010-07-23,2010,7,23,2009,838,0.05,1,63,12,13,13,155,256,0.31,582,0,0,0,0,0,0,63,12,13,13,155,670,194,194,194,0,990.0,967.3,0.31,0.1,989.6,3,22.1,22.1,22.1,22.3,0.93,0.93,0.93,0.0,39.1,39.1,39.1,0.0,113.7,2729
2010-07-24,2010,7,24,2009,820,0.05,1,63,12,13,13,155,256,0.31,564,0,0,0,0,0,0,63,12,13,13,155,652,188,188,188,0,990.0,967.2,0.3,0.1,989.6,3,22.2,22.2,22.2,22.4,0.93,0.93,0.93,0.0,38.0,38.0,38.0,0.0,110.5,2651
2010-07-25,2010,7,25,2009,798,0.05,1,63,12,13,13,155,256,0.32,542,0,0,0,0,0,0,63,12,13,13,155,630,180,180,180,0,990.0,967.1,0.28,0.09,989.6,3,22.3,22.3,22.3,22.5,0.93,0.93,0.93,0.0,36.6,36.6,36.6,0.0,106.5,2556
2010-07-26,2010,7,26,2009,785,0.05,1,63,12,13,13,155,256,0.33,529,0,0,0,0,0,0,63,12,13,13,155,617,176,176,176,0,990.0,967.0,0.28,0.08,989.6,3,22.4,22.4,22.4,22.6,0.92,0.92,0.92,0.0,35.8,35.8,35.8,0.0,104.3,2502
2010-07-27,2010,7,27,2009,760,0.05,1,63,12,13,13,155,256,0.34,504,0,0,0,0,0,0,63,12,13,13,155,592,168,168,168,0,990.0,966.9,0.26,0.07,989.7,3,22.5,22.5,22.5,22.7,0.92,0.92,0.92,0.0,34.2,34.2,34.2,0.0,99.5,2388
2010-07-28,2010,7,28,2009,749,0.05,1,63,12,13,13,155,256,0.34,493,0,0,0,0,0,0,63,12,13,13,155,581,164,164,164,0,990.0,966.9,0.26,0.07,989.7,3,22.6,22.6,22.6,22.8,0.92,0.92,0.92,0.0,33.6,33.6,33.6,0.0,97.6,2343
2010-07-29,2010,7,29,2009,736,0.05,1,63,12,13,13,155,256,0.35,480,0,0,0,0,0,0,63,12,13,13,155,568,160,160,160,0,990.0,966.8,0.25,0.07,989.7,3,22.7,22.7,22.7,22.8,0.92,0.92,0.92,0.0,32.7,32.7,32.7,0.0,95.2,2283
2010-07-30,2010,7,30,2009,721,0.05,1,63,12,13,13,155,256,0.35,465,0,0,0,0,0,0,63,12,13,13,155,553,155,155,155,0,990.0,966.8,0.24,0.06,989.7,3,22.7,22.7,22.7,22.9,0.92,0.92,0.92,0.0,31.7,31.7,31.7,0.0,92.3,2215
2010-07-31,2010,7,31,2009,708,0.05,1,63,12,13,13,155,256,0.36,452,0,0,0,0,0,0,63,12,13,13,155,540,150,150,150,0,990.0,966.7,0.23,0.06,989.7,3,22.8,22.8,22.8,23.0,0.92,0.92,0.92,0.0,30.9,30.9,30.9,0.0,89.8,2155
2010-08-01,2010,8,1,2009,677,0.04,1,58,10,10,7,117,202,0.3,475,0,0,0,0,0,0,58,10,10,7,117,553,158,158,158,0,990.0,966.6,0.24,0.07,989.7,3,22.9,22.9,22.9,23.1,0.92,0.92,0.92,0.0,32.7,32.7,32.7,0.0,95.2,2285
2010-08-02,2010,8,2,2009,657,0.04,1,58,10,10,7,117,202,0.31,455,0,0,0,0,0,0,58,10,10,7,117,533,151,151,151,0,990.0,966.5,0.23,0.06,989.7,3,23.0,23.0,23.0,23.2,0.92,0.92,0.92,0.0,31.4,31.4,31.4,0.0,91.4,2193
2010-08-03,2010,8,3,2009,638,0.04,1,58,10,10,7,117,202,0.32,436,0,0,0,0,0,0,58,10,10,7,117,514,218,218,0,0,990.0,966.5,0.22,0.06,989.7,2,22.9,22.9,23.3,23.3,0.94,0.94,0.0,0.0,46.1,46.1,0.0,0.0,90.3,2167
2010-08-04,2010,8,4,2009,626,0.04,1,58,10,10,7,117,202,0.32,424,0,0,0,0,0,0,58,10,10,7,117,502,212,212,0,0,990.0,966.4,0.21,0.05,989.7,2,23.0,23.0,23.3,23.3,0.94,0.94,0.0,0.0,44.8,44.8,0.0,0.0,87.9,2109
2010-08-05,2010,8,5,2009,619,0.04,1,58,10,10,7,117,202,0.33,417,0,0,0,0,0,0,58,10,10,7,117,495,208,208,0,0,990.0,966.4,0.21,0.05,989.7,2,23.1,23.1,23.4,23.4,0.94,0.94,0.0,0.0,44.1,44.1,0.0,0.0,86.5,2076
2010-08-06,2010,8,6,2009,604,0.04,1,58,10,10,7,117,202,0.33,402,0,0,0,0,0,0,58,10,10,7,117,480,201,201,0,0,990.0,966.3,0.21,0.05,989.7,2,23.1,23.1,23.4,23.4,0.93,0.93,0.0,0.0,42.6,42.6,0.0,0.0,83.3,1998
2010-08-07,2010,8,7,2009,600,0.04,1,58,10,10,7,117,202,0.34,398,0,0,0,0,0,0,58,10,10,7,117,476,199,199,0,0,990.0,966.3,0.2,0.05,989.7,2,23.2,23.2,23.4,23.4,0.93,0.93,0.0,0.0,42.2,42.2,0.0,0.0,82.4,1977
2010-08-08,2010,8,8,2009,595,0.04,1,58,10,10,7,117,202,0.34,393,0,0,0,0,0,0,58,10,10,7,117,471,196,196,0,0,990.0,966.3,0.2,0.05,989.7,2,23.2,23.2,23.5,23.5,0.93,0.93,0.0,0.0,41.8,41.8,0.0,0.0,81.4,1954
2010-08-09,2010,8,9,2009,580,0.04,1,58,10,10,7,117,202,0.35,378,0,0,0,0,0,0,58,10,10,7,117,456,189,189,0,0,990.0,966.2,0.2,0.05,989.8,2,23.3,23.3,23.5,23.5,0.93,0.93,0.0,0.0,40.2,40.2,0.0,0.0,78.1,1875
2010-08-10,2010,8,10,2009,569,0.04,1,58,10,10,7,117,202,0.35,367,0,0,0,0,0,0,58,10,10,7,117,445,183,183,0,0,990.0,966.2,0.19,0.04,989.8,2,23.4,23.4,23.6,23.6,0.93,0.93,0.0,0.0,39.1,39.1,0.0,0.0,75.8,1819
2010-08-11,2010,8,11,2009,565,0.05,1,58,10,10,7,117,202,0.36,363,0,0,0,0,0,0,58,10,10,7,117,441,181,181,0,0,990.0,966.1,0.19,0.04,989.8,2,23.4,23.4,23.6,23.6,0.93,0.93,0.0,0.0,38.7,38.7,0.0,0.0,75.1,1801
2010-08-12,2010,8,12,2009,561,0.05,1,58,10,10,7,117,202,0.36,359,0,0,0,0,0,0,58,10,10,7,117,437,179,179,0,0,990.0,966.1,0.19,0.04,989.8,2,23.4,23.4,23.6,23.6,0.93,0.93,0.0,0.0,38.2,38.2,0.0,0.0,74.2,1780
2010-08-13,2010,8,13,2009,553,0.05,1,58,10,10,7,117,202,0.36,351,0,0,0,0,0,0,58,10,10,7,117,429,175,175,0,0,990.0,966.1,0.19,0.04,989.8,2,23.5,23.5,23.7,23.7,0.93,0.93,0.0,0.0,37.5,37.5,0.0,0.0,72.7,1744
2010-08-14,2010,8,14,2009,542,0.05,1,58,10,10,7,117,202,0.37,340,0,0,0,0,0,0,58,10,10,7,117,418,170,170,0,0,990.0,966.0,0.18,0.04,989.8,2,23.5,23.5,23.7,23.7,0.92,0.92,0.0,0.0,36.3,36.3,0.0,0.0,70.4,1689
2010-08-15,2010,8,15,2009,536,0.05,1,58,10,10,7,117,202,0.38,334,0,0,0,0,0,0,58,10,10,7,117,412,167,167,0,0,990.0,966.0,0.18,0.04,989.8,2,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,35.7,35.7,0.0,0.0,69.3,1662
2010-08-16,2010,8,16,2009,526,0.05,1,58,10,10,7,117,202,0.38,324,0,0,0,0,0,0,58,10,10,7,117,402,162,162,0,0,990.0,966.0,0.18,0.03,989.8,2,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,34.6,34.6,0.0,0.0,67.1,1611
2010-08-17,2010,8,17,2009,512,0.05,1,58,10,10,7,117,202,0.39,310,0,0,0,0,0,0,58,10,10,7,117,388,155,155,0,0,990.0,965.9,0.17,0.03,989.8,2,23.7,23.7,23.9,23.9,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,64.4,1545
2010-08-18,2010,8,18,2009,506,0.05,1,58,10,10,7,117,202,0.4,304,0,0,0,0,0,0,58,10,10,7,117,382,152,152,0,0,990.0,965.9,0.17,0.03,989.8,2,23.8,23.8,23.9,23.9,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.2,1516
2010-08-19,2010,8,19,2009,498,0.05,1,58,10,10,7,117,202,0.41,296,0,0,0,0,0,0,58,10,10,7,117,374,148,148,0,0,990.0,965.8,0.17,0.03,989.8,2,23.8,23.8,24.0,24.0,0.92,0.92,0.0,0.0,31.6,31.6,0.0,0.0,61.4,1472
2010-08-20,2010,8,20,2009,491,0.05,1,58,10,10,7,117,202,0.41,289,0,0,0,0,0,0,58,10,10,7,117,367,144,144,0,0,990.0,965.8,0.17,0.03,989.8,2,23.8,23.8,24.0,24.0,0.91,0.91,0.0,0.0,31.0,31.0,0.0,0.0,60.1,1441
2010-08-21,2010,8,21,2009,486,0.08,1,58,10,10,7,117,202,0.42,284,0,0,0,0,0,0,58,10,10,7,117,362,142,142,0,0,990.0,965.8,0.16,0.03,989.8,2,23.9,23.9,24.0,24.0,0.91,0.91,0.0,0.0,30.4,30.4,0.0,0.0,58.9,1414
2010-08-22,2010,8,22,2009,472,0.08,1,58,10,10,7,117,202,0.43,270,0,0,0,0,0,0,58,10,10,7,117,348,135,135,0,0,990.0,965.7,0.16,0.02,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,28.9,28.9,0.0,0.0,56.0,1344
2010-08-23,2010,8,23,2009,475,0.08,1,58,10,10,7,117,202,0.43,273,0,0,0,0,0,0,58,10,10,7,117,351,136,136,0,0,990.0,965.7,0.16,0.02,989.8,2,23.9,23.9,24.1,24.1,0.91,0.91,0.0,0.0,29.2,29.2,0.0,0.0,56.6,1358
2010-08-24,2010,8,24,2009,471,0.08,1,58,10,10,7,117,202,0.43,269,0,0,0,0,0,0,58,10,10,7,117,347,134,134,0,0,990.0,965.7,0.16,0.02,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,28.8,28.8,0.0,0.0,55.8,1338
2010-08-25,2010,8,25,2009,462,0.08,1,58,10,10,7,117,202,0.44,260,0,0,0,0,0,0,58,10,10,7,117,338,130,130,0,0,990.0,965.7,0.15,0.02,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,27.8,27.8,0.0,0.0,54.0,1295
2010-08-26,2010,8,26,2009,458,0.08,1,58,10,10,7,117,202,0.44,256,0,0,0,0,0,0,58,10,10,7,117,334,128,128,0,0,990.0,965.7,0.15,0.02,989.8,2,24.0,24.0,24.2,24.2,0.91,0.91,0.0,0.0,27.4,27.4,0.0,0.0,53.1,1275
2010-08-27,2010,8,27,2009,455,0.08,1,58,10,10,7,117,202,0.44,253,0,0,0,0,0,0,58,10,10,7,117,331,126,126,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,27.1,27.1,0.0,0.0,52.5,1260
2010-08-28,2010,8,28,2009,447,0.08,1,58,10,10,7,117,202,0.45,245,0,0,0,0,0,0,58,10,10,7,117,323,122,122,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.9,0.9,0.0,0.0,26.2,26.2,0.0,0.0,50.8,1218
2010-08-29,2010,8,29,2009,443,0.08,1,58,10,10,7,117,202,0.46,241,0,0,0,0,0,0,58,10,10,7,117,319,120,120,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.9,0.9,0.0,0.0,25.8,25.8,0.0,0.0,50.0,1199
2010-08-30,2010,8,30,2009,436,0.08,1,58,10,10,7,117,202,0.46,234,0,0,0,0,0,0,58,10,10,7,117,312,117,117,0,0,990.0,965.6,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,25.0,25.0,0.0,0.0,48.4,1161
2010-08-31,2010,8,31,2009,432,0.08,1,58,10,10,7,117,202,0.47,230,0,0,0,0,0,0,58,10,10,7,117,308,115,115,0,0,990.0,965.5,0.14,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,24.5,24.5,0.0,0.0,47.5,1139
