Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2011-04-19,2011,4,19,2010,4355,0.22,2,70,14,18,25,168,295,0.07,1100,2960,30,4,7,54,2864,100,18,25,80,3032,1243,275,275,275,275,990.0,976.3,0.93,0.48,988.6,4,11.7,11.7,11.7,11.7,0.84,0.84,0.84,0.84,26.7,26.7,26.7,26.7,103.6,2486
2011-04-20,2011,4,20,2010,4355,0.22,2,70,14,18,25,168,295,0.07,1100,2960,30,4,7,54,2864,100,18,25,80,3032,1243,275,275,275,275,990.0,976.3,0.93,0.48,988.6,4,11.7,11.7,11.7,11.7,0.84,0.84,0.84,0.84,26.7,26.7,26.7,26.7,103.6,2486
2011-04-21,2011,4,21,2010,4355,0.14,2,70,14,18,25,168,295,0.07,1100,2960,30,4,7,54,2864,100,18,25,80,3032,1243,275,275,275,275,990.0,976.3,0.93,0.48,988.6,4,11.7,11.7,11.7,11.7,0.84,0.84,0.84,0.84,26.7,26.7,26.7,26.7,103.6,2486
2011-04-22,2011,4,22,2010,4355,0.14,2,70,14,18,25,168,295,0.07,1100,2960,30,4,7,54,2864,100,18,25,80,3032,1243,275,275,275,275,990.0,976.3,0.93,0.48,988.6,4,11.7,11.7,11.7,11.7,0.84,0.84,0.84,0.84,26.7,26.7,26.7,26.7,103.6,2486
2011-04-23,2011,4,23,2010,4355,0.14,2,70,14,18,25,168,295,0.07,1100,2960,30,4,7,54,2864,100,18,25,80,3032,1243,275,275,275,275,990.0,976.3,0.93,0.48,988.6,4,11.7,11.7,11.7,11.7,0.84,0.84,0.84,0.84,26.7,26.7,26.7,26.7,103.6,2486
2011-04-24,2011,4,24,2010,4307,0.14,2,70,14,18,25,168,295,0.07,1100,2912,30,4,7,55,2816,100,18,25,80,2984,1243,275,275,275,275,990.0,976.2,0.93,0.48,988.6,4,11.8,11.8,11.8,11.8,0.85,0.85,0.85,0.85,27.1,27.1,27.1,27.1,105.2,2524
2011-04-25,2011,4,25,2010,4284,0.14,2,70,14,18,25,168,295,0.07,1100,2889,30,4,7,55,2793,100,18,25,80,2961,1243,275,275,275,275,990.0,976.2,0.93,0.48,988.6,4,11.9,11.9,11.9,11.9,0.85,0.85,0.85,0.85,27.3,27.3,27.3,27.3,105.9,2541
2011-04-26,2011,4,26,2010,4267,0.14,2,70,14,18,25,168,295,0.07,1100,2872,30,4,7,55,2776,100,18,25,80,2944,1243,275,275,275,275,990.0,976.2,0.93,0.48,988.6,4,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.4,27.4,27.4,27.4,106.5,2554
2011-04-27,2011,4,27,2010,4244,0.14,2,70,14,18,25,168,295,0.07,1100,2849,30,4,7,55,2753,100,18,25,80,2921,1243,275,275,275,275,990.0,976.1,0.93,0.48,988.6,4,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.6,27.6,27.6,27.6,107.2,2573
2011-04-28,2011,4,28,2010,4244,0.14,2,70,14,18,25,168,295,0.07,1100,2849,30,4,7,55,2753,100,18,25,80,2921,1243,275,275,275,275,990.0,976.1,0.93,0.48,988.6,4,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.6,27.6,27.6,27.6,107.2,2573
2011-04-29,2011,4,29,2010,4227,0.14,2,70,14,18,25,168,295,0.07,1100,2832,30,4,7,55,2736,100,18,25,80,2904,1243,275,275,275,275,990.0,976.1,0.93,0.48,988.6,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,27.8,27.8,27.8,27.8,107.8,2586
2011-04-30,2011,4,30,2010,4193,0.14,2,70,14,18,25,168,295,0.07,1100,2798,30,4,7,55,2702,100,18,25,80,2870,1243,275,275,275,275,990.0,976.0,0.93,0.48,988.6,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,28.0,28.0,28.0,28.0,108.7,2609
2011-05-01,2011,5,1,2010,4127,0.09,1,71,14,18,24,213,340,0.08,1100,2687,29,4,7,56,2591,100,18,25,80,2804,1243,275,275,275,275,990.0,975.9,0.93,0.48,988.6,4,12.1,12.1,12.1,12.1,0.87,0.87,0.87,0.87,28.4,28.4,28.4,28.4,110.2,2644
2011-05-02,2011,5,2,2010,4093,0.09,1,71,14,18,24,213,340,0.08,1100,2653,29,4,7,56,2557,100,18,25,80,2770,1243,275,275,275,275,990.0,975.9,0.93,0.48,988.6,4,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,28.6,28.6,28.6,28.6,110.9,2661
2011-05-03,2011,5,3,2010,4065,0.09,1,71,14,18,24,213,340,0.08,1100,2625,29,4,7,56,2529,100,18,25,80,2742,1243,275,275,275,275,990.0,975.8,0.93,0.48,988.6,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.7,28.7,28.7,28.7,111.5,2676
2011-05-04,2011,5,4,2010,4048,0.09,1,71,14,18,24,213,340,0.08,1100,2608,29,4,7,56,2512,100,18,25,80,2725,1243,275,275,275,275,990.0,975.8,0.93,0.48,988.6,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.8,28.8,28.8,28.8,111.9,2685
2011-05-05,2011,5,5,2010,4051,0.09,1,71,14,18,24,213,340,0.08,1100,2611,29,4,7,56,2515,100,18,25,80,2728,1243,275,275,275,275,990.0,975.8,0.93,0.48,988.6,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.8,28.8,28.8,28.8,111.8,2684
2011-05-06,2011,5,6,2010,4018,0.09,1,71,14,18,24,213,340,0.08,1100,2578,29,4,7,56,2482,100,18,25,80,2695,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,29.0,29.0,29.0,29.0,112.6,2701
2011-05-07,2011,5,7,2010,4014,0.09,1,71,14,18,24,213,340,0.08,1100,2574,29,4,7,56,2478,100,18,25,80,2691,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.0,29.0,29.0,29.0,112.6,2703
2011-05-08,2011,5,8,2010,3969,0.09,1,71,14,18,24,213,340,0.09,1100,2529,29,4,7,56,2433,100,18,25,80,2646,1243,275,275,275,275,990.0,975.6,0.93,0.48,988.6,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.3,29.3,29.3,29.3,113.7,2729
2011-05-09,2011,5,9,2010,3948,0.09,1,71,14,18,24,213,340,0.09,1100,2508,29,4,7,56,2412,100,18,25,80,2625,1243,275,275,275,275,990.0,975.6,0.93,0.48,988.6,4,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,29.5,29.5,29.5,29.5,114.3,2742
2011-05-10,2011,5,10,2010,3922,0.09,1,71,14,18,24,213,340,0.09,1100,2482,29,4,7,56,2386,100,18,25,80,2599,1243,275,275,275,275,990.0,975.5,0.93,0.48,988.6,4,12.5,12.5,12.5,12.5,0.88,0.88,0.88,0.88,29.6,29.6,29.6,29.6,114.9,2758
2011-05-11,2011,5,11,2010,3889,0.06,1,71,14,18,24,213,340,0.09,1100,2449,29,4,7,56,2353,100,18,25,80,2566,1243,275,275,275,275,990.0,975.4,0.93,0.48,988.6,4,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.8,29.8,29.8,29.8,115.8,2778
2011-05-12,2011,5,12,2010,3857,0.06,1,71,14,18,24,213,340,0.09,1100,2417,28,4,7,56,2321,100,18,25,80,2534,1243,275,275,275,275,990.0,975.4,0.93,0.48,988.6,4,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.1,30.1,30.1,30.1,116.6,2798
2011-05-13,2011,5,13,2010,3846,0.06,1,71,14,18,24,213,340,0.09,1100,2406,29,4,7,56,2310,100,18,25,80,2523,1243,275,275,275,275,990.0,975.4,0.93,0.48,988.6,4,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.1,30.1,30.1,30.1,116.9,2805
2011-05-14,2011,5,14,2010,3800,0.06,1,71,14,18,24,213,340,0.09,1100,2360,29,4,7,56,2264,100,18,25,80,2477,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.4,30.4,30.4,30.4,118.1,2833
2011-05-15,2011,5,15,2010,3676,0.06,1,71,14,18,24,213,340,0.09,1100,2236,28,4,6,56,2140,100,18,25,80,2353,1243,275,275,275,275,990.0,975.0,0.93,0.48,988.6,4,13.1,13.1,13.1,13.1,0.89,0.89,0.89,0.89,31.2,31.2,31.2,31.2,121.2,2909
2011-05-16,2011,5,16,2010,3558,0.06,1,71,14,18,24,213,340,0.1,1100,2118,28,4,7,56,2022,100,18,25,80,2235,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,32.0,32.0,32.0,32.0,124.1,2979
2011-05-17,2011,5,17,2010,3511,0.06,1,71,14,18,24,213,340,0.1,1100,2071,29,4,7,56,1975,100,18,25,80,2188,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.3,32.3,32.3,32.3,125.3,3006
2011-05-18,2011,5,18,2010,3483,0.06,1,71,14,18,24,213,340,0.1,1100,2043,29,4,7,56,1947,100,18,25,80,2160,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.5,32.5,32.5,32.5,126.0,3023
2011-05-19,2011,5,19,2010,3465,0.06,1,71,14,18,24,213,340,0.1,1100,2025,29,4,7,56,1929,100,18,25,80,2142,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.6,32.6,32.6,32.6,126.4,3033
2011-05-20,2011,5,20,2010,3411,0.06,1,71,14,18,24,213,340,0.1,1100,1971,29,4,7,56,1875,100,18,25,80,2088,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,127.8,3066
2011-05-21,2011,5,21,2010,3367,0.05,1,71,14,18,24,213,340,0.1,1100,1927,29,4,7,56,1831,100,18,25,80,2044,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.2,33.2,33.2,33.2,128.8,3092
2011-05-22,2011,5,22,2010,3243,0.05,1,71,14,18,24,213,340,0.1,1100,1803,29,4,7,55,1707,100,18,25,80,1920,1243,275,275,275,275,990.0,974.1,0.93,0.48,988.6,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.0,34.0,34.0,34.0,131.9,3166
2011-05-23,2011,5,23,2010,3156,0.05,1,71,14,18,24,213,340,0.11,1100,1716,29,4,7,55,1620,100,18,25,80,1833,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.5,34.5,34.5,34.5,134.0,3215
2011-05-24,2011,5,24,2010,3108,0.05,1,71,14,18,24,213,340,0.11,1100,1668,29,4,7,56,1572,100,18,25,80,1785,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.9,34.9,34.9,34.9,135.3,3246
2011-05-25,2011,5,25,2010,3071,0.05,1,71,14,18,24,213,340,0.11,1100,1631,29,4,7,56,1535,100,18,25,80,1748,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,136.3,3270
2011-05-26,2011,5,26,2010,3030,0.05,1,71,14,18,24,213,340,0.11,1100,1590,29,4,7,56,1494,100,18,25,80,1707,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,137.4,3297
2011-05-27,2011,5,27,2010,2948,0.05,1,71,14,18,24,213,340,0.12,1100,1508,29,4,7,55,1412,100,18,25,80,1625,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,139.6,3350
2011-05-28,2011,5,28,2010,2910,0.05,1,71,14,18,24,213,340,0.12,1100,1470,29,4,7,56,1374,100,18,25,80,1587,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,140.6,3375
2011-05-29,2011,5,29,2010,2830,0.05,1,71,14,18,24,213,340,0.12,1100,1390,29,4,7,56,1294,100,18,25,80,1507,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,142.8,3427
2011-05-30,2011,5,30,2010,2772,0.05,1,71,14,18,24,213,340,0.12,1100,1332,29,4,7,56,1236,100,18,25,80,1449,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,144.4,3465
2011-05-31,2011,5,31,2010,2717,0.05,1,71,14,18,24,213,340,0.13,1100,1277,29,4,7,56,1181,100,18,25,80,1394,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,145.9,3501
2011-06-01,2011,6,1,2010,2677,0.05,1,67,13,15,17,181,293,0.11,1100,1284,33,5,10,63,1173,100,18,25,80,1354,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,147.0,3527
2011-06-02,2011,6,2,2010,2593,0.05,1,67,13,15,17,181,293,0.11,1100,1200,33,5,10,63,1089,100,18,25,80,1270,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.5,38.5,38.5,38.5,149.3,3582
2011-06-03,2011,6,3,2010,2553,0.05,1,67,13,15,17,181,293,0.11,1100,1160,33,5,10,63,1049,100,18,25,80,1230,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.4,3609
2011-06-04,2011,6,4,2010,2479,0.05,1,67,13,15,17,181,293,0.12,1100,1086,33,5,9,63,975,100,18,25,80,1156,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.3,39.3,39.3,39.3,152.4,3657
2011-06-05,2011,6,5,2010,2409,0.05,1,67,13,15,17,181,293,0.12,1100,1016,32,5,10,58,909,100,18,25,75,1090,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.5,3707
2011-06-06,2011,6,6,2010,2353,0.05,1,67,13,15,17,181,293,0.12,1100,960,33,5,10,55,856,100,18,25,72,1037,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.1,3745
2011-06-07,2011,6,7,2010,2304,0.05,1,67,13,15,17,181,293,0.13,1100,911,32,5,10,52,810,100,18,25,69,991,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,157.4,3777
2011-06-08,2011,6,8,2010,2244,0.05,1,67,13,15,17,181,293,0.13,1100,851,33,5,10,49,754,100,18,25,66,935,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.1,3817
2011-06-09,2011,6,9,2010,2201,0.05,1,67,13,15,17,181,293,0.13,1100,808,33,5,10,46,713,100,18,25,63,894,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.3,3846
2011-06-10,2011,6,10,2010,2162,0.05,1,67,13,15,17,181,293,0.14,1100,769,33,5,10,44,676,100,18,25,61,857,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.4,3872
2011-06-11,2011,6,11,2010,2122,0.06,1,67,13,15,17,181,293,0.14,1100,729,33,5,10,42,639,100,18,25,59,820,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.5,3899
2011-06-12,2011,6,12,2010,2083,0.06,1,67,13,15,17,181,293,0.14,1100,690,33,5,10,40,602,100,18,25,57,783,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,163.6,3925
2011-06-13,2011,6,13,2010,2029,0.06,1,67,13,15,17,181,293,0.14,1100,636,33,5,10,36,551,100,18,25,53,732,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,165.1,3961
2011-06-14,2011,6,14,2010,1975,0.06,1,67,13,15,17,181,293,0.15,1100,582,33,4,10,33,500,100,18,25,50,681,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,166.8,4003
2011-06-15,2011,6,15,2010,1957,0.06,1,67,13,15,17,181,293,0.15,1100,564,33,4,10,32,484,100,18,25,49,665,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.5,4019
2011-06-16,2011,6,16,2010,1890,0.06,1,67,13,15,17,181,293,0.15,1100,497,33,5,9,28,420,100,18,25,45,601,1243,275,275,275,275,990.0,970.7,0.93,0.48,988.6,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,170.0,4080
2011-06-17,2011,6,17,2010,1820,0.06,1,67,13,15,17,181,293,0.16,1100,427,33,5,10,24,354,100,18,25,41,535,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,172.7,4144
2011-06-18,2011,6,18,2010,1756,0.06,1,67,13,15,17,181,293,0.17,1100,363,33,5,9,21,294,100,18,25,38,475,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,175.0,4199
2011-06-19,2011,6,19,2010,1726,0.06,1,67,13,15,17,181,293,0.17,1100,333,33,5,10,19,266,100,18,25,36,447,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,176.0,4224
2011-06-20,2011,6,20,2010,1703,0.06,1,67,13,15,17,181,293,0.17,1100,310,32,5,10,18,244,100,18,25,35,425,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.8,4243
2011-06-21,2011,6,21,2010,1621,0.06,1,67,13,15,17,181,293,0.18,1100,228,33,5,9,13,166,100,18,25,30,347,1243,275,275,275,275,990.0,969.9,0.93,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.8,45.8,45.8,45.8,179.6,4311
2011-06-22,2011,6,22,2010,1561,0.06,1,67,13,15,17,181,293,0.19,1100,168,32,5,8,9,111,100,18,23,26,292,1241,275,275,275,275,990.0,969.7,0.92,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.7,4360
2011-06-23,2011,6,23,2010,1498,0.06,1,67,13,15,17,181,293,0.2,1100,105,24,4,5,6,65,91,17,20,23,246,1229,275,275,275,275,990.0,969.5,0.89,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.2,4419
2011-06-24,2011,6,24,2010,1460,0.06,1,67,13,15,17,181,293,0.2,1100,67,15,2,3,3,41,82,15,18,20,222,1216,275,275,275,275,990.0,969.4,0.87,0.48,988.7,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.7,4456
2011-06-25,2011,6,25,2010,1424,0.06,1,67,13,15,17,181,293,0.21,1100,31,7,1,1,1,19,74,14,16,18,200,1205,275,275,275,275,990.0,969.2,0.85,0.48,988.7,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,187.1,4490
2011-06-26,2011,6,26,2010,1399,0.06,1,67,13,15,17,181,293,0.21,1100,6,1,0,0,0,4,68,13,15,17,185,1197,275,275,275,275,990.0,969.2,0.84,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.0,4513
2011-06-27,2011,6,27,2010,1359,0.06,1,67,13,15,17,181,293,0.22,1066,0,0,0,0,0,0,67,13,15,17,181,1161,266,266,266,266,990.0,969.0,0.79,0.44,988.8,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,185.0,4439
2011-06-28,2011,6,28,2010,1316,0.06,1,67,13,15,17,181,293,0.22,1023,0,0,0,0,0,0,67,13,15,17,181,1118,255,255,255,255,990.0,968.9,0.73,0.38,988.9,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,46.0,46.0,46.0,46.0,180.3,4328
2011-06-29,2011,6,29,2010,1256,0.06,1,67,13,15,17,181,293,0.23,963,0,0,0,0,0,0,67,13,15,17,181,1058,240,240,240,240,990.0,968.7,0.64,0.32,989.0,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,173.0,4152
2011-06-30,2011,6,30,2010,1222,0.06,1,67,13,15,17,181,293,0.24,929,0,0,0,0,0,0,67,13,15,17,181,1024,232,232,232,232,990.0,968.6,0.59,0.29,989.1,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,168.1,4034
2011-07-01,2011,7,1,2010,1203,0.09,1,63,12,13,13,155,256,0.21,947,0,0,0,0,0,0,63,12,13,13,155,1035,236,236,236,236,990.0,968.5,0.6,0.31,989.1,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,172.0,4128
2011-07-02,2011,7,2,2010,1191,0.09,1,63,12,13,13,155,256,0.21,935,0,0,0,0,0,0,63,12,13,13,155,1023,233,233,233,233,990.0,968.5,0.59,0.3,989.1,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,43.5,43.5,43.5,43.5,170.2,4084
2011-07-03,2011,7,3,2010,1148,0.09,1,63,12,13,13,155,256,0.22,892,0,0,0,0,0,0,63,12,13,13,155,980,223,223,223,223,990.0,968.4,0.55,0.26,989.2,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,163.6,3925
2011-07-04,2011,7,4,2010,1120,0.09,1,63,12,13,13,155,256,0.23,864,0,0,0,0,0,0,63,12,13,13,155,952,216,216,216,216,990.0,968.3,0.53,0.24,989.2,4,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.1,3818
2011-07-05,2011,7,5,2010,1099,0.09,1,63,12,13,13,155,256,0.23,843,0,0,0,0,0,0,63,12,13,13,155,931,210,210,210,210,990.0,968.2,0.51,0.22,989.3,4,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,40.0,40.0,40.0,40.0,155.6,3733
2011-07-06,2011,7,6,2010,1086,0.09,1,63,12,13,13,155,256,0.24,830,0,0,0,0,0,0,63,12,13,13,155,918,207,207,207,207,990.0,968.2,0.5,0.21,989.3,4,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,153.6,3686
2011-07-07,2011,7,7,2010,1080,0.09,1,63,12,13,13,155,256,0.24,824,0,0,0,0,0,0,63,12,13,13,155,912,206,206,206,206,990.0,968.2,0.49,0.21,989.3,4,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.3,39.3,39.3,39.3,152.6,3661
2011-07-08,2011,7,8,2010,1062,0.09,1,63,12,13,13,155,256,0.24,806,0,0,0,0,0,0,63,12,13,13,155,894,201,201,201,201,990.0,968.1,0.47,0.2,989.3,4,20.9,20.9,20.9,20.9,0.93,0.93,0.93,0.93,38.6,38.6,38.6,38.6,149.7,3592
2011-07-09,2011,7,9,2010,1045,0.09,1,63,12,13,13,155,256,0.24,789,0,0,0,0,0,0,63,12,13,13,155,877,197,197,197,197,990.0,968.0,0.46,0.18,989.4,4,21.0,21.0,21.0,21.0,0.93,0.93,0.93,0.93,37.9,37.9,37.9,37.9,146.9,3526
2011-07-10,2011,7,10,2010,989,0.09,1,63,12,13,13,155,256,0.26,733,0,0,0,0,0,0,63,12,13,13,155,821,183,183,183,183,990.0,967.9,0.41,0.16,989.4,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,35.5,35.5,35.5,35.5,137.9,3309
2011-07-11,2011,7,11,2010,958,0.09,1,63,12,13,13,155,256,0.27,702,0,0,0,0,0,0,63,12,13,13,155,790,175,175,175,175,990.0,967.7,0.38,0.14,989.5,4,21.5,21.5,21.5,21.5,0.92,0.92,0.92,0.92,34.2,34.2,34.2,34.2,132.8,3186
2011-07-12,2011,7,12,2010,933,0.09,1,63,12,13,13,155,256,0.27,677,0,0,0,0,0,0,63,12,13,13,155,765,169,169,169,169,990.0,967.6,0.36,0.13,989.5,4,21.7,21.7,21.7,21.7,0.92,0.92,0.92,0.92,33.1,33.1,33.1,33.1,128.6,3086
2011-07-13,2011,7,13,2010,906,0.09,1,63,12,13,13,155,256,0.28,650,0,0,0,0,0,0,63,12,13,13,155,738,216,216,216,0,990.0,967.5,0.35,0.13,989.5,3,21.7,21.7,21.7,22.0,0.94,0.94,0.94,0.0,43.2,43.2,43.2,0.0,126.7,3039
2011-07-14,2011,7,14,2010,892,0.09,1,63,12,13,13,155,256,0.29,636,0,0,0,0,0,0,63,12,13,13,155,724,212,212,212,0,990.0,967.5,0.34,0.12,989.5,3,21.8,21.8,21.8,22.1,0.94,0.94,0.94,0.0,42.3,42.3,42.3,0.0,123.9,2974
2011-07-15,2011,7,15,2010,869,0.09,1,63,12,13,13,155,256,0.29,613,0,0,0,0,0,0,63,12,13,13,155,701,204,204,204,0,990.0,967.4,0.33,0.11,989.6,3,21.9,21.9,21.9,22.2,0.93,0.93,0.93,0.0,41.0,41.0,41.0,0.0,119.7,2873
2011-07-16,2011,7,16,2010,853,0.09,1,63,12,13,13,155,256,0.3,597,0,0,0,0,0,0,63,12,13,13,155,685,199,199,199,0,990.0,967.3,0.32,0.11,989.6,3,22.0,22.0,22.0,22.3,0.93,0.93,0.93,0.0,40.0,40.0,40.0,0.0,116.7,2800
2011-07-17,2011,7,17,2010,838,0.09,1,63,12,13,13,155,256,0.31,582,0,0,0,0,0,0,63,12,13,13,155,670,194,194,194,0,990.0,967.3,0.31,0.1,989.6,3,22.1,22.1,22.1,22.3,0.93,0.93,0.93,0.0,39.1,39.1,39.1,0.0,113.7,2729
2011-07-18,2011,7,18,2010,820,0.09,1,63,12,13,13,155,256,0.31,564,0,0,0,0,0,0,63,12,13,13,155,652,188,188,188,0,990.0,967.2,0.3,0.1,989.6,3,22.2,22.2,22.2,22.4,0.93,0.93,0.93,0.0,38.0,38.0,38.0,0.0,110.5,2651
2011-07-19,2011,7,19,2010,798,0.09,1,63,12,13,13,155,256,0.32,542,0,0,0,0,0,0,63,12,13,13,155,630,180,180,180,0,990.0,967.1,0.28,0.09,989.6,3,22.3,22.3,22.3,22.5,0.93,0.93,0.93,0.0,36.6,36.6,36.6,0.0,106.5,2556
2011-07-20,2011,7,20,2010,774,0.09,1,63,12,13,13,155,256,0.33,518,0,0,0,0,0,0,63,12,13,13,155,606,172,172,172,0,990.0,967.0,0.27,0.08,989.7,3,22.4,22.4,22.4,22.7,0.92,0.92,0.92,0.0,35.1,35.1,35.1,0.0,102.2,2451
2011-07-21,2011,7,21,2010,749,0.09,1,63,12,13,13,155,256,0.34,493,0,0,0,0,0,0,63,12,13,13,155,581,164,164,164,0,990.0,966.9,0.26,0.07,989.7,3,22.6,22.6,22.6,22.8,0.92,0.92,0.92,0.0,33.6,33.6,33.6,0.0,97.6,2343
2011-07-22,2011,7,22,2010,730,0.09,1,63,12,13,13,155,256,0.35,474,0,0,0,0,0,0,63,12,13,13,155,562,158,158,158,0,990.0,966.8,0.25,0.06,989.7,3,22.7,22.7,22.7,22.9,0.92,0.92,0.92,0.0,32.3,32.3,32.3,0.0,94.1,2257
2011-07-23,2011,7,23,2010,708,0.09,1,63,12,13,13,155,256,0.36,452,0,0,0,0,0,0,63,12,13,13,155,540,150,150,150,0,990.0,966.7,0.23,0.06,989.7,3,22.8,22.8,22.8,23.0,0.92,0.92,0.92,0.0,30.9,30.9,30.9,0.0,89.8,2155
2011-07-24,2011,7,24,2010,702,0.09,1,63,12,13,13,155,256,0.36,446,0,0,0,0,0,0,63,12,13,13,155,534,148,148,148,0,990.0,966.7,0.23,0.06,989.7,3,22.8,22.8,22.8,23.0,0.91,0.91,0.91,0.0,30.5,30.5,30.5,0.0,88.8,2130
2011-07-25,2011,7,25,2010,689,0.09,1,63,12,13,13,155,256,0.37,433,0,0,0,0,0,0,63,12,13,13,155,521,216,216,0,0,990.0,966.7,0.22,0.06,989.7,2,22.7,22.7,23.1,23.1,0.94,0.94,0.0,0.0,45.3,45.3,0.0,0.0,88.8,2130
2011-07-26,2011,7,26,2010,677,0.09,1,63,12,13,13,155,256,0.38,421,0,0,0,0,0,0,63,12,13,13,155,509,210,210,0,0,990.0,966.6,0.22,0.05,989.7,2,22.8,22.8,23.1,23.1,0.94,0.94,0.0,0.0,44.1,44.1,0.0,0.0,86.5,2076
2011-07-27,2011,7,27,2010,661,0.09,1,63,12,13,13,155,256,0.39,405,0,0,0,0,0,0,63,12,13,13,155,493,202,202,0,0,990.0,966.5,0.21,0.05,989.7,2,22.9,22.9,23.2,23.2,0.93,0.93,0.0,0.0,42.5,42.5,0.0,0.0,83.1,1993
2011-07-28,2011,7,28,2010,648,0.09,1,63,12,13,13,155,256,0.39,392,0,0,0,0,0,0,63,12,13,13,155,480,196,196,0,0,990.0,966.5,0.21,0.05,989.7,2,23.0,23.0,23.3,23.3,0.93,0.93,0.0,0.0,41.3,41.3,0.0,0.0,80.4,1929
2011-07-29,2011,7,29,2010,638,0.09,1,63,12,13,13,155,256,0.4,382,0,0,0,0,0,0,63,12,13,13,155,470,191,191,0,0,990.0,966.5,0.2,0.05,989.8,2,23.0,23.0,23.3,23.3,0.93,0.93,0.0,0.0,40.3,40.3,0.0,0.0,78.2,1877
2011-07-30,2011,7,30,2010,626,0.09,1,63,12,13,13,155,256,0.41,370,0,0,0,0,0,0,63,12,13,13,155,458,185,185,0,0,990.0,966.4,0.2,0.04,989.8,2,23.1,23.1,23.4,23.4,0.93,0.93,0.0,0.0,39.0,39.0,0.0,0.0,75.6,1815
2011-07-31,2011,7,31,2010,619,0.09,1,63,12,13,13,155,256,0.41,363,0,0,0,0,0,0,63,12,13,13,155,451,181,181,0,0,990.0,966.4,0.19,0.04,989.8,2,23.2,23.2,23.4,23.4,0.93,0.93,0.0,0.0,38.3,38.3,0.0,0.0,74.2,1781
2011-08-01,2011,8,1,2010,604,0.1,2,54,9,8,6,107,184,0.3,420,0,0,0,0,0,0,54,9,8,6,107,491,210,210,0,0,990.0,966.3,0.21,0.05,989.7,2,23.1,23.1,23.4,23.4,0.94,0.94,0.0,0.0,44.6,44.6,0.0,0.0,87.4,2097
2011-08-02,2011,8,2,2010,595,0.1,2,54,9,8,6,107,184,0.31,411,0,0,0,0,0,0,54,9,8,6,107,482,205,205,0,0,990.0,966.3,0.21,0.05,989.7,2,23.2,23.2,23.5,23.5,0.94,0.94,0.0,0.0,43.7,43.7,0.0,0.0,85.6,2054
2011-08-03,2011,8,3,2010,580,0.1,2,54,9,8,6,107,184,0.32,396,0,0,0,0,0,0,54,9,8,6,107,467,198,198,0,0,990.0,966.2,0.2,0.05,989.8,2,23.3,23.3,23.5,23.5,0.93,0.93,0.0,0.0,42.2,42.2,0.0,0.0,82.3,1975
2011-08-04,2011,8,4,2010,572,0.1,2,54,9,8,6,107,184,0.32,388,0,0,0,0,0,0,54,9,8,6,107,459,194,194,0,0,990.0,966.2,0.2,0.05,989.8,2,23.3,23.3,23.6,23.6,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,80.7,1937
2011-08-05,2011,8,5,2010,569,0.1,2,54,9,8,6,107,184,0.32,385,0,0,0,0,0,0,54,9,8,6,107,456,192,192,0,0,990.0,966.2,0.2,0.05,989.8,2,23.3,23.3,23.6,23.6,0.93,0.93,0.0,0.0,41.1,41.1,0.0,0.0,80.0,1918
2011-08-06,2011,8,6,2010,561,0.1,2,54,9,8,6,107,184,0.33,377,0,0,0,0,0,0,54,9,8,6,107,448,188,188,0,0,990.0,966.1,0.19,0.05,989.8,2,23.4,23.4,23.6,23.6,0.93,0.93,0.0,0.0,40.2,40.2,0.0,0.0,78.2,1877
2011-08-07,2011,8,7,2010,553,0.1,2,54,9,8,6,107,184,0.33,369,0,0,0,0,0,0,54,9,8,6,107,440,184,184,0,0,990.0,966.1,0.19,0.04,989.8,2,23.4,23.4,23.7,23.7,0.93,0.93,0.0,0.0,39.5,39.5,0.0,0.0,76.6,1838
2011-08-08,2011,8,8,2010,553,0.1,2,54,9,8,6,107,184,0.33,369,0,0,0,0,0,0,54,9,8,6,107,440,184,184,0,0,990.0,966.1,0.19,0.04,989.8,2,23.4,23.4,23.7,23.7,0.93,0.93,0.0,0.0,39.5,39.5,0.0,0.0,76.6,1838
2011-08-09,2011,8,9,2010,542,0.1,2,54,9,8,6,107,184,0.34,358,0,0,0,0,0,0,54,9,8,6,107,429,179,179,0,0,990.0,966.0,0.19,0.04,989.8,2,23.5,23.5,23.7,23.7,0.93,0.93,0.0,0.0,38.3,38.3,0.0,0.0,74.3,1782
2011-08-10,2011,8,10,2010,536,0.1,2,54,9,8,6,107,184,0.34,352,0,0,0,0,0,0,54,9,8,6,107,423,176,176,0,0,990.0,966.0,0.19,0.04,989.8,2,23.5,23.5,23.8,23.8,0.93,0.93,0.0,0.0,37.7,37.7,0.0,0.0,73.1,1755
2011-08-11,2011,8,11,2010,531,0.1,2,54,9,8,6,107,184,0.35,347,0,0,0,0,0,0,54,9,8,6,107,418,173,173,0,0,990.0,966.0,0.18,0.04,989.8,2,23.6,23.6,23.8,23.8,0.93,0.93,0.0,0.0,37.1,37.1,0.0,0.0,72.0,1728
2011-08-12,2011,8,12,2010,517,0.1,2,54,9,8,6,107,184,0.36,333,0,0,0,0,0,0,54,9,8,6,107,404,166,166,0,0,990.0,965.9,0.18,0.04,989.8,2,23.7,23.7,23.9,23.9,0.92,0.92,0.0,0.0,35.7,35.7,0.0,0.0,69.2,1661
2011-08-13,2011,8,13,2010,512,0.1,2,54,9,8,6,107,184,0.36,328,0,0,0,0,0,0,54,9,8,6,107,399,164,164,0,0,990.0,965.9,0.18,0.04,989.8,2,23.7,23.7,23.9,23.9,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,68.3,1640
2011-08-14,2011,8,14,2010,506,0.1,2,54,9,8,6,107,184,0.36,322,0,0,0,0,0,0,54,9,8,6,107,393,161,161,0,0,990.0,965.9,0.17,0.03,989.8,2,23.7,23.7,23.9,23.9,0.92,0.92,0.0,0.0,34.6,34.6,0.0,0.0,67.1,1610
2011-08-15,2011,8,15,2010,498,0.1,2,54,9,8,6,107,184,0.37,314,0,0,0,0,0,0,54,9,8,6,107,385,157,157,0,0,990.0,965.8,0.17,0.03,989.8,2,23.8,23.8,24.0,24.0,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,65.3,1566
2011-08-16,2011,8,16,2010,491,0.1,2,54,9,8,6,107,184,0.37,307,0,0,0,0,0,0,54,9,8,6,107,378,153,153,0,0,990.0,965.8,0.17,0.03,989.8,2,23.8,23.8,24.0,24.0,0.92,0.92,0.0,0.0,33.0,33.0,0.0,0.0,64.0,1535
2011-08-17,2011,8,17,2010,486,0.1,2,54,9,8,6,107,184,0.38,302,0,0,0,0,0,0,54,9,8,6,107,373,151,151,0,0,990.0,965.8,0.17,0.03,989.8,2,23.9,23.9,24.0,24.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,62.9,1508
2011-08-18,2011,8,18,2010,472,0.1,2,54,9,8,6,107,184,0.39,288,0,0,0,0,0,0,54,9,8,6,107,359,144,144,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,24.1,24.1,0.91,0.91,0.0,0.0,30.9,30.9,0.0,0.0,60.0,1439
2011-08-19,2011,8,19,2010,475,0.1,2,54,9,8,6,107,184,0.39,291,0,0,0,0,0,0,54,9,8,6,107,362,145,145,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,24.1,24.1,0.91,0.91,0.0,0.0,31.2,31.2,0.0,0.0,60.6,1453
2011-08-20,2011,8,20,2010,471,0.1,2,54,9,8,6,107,184,0.39,287,0,0,0,0,0,0,54,9,8,6,107,358,143,143,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,24.1,24.1,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,59.7,1433
2011-08-21,2011,8,21,2010,466,0.14,2,54,9,8,6,107,184,0.39,282,0,0,0,0,0,0,54,9,8,6,107,353,141,141,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,58.7,1408
2011-08-22,2011,8,22,2010,462,0.14,2,54,9,8,6,107,184,0.4,278,0,0,0,0,0,0,54,9,8,6,107,349,139,139,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,29.9,29.9,0.0,0.0,57.9,1389
2011-08-23,2011,8,23,2010,458,0.14,2,54,9,8,6,107,184,0.4,274,0,0,0,0,0,0,54,9,8,6,107,345,137,137,0,0,990.0,965.7,0.16,0.02,989.8,2,24.0,24.0,24.2,24.2,0.91,0.91,0.0,0.0,29.4,29.4,0.0,0.0,57.1,1369
2011-08-24,2011,8,24,2010,455,0.14,2,54,9,8,6,107,184,0.4,271,0,0,0,0,0,0,54,9,8,6,107,342,135,135,0,0,990.0,965.6,0.16,0.02,989.8,2,24.0,24.0,24.2,24.2,0.91,0.91,0.0,0.0,29.1,29.1,0.0,0.0,56.5,1355
2011-08-25,2011,8,25,2010,447,0.14,2,54,9,8,6,107,184,0.41,263,0,0,0,0,0,0,54,9,8,6,107,334,131,131,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,28.2,28.2,0.0,0.0,54.8,1314
2011-08-26,2011,8,26,2010,444,0.14,2,54,9,8,6,107,184,0.41,260,0,0,0,0,0,0,54,9,8,6,107,331,130,130,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,27.9,27.9,0.0,0.0,54.2,1299
2011-08-27,2011,8,27,2010,436,0.14,2,54,9,8,6,107,184,0.42,252,0,0,0,0,0,0,54,9,8,6,107,323,126,126,0,0,990.0,965.6,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,27.1,27.1,0.0,0.0,52.5,1259
2011-08-28,2011,8,28,2010,432,0.14,2,54,9,8,6,107,184,0.43,248,0,0,0,0,0,0,54,9,8,6,107,319,124,124,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,26.6,26.6,0.0,0.0,51.6,1237
2011-08-29,2011,8,29,2010,427,0.14,2,54,9,8,6,107,184,0.43,243,0,0,0,0,0,0,54,9,8,6,107,314,121,121,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,26.0,26.0,0.0,0.0,50.5,1211
2011-08-30,2011,8,30,2010,420,0.14,2,54,9,8,6,107,184,0.44,236,0,0,0,0,0,0,54,9,8,6,107,307,118,118,0,0,990.0,965.5,0.14,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,25.3,25.3,0.0,0.0,49.1,1178
2011-08-31,2011,8,31,2010,417,0.14,2,54,9,8,6,107,184,0.44,233,0,0,0,0,0,0,54,9,8,6,107,304,116,116,0,0,990.0,965.5,0.14,0.02,989.8,2,24.3,24.3,24.4,24.4,0.9,0.9,0.0,0.0,25.0,25.0,0.0,0.0,48.5,1163
2011-09-01,2011,9,1,2010,410,0.15,2,46,7,6,4,75,138,0.34,272,0,0,0,0,0,0,46,7,6,4,75,331,136,136,0,0,990.0,965.4,0.15,0.02,989.8,2,24.2,24.2,24.4,24.4,0.91,0.91,0.0,0.0,29.5,29.5,0.0,0.0,57.1,1371
2011-09-02,2011,9,2,2010,410,0.15,2,46,7,6,4,75,138,0.34,272,0,0,0,0,0,0,46,7,6,4,75,331,136,136,0,0,990.0,965.4,0.15,0.02,989.8,2,24.2,24.2,24.4,24.4,0.91,0.91,0.0,0.0,29.5,29.5,0.0,0.0,57.1,1371
2011-09-03,2011,9,3,2010,403,0.15,2,46,7,6,4,75,138,0.34,265,0,0,0,0,0,0,46,7,6,4,75,324,132,132,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,28.7,28.7,0.0,0.0,55.7,1337
2011-09-04,2011,9,4,2010,392,0.15,2,46,7,6,4,75,138,0.35,254,0,0,0,0,0,0,46,7,6,4,75,313,127,127,0,0,990.0,965.4,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,27.6,27.6,0.0,0.0,53.5,1283
2011-09-05,2011,9,5,2010,392,0.15,2,46,7,6,4,75,138,0.35,254,0,0,0,0,0,0,46,7,6,4,75,313,127,127,0,0,990.0,965.4,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,27.6,27.6,0.0,0.0,53.5,1283
2011-09-06,2011,9,6,2010,390,0.15,2,46,7,6,4,75,138,0.35,252,0,0,0,0,0,0,46,7,6,4,75,311,126,126,0,0,990.0,965.4,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,27.3,27.3,0.0,0.0,53.0,1272
2011-09-07,2011,9,7,2010,385,0.15,2,46,7,6,4,75,138,0.36,247,0,0,0,0,0,0,46,7,6,4,75,306,123,123,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,26.8,26.8,0.0,0.0,52.0,1248
2011-09-08,2011,9,8,2010,381,0.15,2,46,7,6,4,75,138,0.36,243,0,0,0,0,0,0,46,7,6,4,75,302,121,121,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,26.3,26.3,0.0,0.0,51.1,1226
2011-09-09,2011,9,9,2010,378,0.15,2,46,7,6,4,75,138,0.36,240,0,0,0,0,0,0,46,7,6,4,75,299,120,120,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.6,24.6,0.9,0.9,0.0,0.0,25.9,25.9,0.0,0.0,50.3,1207
2011-09-10,2011,9,10,2010,373,0.15,2,46,7,6,4,75,138,0.37,235,0,0,0,0,0,0,46,7,6,4,75,294,117,117,0,0,990.0,965.3,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,25.4,25.4,0.0,0.0,49.3,1183
2011-09-11,2011,9,11,2010,366,0.16,2,46,7,6,4,75,138,0.38,228,0,0,0,0,0,0,46,7,6,4,75,287,114,114,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,24.6,24.6,0.0,0.0,47.7,1145
2011-09-12,2011,9,12,2010,366,0.16,2,46,7,6,4,75,138,0.38,228,0,0,0,0,0,0,46,7,6,4,75,287,114,114,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,24.6,24.6,0.0,0.0,47.7,1145
2011-09-13,2011,9,13,2010,362,0.16,2,46,7,6,4,75,138,0.38,224,0,0,0,0,0,0,46,7,6,4,75,283,112,112,0,0,990.0,965.2,0.14,0.01,989.8,2,24.6,24.6,24.6,24.6,0.89,0.89,0.0,0.0,24.1,24.1,0.0,0.0,46.8,1122
2011-09-14,2011,9,14,2010,354,0.16,2,46,7,6,4,75,138,0.39,216,0,0,0,0,0,0,46,7,6,4,75,275,216,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.94,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.5,1140
2011-09-15,2011,9,15,2010,350,0.16,2,46,7,6,4,75,138,0.39,212,0,0,0,0,0,0,46,7,6,4,75,271,212,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.94,0.0,0.0,0.0,47.8,0.0,0.0,0.0,46.8,1123
2011-09-16,2011,9,16,2010,348,0.16,2,46,7,6,4,75,138,0.4,210,0,0,0,0,0,0,46,7,6,4,75,269,210,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.94,0.0,0.0,0.0,47.2,0.0,0.0,0.0,46.2,1109
2011-09-17,2011,9,17,2010,345,0.16,2,46,7,6,4,75,138,0.4,207,0,0,0,0,0,0,46,7,6,4,75,266,207,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,45.5,1093
2011-09-18,2011,9,18,2010,341,0.16,2,46,7,6,4,75,138,0.4,203,0,0,0,0,0,0,46,7,6,4,75,262,203,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,45.6,0.0,0.0,0.0,44.7,1071
2011-09-19,2011,9,19,2010,341,0.16,2,46,7,6,4,75,138,0.4,203,0,0,0,0,0,0,46,7,6,4,75,262,203,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,45.6,0.0,0.0,0.0,44.7,1071
2011-09-20,2011,9,20,2010,340,0.16,2,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,45.3,0.0,0.0,0.0,44.4,1066
2011-09-21,2011,9,21,2010,335,0.16,2,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,44.4,0.0,0.0,0.0,43.5,1045
2011-09-22,2011,9,22,2010,332,0.16,2,46,7,6,4,75,138,0.42,194,0,0,0,0,0,0,46,7,6,4,75,253,194,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,43.6,0.0,0.0,0.0,42.7,1024
2011-09-23,2011,9,23,2010,330,0.16,2,46,7,6,4,75,138,0.42,192,0,0,0,0,0,0,46,7,6,4,75,251,192,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,42.2,1012
2011-09-24,2011,9,24,2010,326,0.16,2,46,7,6,4,75,138,0.42,188,0,0,0,0,0,0,46,7,6,4,75,247,188,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,41.3,992
2011-09-25,2011,9,25,2010,324,0.16,2,46,7,6,4,75,138,0.43,186,0,0,0,0,0,0,46,7,6,4,75,245,186,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,41.9,0.0,0.0,0.0,40.9,981
2011-09-26,2011,9,26,2010,320,0.16,2,46,7,6,4,75,138,0.43,182,0,0,0,0,0,0,46,7,6,4,75,241,182,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,954
2011-09-27,2011,9,27,2010,319,0.16,2,46,7,6,4,75,138,0.43,181,0,0,0,0,0,0,46,7,6,4,75,240,181,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,40.7,0.0,0.0,0.0,39.6,950
2011-09-28,2011,9,28,2010,312,0.16,2,46,7,6,4,75,138,0.44,174,0,0,0,0,0,0,46,7,6,4,75,233,174,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,37.9,909
2011-09-29,2011,9,29,2010,305,0.16,2,46,7,6,4,75,138,0.45,167,0,0,0,0,0,0,46,7,6,4,75,226,167,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.4,874
2011-09-30,2011,9,30,2010,299,0.16,2,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,840
2011-10-01,2011,10,1,2011,295,0.16,2,41,6,4,3,56,110,0.37,185,0,0,0,0,0,0,41,6,4,3,56,236,185,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,40.9,982
2011-10-02,2011,10,2,2011,295,0.16,2,41,6,4,3,56,110,0.37,185,0,0,0,0,0,0,41,6,4,3,56,236,185,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,40.9,982
2011-10-03,2011,10,3,2011,295,0.16,2,41,6,4,3,56,110,0.37,185,0,0,0,0,0,0,41,6,4,3,56,236,185,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,40.9,982
2011-10-04,2011,10,4,2011,295,0.16,2,41,6,4,3,56,110,0.37,185,0,0,0,0,0,0,41,6,4,3,56,236,185,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,40.9,982
2011-10-05,2011,10,5,2011,291,0.16,2,41,6,4,3,56,110,0.38,181,0,0,0,0,0,0,41,6,4,3,56,232,181,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,41.0,0.0,0.0,0.0,39.9,957
2011-10-06,2011,10,6,2011,288,0.16,2,41,6,4,3,56,110,0.38,178,0,0,0,0,0,0,41,6,4,3,56,229,178,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.3,0.0,0.0,0.0,39.2,940
2011-10-07,2011,10,7,2011,288,0.16,2,41,6,4,3,56,110,0.38,178,0,0,0,0,0,0,41,6,4,3,56,229,178,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.3,0.0,0.0,0.0,39.2,940
2011-10-08,2011,10,8,2011,283,0.16,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,911
2011-10-09,2011,10,9,2011,283,0.16,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,911
2011-10-10,2011,10,10,2011,283,0.16,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,911
2011-10-11,2011,10,11,2011,283,0.19,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,911
2011-10-12,2011,10,12,2011,288,0.19,2,41,6,4,3,56,110,0.38,178,0,0,0,0,0,0,41,6,4,3,56,229,178,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.3,0.0,0.0,0.0,39.2,940
2011-10-13,2011,10,13,2011,291,0.19,2,41,6,4,3,56,110,0.38,181,0,0,0,0,0,0,41,6,4,3,56,232,181,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,41.0,0.0,0.0,0.0,39.9,957
2011-10-14,2011,10,14,2011,291,0.19,2,41,6,4,3,56,110,0.38,181,0,0,0,0,0,0,41,6,4,3,56,232,181,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,41.0,0.0,0.0,0.0,39.9,957
2011-10-15,2011,10,15,2011,288,0.19,2,41,6,4,3,56,110,0.38,178,0,0,0,0,0,0,41,6,4,3,56,229,178,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.3,0.0,0.0,0.0,39.2,940
2011-10-16,2011,10,16,2011,283,0.19,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,911
2011-10-17,2011,10,17,2011,282,0.19,2,41,6,4,3,56,110,0.39,172,0,0,0,0,0,0,41,6,4,3,56,223,172,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,38.8,0.0,0.0,0.0,37.7,903
2011-10-18,2011,10,18,2011,276,0.19,2,41,6,4,3,56,110,0.4,166,0,0,0,0,0,0,41,6,4,3,56,217,166,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.4,873
2011-10-19,2011,10,19,2011,274,0.19,2,41,6,4,3,56,110,0.4,164,0,0,0,0,0,0,41,6,4,3,56,215,164,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.1,0.0,0.0,0.0,35.9,862
2011-10-20,2011,10,20,2011,271,0.19,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
2011-10-21,2011,10,21,2011,267,0.17,2,41,6,4,3,56,110,0.41,157,0,0,0,0,0,0,41,6,4,3,56,208,157,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.4,0.0,0.0,0.0,34.3,824
2011-10-22,2011,10,22,2011,264,0.17,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.6,806
2011-10-23,2011,10,23,2011,259,0.17,2,41,6,4,3,56,110,0.42,149,0,0,0,0,0,0,41,6,4,3,56,200,149,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.6,781
2011-10-24,2011,10,24,2011,251,0.17,2,41,6,4,3,56,110,0.44,141,0,0,0,0,0,0,41,6,4,3,56,192,141,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.9,740
2011-10-25,2011,10,25,2011,251,0.17,2,41,6,4,3,56,110,0.44,141,0,0,0,0,0,0,41,6,4,3,56,192,141,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.9,740
2011-10-26,2011,10,26,2011,251,0.17,2,41,6,4,3,56,110,0.44,141,0,0,0,0,0,0,41,6,4,3,56,192,141,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.9,740
2011-10-27,2011,10,27,2011,251,0.17,2,41,6,4,3,56,110,0.44,141,0,0,0,0,0,0,41,6,4,3,56,192,141,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.9,740
2011-10-28,2011,10,28,2011,243,0.17,2,41,6,4,3,56,110,0.45,133,0,0,0,0,0,0,41,6,4,3,56,184,133,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,696
2011-10-29,2011,10,29,2011,243,0.17,2,41,6,4,3,56,110,0.45,133,0,0,0,0,0,0,41,6,4,3,56,184,133,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,696
2011-10-30,2011,10,30,2011,243,0.17,2,41,6,4,3,56,110,0.45,133,0,0,0,0,0,0,41,6,4,3,56,184,133,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,696
2011-10-31,2011,10,31,2011,243,0.17,2,41,6,4,3,56,110,0.45,133,0,0,0,0,0,0,41,6,4,3,56,184,133,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,696
2011-11-01,2011,11,1,2011,243,0.4,3,36,5,3,2,47,93,0.38,150,0,0,0,0,0,0,36,5,3,2,47,194,150,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,32.9,790
2011-11-02,2011,11,2,2011,246,0.4,3,36,5,3,2,47,93,0.38,153,0,0,0,0,0,0,36,5,3,2,47,197,153,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.7,808
2011-11-03,2011,11,3,2011,251,0.4,3,36,5,3,2,47,93,0.37,158,0,0,0,0,0,0,36,5,3,2,47,202,158,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.8,834
2011-11-04,2011,11,4,2011,251,0.4,3,36,5,3,2,47,93,0.37,158,0,0,0,0,0,0,36,5,3,2,47,202,158,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.8,834
2011-11-05,2011,11,5,2011,256,0.4,3,36,5,3,2,47,93,0.36,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,860
2011-11-06,2011,11,6,2011,256,0.4,3,36,5,3,2,47,93,0.36,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,860
2011-11-07,2011,11,7,2011,259,0.4,3,36,5,3,2,47,93,0.36,166,0,0,0,0,0,0,36,5,3,2,47,210,166,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,875
2011-11-08,2011,11,8,2011,259,0.4,3,36,5,3,2,47,93,0.36,166,0,0,0,0,0,0,36,5,3,2,47,210,166,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,875
2011-11-09,2011,11,9,2011,261,0.4,3,36,5,3,2,47,93,0.36,168,0,0,0,0,0,0,36,5,3,2,47,212,168,0,0,0,990.0,964.7,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.0,887
2011-11-10,2011,11,10,2011,261,0.4,3,36,5,3,2,47,93,0.36,168,0,0,0,0,0,0,36,5,3,2,47,212,168,0,0,0,990.0,964.7,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.0,887
2011-11-11,2011,11,11,2011,271,0.35,2,40,6,4,3,53,106,0.39,165,0,0,0,0,0,0,40,6,4,3,53,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.3,0.0,0.0,0.0,36.2,867
2011-11-12,2011,11,12,2011,271,0.35,2,40,6,4,3,53,106,0.39,165,0,0,0,0,0,0,40,6,4,3,53,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.3,0.0,0.0,0.0,36.2,867
2011-11-13,2011,11,13,2011,276,0.35,2,40,6,4,3,53,106,0.38,170,0,0,0,0,0,0,40,6,4,3,53,220,170,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,38.4,0.0,0.0,0.0,37.3,895
2011-11-14,2011,11,14,2011,324,0.35,2,40,6,4,3,53,106,0.33,218,0,0,0,0,0,0,40,6,4,3,53,268,218,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.2,1156
2011-11-15,2011,11,15,2011,305,0.35,2,40,6,4,3,53,106,0.35,199,0,0,0,0,0,0,40,6,4,3,53,249,199,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,45.1,0.0,0.0,0.0,44.2,1059
2011-11-16,2011,11,16,2011,305,0.35,2,40,6,4,3,53,106,0.35,199,0,0,0,0,0,0,40,6,4,3,53,249,199,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,45.1,0.0,0.0,0.0,44.2,1059
2011-11-17,2011,11,17,2011,320,0.35,2,40,6,4,3,53,106,0.33,214,0,0,0,0,0,0,40,6,4,3,53,264,214,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.9,24.9,24.9,0.94,0.0,0.0,0.0,48.3,0.0,0.0,0.0,47.4,1136
2011-11-18,2011,11,18,2011,320,0.35,2,40,6,4,3,53,106,0.33,214,0,0,0,0,0,0,40,6,4,3,53,264,214,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.9,24.9,24.9,0.94,0.0,0.0,0.0,48.3,0.0,0.0,0.0,47.4,1136
2011-11-19,2011,11,19,2011,312,0.35,2,40,6,4,3,53,106,0.34,206,0,0,0,0,0,0,40,6,4,3,53,256,206,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.6,1095
2011-11-20,2011,11,20,2011,312,0.35,2,40,6,4,3,53,106,0.34,206,0,0,0,0,0,0,40,6,4,3,53,256,206,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.6,1095
2011-11-21,2011,11,21,2011,312,0.27,2,40,6,4,3,53,106,0.34,206,0,0,0,0,0,0,40,6,4,3,53,256,206,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.7,1096
2011-11-22,2011,11,22,2011,312,0.27,2,40,6,4,3,53,106,0.34,206,0,0,0,0,0,0,40,6,4,3,53,256,206,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.7,1096
2011-11-23,2011,11,23,2011,320,0.27,2,40,6,4,3,53,106,0.33,214,0,0,0,0,0,0,40,6,4,3,53,264,214,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.9,24.9,24.9,0.94,0.0,0.0,0.0,48.3,0.0,0.0,0.0,47.4,1136
2011-11-24,2011,11,24,2011,324,0.27,2,40,6,4,3,53,106,0.33,218,0,0,0,0,0,0,40,6,4,3,53,268,218,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.2,1156
2011-11-25,2011,11,25,2011,326,0.27,2,40,6,4,3,53,106,0.32,220,0,0,0,0,0,0,40,6,4,3,53,270,110,110,0,0,990.0,965.0,0.13,0.01,989.9,2,24.7,24.7,24.8,24.8,0.89,0.89,0.0,0.0,23.9,23.9,0.0,0.0,46.3,1111
2011-11-26,2011,11,26,2011,340,0.27,2,40,6,4,3,53,106,0.31,234,0,0,0,0,0,0,40,6,4,3,53,284,117,117,0,0,990.0,965.1,0.14,0.02,989.8,2,24.7,24.7,24.7,24.7,0.9,0.9,0.0,0.0,25.4,25.4,0.0,0.0,49.3,1183
2011-11-27,2011,11,27,2011,345,0.27,2,40,6,4,3,53,106,0.31,239,0,0,0,0,0,0,40,6,4,3,53,289,119,119,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,26.0,26.0,0.0,0.0,50.5,1210
2011-11-28,2011,11,28,2011,345,0.27,2,40,6,4,3,53,106,0.31,239,0,0,0,0,0,0,40,6,4,3,53,289,119,119,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,26.0,26.0,0.0,0.0,50.5,1210
2011-11-29,2011,11,29,2011,354,0.27,2,40,6,4,3,53,106,0.3,248,0,0,0,0,0,0,40,6,4,3,53,298,124,124,0,0,990.0,965.2,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,27.0,27.0,0.0,0.0,52.5,1259
2011-11-30,2011,11,30,2011,373,0.27,2,40,6,4,3,53,106,0.28,267,0,0,0,0,0,0,40,6,4,3,53,317,133,133,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.6,24.6,0.91,0.91,0.0,0.0,29.2,29.2,0.0,0.0,56.6,1357
2011-12-01,2011,12,1,2011,390,0.31,2,42,7,5,3,61,118,0.3,272,0,0,0,0,0,0,42,7,5,3,61,326,136,136,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,29.6,29.6,0.0,0.0,57.5,1379
2011-12-02,2011,12,2,2011,414,0.31,2,42,7,5,3,61,118,0.28,296,0,0,0,0,0,0,42,7,5,3,61,350,148,148,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,32.2,32.2,0.0,0.0,62.6,1501
2011-12-03,2011,12,3,2011,398,0.31,2,42,7,5,3,61,118,0.3,280,0,0,0,0,0,0,42,7,5,3,61,334,140,140,0,0,990.0,965.4,0.15,0.03,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,30.5,30.5,0.0,0.0,59.2,1421
2011-12-04,2011,12,4,2011,410,0.31,2,42,7,5,3,61,118,0.29,292,0,0,0,0,0,0,42,7,5,3,61,346,146,146,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.91,0.91,0.0,0.0,31.7,31.7,0.0,0.0,61.6,1477
2011-12-05,2011,12,5,2011,417,0.31,2,42,7,5,3,61,118,0.28,299,0,0,0,0,0,0,42,7,5,3,61,353,149,149,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.2,1515
