Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2012-07-14,2012,7,14,2011,595,0.4,3,50,10,9,9,108,186,0.31,409,0,0,0,0,0,0,50,10,9,9,108,478,204,204,0,0,990.0,966.3,0.2,0.05,989.7,2,23.2,23.2,23.5,23.5,0.94,0.94,0.0,0.0,43.5,43.5,0.0,0.0,85.2,2043
2012-07-15,2012,7,15,2011,580,0.4,3,50,10,9,9,108,186,0.32,394,0,0,0,0,0,0,50,10,9,9,108,463,197,197,0,0,990.0,966.2,0.2,0.05,989.8,2,23.3,23.3,23.5,23.5,0.93,0.93,0.0,0.0,42.0,42.0,0.0,0.0,81.9,1964
2012-07-16,2012,7,16,2011,569,0.4,3,50,10,9,9,108,186,0.33,383,0,0,0,0,0,0,50,10,9,9,108,452,191,191,0,0,990.0,966.2,0.2,0.05,989.8,2,23.3,23.3,23.6,23.6,0.93,0.93,0.0,0.0,40.8,40.8,0.0,0.0,79.5,1907
2012-07-17,2012,7,17,2011,565,0.4,3,50,10,9,9,108,186,0.33,379,0,0,0,0,0,0,50,10,9,9,108,448,189,189,0,0,990.0,966.1,0.19,0.05,989.8,2,23.4,23.4,23.6,23.6,0.93,0.93,0.0,0.0,40.5,40.5,0.0,0.0,78.7,1888
2012-07-18,2012,7,18,2011,556,0.4,3,50,10,9,9,108,186,0.33,370,0,0,0,0,0,0,50,10,9,9,108,439,185,185,0,0,990.0,966.1,0.19,0.04,989.8,2,23.4,23.4,23.7,23.7,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,76.8,1843
2012-07-19,2012,7,19,2011,553,0.4,3,50,10,9,9,108,186,0.34,367,0,0,0,0,0,0,50,10,9,9,108,436,183,183,0,0,990.0,966.1,0.19,0.04,989.8,2,23.4,23.4,23.7,23.7,0.93,0.93,0.0,0.0,39.2,39.2,0.0,0.0,76.1,1827
2012-07-20,2012,7,20,2011,542,0.4,3,50,10,9,9,108,186,0.34,356,0,0,0,0,0,0,50,10,9,9,108,425,178,178,0,0,990.0,966.0,0.19,0.04,989.8,2,23.5,23.5,23.7,23.7,0.93,0.93,0.0,0.0,38.1,38.1,0.0,0.0,73.9,1772
2012-07-21,2012,7,21,2011,526,0.41,3,50,10,9,9,108,186,0.35,340,0,0,0,0,0,0,50,10,9,9,108,409,170,170,0,0,990.0,966.0,0.18,0.04,989.8,2,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,36.4,36.4,0.0,0.0,70.6,1694
2012-07-22,2012,7,22,2011,526,0.41,3,50,10,9,9,108,186,0.35,340,0,0,0,0,0,0,50,10,9,9,108,409,170,170,0,0,990.0,966.0,0.18,0.04,989.8,2,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,36.4,36.4,0.0,0.0,70.6,1694
2012-07-23,2012,7,23,2011,526,0.41,3,50,10,9,9,108,186,0.35,340,0,0,0,0,0,0,50,10,9,9,108,409,170,170,0,0,990.0,966.0,0.18,0.04,989.8,2,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,36.4,36.4,0.0,0.0,70.6,1694
2012-07-24,2012,7,24,2011,517,0.41,3,50,10,9,9,108,186,0.36,331,0,0,0,0,0,0,50,10,9,9,108,400,165,165,0,0,990.0,965.9,0.18,0.04,989.8,2,23.7,23.7,23.9,23.9,0.92,0.92,0.0,0.0,35.5,35.5,0.0,0.0,68.8,1651
2012-07-25,2012,7,25,2011,512,0.41,3,50,10,9,9,108,186,0.36,326,0,0,0,0,0,0,50,10,9,9,108,395,163,163,0,0,990.0,965.9,0.18,0.04,989.8,2,23.7,23.7,23.9,23.9,0.92,0.92,0.0,0.0,35.0,35.0,0.0,0.0,67.9,1629
2012-07-26,2012,7,26,2011,498,0.41,3,50,10,9,9,108,186,0.37,312,0,0,0,0,0,0,50,10,9,9,108,381,156,156,0,0,990.0,965.8,0.17,0.03,989.8,2,23.8,23.8,24.0,24.0,0.92,0.92,0.0,0.0,33.4,33.4,0.0,0.0,64.9,1556
2012-07-27,2012,7,27,2011,493,0.41,3,50,10,9,9,108,186,0.38,307,0,0,0,0,0,0,50,10,9,9,108,376,153,153,0,0,990.0,965.8,0.17,0.03,989.8,2,23.8,23.8,24.0,24.0,0.92,0.92,0.0,0.0,33.0,33.0,0.0,0.0,64.0,1536
2012-07-28,2012,7,28,2011,481,0.41,3,50,10,9,9,108,186,0.39,295,0,0,0,0,0,0,50,10,9,9,108,364,147,147,0,0,990.0,965.8,0.16,0.03,989.8,2,23.9,23.9,24.0,24.0,0.92,0.92,0.0,0.0,31.7,31.7,0.0,0.0,61.5,1475
2012-07-29,2012,7,29,2011,475,0.41,3,50,10,9,9,108,186,0.39,289,0,0,0,0,0,0,50,10,9,9,108,358,144,144,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,24.1,24.1,0.91,0.91,0.0,0.0,31.0,31.0,0.0,0.0,60.1,1442
2012-07-30,2012,7,30,2011,471,0.41,3,50,10,9,9,108,186,0.39,285,0,0,0,0,0,0,50,10,9,9,108,354,142,142,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,24.1,24.1,0.91,0.91,0.0,0.0,30.6,30.6,0.0,0.0,59.3,1423
2012-07-31,2012,7,31,2011,466,0.41,3,50,10,9,9,108,186,0.4,280,0,0,0,0,0,0,50,10,9,9,108,349,140,140,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,30.0,30.0,0.0,0.0,58.3,1398
2012-08-01,2012,8,1,2011,466,0.42,3,47,8,6,5,89,155,0.33,311,0,0,0,0,0,0,47,8,6,5,89,372,155,155,0,0,990.0,965.7,0.17,0.03,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,33.5,33.5,0.0,0.0,65.0,1561
2012-08-02,2012,8,2,2011,462,0.42,3,47,8,6,5,89,155,0.34,307,0,0,0,0,0,0,47,8,6,5,89,368,153,153,0,0,990.0,965.7,0.17,0.03,989.8,2,24.0,24.0,24.1,24.1,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,64.3,1542
2012-08-03,2012,8,3,2011,462,0.42,3,47,8,6,5,89,155,0.34,307,0,0,0,0,0,0,47,8,6,5,89,368,153,153,0,0,990.0,965.7,0.17,0.03,989.8,2,24.0,24.0,24.1,24.1,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,64.3,1542
2012-08-04,2012,8,4,2011,447,0.42,3,47,8,6,5,89,155,0.35,292,0,0,0,0,0,0,47,8,6,5,89,353,146,146,0,0,990.0,965.6,0.16,0.03,989.8,2,24.0,24.0,24.2,24.2,0.91,0.91,0.0,0.0,31.5,31.5,0.0,0.0,61.2,1467
2012-08-05,2012,8,5,2011,447,0.42,3,47,8,6,5,89,155,0.35,292,0,0,0,0,0,0,47,8,6,5,89,353,146,146,0,0,990.0,965.6,0.16,0.03,989.8,2,24.0,24.0,24.2,24.2,0.91,0.91,0.0,0.0,31.5,31.5,0.0,0.0,61.2,1467
2012-08-06,2012,8,6,2011,444,0.42,3,47,8,6,5,89,155,0.35,289,0,0,0,0,0,0,47,8,6,5,89,350,144,144,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,31.2,31.2,0.0,0.0,60.5,1453
2012-08-07,2012,8,7,2011,440,0.42,3,47,8,6,5,89,155,0.35,285,0,0,0,0,0,0,47,8,6,5,89,346,142,142,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,59.8,1434
2012-08-08,2012,8,8,2011,436,0.42,3,47,8,6,5,89,155,0.36,281,0,0,0,0,0,0,47,8,6,5,89,342,140,140,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,58.9,1412
2012-08-09,2012,8,9,2011,432,0.42,3,47,8,6,5,89,155,0.36,277,0,0,0,0,0,0,47,8,6,5,89,338,138,138,0,0,990.0,965.5,0.15,0.03,989.8,2,24.1,24.1,24.3,24.3,0.91,0.91,0.0,0.0,29.9,29.9,0.0,0.0,58.0,1391
2012-08-10,2012,8,10,2011,432,0.42,3,47,8,6,5,89,155,0.36,277,0,0,0,0,0,0,47,8,6,5,89,338,138,138,0,0,990.0,965.5,0.15,0.03,989.8,2,24.1,24.1,24.3,24.3,0.91,0.91,0.0,0.0,29.9,29.9,0.0,0.0,58.0,1391
2012-08-11,2012,8,11,2011,432,0.41,3,47,8,6,5,89,155,0.36,277,0,0,0,0,0,0,47,8,6,5,89,338,138,138,0,0,990.0,965.5,0.15,0.03,989.8,2,24.1,24.1,24.3,24.3,0.91,0.91,0.0,0.0,29.9,29.9,0.0,0.0,58.0,1391
2012-08-12,2012,8,12,2011,420,0.41,3,47,8,6,5,89,155,0.37,265,0,0,0,0,0,0,47,8,6,5,89,326,132,132,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,28.7,28.7,0.0,0.0,55.6,1334
2012-08-13,2012,8,13,2011,420,0.41,3,47,8,6,5,89,155,0.37,265,0,0,0,0,0,0,47,8,6,5,89,326,132,132,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,28.7,28.7,0.0,0.0,55.6,1334
2012-08-14,2012,8,14,2011,414,0.41,3,47,8,6,5,89,155,0.37,259,0,0,0,0,0,0,47,8,6,5,89,320,129,129,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.4,24.4,0.91,0.91,0.0,0.0,28.0,28.0,0.0,0.0,54.4,1304
2012-08-15,2012,8,15,2011,414,0.41,3,47,8,6,5,89,155,0.37,259,0,0,0,0,0,0,47,8,6,5,89,320,129,129,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.4,24.4,0.91,0.91,0.0,0.0,28.0,28.0,0.0,0.0,54.4,1304
2012-08-16,2012,8,16,2011,403,0.41,3,47,8,6,5,89,155,0.38,248,0,0,0,0,0,0,47,8,6,5,89,309,124,124,0,0,990.0,965.4,0.14,0.02,989.8,2,24.3,24.3,24.4,24.4,0.9,0.9,0.0,0.0,26.8,26.8,0.0,0.0,51.9,1246
2012-08-17,2012,8,17,2011,398,0.41,3,47,8,6,5,89,155,0.39,243,0,0,0,0,0,0,47,8,6,5,89,304,121,121,0,0,990.0,965.4,0.14,0.02,989.8,2,24.3,24.3,24.4,24.4,0.9,0.9,0.0,0.0,26.3,26.3,0.0,0.0,51.0,1223
2012-08-18,2012,8,18,2011,392,0.41,3,47,8,6,5,89,155,0.39,237,0,0,0,0,0,0,47,8,6,5,89,298,118,118,0,0,990.0,965.4,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,25.6,25.6,0.0,0.0,49.6,1191
2012-08-19,2012,8,19,2011,390,0.41,3,47,8,6,5,89,155,0.4,235,0,0,0,0,0,0,47,8,6,5,89,296,117,117,0,0,990.0,965.4,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,25.3,25.3,0.0,0.0,49.2,1179
2012-08-20,2012,8,20,2011,385,0.41,3,47,8,6,5,89,155,0.4,230,0,0,0,0,0,0,47,8,6,5,89,291,115,115,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,24.8,24.8,0.0,0.0,48.1,1154
2012-08-21,2012,8,21,2011,381,0.4,3,47,8,6,5,89,155,0.41,226,0,0,0,0,0,0,47,8,6,5,89,287,113,113,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,24.3,24.3,0.0,0.0,47.2,1132
2012-08-22,2012,8,22,2011,378,0.4,3,47,8,6,5,89,155,0.41,223,0,0,0,0,0,0,47,8,6,5,89,284,111,111,0,0,990.0,965.3,0.14,0.01,989.8,2,24.5,24.5,24.6,24.6,0.89,0.89,0.0,0.0,23.9,23.9,0.0,0.0,46.4,1113
2012-08-23,2012,8,23,2011,378,0.4,3,47,8,6,5,89,155,0.41,223,0,0,0,0,0,0,47,8,6,5,89,284,111,111,0,0,990.0,965.3,0.14,0.01,989.8,2,24.5,24.5,24.6,24.6,0.89,0.89,0.0,0.0,23.9,23.9,0.0,0.0,46.4,1113
2012-08-24,2012,8,24,2011,373,0.4,3,47,8,6,5,89,155,0.41,218,0,0,0,0,0,0,47,8,6,5,89,279,218,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.2,24.6,24.6,24.6,0.94,0.0,0.0,0.0,48.8,0.0,0.0,0.0,47.8,1148
2012-08-25,2012,8,25,2011,366,0.4,3,47,8,6,5,89,155,0.42,211,0,0,0,0,0,0,47,8,6,5,89,272,211,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.94,0.0,0.0,0.0,47.2,0.0,0.0,0.0,46.3,1110
2012-08-26,2012,8,26,2011,362,0.4,3,47,8,6,5,89,155,0.43,207,0,0,0,0,0,0,47,8,6,5,89,268,207,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,45.4,1089
2012-08-27,2012,8,27,2011,354,0.4,3,47,8,6,5,89,155,0.44,199,0,0,0,0,0,0,47,8,6,5,89,260,199,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.93,0.0,0.0,0.0,44.6,0.0,0.0,0.0,43.7,1048
2012-08-28,2012,8,28,2011,348,0.4,3,47,8,6,5,89,155,0.45,193,0,0,0,0,0,0,47,8,6,5,89,254,193,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.3,1014
2012-08-29,2012,8,29,2011,345,0.4,3,47,8,6,5,89,155,0.45,190,0,0,0,0,0,0,47,8,6,5,89,251,190,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.7,24.7,24.7,0.93,0.0,0.0,0.0,42.5,0.0,0.0,0.0,41.5,996
2012-08-30,2012,8,30,2011,341,0.4,3,47,8,6,5,89,155,0.45,186,0,0,0,0,0,0,47,8,6,5,89,247,186,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.6,973
2012-08-31,2012,8,31,2011,340,0.4,3,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.3,968
2012-09-01,2012,9,1,2011,340,0.41,3,40,6,4,3,65,118,0.35,222,0,0,0,0,0,0,40,6,4,3,65,272,111,111,0,0,990.0,965.1,0.13,0.01,989.9,2,24.7,24.7,24.8,24.8,0.89,0.89,0.0,0.0,24.0,24.0,0.0,0.0,46.5,1116
2012-09-02,2012,9,2,2011,340,0.41,3,40,6,4,3,65,118,0.35,222,0,0,0,0,0,0,40,6,4,3,65,272,111,111,0,0,990.0,965.1,0.13,0.01,989.9,2,24.7,24.7,24.8,24.8,0.89,0.89,0.0,0.0,24.0,24.0,0.0,0.0,46.5,1116
2012-09-03,2012,9,3,2011,335,0.41,3,40,6,4,3,65,118,0.35,217,0,0,0,0,0,0,40,6,4,3,65,267,217,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,24.8,24.8,24.8,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1154
2012-09-04,2012,9,4,2011,330,0.41,3,40,6,4,3,65,118,0.36,212,0,0,0,0,0,0,40,6,4,3,65,262,212,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,47.8,0.0,0.0,0.0,46.8,1124
2012-09-05,2012,9,5,2011,324,0.41,3,40,6,4,3,65,118,0.36,206,0,0,0,0,0,0,40,6,4,3,65,256,206,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.7,1095
2012-09-06,2012,9,6,2011,312,0.41,3,40,6,4,3,65,118,0.38,194,0,0,0,0,0,0,40,6,4,3,65,244,194,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,42.9,1030
2012-09-07,2012,9,7,2011,312,0.41,3,40,6,4,3,65,118,0.38,194,0,0,0,0,0,0,40,6,4,3,65,244,194,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,42.9,1030
2012-09-08,2012,9,8,2011,312,0.41,3,40,6,4,3,65,118,0.38,194,0,0,0,0,0,0,40,6,4,3,65,244,194,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,42.9,1030
2012-09-09,2012,9,9,2011,312,0.41,3,40,6,4,3,65,118,0.38,194,0,0,0,0,0,0,40,6,4,3,65,244,194,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,42.9,1028
2012-09-10,2012,9,10,2011,305,0.41,3,40,6,4,3,65,118,0.39,187,0,0,0,0,0,0,40,6,4,3,65,237,187,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,41.3,990
2012-09-11,2012,9,11,2011,301,0.41,3,40,6,4,3,65,118,0.39,183,0,0,0,0,0,0,40,6,4,3,65,233,183,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.4,968
2012-09-12,2012,9,12,2011,301,0.41,3,40,6,4,3,65,118,0.39,183,0,0,0,0,0,0,40,6,4,3,65,233,183,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.4,968
2012-09-13,2012,9,13,2011,299,0.41,3,40,6,4,3,65,118,0.39,181,0,0,0,0,0,0,40,6,4,3,65,231,181,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,953
2012-09-14,2012,9,14,2011,291,0.41,3,40,6,4,3,65,118,0.4,173,0,0,0,0,0,0,40,6,4,3,65,223,173,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,37.9,910
2012-09-15,2012,9,15,2011,288,0.41,3,40,6,4,3,65,118,0.41,170,0,0,0,0,0,0,40,6,4,3,65,220,170,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,38.4,0.0,0.0,0.0,37.2,893
2012-09-16,2012,9,16,2011,288,0.41,3,40,6,4,3,65,118,0.41,170,0,0,0,0,0,0,40,6,4,3,65,220,170,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,38.4,0.0,0.0,0.0,37.2,893
2012-09-17,2012,9,17,2011,283,0.41,3,40,6,4,3,65,118,0.42,165,0,0,0,0,0,0,40,6,4,3,65,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.92,0.0,0.0,0.0,37.3,0.0,0.0,0.0,36.1,867
2012-09-18,2012,9,18,2011,282,0.41,3,40,6,4,3,65,118,0.42,164,0,0,0,0,0,0,40,6,4,3,65,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,859
2012-09-19,2012,9,19,2011,276,0.41,3,40,6,4,3,65,118,0.43,158,0,0,0,0,0,0,40,6,4,3,65,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.5,828
2012-09-20,2012,9,20,2011,276,0.41,3,40,6,4,3,65,118,0.43,158,0,0,0,0,0,0,40,6,4,3,65,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.5,828
2012-09-21,2012,9,21,2011,274,0.43,3,40,6,4,3,65,118,0.43,156,0,0,0,0,0,0,40,6,4,3,65,206,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.2,0.0,0.0,0.0,34.1,818
2012-09-22,2012,9,22,2011,274,0.43,3,40,6,4,3,65,118,0.43,156,0,0,0,0,0,0,40,6,4,3,65,206,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.2,0.0,0.0,0.0,34.1,818
2012-09-23,2012,9,23,2011,267,0.43,3,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.8,0.11,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,780
2012-09-24,2012,9,24,2011,267,0.43,3,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.8,0.11,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,780
2012-09-25,2012,9,25,2011,267,0.43,3,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.8,0.11,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,780
2012-09-26,2012,9,26,2011,264,0.43,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.1,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,762
2012-09-27,2012,9,27,2011,261,0.43,3,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.1,25.1,25.1,0.91,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.3,750
2012-09-28,2012,9,28,2011,256,0.43,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.1,722
2012-09-29,2012,9,29,2011,256,0.43,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.1,722
2012-09-30,2012,9,30,2011,251,0.43,3,40,6,4,3,65,118,0.47,133,0,0,0,0,0,0,40,6,4,3,65,183,133,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,696
2012-10-01,2012,10,1,2012,246,0.49,3,37,5,3,2,50,97,0.39,149,0,0,0,0,0,0,37,5,3,2,50,194,149,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.8,0.0,0.0,0.0,32.8,786
2012-10-02,2012,10,2,2012,246,0.49,3,37,5,3,2,50,97,0.39,149,0,0,0,0,0,0,37,5,3,2,50,194,149,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.8,0.0,0.0,0.0,32.8,786
2012-10-03,2012,10,3,2012,246,0.49,3,37,5,3,2,50,97,0.39,149,0,0,0,0,0,0,37,5,3,2,50,194,149,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.8,0.0,0.0,0.0,32.8,786
2012-10-04,2012,10,4,2012,246,0.49,3,37,5,3,2,50,97,0.39,149,0,0,0,0,0,0,37,5,3,2,50,194,149,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.8,0.0,0.0,0.0,32.8,786
2012-10-05,2012,10,5,2012,246,0.49,3,37,5,3,2,50,97,0.39,149,0,0,0,0,0,0,37,5,3,2,50,194,149,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.8,0.0,0.0,0.0,32.8,786
2012-10-06,2012,10,6,2012,246,0.49,3,37,5,3,2,50,97,0.39,149,0,0,0,0,0,0,37,5,3,2,50,194,149,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.8,0.0,0.0,0.0,32.8,786
2012-10-07,2012,10,7,2012,246,0.49,3,37,5,3,2,50,97,0.39,149,0,0,0,0,0,0,37,5,3,2,50,194,149,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.8,0.0,0.0,0.0,32.8,786
2012-10-08,2012,10,8,2012,246,0.49,3,37,5,3,2,50,97,0.39,149,0,0,0,0,0,0,37,5,3,2,50,194,149,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.8,0.0,0.0,0.0,32.8,786
2012-10-09,2012,10,9,2012,246,0.49,3,37,5,3,2,50,97,0.39,149,0,0,0,0,0,0,37,5,3,2,50,194,149,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.8,0.0,0.0,0.0,32.8,786
2012-10-10,2012,10,10,2012,246,0.49,3,37,5,3,2,50,97,0.39,149,0,0,0,0,0,0,37,5,3,2,50,194,149,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.8,0.0,0.0,0.0,32.8,786
2012-10-11,2012,10,11,2012,246,0.42,3,37,5,3,2,50,97,0.39,149,0,0,0,0,0,0,37,5,3,2,50,194,149,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.8,0.0,0.0,0.0,32.8,786
2012-10-12,2012,10,12,2012,243,0.42,3,37,5,3,2,50,97,0.4,146,0,0,0,0,0,0,37,5,3,2,50,191,146,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,768
2012-10-13,2012,10,13,2012,243,0.42,3,37,5,3,2,50,97,0.4,146,0,0,0,0,0,0,37,5,3,2,50,191,146,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,768
2012-10-14,2012,10,14,2012,240,0.42,3,37,5,3,2,50,97,0.4,143,0,0,0,0,0,0,37,5,3,2,50,188,143,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.2,749
2012-10-15,2012,10,15,2012,240,0.42,3,37,5,3,2,50,97,0.4,143,0,0,0,0,0,0,37,5,3,2,50,188,143,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.2,749
2012-10-16,2012,10,16,2012,236,0.42,3,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.5,732
2012-10-17,2012,10,17,2012,234,0.42,3,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
2012-10-18,2012,10,18,2012,234,0.42,3,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
2012-10-19,2012,10,19,2012,230,0.42,3,37,5,3,2,50,97,0.42,133,0,0,0,0,0,0,37,5,3,2,50,178,133,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,29.1,699
2012-10-20,2012,10,20,2012,230,0.42,3,37,5,3,2,50,97,0.42,133,0,0,0,0,0,0,37,5,3,2,50,178,133,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,29.1,699
2012-10-21,2012,10,21,2012,224,0.45,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
2012-10-22,2012,10,22,2012,224,0.45,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
2012-10-23,2012,10,23,2012,223,0.45,3,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,660
2012-10-24,2012,10,24,2012,224,0.45,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
2012-10-25,2012,10,25,2012,223,0.45,3,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,660
2012-10-26,2012,10,26,2012,224,0.45,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
2012-10-27,2012,10,27,2012,224,0.45,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
2012-10-28,2012,10,28,2012,226,0.45,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,679
2012-10-29,2012,10,29,2012,226,0.45,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,679
2012-10-30,2012,10,30,2012,226,0.45,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,679
2012-10-31,2012,10,31,2012,226,0.45,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,679
2012-11-01,2012,11,1,2012,230,0.48,3,36,5,3,2,47,93,0.4,137,0,0,0,0,0,0,36,5,3,2,47,181,137,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
2012-11-02,2012,11,2,2012,236,0.48,3,36,5,3,2,47,93,0.39,143,0,0,0,0,0,0,36,5,3,2,47,187,143,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.4,0.0,0.0,0.0,31.5,754
2012-11-03,2012,11,3,2012,243,0.48,3,36,5,3,2,47,93,0.38,150,0,0,0,0,0,0,36,5,3,2,47,194,150,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,32.9,790
2012-11-04,2012,11,4,2012,243,0.48,3,36,5,3,2,47,93,0.38,150,0,0,0,0,0,0,36,5,3,2,47,194,150,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,32.9,790
2012-11-05,2012,11,5,2012,259,0.48,3,36,5,3,2,47,93,0.36,166,0,0,0,0,0,0,36,5,3,2,47,210,166,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,875
2012-11-06,2012,11,6,2012,259,0.48,3,36,5,3,2,47,93,0.36,166,0,0,0,0,0,0,36,5,3,2,47,210,166,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,875
2012-11-07,2012,11,7,2012,259,0.48,3,36,5,3,2,47,93,0.36,166,0,0,0,0,0,0,36,5,3,2,47,210,166,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,875
2012-11-08,2012,11,8,2012,259,0.48,3,36,5,3,2,47,93,0.36,166,0,0,0,0,0,0,36,5,3,2,47,210,166,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,875
2012-11-09,2012,11,9,2012,261,0.48,3,36,5,3,2,47,93,0.36,168,0,0,0,0,0,0,36,5,3,2,47,212,168,0,0,0,990.0,964.7,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.0,887
2012-11-10,2012,11,10,2012,261,0.48,3,36,5,3,2,47,93,0.36,168,0,0,0,0,0,0,36,5,3,2,47,212,168,0,0,0,990.0,964.7,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.0,887
2012-11-11,2012,11,11,2012,264,0.35,2,40,6,4,3,53,106,0.4,158,0,0,0,0,0,0,40,6,4,3,53,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.5,828
2012-11-12,2012,11,12,2012,267,0.35,2,40,6,4,3,53,106,0.4,161,0,0,0,0,0,0,40,6,4,3,53,211,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.4,0.0,0.0,0.0,35.3,846
2012-11-13,2012,11,13,2012,267,0.35,2,40,6,4,3,53,106,0.4,161,0,0,0,0,0,0,40,6,4,3,53,211,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.4,0.0,0.0,0.0,35.3,846
2012-11-14,2012,11,14,2012,274,0.35,2,40,6,4,3,53,106,0.39,168,0,0,0,0,0,0,40,6,4,3,53,218,168,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,38.0,0.0,0.0,0.0,36.9,884
2012-11-15,2012,11,15,2012,324,0.35,2,40,6,4,3,53,106,0.33,218,0,0,0,0,0,0,40,6,4,3,53,268,218,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.2,1156
2012-11-16,2012,11,16,2012,330,0.35,2,40,6,4,3,53,106,0.32,224,0,0,0,0,0,0,40,6,4,3,53,274,112,112,0,0,990.0,965.1,0.13,0.01,989.9,2,24.7,24.7,24.8,24.8,0.89,0.89,0.0,0.0,24.3,24.3,0.0,0.0,47.1,1131
2012-11-17,2012,11,17,2012,324,0.35,2,40,6,4,3,53,106,0.33,218,0,0,0,0,0,0,40,6,4,3,53,268,218,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.2,1156
2012-11-18,2012,11,18,2012,312,0.35,2,40,6,4,3,53,106,0.34,206,0,0,0,0,0,0,40,6,4,3,53,256,206,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.7,1096
2012-11-19,2012,11,19,2012,312,0.35,2,40,6,4,3,53,106,0.34,206,0,0,0,0,0,0,40,6,4,3,53,256,206,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.7,1096
2012-11-20,2012,11,20,2012,299,0.35,2,40,6,4,3,53,106,0.35,193,0,0,0,0,0,0,40,6,4,3,53,243,193,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,43.6,0.0,0.0,0.0,42.7,1025
2012-11-21,2012,11,21,2012,312,0.28,2,40,6,4,3,53,106,0.34,206,0,0,0,0,0,0,40,6,4,3,53,256,206,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.6,1095
2012-11-22,2012,11,22,2012,312,0.28,2,40,6,4,3,53,106,0.34,206,0,0,0,0,0,0,40,6,4,3,53,256,206,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.7,1096
2012-11-23,2012,11,23,2012,324,0.28,2,40,6,4,3,53,106,0.33,218,0,0,0,0,0,0,40,6,4,3,53,268,218,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.2,1156
2012-11-24,2012,11,24,2012,330,0.28,2,40,6,4,3,53,106,0.32,224,0,0,0,0,0,0,40,6,4,3,53,274,112,112,0,0,990.0,965.1,0.13,0.01,989.9,2,24.7,24.7,24.8,24.8,0.89,0.89,0.0,0.0,24.3,24.3,0.0,0.0,47.1,1131
2012-11-25,2012,11,25,2012,330,0.28,2,40,6,4,3,53,106,0.32,224,0,0,0,0,0,0,40,6,4,3,53,274,112,112,0,0,990.0,965.1,0.13,0.01,989.9,2,24.7,24.7,24.8,24.8,0.89,0.89,0.0,0.0,24.3,24.3,0.0,0.0,47.1,1131
2012-11-26,2012,11,26,2012,332,0.28,2,40,6,4,3,53,106,0.32,226,0,0,0,0,0,0,40,6,4,3,53,276,113,113,0,0,990.0,965.1,0.13,0.02,989.9,2,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,24.6,24.6,0.0,0.0,47.6,1143
2012-11-27,2012,11,27,2012,332,0.28,2,40,6,4,3,53,106,0.32,226,0,0,0,0,0,0,40,6,4,3,53,276,113,113,0,0,990.0,965.1,0.13,0.02,989.9,2,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,24.6,24.6,0.0,0.0,47.6,1143
2012-11-28,2012,11,28,2012,335,0.28,2,40,6,4,3,53,106,0.32,229,0,0,0,0,0,0,40,6,4,3,53,279,114,114,0,0,990.0,965.1,0.13,0.02,989.8,2,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,25.0,25.0,0.0,0.0,48.4,1162
2012-11-29,2012,11,29,2012,340,0.28,2,40,6,4,3,53,106,0.31,234,0,0,0,0,0,0,40,6,4,3,53,284,117,117,0,0,990.0,965.1,0.14,0.02,989.8,2,24.7,24.7,24.7,24.7,0.9,0.9,0.0,0.0,25.4,25.4,0.0,0.0,49.3,1183
2012-11-30,2012,11,30,2012,341,0.28,2,40,6,4,3,53,106,0.31,235,0,0,0,0,0,0,40,6,4,3,53,285,117,117,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,25.5,25.5,0.0,0.0,49.6,1189
2012-12-01,2012,12,1,2012,345,0.36,2,42,7,5,3,61,118,0.34,227,0,0,0,0,0,0,42,7,5,3,61,281,113,113,0,0,990.0,965.1,0.13,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,24.6,24.6,0.0,0.0,47.7,1144
2012-12-02,2012,12,2,2012,348,0.36,2,42,7,5,3,61,118,0.34,230,0,0,0,0,0,0,42,7,5,3,61,284,115,115,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,24.9,24.9,0.0,0.0,48.4,1161
2012-12-03,2012,12,3,2012,354,0.36,2,42,7,5,3,61,118,0.33,236,0,0,0,0,0,0,42,7,5,3,61,290,118,118,0,0,990.0,965.2,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,25.6,25.6,0.0,0.0,49.7,1192
2012-12-04,2012,12,4,2012,366,0.36,2,42,7,5,3,61,118,0.32,248,0,0,0,0,0,0,42,7,5,3,61,302,124,124,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,27.0,27.0,0.0,0.0,52.3,1256
2012-12-05,2012,12,5,2012,378,0.36,2,42,7,5,3,61,118,0.31,260,0,0,0,0,0,0,42,7,5,3,61,314,130,130,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,28.3,28.3,0.0,0.0,54.9,1316
2012-12-06,2012,12,6,2012,385,0.36,2,42,7,5,3,61,118,0.31,267,0,0,0,0,0,0,42,7,5,3,61,321,133,133,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,29.1,29.1,0.0,0.0,56.5,1355
2012-12-07,2012,12,7,2012,392,0.36,2,42,7,5,3,61,118,0.3,274,0,0,0,0,0,0,42,7,5,3,61,328,137,137,0,0,990.0,965.4,0.15,0.02,989.8,2,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,29.9,29.9,0.0,0.0,57.9,1390
2012-12-08,2012,12,8,2012,403,0.36,2,42,7,5,3,61,118,0.29,285,0,0,0,0,0,0,42,7,5,3,61,339,142,142,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,31.0,31.0,0.0,0.0,60.1,1443
2012-12-09,2012,12,9,2012,410,0.36,2,42,7,5,3,61,118,0.29,292,0,0,0,0,0,0,42,7,5,3,61,346,146,146,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.91,0.91,0.0,0.0,31.7,31.7,0.0,0.0,61.6,1477
2012-12-10,2012,12,10,2012,414,0.36,2,42,7,5,3,61,118,0.28,296,0,0,0,0,0,0,42,7,5,3,61,350,148,148,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,32.2,32.2,0.0,0.0,62.6,1501
2012-12-11,2012,12,11,2012,420,0.33,2,42,7,5,3,61,118,0.28,302,0,0,0,0,0,0,42,7,5,3,61,356,151,151,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,32.9,32.9,0.0,0.0,63.8,1530
2012-12-12,2012,12,12,2012,432,0.33,2,42,7,5,3,61,118,0.27,314,0,0,0,0,0,0,42,7,5,3,61,368,157,157,0,0,990.0,965.5,0.17,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,34.1,34.1,0.0,0.0,66.1,1587
2012-12-13,2012,12,13,2012,440,0.33,2,42,7,5,3,61,118,0.27,322,0,0,0,0,0,0,42,7,5,3,61,376,161,161,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,35.0,35.0,0.0,0.0,67.9,1629
2012-12-14,2012,12,14,2012,447,0.33,2,42,7,5,3,61,118,0.26,329,0,0,0,0,0,0,42,7,5,3,61,383,164,164,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,35.7,35.7,0.0,0.0,69.3,1662
2012-12-15,2012,12,15,2012,462,0.33,2,42,7,5,3,61,118,0.26,344,0,0,0,0,0,0,42,7,5,3,61,398,172,172,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,37.3,37.3,0.0,0.0,72.4,1737
2012-12-16,2012,12,16,2012,475,0.33,2,42,7,5,3,61,118,0.25,357,0,0,0,0,0,0,42,7,5,3,61,411,178,178,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,38.7,38.7,0.0,0.0,75.0,1799
2012-12-17,2012,12,17,2012,475,0.33,2,42,7,5,3,61,118,0.25,357,0,0,0,0,0,0,42,7,5,3,61,411,178,178,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,38.7,38.7,0.0,0.0,75.0,1799
2012-12-18,2012,12,18,2012,506,0.33,2,42,7,5,3,61,118,0.23,388,0,0,0,0,0,0,42,7,5,3,61,442,194,194,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,23.9,23.9,0.93,0.93,0.0,0.0,42.0,42.0,0.0,0.0,81.9,1965
2012-12-19,2012,12,19,2012,517,0.33,2,42,7,5,3,61,118,0.23,399,0,0,0,0,0,0,42,7,5,3,61,453,199,199,0,0,990.0,965.9,0.2,0.05,989.8,2,23.5,23.5,23.8,23.8,0.93,0.93,0.0,0.0,43.1,43.1,0.0,0.0,84.2,2020
2012-12-20,2012,12,20,2012,542,0.33,2,42,7,5,3,61,118,0.22,424,0,0,0,0,0,0,42,7,5,3,61,478,212,212,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,23.7,23.7,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,89.4,2144
2012-12-21,2012,12,21,2012,545,0.27,2,42,7,5,3,61,118,0.22,427,0,0,0,0,0,0,42,7,5,3,61,481,213,213,0,0,990.0,966.1,0.21,0.06,989.7,2,23.4,23.4,23.7,23.7,0.94,0.94,0.0,0.0,45.9,45.9,0.0,0.0,90.0,2159
2012-12-22,2012,12,22,2012,553,0.27,2,42,7,5,3,61,118,0.21,435,0,0,0,0,0,0,42,7,5,3,61,489,217,217,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,23.6,23.6,0.94,0.94,0.0,0.0,46.7,46.7,0.0,0.0,91.6,2197
2012-12-23,2012,12,23,2012,561,0.27,2,42,7,5,3,61,118,0.21,443,0,0,0,0,0,0,42,7,5,3,61,497,147,147,147,0,990.0,966.1,0.21,0.06,989.7,3,23.5,23.5,23.5,23.6,0.91,0.91,0.91,0.0,31.1,31.1,31.1,0.0,90.5,2170
2012-12-24,2012,12,24,2012,595,0.27,2,42,7,5,3,61,118,0.2,477,0,0,0,0,0,0,42,7,5,3,61,531,159,159,159,0,990.0,966.3,0.23,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,33.4,33.4,33.4,0.0,97.1,2330
2012-12-25,2012,12,25,2012,619,0.27,2,42,7,5,3,61,118,0.19,501,0,0,0,0,0,0,42,7,5,3,61,555,167,167,167,0,990.0,966.4,0.24,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,34.9,34.9,34.9,0.0,101.7,2440
2012-12-26,2012,12,26,2012,638,0.27,2,42,7,5,3,61,118,0.18,520,0,0,0,0,0,0,42,7,5,3,61,574,173,173,173,0,990.0,966.5,0.25,0.08,989.7,3,23.0,23.0,23.0,23.2,0.92,0.92,0.92,0.0,36.2,36.2,36.2,0.0,105.4,2528
2012-12-27,2012,12,27,2012,648,0.27,2,42,7,5,3,61,118,0.18,530,0,0,0,0,0,0,42,7,5,3,61,584,176,176,176,0,990.0,966.5,0.26,0.08,989.7,3,22.9,22.9,22.9,23.2,0.93,0.93,0.93,0.0,36.9,36.9,36.9,0.0,107.3,2574
2012-12-28,2012,12,28,2012,689,0.27,2,42,7,5,3,61,118,0.17,571,0,0,0,0,0,0,42,7,5,3,61,625,190,190,190,0,990.0,966.7,0.28,0.1,989.6,3,22.7,22.7,22.7,23.0,0.93,0.93,0.93,0.0,39.5,39.5,39.5,0.0,114.9,2756
2012-12-29,2012,12,29,2012,708,0.27,2,42,7,5,3,61,118,0.17,590,0,0,0,0,0,0,42,7,5,3,61,644,196,196,196,0,990.0,966.7,0.29,0.11,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,40.6,40.6,40.6,0.0,118.6,2845
2012-12-30,2012,12,30,2012,721,0.27,2,42,7,5,3,61,118,0.16,603,0,0,0,0,0,0,42,7,5,3,61,657,201,201,201,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,41.4,41.4,41.4,0.0,121.2,2908
2012-12-31,2012,12,31,2012,736,0.27,2,42,7,5,3,61,118,0.16,618,0,0,0,0,0,0,42,7,5,3,61,672,206,206,206,0,990.0,966.8,0.31,0.12,989.6,3,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.0,42.4,42.4,42.4,0.0,124.2,2979
2013-01-01,2013,1,1,2012,749,0.12,2,46,7,6,4,76,139,0.19,610,0,0,0,0,0,0,46,7,6,4,76,669,203,203,203,0,990.0,966.9,0.31,0.11,989.6,3,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.0,41.7,41.7,41.7,0.0,122.1,2930
2013-01-02,2013,1,2,2012,760,0.12,2,46,7,6,4,76,139,0.18,621,0,0,0,0,0,0,46,7,6,4,76,680,207,207,207,0,990.0,966.9,0.31,0.12,989.6,3,22.3,22.3,22.3,22.6,0.93,0.93,0.93,0.0,42.4,42.4,42.4,0.0,124.1,2978
2013-01-03,2013,1,3,2012,785,0.12,2,46,7,6,4,76,139,0.18,646,0,0,0,0,0,0,46,7,6,4,76,705,215,215,215,0,990.0,967.0,0.33,0.12,989.5,3,22.2,22.2,22.2,22.5,0.94,0.94,0.94,0.0,43.9,43.9,43.9,0.0,129.1,3097
2013-01-04,2013,1,4,2012,798,0.12,2,46,7,6,4,76,139,0.17,659,0,0,0,0,0,0,46,7,6,4,76,718,219,219,219,0,990.0,967.1,0.33,0.13,989.5,3,22.1,22.1,22.1,22.4,0.94,0.94,0.94,0.0,44.7,44.7,44.7,0.0,131.3,3150
2013-01-05,2013,1,5,2012,824,0.12,2,46,7,6,4,76,139,0.17,685,0,0,0,0,0,0,46,7,6,4,76,744,171,171,171,171,990.0,967.2,0.35,0.14,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,34.3,34.3,34.3,34.3,132.9,3190
2013-01-06,2013,1,6,2012,869,0.12,2,46,7,6,4,76,139,0.16,730,0,0,0,0,0,0,46,7,6,4,76,789,182,182,182,182,990.0,967.4,0.38,0.16,989.5,4,21.9,21.9,21.9,21.9,0.93,0.93,0.93,0.93,36.2,36.2,36.2,36.2,140.6,3375
2013-01-07,2013,1,7,2012,906,0.12,2,46,7,6,4,76,139,0.15,767,0,0,0,0,0,0,46,7,6,4,76,826,191,191,191,191,990.0,967.5,0.41,0.17,989.4,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,37.8,37.8,37.8,37.8,146.8,3522
2013-01-08,2013,1,8,2012,906,0.12,2,46,7,6,4,76,139,0.15,767,0,0,0,0,0,0,46,7,6,4,76,826,191,191,191,191,990.0,967.5,0.41,0.17,989.4,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,37.8,37.8,37.8,37.8,146.8,3522
2013-01-09,2013,1,9,2012,927,0.12,2,46,7,6,4,76,139,0.15,788,0,0,0,0,0,0,46,7,6,4,76,847,197,197,197,197,990.0,967.6,0.43,0.18,989.4,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,150.2,3603
2013-01-10,2013,1,10,2012,927,0.12,2,46,7,6,4,76,139,0.15,788,0,0,0,0,0,0,46,7,6,4,76,847,197,197,197,197,990.0,967.6,0.43,0.18,989.4,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,150.2,3603
2013-01-11,2013,1,11,2012,945,0.08,1,49,8,7,5,81,150,0.16,795,0,0,0,0,0,0,49,8,7,5,81,859,198,198,198,198,990.0,967.7,0.44,0.19,989.4,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,38.9,38.9,38.9,38.9,150.9,3621
2013-01-12,2013,1,12,2012,958,0.08,1,49,8,7,5,81,150,0.16,808,0,0,0,0,0,0,49,8,7,5,81,872,202,202,202,202,990.0,967.7,0.45,0.2,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,153.0,3670
2013-01-13,2013,1,13,2012,972,0.08,1,49,8,7,5,81,150,0.15,822,0,0,0,0,0,0,49,8,7,5,81,886,205,205,205,205,990.0,967.8,0.47,0.21,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.0,40.0,40.0,40.0,155.4,3728
2013-01-14,2013,1,14,2012,989,0.08,1,49,8,7,5,81,150,0.15,839,0,0,0,0,0,0,49,8,7,5,81,903,209,209,209,209,990.0,967.9,0.48,0.22,989.3,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,158.1,3795
2013-01-15,2013,1,15,2012,1025,0.08,1,49,8,7,5,81,150,0.15,875,0,0,0,0,0,0,49,8,7,5,81,939,218,218,218,218,990.0,968.0,0.51,0.25,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,163.9,3934
2013-01-16,2013,1,16,2012,1054,0.08,1,49,8,7,5,81,150,0.14,904,0,0,0,0,0,0,49,8,7,5,81,968,226,226,226,226,990.0,968.1,0.54,0.27,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,168.7,4048
2013-01-17,2013,1,17,2012,1080,0.08,1,49,8,7,5,81,150,0.14,930,0,0,0,0,0,0,49,8,7,5,81,994,232,232,232,232,990.0,968.2,0.57,0.29,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,172.8,4147
2013-01-18,2013,1,18,2012,1099,0.08,1,49,8,7,5,81,150,0.14,949,0,0,0,0,0,0,49,8,7,5,81,1013,237,237,237,237,990.0,968.2,0.58,0.31,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.8,44.8,44.8,44.8,175.5,4211
2013-01-19,2013,1,19,2012,1131,0.08,1,49,8,7,5,81,150,0.13,981,0,0,0,0,0,0,49,8,7,5,81,1045,245,245,245,245,990.0,968.3,0.62,0.34,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.9,45.9,45.9,45.9,179.9,4318
2013-01-20,2013,1,20,2012,1144,0.08,1,49,8,7,5,81,150,0.13,994,0,0,0,0,0,0,49,8,7,5,81,1058,248,248,248,248,990.0,968.4,0.64,0.35,989.0,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.6,4358
2013-01-21,2013,1,21,2012,1198,0.09,1,49,8,7,5,81,150,0.13,1048,0,0,0,0,0,0,49,8,7,5,81,1112,262,262,262,262,990.0,968.5,0.72,0.41,988.9,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.1,4513
2013-01-22,2013,1,22,2012,1253,0.09,1,49,8,7,5,81,150,0.12,1100,3,1,0,0,0,2,50,8,7,5,83,1165,275,275,275,275,990.0,968.7,0.79,0.48,988.7,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
2013-01-23,2013,1,23,2012,1371,0.09,1,49,8,7,5,81,150,0.11,1100,121,39,6,5,4,65,88,14,12,9,146,1215,275,275,275,275,990.0,969.1,0.87,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.7,4529
2013-01-24,2013,1,24,2012,1460,0.09,1,49,8,7,5,81,150,0.1,1100,210,51,10,9,7,132,100,18,16,12,213,1234,275,275,275,275,990.0,969.4,0.91,0.48,988.6,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.3,4447
2013-01-25,2013,1,25,2012,1590,0.09,1,49,8,7,5,81,150,0.09,1100,340,51,10,15,11,252,100,18,22,16,333,1240,275,275,275,275,990.0,969.8,0.92,0.48,988.6,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.7,4337
2013-01-26,2013,1,26,2012,1726,0.09,1,49,8,7,5,81,150,0.09,1100,476,51,10,18,15,381,100,18,25,20,462,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,176.0,4224
2013-01-27,2013,1,27,2012,1890,0.09,1,49,8,7,5,81,150,0.08,1100,640,51,10,18,21,539,100,18,25,26,620,1243,275,275,275,275,990.0,970.7,0.93,0.48,988.6,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,170.0,4080
2013-01-28,2013,1,28,2012,2005,0.09,1,49,8,7,5,81,150,0.07,1100,755,51,10,18,25,651,100,18,25,30,732,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.7,3977
2013-01-29,2013,1,29,2012,2157,0.09,1,49,8,7,5,81,150,0.07,1100,907,51,10,18,30,798,100,18,25,35,879,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.5,3875
2013-01-30,2013,1,30,2012,2196,0.09,1,49,8,7,5,81,150,0.07,1100,946,51,10,18,31,835,100,18,25,36,916,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.4,3849
2013-01-31,2013,1,31,2012,2224,0.09,1,49,8,7,5,81,150,0.07,1100,974,51,10,18,32,863,100,18,25,37,944,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.6,3830
2013-02-01,2013,2,1,2012,2320,0.06,1,55,10,10,8,114,197,0.08,1100,1023,45,8,15,41,913,100,18,25,49,1027,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,157.0,3767
2013-02-02,2013,2,2,2012,2593,0.06,1,55,10,10,8,114,197,0.08,1100,1296,45,8,15,52,1175,100,18,25,60,1289,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.5,38.5,38.5,38.5,149.3,3582
2013-02-03,2013,2,3,2012,2632,0.06,1,55,10,10,8,114,197,0.07,1100,1335,45,8,15,54,1213,100,18,25,62,1327,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,148.2,3556
2013-02-04,2013,2,4,2012,2684,0.06,1,55,10,10,8,114,197,0.07,1100,1387,45,8,15,56,1263,100,18,25,64,1377,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.8,37.8,37.8,37.8,146.8,3522
2013-02-05,2013,2,5,2012,2698,0.06,1,55,10,10,8,114,197,0.07,1100,1401,45,8,15,56,1276,100,18,25,64,1390,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.4,3513
2013-02-06,2013,2,6,2012,2711,0.06,1,55,10,10,8,114,197,0.07,1100,1414,45,8,15,57,1289,100,18,25,65,1403,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,146.0,3504
2013-02-07,2013,2,7,2012,2717,0.06,1,55,10,10,8,114,197,0.07,1100,1420,45,8,15,57,1294,100,18,25,65,1408,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,145.9,3501
2013-02-08,2013,2,8,2012,2772,0.06,1,55,10,10,8,114,197,0.07,1100,1475,45,8,15,59,1347,100,18,25,67,1461,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,144.4,3465
2013-02-09,2013,2,9,2012,2830,0.06,1,55,10,10,8,114,197,0.07,1100,1533,45,8,15,62,1402,100,18,25,70,1516,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,142.8,3427
2013-02-10,2013,2,10,2012,2910,0.06,1,55,10,10,8,114,197,0.07,1100,1613,45,8,15,65,1479,100,18,25,73,1593,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,140.6,3375
2013-02-11,2013,2,11,2012,2995,0.05,1,55,10,10,8,114,197,0.07,1100,1698,45,8,15,68,1561,100,18,25,76,1675,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.7,35.7,35.7,35.7,138.3,3320
2013-02-12,2013,2,12,2012,3056,0.05,1,55,10,10,8,114,197,0.06,1100,1759,45,8,15,71,1620,100,18,25,79,1734,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,136.7,3280
2013-02-13,2013,2,13,2012,3108,0.05,1,55,10,10,8,114,197,0.06,1100,1811,45,8,15,72,1671,100,18,25,80,1785,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.9,34.9,34.9,34.9,135.3,3246
2013-02-14,2013,2,14,2012,3171,0.05,1,55,10,10,8,114,197,0.06,1100,1874,45,8,15,72,1734,100,18,25,80,1848,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,133.6,3207
2013-02-15,2013,2,15,2012,3222,0.05,1,55,10,10,8,114,197,0.06,1100,1925,45,8,15,72,1785,100,18,25,80,1899,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.1,34.1,34.1,34.1,132.4,3178
2013-02-16,2013,2,16,2012,3314,0.05,1,55,10,10,8,114,197,0.06,1100,2017,45,8,15,72,1877,100,18,25,80,1991,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.5,33.5,33.5,33.5,130.2,3123
2013-02-17,2013,2,17,2012,3390,0.05,1,55,10,10,8,114,197,0.06,1100,2093,45,8,15,72,1953,100,18,25,80,2067,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.1,33.1,33.1,33.1,128.3,3078
2013-02-18,2013,2,18,2012,3441,0.05,1,55,10,10,8,114,197,0.06,1100,2144,45,8,15,72,2004,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,127.0,3047
2013-02-19,2013,2,19,2012,3465,0.05,1,55,10,10,8,114,197,0.06,1100,2168,45,8,15,72,2028,100,18,25,80,2142,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.6,32.6,32.6,32.6,126.4,3033
2013-02-20,2013,2,20,2012,3478,0.05,1,55,10,10,8,114,197,0.06,1100,2181,45,8,15,72,2041,100,18,25,80,2155,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.5,32.5,32.5,32.5,126.1,3026
2013-02-21,2013,2,21,2012,3498,0.06,1,55,10,10,8,114,197,0.06,1100,2201,45,8,15,72,2061,100,18,25,80,2175,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.6,3014
2013-02-22,2013,2,22,2012,3498,0.06,1,55,10,10,8,114,197,0.06,1100,2201,45,8,15,72,2061,100,18,25,80,2175,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.6,3014
2013-02-23,2013,2,23,2012,3498,0.06,1,55,10,10,8,114,197,0.06,1100,2201,45,8,15,72,2061,100,18,25,80,2175,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.6,3014
2013-02-24,2013,2,24,2012,3511,0.06,1,55,10,10,8,114,197,0.06,1100,2214,45,8,15,72,2074,100,18,25,80,2188,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.3,32.3,32.3,32.3,125.3,3006
2013-02-25,2013,2,25,2012,3524,0.06,1,55,10,10,8,114,197,0.06,1100,2227,45,8,15,72,2087,100,18,25,80,2201,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.2,32.2,32.2,32.2,125.0,2998
2013-02-26,2013,2,26,2012,3524,0.06,1,55,10,10,8,114,197,0.06,1100,2227,45,8,15,72,2087,100,18,25,80,2201,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.2,32.2,32.2,32.2,125.0,2998
2013-02-27,2013,2,27,2012,3528,0.06,1,55,10,10,8,114,197,0.06,1100,2231,45,8,15,72,2091,100,18,25,80,2205,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.2,32.2,32.2,32.2,124.9,2996
2013-02-28,2013,2,28,2012,3528,0.06,1,55,10,10,8,114,197,0.06,1100,2231,45,8,15,72,2091,100,18,25,80,2205,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.2,32.2,32.2,32.2,124.9,2996
2013-03-01,2013,3,1,2012,3528,0.1,2,59,11,12,13,144,239,0.07,1100,2189,41,7,13,67,2061,100,18,25,80,2205,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.2,32.2,32.2,32.2,124.9,2996
2013-03-02,2013,3,2,2012,3528,0.1,2,59,11,12,13,144,239,0.07,1100,2189,41,7,13,67,2061,100,18,25,80,2205,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.2,32.2,32.2,32.2,124.9,2996
2013-03-03,2013,3,3,2012,3528,0.1,2,59,11,12,13,144,239,0.07,1100,2189,41,7,13,67,2061,100,18,25,80,2205,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.2,32.2,32.2,32.2,124.9,2996
2013-03-04,2013,3,4,2012,3558,0.1,2,59,11,12,13,144,239,0.07,1100,2219,41,7,13,66,2091,100,18,25,80,2235,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,32.0,32.0,32.0,32.0,124.1,2979
2013-03-05,2013,3,5,2012,3574,0.1,2,59,11,12,13,144,239,0.07,1100,2235,41,7,13,67,2107,100,18,25,80,2251,1243,275,275,275,275,990.0,974.8,0.93,0.48,988.6,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,123.7,2969
2013-03-06,2013,3,6,2012,3590,0.1,2,59,11,12,13,144,239,0.07,1100,2251,41,7,13,66,2123,100,18,25,80,2267,1243,275,275,275,275,990.0,974.8,0.93,0.48,988.6,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.8,31.8,31.8,31.8,123.3,2960
2013-03-07,2013,3,7,2012,3614,0.1,2,59,11,12,13,144,239,0.07,1100,2275,41,7,13,66,2147,100,18,25,80,2291,1243,275,275,275,275,990.0,974.9,0.93,0.48,988.6,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.6,31.6,31.6,31.6,122.7,2945
