Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2013-10-20,2013,10,20,2013,200,0.59,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.0,528
2013-10-21,2013,10,21,2013,200,0.6900000000000001,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.0,528
2013-10-22,2013,10,22,2013,196,0.6900000000000001,3,37,5,3,2,50,97,0.49,99,0,0,0,0,0,0,37,5,3,2,50,144,99,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,21.8,0.0,0.0,0.0,21.0,504
2013-10-23,2013,10,23,2013,196,0.6900000000000001,3,37,5,3,2,50,97,0.49,99,0,0,0,0,0,0,37,5,3,2,50,144,99,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,21.8,0.0,0.0,0.0,21.0,504
2013-10-24,2013,10,24,2013,196,0.6900000000000001,3,37,5,3,2,50,97,0.49,99,0,0,0,0,0,0,37,5,3,2,50,144,99,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,21.8,0.0,0.0,0.0,21.0,504
2013-10-25,2013,10,25,2013,196,0.6900000000000001,3,37,5,3,2,50,97,0.49,99,0,0,0,0,0,0,37,5,3,2,50,144,99,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,21.8,0.0,0.0,0.0,21.0,504
2013-10-26,2013,10,26,2013,195,0.6900000000000001,3,37,5,3,2,50,97,0.5,98,0,0,0,0,0,0,37,5,3,2,50,143,98,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,21.5,0.0,0.0,0.0,20.8,498
2013-10-27,2013,10,27,2013,195,0.6900000000000001,3,37,5,3,2,50,97,0.5,98,0,0,0,0,0,0,37,5,3,2,50,143,98,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,21.5,0.0,0.0,0.0,20.8,498
2013-10-28,2013,10,28,2013,195,0.6900000000000001,3,37,5,3,2,50,97,0.5,98,0,0,0,0,0,0,37,5,3,2,50,143,98,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,21.5,0.0,0.0,0.0,20.8,498
2013-10-29,2013,10,29,2013,204,0.6900000000000001,3,37,5,3,2,50,97,0.47,107,0,0,0,0,0,0,37,5,3,2,50,152,107,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.1,553
2013-10-30,2013,10,30,2013,208,0.6900000000000001,3,37,5,3,2,50,97,0.46,111,0,0,0,0,0,0,37,5,3,2,50,156,111,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,24.9,0.0,0.0,0.0,24.2,579
2013-10-31,2013,10,31,2013,209,0.6900000000000001,3,37,5,3,2,50,97,0.46,112,0,0,0,0,0,0,37,5,3,2,50,157,112,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.1,0.0,0.0,0.0,24.4,584
2013-11-01,2013,11,1,2013,209,0.72,4,29,4,2,2,30,67,0.32,142,0,0,0,0,0,0,29,4,2,2,30,177,142,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,32.4,0.0,0.0,0.0,31.4,753
2013-11-02,2013,11,2,2013,213,0.72,4,29,4,2,2,30,67,0.31,146,0,0,0,0,0,0,29,4,2,2,30,181,146,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,33.2,0.0,0.0,0.0,32.2,773
2013-11-03,2013,11,3,2013,220,0.72,4,29,4,2,2,30,67,0.3,153,0,0,0,0,0,0,29,4,2,2,30,188,153,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,33.7,809
2013-11-04,2013,11,4,2013,223,0.72,4,29,4,2,2,30,67,0.3,156,0,0,0,0,0,0,29,4,2,2,30,191,156,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,826
2013-11-05,2013,11,5,2013,223,0.72,4,29,4,2,2,30,67,0.3,156,0,0,0,0,0,0,29,4,2,2,30,191,156,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,826
2013-11-06,2013,11,6,2013,223,0.72,4,29,4,2,2,30,67,0.3,156,0,0,0,0,0,0,29,4,2,2,30,191,156,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,826
2013-11-07,2013,11,7,2013,223,0.72,4,29,4,2,2,30,67,0.3,156,0,0,0,0,0,0,29,4,2,2,30,191,156,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,826
2013-11-08,2013,11,8,2013,223,0.72,4,29,4,2,2,30,67,0.3,156,0,0,0,0,0,0,29,4,2,2,30,191,156,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,826
2013-11-09,2013,11,9,2013,223,0.72,4,29,4,2,2,30,67,0.3,156,0,0,0,0,0,0,29,4,2,2,30,191,156,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,826
2013-11-10,2013,11,10,2013,223,0.72,4,29,4,2,2,30,67,0.3,156,0,0,0,0,0,0,29,4,2,2,30,191,156,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,826
2013-11-11,2013,11,11,2013,223,0.65,3,36,5,3,2,47,93,0.42,130,0,0,0,0,0,0,36,5,3,2,47,174,130,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,28.4,682
2013-11-12,2013,11,12,2013,226,0.65,3,36,5,3,2,47,93,0.41,133,0,0,0,0,0,0,36,5,3,2,47,177,133,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.1,0.0,0.0,0.0,29.2,701
2013-11-13,2013,11,13,2013,234,0.65,3,36,5,3,2,47,93,0.4,141,0,0,0,0,0,0,36,5,3,2,47,185,141,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.0,743
2013-11-14,2013,11,14,2013,246,0.65,3,36,5,3,2,47,93,0.38,153,0,0,0,0,0,0,36,5,3,2,47,197,153,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.7,808
2013-11-15,2013,11,15,2013,248,0.65,3,36,5,3,2,47,93,0.37,155,0,0,0,0,0,0,36,5,3,2,47,199,155,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.1,817
2013-11-16,2013,11,16,2013,249,0.65,3,36,5,3,2,47,93,0.37,156,0,0,0,0,0,0,36,5,3,2,47,200,156,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,35.2,0.0,0.0,0.0,34.2,820
2013-11-17,2013,11,17,2013,249,0.65,3,36,5,3,2,47,93,0.37,156,0,0,0,0,0,0,36,5,3,2,47,200,156,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,35.4,0.0,0.0,0.0,34.4,824
2013-11-18,2013,11,18,2013,250,0.65,3,36,5,3,2,47,93,0.37,157,0,0,0,0,0,0,36,5,3,2,47,201,157,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.5,827
2013-11-19,2013,11,19,2013,251,0.65,3,36,5,3,2,47,93,0.37,158,0,0,0,0,0,0,36,5,3,2,47,202,158,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,34.6,830
2013-11-20,2013,11,20,2013,251,0.65,3,36,5,3,2,47,93,0.37,158,0,0,0,0,0,0,36,5,3,2,47,202,158,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.8,834
2013-11-21,2013,11,21,2013,259,0.59,3,36,5,3,2,47,93,0.36,166,0,0,0,0,0,0,36,5,3,2,47,210,166,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,875
2013-11-22,2013,11,22,2013,277,0.59,3,36,5,3,2,47,93,0.33,184,0,0,0,0,0,0,36,5,3,2,47,228,184,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,41.9,0.0,0.0,0.0,40.8,980
2013-11-23,2013,11,23,2013,271,0.59,3,36,5,3,2,47,93,0.34,178,0,0,0,0,0,0,36,5,3,2,47,222,178,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,39.2,941
2013-11-24,2013,11,24,2013,276,0.59,3,36,5,3,2,47,93,0.34,183,0,0,0,0,0,0,36,5,3,2,47,227,183,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,41.5,0.0,0.0,0.0,40.5,971
2013-11-25,2013,11,25,2013,276,0.59,3,36,5,3,2,47,93,0.34,183,0,0,0,0,0,0,36,5,3,2,47,227,183,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,41.5,0.0,0.0,0.0,40.5,971
2013-11-26,2013,11,26,2013,283,0.59,3,36,5,3,2,47,93,0.33,190,0,0,0,0,0,0,36,5,3,2,47,234,190,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.2,1013
2013-11-27,2013,11,27,2013,291,0.59,3,36,5,3,2,47,93,0.32,198,0,0,0,0,0,0,36,5,3,2,47,242,198,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,45.0,0.0,0.0,0.0,44.1,1057
2013-11-28,2013,11,28,2013,301,0.59,3,36,5,3,2,47,93,0.31,208,0,0,0,0,0,0,36,5,3,2,47,252,208,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.6,25.0,25.0,25.0,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,46.3,1112
2013-11-29,2013,11,29,2013,276,0.59,3,36,5,3,2,47,93,0.34,183,0,0,0,0,0,0,36,5,3,2,47,227,183,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,41.5,0.0,0.0,0.0,40.5,971
2013-11-30,2013,11,30,2013,324,0.59,3,36,5,3,2,47,93,0.29,231,0,0,0,0,0,0,36,5,3,2,47,275,115,115,0,0,990.0,965.0,0.13,0.02,989.9,2,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,25.2,25.2,0.0,0.0,49.0,1175
2013-12-01,2013,12,1,2013,340,0.5700000000000001,3,38,5,4,3,54,104,0.31,236,0,0,0,0,0,0,38,5,4,3,54,283,118,118,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,25.7,25.7,0.0,0.0,49.8,1195
2013-12-02,2013,12,2,2013,350,0.5700000000000001,3,38,5,4,3,54,104,0.3,246,0,0,0,0,0,0,38,5,4,3,54,293,123,123,0,0,990.0,965.2,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,26.9,26.9,0.0,0.0,52.2,1252
2013-12-03,2013,12,3,2013,366,0.5700000000000001,3,38,5,4,3,54,104,0.28,262,0,0,0,0,0,0,38,5,4,3,54,309,131,131,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,28.6,28.6,0.0,0.0,55.5,1331
2013-12-04,2013,12,4,2013,381,0.5700000000000001,3,38,5,4,3,54,104,0.27,277,0,0,0,0,0,0,38,5,4,3,54,324,138,138,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,58.7,1409
2013-12-05,2013,12,5,2013,392,0.5700000000000001,3,38,5,4,3,54,104,0.26,288,0,0,0,0,0,0,38,5,4,3,54,335,144,144,0,0,990.0,965.4,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,31.5,31.5,0.0,0.0,61.0,1465
2013-12-06,2013,12,6,2013,392,0.5700000000000001,3,38,5,4,3,54,104,0.26,288,0,0,0,0,0,0,38,5,4,3,54,335,144,144,0,0,990.0,965.4,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,31.5,31.5,0.0,0.0,61.0,1465
2013-12-07,2013,12,7,2013,414,0.5700000000000001,3,38,5,4,3,54,104,0.25,310,0,0,0,0,0,0,38,5,4,3,54,357,155,155,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,33.8,33.8,0.0,0.0,65.7,1575
2013-12-08,2013,12,8,2013,432,0.5700000000000001,3,38,5,4,3,54,104,0.24,328,0,0,0,0,0,0,38,5,4,3,54,375,164,164,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,35.7,35.7,0.0,0.0,69.2,1661
2013-12-09,2013,12,9,2013,444,0.5700000000000001,3,38,5,4,3,54,104,0.23,340,0,0,0,0,0,0,38,5,4,3,54,387,170,170,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,37.0,37.0,0.0,0.0,71.8,1722
2013-12-10,2013,12,10,2013,447,0.5700000000000001,3,38,5,4,3,54,104,0.23,343,0,0,0,0,0,0,38,5,4,3,54,390,171,171,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,37.3,37.3,0.0,0.0,72.4,1736
2013-12-11,2013,12,11,2013,447,0.27,2,42,7,5,3,61,118,0.26,329,0,0,0,0,0,0,42,7,5,3,61,383,164,164,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,35.7,35.7,0.0,0.0,69.3,1662
2013-12-12,2013,12,12,2013,458,0.27,2,42,7,5,3,61,118,0.26,340,0,0,0,0,0,0,42,7,5,3,61,394,170,170,0,0,990.0,965.7,0.17,0.04,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,36.9,36.9,0.0,0.0,71.6,1717
2013-12-13,2013,12,13,2013,458,0.27,2,42,7,5,3,61,118,0.26,340,0,0,0,0,0,0,42,7,5,3,61,394,170,170,0,0,990.0,965.7,0.17,0.04,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,36.9,36.9,0.0,0.0,71.6,1717
2013-12-14,2013,12,14,2013,458,0.27,2,42,7,5,3,61,118,0.26,340,0,0,0,0,0,0,42,7,5,3,61,394,170,170,0,0,990.0,965.7,0.17,0.04,989.8,2,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,36.9,36.9,0.0,0.0,71.6,1717
2013-12-15,2013,12,15,2013,466,0.27,2,42,7,5,3,61,118,0.25,348,0,0,0,0,0,0,42,7,5,3,61,402,174,174,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,37.7,37.7,0.0,0.0,73.2,1755
2013-12-16,2013,12,16,2013,475,0.27,2,42,7,5,3,61,118,0.25,357,0,0,0,0,0,0,42,7,5,3,61,411,178,178,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,38.7,38.7,0.0,0.0,75.0,1799
2013-12-17,2013,12,17,2013,481,0.27,2,42,7,5,3,61,118,0.25,363,0,0,0,0,0,0,42,7,5,3,61,417,181,181,0,0,990.0,965.8,0.18,0.04,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,39.3,39.3,0.0,0.0,76.3,1832
2013-12-18,2013,12,18,2013,498,0.27,2,42,7,5,3,61,118,0.24,380,0,0,0,0,0,0,42,7,5,3,61,434,190,190,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,23.9,23.9,0.93,0.93,0.0,0.0,41.1,41.1,0.0,0.0,80.0,1918
2013-12-19,2013,12,19,2013,517,0.27,2,42,7,5,3,61,118,0.23,399,0,0,0,0,0,0,42,7,5,3,61,453,199,199,0,0,990.0,965.9,0.2,0.05,989.8,2,23.5,23.5,23.8,23.8,0.93,0.93,0.0,0.0,43.1,43.1,0.0,0.0,84.2,2020
2013-12-20,2013,12,20,2013,536,0.27,2,42,7,5,3,61,118,0.22,418,0,0,0,0,0,0,42,7,5,3,61,472,209,209,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,23.7,23.7,0.94,0.94,0.0,0.0,45.0,45.0,0.0,0.0,88.2,2117
2013-12-21,2013,12,21,2013,600,0.28,2,42,7,5,3,61,118,0.2,482,0,0,0,0,0,0,42,7,5,3,61,536,160,160,160,0,990.0,966.3,0.23,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,33.7,33.7,33.7,0.0,98.0,2351
2013-12-22,2013,12,22,2013,721,0.28,2,42,7,5,3,61,118,0.16,603,0,0,0,0,0,0,42,7,5,3,61,657,201,201,201,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,41.4,41.4,41.4,0.0,121.2,2908
2013-12-23,2013,12,23,2013,708,0.28,2,42,7,5,3,61,118,0.17,590,0,0,0,0,0,0,42,7,5,3,61,644,196,196,196,0,990.0,966.7,0.29,0.11,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,40.6,40.6,40.6,0.0,118.6,2845
2013-12-24,2013,12,24,2013,708,0.28,2,42,7,5,3,61,118,0.17,590,0,0,0,0,0,0,42,7,5,3,61,644,196,196,196,0,990.0,966.7,0.29,0.11,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,40.6,40.6,40.6,0.0,118.6,2845
2013-12-25,2013,12,25,2013,721,0.28,2,42,7,5,3,61,118,0.16,603,0,0,0,0,0,0,42,7,5,3,61,657,201,201,201,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,41.4,41.4,41.4,0.0,121.2,2908
2013-12-26,2013,12,26,2013,749,0.28,2,42,7,5,3,61,118,0.16,631,0,0,0,0,0,0,42,7,5,3,61,685,210,210,210,0,990.0,966.9,0.32,0.12,989.6,3,22.4,22.4,22.4,22.7,0.94,0.94,0.94,0.0,43.2,43.2,43.2,0.0,126.7,3041
2013-12-27,2013,12,27,2013,760,0.28,2,42,7,5,3,61,118,0.16,642,0,0,0,0,0,0,42,7,5,3,61,696,214,214,214,0,990.0,966.9,0.32,0.12,989.6,3,22.3,22.3,22.3,22.6,0.94,0.94,0.94,0.0,43.8,43.8,43.8,0.0,128.7,3088
2013-12-28,2013,12,28,2013,760,0.28,2,42,7,5,3,61,118,0.16,642,0,0,0,0,0,0,42,7,5,3,61,696,214,214,214,0,990.0,966.9,0.32,0.12,989.6,3,22.3,22.3,22.3,22.6,0.94,0.94,0.94,0.0,43.8,43.8,43.8,0.0,128.7,3088
2013-12-29,2013,12,29,2013,785,0.28,2,42,7,5,3,61,118,0.15,667,0,0,0,0,0,0,42,7,5,3,61,721,166,166,166,166,990.0,967.0,0.34,0.13,989.5,4,22.3,22.3,22.3,22.3,0.92,0.92,0.92,0.92,33.6,33.6,33.6,33.6,130.4,3129
2013-12-30,2013,12,30,2013,798,0.28,2,42,7,5,3,61,118,0.15,680,0,0,0,0,0,0,42,7,5,3,61,734,170,170,170,170,990.0,967.1,0.34,0.13,989.5,4,22.2,22.2,22.2,22.2,0.92,0.92,0.92,0.92,34.2,34.2,34.2,34.2,132.5,3180
2013-12-31,2013,12,31,2013,808,0.28,2,42,7,5,3,61,118,0.15,690,0,0,0,0,0,0,42,7,5,3,61,744,172,172,172,172,990.0,967.1,0.35,0.14,989.5,4,22.2,22.2,22.2,22.2,0.92,0.92,0.92,0.92,34.6,34.6,34.6,34.6,134.4,3225
2014-01-01,2014,1,1,2013,808,0.08,1,49,8,7,5,81,150,0.19,658,0,0,0,0,0,0,49,8,7,5,81,722,219,219,219,0,990.0,967.1,0.34,0.13,989.5,3,22.1,22.1,22.1,22.4,0.94,0.94,0.94,0.0,44.5,44.5,44.5,0.0,131.0,3143
2014-01-02,2014,1,2,2013,808,0.08,1,49,8,7,5,81,150,0.19,658,0,0,0,0,0,0,49,8,7,5,81,722,219,219,219,0,990.0,967.1,0.34,0.13,989.5,3,22.1,22.1,22.1,22.4,0.94,0.94,0.94,0.0,44.5,44.5,44.5,0.0,131.0,3143
2014-01-03,2014,1,3,2013,785,0.08,1,49,8,7,5,81,150,0.19,635,0,0,0,0,0,0,49,8,7,5,81,699,211,211,211,0,990.0,967.0,0.32,0.12,989.6,3,22.2,22.2,22.2,22.5,0.94,0.94,0.94,0.0,43.2,43.2,43.2,0.0,126.7,3040
2014-01-04,2014,1,4,2013,760,0.08,1,49,8,7,5,81,150,0.2,610,0,0,0,0,0,0,49,8,7,5,81,674,203,203,203,0,990.0,966.9,0.31,0.11,989.6,3,22.3,22.3,22.3,22.6,0.93,0.93,0.93,0.0,41.6,41.6,41.6,0.0,121.7,2920
2014-01-05,2014,1,5,2013,760,0.08,1,49,8,7,5,81,150,0.2,610,0,0,0,0,0,0,49,8,7,5,81,674,203,203,203,0,990.0,966.9,0.31,0.11,989.6,3,22.3,22.3,22.3,22.6,0.93,0.93,0.93,0.0,41.6,41.6,41.6,0.0,121.7,2920
2014-01-06,2014,1,6,2013,749,0.08,1,49,8,7,5,81,150,0.2,599,0,0,0,0,0,0,49,8,7,5,81,663,199,199,199,0,990.0,966.9,0.3,0.11,989.6,3,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.0,41.0,41.0,41.0,0.0,119.6,2871
2014-01-07,2014,1,7,2013,736,0.08,1,49,8,7,5,81,150,0.2,586,0,0,0,0,0,0,49,8,7,5,81,650,195,195,195,0,990.0,966.8,0.3,0.1,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,40.1,40.1,40.1,0.0,117.0,2808
2014-01-08,2014,1,8,2013,736,0.08,1,49,8,7,5,81,150,0.2,586,0,0,0,0,0,0,49,8,7,5,81,650,195,195,195,0,990.0,966.8,0.3,0.1,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,40.1,40.1,40.1,0.0,117.0,2808
2014-01-09,2014,1,9,2013,736,0.08,1,49,8,7,5,81,150,0.2,586,0,0,0,0,0,0,49,8,7,5,81,650,195,195,195,0,990.0,966.8,0.3,0.1,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,40.1,40.1,40.1,0.0,117.0,2808
2014-01-10,2014,1,10,2013,736,0.08,1,49,8,7,5,81,150,0.2,586,0,0,0,0,0,0,49,8,7,5,81,650,195,195,195,0,990.0,966.8,0.3,0.1,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,40.1,40.1,40.1,0.0,117.0,2808
2014-01-11,2014,1,11,2013,730,0.18,2,46,7,6,4,76,139,0.19,591,0,0,0,0,0,0,46,7,6,4,76,650,197,197,197,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,40.6,40.6,40.6,0.0,118.4,2840
2014-01-12,2014,1,12,2013,721,0.18,2,46,7,6,4,76,139,0.19,582,0,0,0,0,0,0,46,7,6,4,76,641,194,194,194,0,990.0,966.8,0.29,0.1,989.6,3,22.6,22.6,22.6,22.8,0.93,0.93,0.93,0.0,40.0,40.0,40.0,0.0,116.5,2795
2014-01-13,2014,1,13,2013,721,0.18,2,46,7,6,4,76,139,0.19,582,0,0,0,0,0,0,46,7,6,4,76,641,194,194,194,0,990.0,966.8,0.29,0.1,989.6,3,22.6,22.6,22.6,22.8,0.93,0.93,0.93,0.0,40.0,40.0,40.0,0.0,116.5,2795
2014-01-14,2014,1,14,2013,721,0.18,2,46,7,6,4,76,139,0.19,582,0,0,0,0,0,0,46,7,6,4,76,641,194,194,194,0,990.0,966.8,0.29,0.1,989.6,3,22.6,22.6,22.6,22.8,0.93,0.93,0.93,0.0,40.0,40.0,40.0,0.0,116.5,2795
2014-01-15,2014,1,15,2013,730,0.18,2,46,7,6,4,76,139,0.19,591,0,0,0,0,0,0,46,7,6,4,76,650,197,197,197,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,40.6,40.6,40.6,0.0,118.4,2840
2014-01-16,2014,1,16,2013,736,0.18,2,46,7,6,4,76,139,0.19,597,0,0,0,0,0,0,46,7,6,4,76,656,199,199,199,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.7,0.93,0.93,0.93,0.0,40.9,40.9,40.9,0.0,119.5,2867
2014-01-17,2014,1,17,2013,760,0.18,2,46,7,6,4,76,139,0.18,621,0,0,0,0,0,0,46,7,6,4,76,680,207,207,207,0,990.0,966.9,0.31,0.12,989.6,3,22.3,22.3,22.3,22.6,0.93,0.93,0.93,0.0,42.4,42.4,42.4,0.0,124.1,2978
2014-01-18,2014,1,18,2013,774,0.18,2,46,7,6,4,76,139,0.18,635,0,0,0,0,0,0,46,7,6,4,76,694,211,211,211,0,990.0,967.0,0.32,0.12,989.6,3,22.2,22.2,22.2,22.6,0.94,0.94,0.94,0.0,43.2,43.2,43.2,0.0,126.9,3044
2014-01-19,2014,1,19,2013,798,0.18,2,46,7,6,4,76,139,0.17,659,0,0,0,0,0,0,46,7,6,4,76,718,219,219,219,0,990.0,967.1,0.33,0.13,989.5,3,22.1,22.1,22.1,22.4,0.94,0.94,0.94,0.0,44.7,44.7,44.7,0.0,131.3,3150
2014-01-20,2014,1,20,2013,798,0.18,2,46,7,6,4,76,139,0.17,659,0,0,0,0,0,0,46,7,6,4,76,718,219,219,219,0,990.0,967.1,0.33,0.13,989.5,3,22.1,22.1,22.1,22.4,0.94,0.94,0.94,0.0,44.7,44.7,44.7,0.0,131.3,3150
2014-01-21,2014,1,21,2013,798,0.3,2,46,7,6,4,76,139,0.17,659,0,0,0,0,0,0,46,7,6,4,76,718,219,219,219,0,990.0,967.1,0.33,0.13,989.5,3,22.1,22.1,22.1,22.4,0.94,0.94,0.94,0.0,44.7,44.7,44.7,0.0,131.3,3150
2014-01-22,2014,1,22,2013,808,0.3,2,46,7,6,4,76,139,0.17,669,0,0,0,0,0,0,46,7,6,4,76,728,167,167,167,167,990.0,967.1,0.34,0.13,989.5,4,22.2,22.2,22.2,22.2,0.92,0.92,0.92,0.92,33.6,33.6,33.6,33.6,130.2,3125
2014-01-23,2014,1,23,2013,824,0.3,2,46,7,6,4,76,139,0.17,685,0,0,0,0,0,0,46,7,6,4,76,744,171,171,171,171,990.0,967.2,0.35,0.14,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,34.3,34.3,34.3,34.3,132.9,3190
2014-01-24,2014,1,24,2013,847,0.3,2,46,7,6,4,76,139,0.16,708,0,0,0,0,0,0,46,7,6,4,76,767,177,177,177,177,990.0,967.3,0.36,0.14,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.3,35.3,35.3,35.3,136.9,3285
2014-01-25,2014,1,25,2013,853,0.3,2,46,7,6,4,76,139,0.16,714,0,0,0,0,0,0,46,7,6,4,76,773,178,178,178,178,990.0,967.3,0.37,0.15,989.5,4,21.9,21.9,21.9,21.9,0.92,0.92,0.92,0.92,35.6,35.6,35.6,35.6,138.0,3310
2014-01-26,2014,1,26,2013,892,0.3,2,46,7,6,4,76,139,0.16,753,0,0,0,0,0,0,46,7,6,4,76,812,188,188,188,188,990.0,967.5,0.4,0.17,989.4,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,37.2,37.2,37.2,37.2,144.4,3464
2014-01-27,2014,1,27,2013,927,0.3,2,46,7,6,4,76,139,0.15,788,0,0,0,0,0,0,46,7,6,4,76,847,197,197,197,197,990.0,967.6,0.43,0.18,989.4,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,150.2,3603
2014-01-28,2014,1,28,2013,945,0.3,2,46,7,6,4,76,139,0.15,806,0,0,0,0,0,0,46,7,6,4,76,865,201,201,201,201,990.0,967.7,0.45,0.2,989.4,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,153.0,3673
2014-01-29,2014,1,29,2013,958,0.3,2,46,7,6,4,76,139,0.15,819,0,0,0,0,0,0,46,7,6,4,76,878,204,204,204,204,990.0,967.7,0.46,0.21,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,39.9,39.9,39.9,39.9,155.2,3724
2014-01-30,2014,1,30,2013,972,0.3,2,46,7,6,4,76,139,0.14,833,0,0,0,0,0,0,46,7,6,4,76,892,208,208,208,208,990.0,967.8,0.47,0.22,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,157.6,3781
2014-01-31,2014,1,31,2013,998,0.3,2,46,7,6,4,76,139,0.14,859,0,0,0,0,0,0,46,7,6,4,76,918,214,214,214,214,990.0,967.9,0.5,0.24,989.3,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.5,41.5,41.5,41.5,161.7,3881
2014-02-01,2014,2,1,2013,1036,0.29,2,49,8,7,5,93,162,0.16,874,0,0,0,0,0,0,49,8,7,5,93,938,218,218,218,218,990.0,968.0,0.51,0.25,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,163.5,3923
2014-02-02,2014,2,2,2013,1062,0.29,2,49,8,7,5,93,162,0.15,900,0,0,0,0,0,0,49,8,7,5,93,964,225,225,225,225,990.0,968.1,0.54,0.27,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.9,42.9,42.9,42.9,167.7,4024
2014-02-03,2014,2,3,2013,1086,0.29,2,49,8,7,5,93,162,0.15,924,0,0,0,0,0,0,49,8,7,5,93,988,231,231,231,231,990.0,968.2,0.56,0.29,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.8,43.8,43.8,43.8,171.6,4117
2014-02-04,2014,2,4,2013,1099,0.29,2,49,8,7,5,93,162,0.15,937,0,0,0,0,0,0,49,8,7,5,93,1001,234,234,234,234,990.0,968.2,0.57,0.3,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,173.4,4162
2014-02-05,2014,2,5,2013,1120,0.29,2,49,8,7,5,93,162,0.14,958,0,0,0,0,0,0,49,8,7,5,93,1022,239,239,239,239,990.0,968.3,0.59,0.32,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,45.0,45.0,45.0,45.0,176.5,4236
2014-02-06,2014,2,6,2013,1131,0.29,2,49,8,7,5,93,162,0.14,969,0,0,0,0,0,0,49,8,7,5,93,1033,242,242,242,242,990.0,968.3,0.6,0.33,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,178.0,4272
2014-02-07,2014,2,7,2013,1148,0.29,2,49,8,7,5,93,162,0.14,986,0,0,0,0,0,0,49,8,7,5,93,1050,246,246,246,246,990.0,968.4,0.63,0.34,989.0,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,46.0,46.0,46.0,46.0,180.3,4326
2014-02-08,2014,2,8,2013,1184,0.29,2,49,8,7,5,93,162,0.14,1022,0,0,0,0,0,0,49,8,7,5,93,1086,255,255,255,255,990.0,968.5,0.68,0.38,988.9,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.7,4431
2014-02-09,2014,2,9,2013,1191,0.29,2,49,8,7,5,93,162,0.14,1029,0,0,0,0,0,0,49,8,7,5,93,1093,257,257,257,257,990.0,968.5,0.69,0.39,988.9,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.5,4451
2014-02-10,2014,2,10,2013,1198,0.29,2,49,8,7,5,93,162,0.14,1036,0,0,0,0,0,0,49,8,7,5,93,1100,259,259,259,259,990.0,968.5,0.7,0.4,988.9,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.3,4471
2014-02-11,2014,2,11,2013,1213,0.21,2,49,8,7,5,93,162,0.13,1051,0,0,0,0,0,0,49,8,7,5,93,1115,262,262,262,262,990.0,968.6,0.72,0.42,988.9,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.0,4511
2014-02-12,2014,2,12,2013,1253,0.21,2,49,8,7,5,93,162,0.13,1091,0,0,0,0,0,0,49,8,7,5,93,1155,272,272,272,272,990.0,968.7,0.78,0.47,988.8,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.1,49.1,49.1,49.1,192.3,4616
2014-02-13,2014,2,13,2013,1309,0.21,2,49,8,7,5,93,162,0.12,1100,47,14,2,2,1,27,63,10,9,6,120,1182,275,275,275,275,990.0,968.9,0.82,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.3,4591
2014-02-14,2014,2,14,2013,1359,0.21,2,49,8,7,5,93,162,0.12,1100,97,29,4,4,2,55,78,12,11,7,148,1202,275,275,275,275,990.0,969.0,0.85,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.4,4544
2014-02-15,2014,2,15,2013,1390,0.21,2,49,8,7,5,93,162,0.12,1100,128,38,6,5,3,73,87,14,12,8,166,1214,275,275,275,275,990.0,969.1,0.87,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.1,4514
2014-02-16,2014,2,16,2013,1437,0.21,2,49,8,7,5,93,162,0.11,1100,175,50,8,7,5,103,100,16,14,10,196,1231,275,275,275,275,990.0,969.3,0.9,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.2,4468
2014-02-17,2014,2,17,2013,1483,0.21,2,49,8,7,5,93,162,0.11,1100,221,51,10,9,6,144,100,18,16,11,237,1234,275,275,275,275,990.0,969.4,0.9,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.5,4428
2014-02-18,2014,2,18,2013,1518,0.21,2,49,8,7,5,93,162,0.11,1100,256,51,10,11,7,176,100,18,18,12,269,1236,275,275,275,275,990.0,969.5,0.91,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.3,4399
2014-02-19,2014,2,19,2013,1536,0.21,2,49,8,7,5,93,162,0.11,1100,274,50,10,11,8,192,100,18,18,13,285,1236,275,275,275,275,990.0,969.6,0.91,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.7,4384
2014-02-20,2014,2,20,2013,1536,0.21,2,49,8,7,5,93,162,0.11,1100,274,51,10,11,8,192,100,18,18,13,285,1236,275,275,275,275,990.0,969.6,0.91,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.7,4384
2014-02-21,2014,2,21,2013,1638,0.23,2,49,8,7,5,93,162,0.1,1100,376,51,10,16,11,287,100,18,23,16,380,1241,275,275,275,275,990.0,969.9,0.92,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,179.1,4298
2014-02-22,2014,2,22,2013,1666,0.23,2,49,8,7,5,93,162,0.1,1100,404,51,10,17,12,313,100,18,24,17,406,1242,275,275,275,275,990.0,970.0,0.92,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.4,45.4,45.4,45.4,178.1,4274
2014-02-23,2014,2,23,2013,1703,0.23,2,49,8,7,5,93,162,0.1,1100,441,51,10,18,13,348,100,18,25,18,441,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.8,4243
2014-02-24,2014,2,24,2013,1747,0.23,2,49,8,7,5,93,162,0.09,1100,485,51,10,18,14,391,100,18,25,19,484,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.3,4206
2014-02-25,2014,2,25,2013,1820,0.23,2,49,8,7,5,93,162,0.09,1100,558,51,10,18,17,462,100,18,25,22,555,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,172.7,4144
2014-02-26,2014,2,26,2013,1919,0.23,2,49,8,7,5,93,162,0.08,1100,657,51,10,17,20,558,100,18,25,25,651,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,168.9,4054
2014-02-27,2014,2,27,2013,2005,0.23,2,49,8,7,5,93,162,0.08,1100,743,50,10,18,22,641,100,18,25,27,734,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.7,3977
2014-02-28,2014,2,28,2013,1957,0.23,2,49,8,7,5,93,162,0.08,1100,695,50,10,17,21,595,100,18,25,26,688,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.5,4019
2014-03-01,2014,3,1,2013,1961,0.3,2,59,11,12,13,144,239,0.12,1100,622,41,7,13,33,527,100,18,25,46,671,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.4,4016
2014-03-02,2014,3,2,2013,1975,0.3,2,59,11,12,13,144,239,0.12,1100,636,41,7,13,34,540,100,18,25,47,684,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,166.8,4003
2014-03-03,2014,3,3,2013,2011,0.3,2,59,11,12,13,144,239,0.12,1100,672,41,7,13,36,574,100,18,25,49,718,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.6,3973
2014-03-04,2014,3,4,2013,2035,0.3,2,59,11,12,13,144,239,0.12,1100,696,41,7,13,37,597,100,18,25,50,741,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,164.9,3957
2014-03-05,2014,3,5,2013,2047,0.3,2,59,11,12,13,144,239,0.12,1100,708,41,7,13,38,608,100,18,25,51,752,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,164.6,3949
2014-03-06,2014,3,6,2013,2071,0.3,2,59,11,12,13,144,239,0.12,1100,732,41,7,13,39,631,100,18,25,52,775,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,163.9,3933
2014-03-07,2014,3,7,2013,2083,0.3,2,59,11,12,13,144,239,0.11,1100,744,41,7,13,40,642,100,18,25,53,786,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,163.6,3925
2014-03-08,2014,3,8,2013,2106,0.3,2,59,11,12,13,144,239,0.11,1100,767,41,7,13,41,664,100,18,25,54,808,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,162.9,3909
2014-03-09,2014,3,9,2013,2106,0.3,2,59,11,12,13,144,239,0.11,1100,767,41,7,13,41,664,100,18,25,54,808,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,162.9,3909
2014-03-10,2014,3,10,2013,2109,0.3,2,59,11,12,13,144,239,0.11,1100,770,41,7,13,41,667,100,18,25,54,811,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.8,3907
2014-03-11,2014,3,11,2013,2109,0.44,3,49,9,9,9,107,183,0.09,1100,826,50,9,16,40,709,100,18,25,49,816,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.8,3907
2014-03-12,2014,3,12,2013,2122,0.44,3,49,9,9,9,107,183,0.09,1100,839,51,9,16,41,722,100,18,25,50,829,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.5,3899
2014-03-13,2014,3,13,2013,2122,0.44,3,49,9,9,9,107,183,0.09,1100,839,51,9,16,41,722,100,18,25,50,829,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.5,3899
2014-03-14,2014,3,14,2013,2136,0.44,3,49,9,9,9,107,183,0.09,1100,853,51,9,16,41,735,100,18,25,50,842,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.1,3889
2014-03-15,2014,3,15,2013,2162,0.44,3,49,9,9,9,107,183,0.08,1100,879,50,9,16,43,760,100,18,25,52,867,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.4,3872
2014-03-16,2014,3,16,2013,2196,0.44,3,49,9,9,9,107,183,0.08,1100,913,50,9,16,44,792,100,18,25,53,899,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.4,3849
2014-03-17,2014,3,17,2013,2224,0.44,3,49,9,9,9,107,183,0.08,1100,941,51,9,16,46,819,100,18,25,55,926,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.6,3830
2014-03-18,2014,3,18,2013,2272,0.44,3,49,9,9,9,107,183,0.08,1100,989,51,9,16,48,864,100,18,25,57,971,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.3,3799
2014-03-19,2014,3,19,2013,2299,0.44,3,49,9,9,9,107,183,0.08,1100,1016,51,9,16,49,890,100,18,25,58,997,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,157.6,3781
2014-03-20,2014,3,20,2013,2320,0.44,3,49,9,9,9,107,183,0.08,1100,1037,51,9,16,51,910,100,18,25,60,1017,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,157.0,3767
2014-03-21,2014,3,21,2013,2433,0.55,3,49,9,9,9,107,183,0.08,1100,1150,51,9,16,56,1018,100,18,25,65,1125,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.6,39.6,39.6,39.6,153.8,3690
2014-03-22,2014,3,22,2013,2529,0.55,3,49,9,9,9,107,183,0.07,1100,1246,51,8,15,61,1108,100,18,25,70,1215,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.9,38.9,38.9,38.9,151.0,3624
2014-03-23,2014,3,23,2013,2529,0.55,3,49,9,9,9,107,183,0.07,1100,1246,51,8,15,61,1108,100,18,25,70,1215,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.9,38.9,38.9,38.9,151.0,3624
2014-03-24,2014,3,24,2013,2606,0.55,3,49,9,9,9,107,183,0.07,1100,1323,51,9,16,65,1182,100,18,25,74,1289,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.4,38.4,38.4,38.4,148.9,3573
2014-03-25,2014,3,25,2013,2677,0.55,3,49,9,9,9,107,183,0.07,1100,1394,51,9,16,68,1249,100,18,25,77,1356,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,147.0,3527
2014-03-26,2014,3,26,2013,2755,0.55,3,49,9,9,9,107,183,0.07,1100,1472,51,9,16,71,1325,100,18,25,80,1432,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.3,37.3,37.3,37.3,144.9,3476
2014-03-27,2014,3,27,2013,2853,0.55,3,49,9,9,9,107,183,0.06,1100,1570,51,9,16,71,1423,100,18,25,80,1530,1243,275,275,275,275,990.0,973.2,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.6,36.6,36.6,36.6,142.2,3412
2014-03-28,2014,3,28,2013,2948,0.55,3,49,9,9,9,107,183,0.06,1100,1665,51,9,16,71,1518,100,18,25,80,1625,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,139.6,3350
2014-03-29,2014,3,29,2013,3056,0.55,3,49,9,9,9,107,183,0.06,1100,1773,51,9,16,71,1626,100,18,25,80,1733,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,136.7,3280
2014-03-30,2014,3,30,2013,3138,0.55,3,49,9,9,9,107,183,0.06,1100,1855,51,9,16,71,1708,100,18,25,80,1815,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,134.5,3227
2014-03-31,2014,3,31,2013,3243,0.55,3,49,9,9,9,107,183,0.06,1100,1960,51,9,16,71,1813,100,18,25,80,1920,1243,275,275,275,275,990.0,974.1,0.93,0.48,988.6,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.0,34.0,34.0,34.0,131.9,3166
2014-04-01,2014,4,1,2013,3367,0.46,3,54,13,14,19,117,217,0.06,1100,2050,46,5,11,61,1927,100,18,25,80,2044,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.2,33.2,33.2,33.2,128.8,3092
2014-04-02,2014,4,2,2013,3457,0.46,3,54,13,14,19,117,217,0.06,1100,2140,46,5,11,61,2017,100,18,25,80,2134,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.6,32.6,32.6,32.6,126.6,3038
2014-04-03,2014,4,3,2013,3498,0.46,3,54,13,14,19,117,217,0.06,1100,2181,46,5,11,61,2058,100,18,25,80,2175,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.6,3014
2014-04-04,2014,4,4,2013,3511,0.46,3,54,13,14,19,117,217,0.06,1100,2194,46,5,11,61,2071,100,18,25,80,2188,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.3,32.3,32.3,32.3,125.3,3006
2014-04-05,2014,4,5,2013,3528,0.46,3,54,13,14,19,117,217,0.06,1100,2211,46,5,11,61,2088,100,18,25,80,2205,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.2,32.2,32.2,32.2,124.9,2996
2014-04-06,2014,4,6,2013,3574,0.46,3,54,13,14,19,117,217,0.06,1100,2257,46,5,11,61,2134,100,18,25,80,2251,1243,275,275,275,275,990.0,974.8,0.93,0.48,988.6,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,123.7,2969
2014-04-07,2014,4,7,2013,3574,0.46,3,54,13,14,19,117,217,0.06,1100,2257,46,5,11,61,2134,100,18,25,80,2251,1243,275,275,275,275,990.0,974.8,0.93,0.48,988.6,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,123.7,2969
2014-04-08,2014,4,8,2013,3574,0.46,3,54,13,14,19,117,217,0.06,1100,2257,46,5,11,61,2134,100,18,25,80,2251,1243,275,275,275,275,990.0,974.8,0.93,0.48,988.6,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,123.7,2969
2014-04-09,2014,4,9,2013,3558,0.46,3,54,13,14,19,117,217,0.06,1100,2241,46,5,11,61,2118,100,18,25,80,2235,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,32.0,32.0,32.0,32.0,124.1,2979
2014-04-10,2014,4,10,2013,3528,0.46,3,54,13,14,19,117,217,0.06,1100,2211,46,5,11,61,2088,100,18,25,80,2205,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.2,32.2,32.2,32.2,124.9,2996
2014-04-11,2014,4,11,2013,3511,0.31,2,70,14,18,25,168,295,0.08,1100,2116,30,4,7,55,2020,100,18,25,80,2188,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.3,32.3,32.3,32.3,125.3,3006
2014-04-12,2014,4,12,2013,3496,0.31,2,70,14,18,25,168,295,0.08,1100,2101,30,4,7,55,2005,100,18,25,80,2173,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.7,3015
2014-04-13,2014,4,13,2013,3498,0.31,2,70,14,18,25,168,295,0.08,1100,2103,30,4,7,55,2007,100,18,25,80,2175,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.6,3014
2014-04-14,2014,4,14,2013,3483,0.31,2,70,14,18,25,168,295,0.08,1100,2088,29,4,6,55,1992,100,18,25,80,2160,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.5,32.5,32.5,32.5,126.0,3023
2014-04-15,2014,4,15,2013,3478,0.31,2,70,14,18,25,168,295,0.08,1100,2083,30,4,7,55,1987,100,18,25,80,2155,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.5,32.5,32.5,32.5,126.1,3026
2014-04-16,2014,4,16,2013,3478,0.31,2,70,14,18,25,168,295,0.08,1100,2083,30,4,7,55,1987,100,18,25,80,2155,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.5,32.5,32.5,32.5,126.1,3026
2014-04-17,2014,4,17,2013,3459,0.31,2,70,14,18,25,168,295,0.09,1100,2064,30,4,7,55,1968,100,18,25,80,2136,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.6,32.6,32.6,32.6,126.6,3037
2014-04-18,2014,4,18,2013,3457,0.31,2,70,14,18,25,168,295,0.09,1100,2062,30,4,7,55,1966,100,18,25,80,2134,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.6,32.6,32.6,32.6,126.6,3038
2014-04-19,2014,4,19,2013,3441,0.31,2,70,14,18,25,168,295,0.09,1100,2046,30,4,7,55,1950,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,127.0,3047
2014-04-20,2014,4,20,2013,3420,0.31,2,70,14,18,25,168,295,0.09,1100,2025,30,4,6,55,1929,100,18,25,80,2097,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,127.5,3060
2014-04-21,2014,4,21,2013,3411,0.28,2,70,14,18,25,168,295,0.09,1100,2016,30,4,6,55,1920,100,18,25,80,2088,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,127.8,3066
2014-04-22,2014,4,22,2013,3411,0.28,2,70,14,18,25,168,295,0.09,1100,2016,30,4,6,55,1920,100,18,25,80,2088,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,127.8,3066
2014-04-23,2014,4,23,2013,3390,0.28,2,70,14,18,25,168,295,0.09,1100,1995,30,4,7,55,1899,100,18,25,80,2067,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.1,33.1,33.1,33.1,128.3,3078
2014-04-24,2014,4,24,2013,3367,0.28,2,70,14,18,25,168,295,0.09,1100,1972,30,4,7,55,1876,100,18,25,80,2044,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.2,33.2,33.2,33.2,128.8,3092
2014-04-25,2014,4,25,2013,3367,0.28,2,70,14,18,25,168,295,0.09,1100,1972,30,4,7,55,1876,100,18,25,80,2044,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.2,33.2,33.2,33.2,128.8,3092
2014-04-26,2014,4,26,2013,3346,0.28,2,70,14,18,25,168,295,0.09,1100,1951,29,4,7,55,1855,100,18,25,80,2023,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.3,33.3,33.3,33.3,129.4,3104
2014-04-27,2014,4,27,2013,3329,0.28,2,70,14,18,25,168,295,0.09,1100,1934,30,4,7,55,1838,100,18,25,80,2006,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.4,33.4,33.4,33.4,129.8,3114
2014-04-28,2014,4,28,2013,3329,0.28,2,70,14,18,25,168,295,0.09,1100,1934,30,4,7,55,1838,100,18,25,80,2006,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.4,33.4,33.4,33.4,129.8,3114
2014-04-29,2014,4,29,2013,3329,0.28,2,70,14,18,25,168,295,0.09,1100,1934,30,4,7,55,1838,100,18,25,80,2006,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.4,33.4,33.4,33.4,129.8,3114
2014-04-30,2014,4,30,2013,3346,0.28,2,70,14,18,25,168,295,0.09,1100,1951,29,4,7,55,1855,100,18,25,80,2023,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.3,33.3,33.3,33.3,129.4,3104
2014-05-01,2014,5,1,2013,3390,0.31,2,65,14,17,23,202,321,0.09,1100,1969,35,4,8,57,1865,100,18,25,80,2067,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.1,33.1,33.1,33.1,128.3,3078
2014-05-02,2014,5,2,2013,3390,0.31,2,65,14,17,23,202,321,0.09,1100,1969,35,4,8,57,1865,100,18,25,80,2067,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.1,33.1,33.1,33.1,128.3,3078
2014-05-03,2014,5,3,2013,3390,0.31,2,65,14,17,23,202,321,0.09,1100,1969,35,4,8,57,1865,100,18,25,80,2067,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.1,33.1,33.1,33.1,128.3,3078
2014-05-04,2014,5,4,2013,3420,0.31,2,65,14,17,23,202,321,0.09,1100,1999,35,4,8,57,1895,100,18,25,80,2097,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,127.5,3060
2014-05-05,2014,5,5,2013,3420,0.31,2,65,14,17,23,202,321,0.09,1100,1999,35,4,8,57,1895,100,18,25,80,2097,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,127.5,3060
2014-05-06,2014,5,6,2013,3441,0.31,2,65,14,17,23,202,321,0.09,1100,2020,35,4,8,57,1916,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,127.0,3047
2014-05-07,2014,5,7,2013,3457,0.31,2,65,14,17,23,202,321,0.09,1100,2036,35,4,8,57,1932,100,18,25,80,2134,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.6,32.6,32.6,32.6,126.6,3038
2014-05-08,2014,5,8,2013,3465,0.31,2,65,14,17,23,202,321,0.09,1100,2044,35,4,8,57,1940,100,18,25,80,2142,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.6,32.6,32.6,32.6,126.4,3033
2014-05-09,2014,5,9,2013,3441,0.31,2,65,14,17,23,202,321,0.09,1100,2020,35,4,8,57,1916,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,127.0,3047
2014-05-10,2014,5,10,2013,3441,0.31,2,65,14,17,23,202,321,0.09,1100,2020,35,4,8,57,1916,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,127.0,3047
2014-05-11,2014,5,11,2013,3441,0.18,2,65,14,17,23,202,321,0.09,1100,2020,35,4,8,57,1916,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,127.0,3047
2014-05-12,2014,5,12,2013,3420,0.18,2,65,14,17,23,202,321,0.09,1100,1999,35,4,8,57,1895,100,18,25,80,2097,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,127.5,3060
2014-05-13,2014,5,13,2013,3420,0.18,2,65,14,17,23,202,321,0.09,1100,1999,35,4,8,57,1895,100,18,25,80,2097,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,127.5,3060
2014-05-14,2014,5,14,2013,3411,0.18,2,65,14,17,23,202,321,0.09,1100,1990,35,4,8,57,1886,100,18,25,80,2088,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,127.8,3066
2014-05-15,2014,5,15,2013,3390,0.18,2,65,14,17,23,202,321,0.09,1100,1969,35,4,8,57,1865,100,18,25,80,2067,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.1,33.1,33.1,33.1,128.3,3078
2014-05-16,2014,5,16,2013,3346,0.18,2,65,14,17,23,202,321,0.1,1100,1925,35,4,8,57,1821,100,18,25,80,2023,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.3,33.3,33.3,33.3,129.4,3104
2014-05-17,2014,5,17,2013,3314,0.18,2,65,14,17,23,202,321,0.1,1100,1893,35,4,8,57,1789,100,18,25,80,1991,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.5,33.5,33.5,33.5,130.2,3123
2014-05-18,2014,5,18,2013,3268,0.18,2,65,14,17,23,202,321,0.1,1100,1847,35,4,8,57,1743,100,18,25,80,1945,1243,275,275,275,275,990.0,974.1,0.93,0.48,988.6,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.8,33.8,33.8,33.8,131.3,3151
2014-05-19,2014,5,19,2013,3222,0.18,2,65,14,17,23,202,321,0.1,1100,1801,35,4,8,57,1697,100,18,25,80,1899,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.1,34.1,34.1,34.1,132.4,3178
2014-05-20,2014,5,20,2013,3171,0.18,2,65,14,17,23,202,321,0.1,1100,1750,35,4,8,57,1646,100,18,25,80,1848,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,133.6,3207
2014-05-21,2014,5,21,2013,3138,0.09,1,71,14,18,24,213,340,0.11,1100,1698,29,4,7,56,1602,100,18,25,80,1815,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,134.5,3227
2014-05-22,2014,5,22,2013,3108,0.09,1,71,14,18,24,213,340,0.11,1100,1668,29,4,7,56,1572,100,18,25,80,1785,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.9,34.9,34.9,34.9,135.3,3246
2014-05-23,2014,5,23,2013,3071,0.09,1,71,14,18,24,213,340,0.11,1100,1631,29,4,7,56,1535,100,18,25,80,1748,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,136.3,3270
2014-05-24,2014,5,24,2013,3040,0.09,1,71,14,18,24,213,340,0.11,1100,1600,29,4,7,55,1504,100,18,25,80,1717,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.3,35.3,35.3,35.3,137.1,3291
2014-05-25,2014,5,25,2013,2995,0.09,1,71,14,18,24,213,340,0.11,1100,1555,29,4,7,56,1459,100,18,25,80,1672,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.7,35.7,35.7,35.7,138.3,3320
2014-05-26,2014,5,26,2013,2924,0.09,1,71,14,18,24,213,340,0.12,1100,1484,29,3,7,55,1388,100,18,25,80,1601,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.1,36.1,36.1,36.1,140.2,3365
2014-05-27,2014,5,27,2013,2896,0.09,1,71,14,18,24,213,340,0.12,1100,1456,29,3,7,56,1360,100,18,25,80,1573,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.3,36.3,36.3,36.3,141.0,3384
2014-05-28,2014,5,28,2013,2839,0.09,1,71,14,18,24,213,340,0.12,1100,1399,29,4,7,56,1303,100,18,25,80,1516,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.6,3421
2014-05-29,2014,5,29,2013,2783,0.09,1,71,14,18,24,213,340,0.12,1100,1343,29,4,7,56,1247,100,18,25,80,1460,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.1,37.1,37.1,37.1,144.1,3458
2014-05-30,2014,5,30,2013,2750,0.09,1,71,14,18,24,213,340,0.12,1100,1310,29,4,7,56,1214,100,18,25,80,1427,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.0,3479
2014-05-31,2014,5,31,2013,2750,0.09,1,71,14,18,24,213,340,0.12,1100,1310,29,4,7,56,1214,100,18,25,80,1427,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.0,3479
2014-06-01,2014,6,1,2013,2684,0.06,1,67,13,15,17,181,293,0.11,1100,1291,33,5,10,63,1180,100,18,25,80,1361,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.8,37.8,37.8,37.8,146.8,3522
