Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2014-06-02,2014,6,2,2013,2629,0.06,1,67,13,15,17,181,293,0.11,1100,1236,33,5,9,63,1125,100,18,25,80,1306,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,148.3,3558
2014-06-03,2014,6,3,2013,2579,0.06,1,67,13,15,17,181,293,0.11,1100,1186,33,5,10,63,1075,100,18,25,80,1256,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.7,3591
2014-06-04,2014,6,4,2013,2553,0.06,1,67,13,15,17,181,293,0.11,1100,1160,33,5,10,63,1049,100,18,25,80,1230,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.4,3609
2014-06-05,2014,6,5,2013,2498,0.06,1,67,13,15,17,181,293,0.12,1100,1105,32,5,10,63,994,100,18,25,80,1175,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,151.9,3645
2014-06-06,2014,6,6,2013,2457,0.06,1,67,13,15,17,181,293,0.12,1100,1064,33,5,9,61,955,100,18,25,78,1136,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,153.0,3673
2014-06-07,2014,6,7,2013,2409,0.06,1,67,13,15,17,181,293,0.12,1100,1016,32,5,10,58,909,100,18,25,75,1090,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.5,3707
2014-06-08,2014,6,8,2013,2376,0.06,1,67,13,15,17,181,293,0.12,1100,983,32,5,10,57,878,100,18,25,74,1059,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.0,40.0,40.0,40.0,155.4,3730
2014-06-09,2014,6,9,2013,2332,0.06,1,67,13,15,17,181,293,0.13,1100,939,33,5,10,54,836,100,18,25,71,1017,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.6,3759
2014-06-10,2014,6,10,2013,2283,0.06,1,67,13,15,17,181,293,0.13,1100,890,33,5,10,51,790,100,18,25,68,971,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,158.0,3792
2014-06-11,2014,6,11,2013,2244,0.05,1,67,13,15,17,181,293,0.13,1100,851,33,5,10,49,754,100,18,25,66,935,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.1,3817
2014-06-12,2014,6,12,2013,2222,0.05,1,67,13,15,17,181,293,0.13,1100,829,33,5,10,48,733,100,18,25,65,914,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.7,3832
2014-06-13,2014,6,13,2013,2173,0.05,1,67,13,15,17,181,293,0.13,1100,780,33,5,10,45,687,100,18,25,62,868,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,161.0,3864
2014-06-14,2014,6,14,2013,2122,0.05,1,67,13,15,17,181,293,0.14,1100,729,33,5,10,42,639,100,18,25,59,820,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.5,3899
2014-06-15,2014,6,15,2013,2106,0.05,1,67,13,15,17,181,293,0.14,1100,713,33,5,10,41,623,100,18,25,58,804,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,162.9,3909
2014-06-16,2014,6,16,2013,2083,0.05,1,67,13,15,17,181,293,0.14,1100,690,33,5,10,40,602,100,18,25,57,783,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,163.6,3925
2014-06-17,2014,6,17,2013,2029,0.05,1,67,13,15,17,181,293,0.14,1100,636,33,5,10,36,551,100,18,25,53,732,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,165.1,3961
2014-06-18,2014,6,18,2013,1994,0.05,1,67,13,15,17,181,293,0.15,1100,601,33,4,10,34,518,100,18,25,51,699,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,166.1,3986
2014-06-19,2014,6,19,2013,1961,0.05,1,67,13,15,17,181,293,0.15,1100,568,33,5,10,32,487,100,18,25,49,668,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.4,4016
2014-06-20,2014,6,20,2013,1957,0.05,1,67,13,15,17,181,293,0.15,1100,564,33,4,10,32,484,100,18,25,49,665,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.5,4019
2014-06-21,2014,6,21,2013,1901,0.05,1,67,13,15,17,181,293,0.15,1100,508,33,5,10,29,431,100,18,25,46,612,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,169.6,4070
2014-06-22,2014,6,22,2013,1840,0.05,1,67,13,15,17,181,293,0.16,1100,447,33,5,10,25,373,100,18,25,42,554,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,171.9,4125
2014-06-23,2014,6,23,2013,1756,0.05,1,67,13,15,17,181,293,0.17,1100,363,33,5,9,21,294,100,18,25,38,475,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,175.0,4199
2014-06-24,2014,6,24,2013,1726,0.05,1,67,13,15,17,181,293,0.17,1100,333,33,5,10,19,266,100,18,25,36,447,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,176.0,4224
2014-06-25,2014,6,25,2013,1686,0.05,1,67,13,15,17,181,293,0.17,1100,293,33,4,9,17,228,100,18,25,34,409,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.4,4258
2014-06-26,2014,6,26,2013,1638,0.05,1,67,13,15,17,181,293,0.18,1100,245,33,5,10,14,183,100,18,25,31,364,1243,275,275,275,275,990.0,969.9,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,179.1,4297
2014-06-27,2014,6,27,2013,1570,0.05,1,67,13,15,17,181,293,0.19,1100,177,33,5,9,10,120,100,18,24,27,301,1242,275,275,275,275,990.0,969.7,0.92,0.48,988.6,4,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.4,4352
2014-06-28,2014,6,28,2013,1536,0.05,1,67,13,15,17,181,293,0.19,1100,143,32,5,7,8,89,99,18,22,25,270,1240,275,275,275,275,990.0,969.6,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.6,4382
2014-06-29,2014,6,29,2013,1483,0.05,1,67,13,15,17,181,293,0.2,1100,90,20,4,4,5,56,87,17,19,22,237,1224,275,275,275,275,990.0,969.4,0.88,0.48,988.6,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.8,4434
2014-06-30,2014,6,30,2013,1448,0.05,1,67,13,15,17,181,293,0.2,1100,55,12,2,2,3,34,79,15,17,20,215,1213,275,275,275,275,990.0,969.3,0.86,0.48,988.7,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.1,4467
2014-07-01,2014,7,1,2013,1406,0.05,1,63,12,13,13,155,256,0.18,1100,50,12,2,2,2,30,75,14,15,15,185,1205,275,275,275,275,990.0,969.2,0.85,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.7,4504
2014-07-02,2014,7,2,2013,1371,0.05,1,63,12,13,13,155,256,0.19,1100,15,3,0,0,0,9,66,12,13,13,164,1193,275,275,275,275,990.0,969.1,0.84,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.2,48.2,48.2,48.2,189.1,4537
2014-07-03,2014,7,3,2013,1330,0.05,1,63,12,13,13,155,256,0.19,1074,0,0,0,0,0,0,63,12,13,13,155,1162,268,268,268,268,990.0,968.9,0.79,0.45,988.8,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,187.2,4491
2014-07-04,2014,7,4,2013,1291,0.05,1,63,12,13,13,155,256,0.2,1035,0,0,0,0,0,0,63,12,13,13,155,1123,258,258,258,258,990.0,968.8,0.73,0.4,988.9,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,182.9,4390
2014-07-05,2014,7,5,2013,1238,0.05,1,63,12,13,13,155,256,0.21,982,0,0,0,0,0,0,63,12,13,13,155,1070,245,245,245,245,990.0,968.7,0.66,0.34,989.0,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,45.1,45.1,45.1,45.1,176.7,4241
2014-07-06,2014,7,6,2013,1203,0.05,1,63,12,13,13,155,256,0.21,947,0,0,0,0,0,0,63,12,13,13,155,1035,236,236,236,236,990.0,968.5,0.6,0.31,989.1,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,172.0,4128
2014-07-07,2014,7,7,2013,1184,0.05,1,63,12,13,13,155,256,0.22,928,0,0,0,0,0,0,63,12,13,13,155,1016,232,232,232,232,990.0,968.5,0.59,0.29,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,43.2,43.2,43.2,43.2,169.1,4058
2014-07-08,2014,7,8,2013,1144,0.05,1,63,12,13,13,155,256,0.22,888,0,0,0,0,0,0,63,12,13,13,155,976,222,222,222,222,990.0,968.4,0.55,0.26,989.2,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,41.8,41.8,41.8,41.8,162.9,3908
2014-07-09,2014,7,9,2013,1131,0.05,1,63,12,13,13,155,256,0.23,875,0,0,0,0,0,0,63,12,13,13,155,963,218,218,218,218,990.0,968.3,0.54,0.25,989.2,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,41.3,41.3,41.3,41.3,160.8,3858
2014-07-10,2014,7,10,2013,1099,0.05,1,63,12,13,13,155,256,0.23,843,0,0,0,0,0,0,63,12,13,13,155,931,210,210,210,210,990.0,968.2,0.51,0.22,989.3,4,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,40.0,40.0,40.0,40.0,155.6,3733
2014-07-11,2014,7,11,2013,1088,0.05,1,63,12,13,13,155,256,0.24,832,0,0,0,0,0,0,63,12,13,13,155,920,208,208,208,208,990.0,968.2,0.5,0.22,989.3,4,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,153.8,3691
2014-07-12,2014,7,12,2013,1062,0.05,1,63,12,13,13,155,256,0.24,806,0,0,0,0,0,0,63,12,13,13,155,894,201,201,201,201,990.0,968.1,0.47,0.2,989.3,4,20.9,20.9,20.9,20.9,0.93,0.93,0.93,0.93,38.6,38.6,38.6,38.6,149.7,3592
2014-07-13,2014,7,13,2013,1036,0.05,1,63,12,13,13,155,256,0.25,780,0,0,0,0,0,0,63,12,13,13,155,868,195,195,195,195,990.0,968.0,0.45,0.18,989.4,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,37.5,37.5,37.5,37.5,145.5,3492
2014-07-14,2014,7,14,2013,998,0.05,1,63,12,13,13,155,256,0.26,742,0,0,0,0,0,0,63,12,13,13,155,830,185,185,185,185,990.0,967.9,0.42,0.16,989.4,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,35.9,35.9,35.9,35.9,139.4,3344
2014-07-15,2014,7,15,2013,964,0.05,1,63,12,13,13,155,256,0.27,708,0,0,0,0,0,0,63,12,13,13,155,796,177,177,177,177,990.0,967.8,0.38,0.14,989.5,4,21.5,21.5,21.5,21.5,0.92,0.92,0.92,0.92,34.5,34.5,34.5,34.5,133.8,3210
2014-07-16,2014,7,16,2013,945,0.05,1,63,12,13,13,155,256,0.27,689,0,0,0,0,0,0,63,12,13,13,155,777,172,172,172,172,990.0,967.7,0.37,0.14,989.5,4,21.6,21.6,21.6,21.6,0.92,0.92,0.92,0.92,33.7,33.7,33.7,33.7,130.6,3135
2014-07-17,2014,7,17,2013,916,0.05,1,63,12,13,13,155,256,0.28,660,0,0,0,0,0,0,63,12,13,13,155,748,165,165,165,165,990.0,967.6,0.35,0.13,989.5,4,21.8,21.8,21.8,21.8,0.92,0.92,0.92,0.92,32.4,32.4,32.4,32.4,125.7,3015
2014-07-18,2014,7,18,2013,879,0.05,1,63,12,13,13,155,256,0.29,623,0,0,0,0,0,0,63,12,13,13,155,711,207,207,207,0,990.0,967.4,0.33,0.12,989.6,3,21.8,21.8,21.8,22.1,0.93,0.93,0.93,0.0,41.6,41.6,41.6,0.0,121.6,2919
2014-07-19,2014,7,19,2013,853,0.05,1,63,12,13,13,155,256,0.3,597,0,0,0,0,0,0,63,12,13,13,155,685,199,199,199,0,990.0,967.3,0.32,0.11,989.6,3,22.0,22.0,22.0,22.3,0.93,0.93,0.93,0.0,40.0,40.0,40.0,0.0,116.7,2800
2014-07-20,2014,7,20,2013,838,0.05,1,63,12,13,13,155,256,0.31,582,0,0,0,0,0,0,63,12,13,13,155,670,194,194,194,0,990.0,967.3,0.31,0.1,989.6,3,22.1,22.1,22.1,22.3,0.93,0.93,0.93,0.0,39.1,39.1,39.1,0.0,113.7,2729
2014-07-21,2014,7,21,2013,798,0.08,1,63,12,13,13,155,256,0.32,542,0,0,0,0,0,0,63,12,13,13,155,630,180,180,180,0,990.0,967.1,0.28,0.09,989.6,3,22.3,22.3,22.3,22.5,0.93,0.93,0.93,0.0,36.6,36.6,36.6,0.0,106.5,2556
2014-07-22,2014,7,22,2013,774,0.08,1,63,12,13,13,155,256,0.33,518,0,0,0,0,0,0,63,12,13,13,155,606,172,172,172,0,990.0,967.0,0.27,0.08,989.7,3,22.4,22.4,22.4,22.7,0.92,0.92,0.92,0.0,35.1,35.1,35.1,0.0,102.2,2451
2014-07-23,2014,7,23,2013,756,0.08,1,63,12,13,13,155,256,0.34,500,0,0,0,0,0,0,63,12,13,13,155,588,166,166,166,0,990.0,966.9,0.26,0.07,989.7,3,22.5,22.5,22.5,22.7,0.92,0.92,0.92,0.0,34.0,34.0,34.0,0.0,98.9,2372
2014-07-24,2014,7,24,2013,743,0.08,1,63,12,13,13,155,256,0.34,487,0,0,0,0,0,0,63,12,13,13,155,575,162,162,162,0,990.0,966.9,0.25,0.07,989.7,3,22.6,22.6,22.6,22.8,0.92,0.92,0.92,0.0,33.1,33.1,33.1,0.0,96.4,2313
2014-07-25,2014,7,25,2013,730,0.08,1,63,12,13,13,155,256,0.35,474,0,0,0,0,0,0,63,12,13,13,155,562,158,158,158,0,990.0,966.8,0.25,0.06,989.7,3,22.7,22.7,22.7,22.9,0.92,0.92,0.92,0.0,32.3,32.3,32.3,0.0,94.1,2257
2014-07-26,2014,7,26,2013,708,0.08,1,63,12,13,13,155,256,0.36,452,0,0,0,0,0,0,63,12,13,13,155,540,150,150,150,0,990.0,966.7,0.23,0.06,989.7,3,22.8,22.8,22.8,23.0,0.92,0.92,0.92,0.0,30.9,30.9,30.9,0.0,89.8,2155
2014-07-27,2014,7,27,2013,689,0.08,1,63,12,13,13,155,256,0.37,433,0,0,0,0,0,0,63,12,13,13,155,521,216,216,0,0,990.0,966.7,0.22,0.06,989.7,2,22.7,22.7,23.1,23.1,0.94,0.94,0.0,0.0,45.3,45.3,0.0,0.0,88.8,2130
2014-07-28,2014,7,28,2013,677,0.08,1,63,12,13,13,155,256,0.38,421,0,0,0,0,0,0,63,12,13,13,155,509,210,210,0,0,990.0,966.6,0.22,0.05,989.7,2,22.8,22.8,23.1,23.1,0.94,0.94,0.0,0.0,44.1,44.1,0.0,0.0,86.5,2076
2014-07-29,2014,7,29,2013,661,0.08,1,63,12,13,13,155,256,0.39,405,0,0,0,0,0,0,63,12,13,13,155,493,202,202,0,0,990.0,966.5,0.21,0.05,989.7,2,22.9,22.9,23.2,23.2,0.93,0.93,0.0,0.0,42.5,42.5,0.0,0.0,83.1,1993
2014-07-30,2014,7,30,2013,648,0.08,1,63,12,13,13,155,256,0.39,392,0,0,0,0,0,0,63,12,13,13,155,480,196,196,0,0,990.0,966.5,0.21,0.05,989.7,2,23.0,23.0,23.3,23.3,0.93,0.93,0.0,0.0,41.3,41.3,0.0,0.0,80.4,1929
2014-07-31,2014,7,31,2013,626,0.08,1,63,12,13,13,155,256,0.41,370,0,0,0,0,0,0,63,12,13,13,155,458,185,185,0,0,990.0,966.4,0.2,0.04,989.8,2,23.1,23.1,23.4,23.4,0.93,0.93,0.0,0.0,39.0,39.0,0.0,0.0,75.6,1815
2014-08-01,2014,8,1,2013,604,0.08,1,58,10,10,7,117,202,0.33,402,0,0,0,0,0,0,58,10,10,7,117,480,201,201,0,0,990.0,966.3,0.21,0.05,989.7,2,23.1,23.1,23.4,23.4,0.93,0.93,0.0,0.0,42.6,42.6,0.0,0.0,83.3,1998
2014-08-02,2014,8,2,2013,595,0.08,1,58,10,10,7,117,202,0.34,393,0,0,0,0,0,0,58,10,10,7,117,471,196,196,0,0,990.0,966.3,0.2,0.05,989.7,2,23.2,23.2,23.5,23.5,0.93,0.93,0.0,0.0,41.8,41.8,0.0,0.0,81.4,1954
2014-08-03,2014,8,3,2013,580,0.08,1,58,10,10,7,117,202,0.35,378,0,0,0,0,0,0,58,10,10,7,117,456,189,189,0,0,990.0,966.2,0.2,0.05,989.8,2,23.3,23.3,23.5,23.5,0.93,0.93,0.0,0.0,40.2,40.2,0.0,0.0,78.1,1875
2014-08-04,2014,8,4,2013,569,0.08,1,58,10,10,7,117,202,0.35,367,0,0,0,0,0,0,58,10,10,7,117,445,183,183,0,0,990.0,966.2,0.19,0.04,989.8,2,23.4,23.4,23.6,23.6,0.93,0.93,0.0,0.0,39.1,39.1,0.0,0.0,75.8,1819
2014-08-05,2014,8,5,2013,561,0.08,1,58,10,10,7,117,202,0.36,359,0,0,0,0,0,0,58,10,10,7,117,437,179,179,0,0,990.0,966.1,0.19,0.04,989.8,2,23.4,23.4,23.6,23.6,0.93,0.93,0.0,0.0,38.2,38.2,0.0,0.0,74.2,1780
2014-08-06,2014,8,6,2013,553,0.08,1,58,10,10,7,117,202,0.36,351,0,0,0,0,0,0,58,10,10,7,117,429,175,175,0,0,990.0,966.1,0.19,0.04,989.8,2,23.5,23.5,23.7,23.7,0.93,0.93,0.0,0.0,37.5,37.5,0.0,0.0,72.7,1744
2014-08-07,2014,8,7,2013,542,0.08,1,58,10,10,7,117,202,0.37,340,0,0,0,0,0,0,58,10,10,7,117,418,170,170,0,0,990.0,966.0,0.18,0.04,989.8,2,23.5,23.5,23.7,23.7,0.92,0.92,0.0,0.0,36.3,36.3,0.0,0.0,70.4,1689
2014-08-08,2014,8,8,2013,536,0.08,1,58,10,10,7,117,202,0.38,334,0,0,0,0,0,0,58,10,10,7,117,412,167,167,0,0,990.0,966.0,0.18,0.04,989.8,2,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,35.7,35.7,0.0,0.0,69.3,1662
2014-08-09,2014,8,9,2013,526,0.08,1,58,10,10,7,117,202,0.38,324,0,0,0,0,0,0,58,10,10,7,117,402,162,162,0,0,990.0,966.0,0.18,0.03,989.8,2,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,34.6,34.6,0.0,0.0,67.1,1611
2014-08-10,2014,8,10,2013,526,0.08,1,58,10,10,7,117,202,0.38,324,0,0,0,0,0,0,58,10,10,7,117,402,162,162,0,0,990.0,966.0,0.18,0.03,989.8,2,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,34.6,34.6,0.0,0.0,67.1,1611
2014-08-11,2014,8,11,2013,517,0.14,2,54,9,8,6,107,184,0.36,333,0,0,0,0,0,0,54,9,8,6,107,404,166,166,0,0,990.0,965.9,0.18,0.04,989.8,2,23.7,23.7,23.9,23.9,0.92,0.92,0.0,0.0,35.7,35.7,0.0,0.0,69.2,1661
2014-08-12,2014,8,12,2013,506,0.14,2,54,9,8,6,107,184,0.36,322,0,0,0,0,0,0,54,9,8,6,107,393,161,161,0,0,990.0,965.9,0.17,0.03,989.8,2,23.7,23.7,23.9,23.9,0.92,0.92,0.0,0.0,34.6,34.6,0.0,0.0,67.1,1610
2014-08-13,2014,8,13,2013,491,0.14,2,54,9,8,6,107,184,0.37,307,0,0,0,0,0,0,54,9,8,6,107,378,153,153,0,0,990.0,965.8,0.17,0.03,989.8,2,23.8,23.8,24.0,24.0,0.92,0.92,0.0,0.0,33.0,33.0,0.0,0.0,64.0,1535
2014-08-14,2014,8,14,2013,481,0.14,2,54,9,8,6,107,184,0.38,297,0,0,0,0,0,0,54,9,8,6,107,368,148,148,0,0,990.0,965.8,0.17,0.03,989.8,2,23.9,23.9,24.0,24.0,0.92,0.92,0.0,0.0,31.9,31.9,0.0,0.0,61.9,1485
2014-08-15,2014,8,15,2013,475,0.14,2,54,9,8,6,107,184,0.39,291,0,0,0,0,0,0,54,9,8,6,107,362,145,145,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,24.1,24.1,0.91,0.91,0.0,0.0,31.2,31.2,0.0,0.0,60.6,1453
2014-08-16,2014,8,16,2013,466,0.14,2,54,9,8,6,107,184,0.39,282,0,0,0,0,0,0,54,9,8,6,107,353,141,141,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,58.7,1408
2014-08-17,2014,8,17,2013,466,0.14,2,54,9,8,6,107,184,0.39,282,0,0,0,0,0,0,54,9,8,6,107,353,141,141,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,58.7,1408
2014-08-18,2014,8,18,2013,462,0.14,2,54,9,8,6,107,184,0.4,278,0,0,0,0,0,0,54,9,8,6,107,349,139,139,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,29.9,29.9,0.0,0.0,57.9,1389
2014-08-19,2014,8,19,2013,458,0.14,2,54,9,8,6,107,184,0.4,274,0,0,0,0,0,0,54,9,8,6,107,345,137,137,0,0,990.0,965.7,0.16,0.02,989.8,2,24.0,24.0,24.2,24.2,0.91,0.91,0.0,0.0,29.4,29.4,0.0,0.0,57.1,1369
2014-08-20,2014,8,20,2013,455,0.14,2,54,9,8,6,107,184,0.4,271,0,0,0,0,0,0,54,9,8,6,107,342,135,135,0,0,990.0,965.6,0.16,0.02,989.8,2,24.0,24.0,24.2,24.2,0.91,0.91,0.0,0.0,29.1,29.1,0.0,0.0,56.5,1355
2014-08-21,2014,8,21,2013,444,0.16,2,54,9,8,6,107,184,0.41,260,0,0,0,0,0,0,54,9,8,6,107,331,130,130,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,27.9,27.9,0.0,0.0,54.2,1299
2014-08-22,2014,8,22,2013,440,0.16,2,54,9,8,6,107,184,0.42,256,0,0,0,0,0,0,54,9,8,6,107,327,128,128,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,27.5,27.5,0.0,0.0,53.4,1280
2014-08-23,2014,8,23,2013,436,0.16,2,54,9,8,6,107,184,0.42,252,0,0,0,0,0,0,54,9,8,6,107,323,126,126,0,0,990.0,965.6,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,27.1,27.1,0.0,0.0,52.5,1259
2014-08-24,2014,8,24,2013,432,0.16,2,54,9,8,6,107,184,0.43,248,0,0,0,0,0,0,54,9,8,6,107,319,124,124,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,26.6,26.6,0.0,0.0,51.6,1237
2014-08-25,2014,8,25,2013,420,0.16,2,54,9,8,6,107,184,0.44,236,0,0,0,0,0,0,54,9,8,6,107,307,118,118,0,0,990.0,965.5,0.14,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,25.3,25.3,0.0,0.0,49.1,1178
2014-08-26,2014,8,26,2013,417,0.16,2,54,9,8,6,107,184,0.44,233,0,0,0,0,0,0,54,9,8,6,107,304,116,116,0,0,990.0,965.5,0.14,0.02,989.8,2,24.3,24.3,24.4,24.4,0.9,0.9,0.0,0.0,25.0,25.0,0.0,0.0,48.5,1163
2014-08-27,2014,8,27,2013,414,0.16,2,54,9,8,6,107,184,0.44,230,0,0,0,0,0,0,54,9,8,6,107,301,115,115,0,0,990.0,965.5,0.14,0.02,989.8,2,24.3,24.3,24.4,24.4,0.9,0.9,0.0,0.0,24.7,24.7,0.0,0.0,47.8,1148
2014-08-28,2014,8,28,2013,410,0.16,2,54,9,8,6,107,184,0.45,226,0,0,0,0,0,0,54,9,8,6,107,297,113,113,0,0,990.0,965.4,0.14,0.02,989.8,2,24.3,24.3,24.4,24.4,0.9,0.9,0.0,0.0,24.1,24.1,0.0,0.0,46.8,1122
2014-08-29,2014,8,29,2013,403,0.16,2,54,9,8,6,107,184,0.46,219,0,0,0,0,0,0,54,9,8,6,107,290,219,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.1,24.4,24.4,24.4,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.7,1145
2014-08-30,2014,8,30,2013,403,0.16,2,54,9,8,6,107,184,0.46,219,0,0,0,0,0,0,54,9,8,6,107,290,219,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.1,24.4,24.4,24.4,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.7,1145
2014-08-31,2014,8,31,2013,392,0.16,2,54,9,8,6,107,184,0.47,208,0,0,0,0,0,0,54,9,8,6,107,279,208,0,0,0,990.0,965.4,0.13,0.01,989.9,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,45.5,1090
2014-09-01,2014,9,1,2013,385,0.18,2,46,7,6,4,75,138,0.36,247,0,0,0,0,0,0,46,7,6,4,75,306,123,123,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,26.8,26.8,0.0,0.0,52.0,1248
2014-09-02,2014,9,2,2013,381,0.18,2,46,7,6,4,75,138,0.36,243,0,0,0,0,0,0,46,7,6,4,75,302,121,121,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,26.3,26.3,0.0,0.0,51.1,1226
2014-09-03,2014,9,3,2013,378,0.18,2,46,7,6,4,75,138,0.36,240,0,0,0,0,0,0,46,7,6,4,75,299,120,120,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.6,24.6,0.9,0.9,0.0,0.0,25.9,25.9,0.0,0.0,50.3,1207
2014-09-04,2014,9,4,2013,378,0.18,2,46,7,6,4,75,138,0.36,240,0,0,0,0,0,0,46,7,6,4,75,299,120,120,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.6,24.6,0.9,0.9,0.0,0.0,25.9,25.9,0.0,0.0,50.3,1207
2014-09-05,2014,9,5,2013,366,0.18,2,46,7,6,4,75,138,0.38,228,0,0,0,0,0,0,46,7,6,4,75,287,114,114,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,24.6,24.6,0.0,0.0,47.7,1145
2014-09-06,2014,9,6,2013,366,0.18,2,46,7,6,4,75,138,0.38,228,0,0,0,0,0,0,46,7,6,4,75,287,114,114,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,24.6,24.6,0.0,0.0,47.7,1145
2014-09-07,2014,9,7,2013,362,0.18,2,46,7,6,4,75,138,0.38,224,0,0,0,0,0,0,46,7,6,4,75,283,112,112,0,0,990.0,965.2,0.14,0.01,989.8,2,24.6,24.6,24.6,24.6,0.89,0.89,0.0,0.0,24.1,24.1,0.0,0.0,46.8,1122
2014-09-08,2014,9,8,2013,362,0.18,2,46,7,6,4,75,138,0.38,224,0,0,0,0,0,0,46,7,6,4,75,283,112,112,0,0,990.0,965.2,0.14,0.01,989.8,2,24.6,24.6,24.6,24.6,0.89,0.89,0.0,0.0,24.1,24.1,0.0,0.0,46.8,1122
2014-09-09,2014,9,9,2013,354,0.18,2,46,7,6,4,75,138,0.39,216,0,0,0,0,0,0,46,7,6,4,75,275,216,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.94,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.5,1140
2014-09-10,2014,9,10,2013,348,0.18,2,46,7,6,4,75,138,0.4,210,0,0,0,0,0,0,46,7,6,4,75,269,210,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.94,0.0,0.0,0.0,47.2,0.0,0.0,0.0,46.2,1109
2014-09-11,2014,9,11,2013,341,0.21,2,46,7,6,4,75,138,0.4,203,0,0,0,0,0,0,46,7,6,4,75,262,203,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,45.6,0.0,0.0,0.0,44.7,1071
2014-09-12,2014,9,12,2013,340,0.21,2,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,45.3,0.0,0.0,0.0,44.4,1066
2014-09-13,2014,9,13,2013,335,0.21,2,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,44.4,0.0,0.0,0.0,43.5,1045
2014-09-14,2014,9,14,2013,332,0.21,2,46,7,6,4,75,138,0.42,194,0,0,0,0,0,0,46,7,6,4,75,253,194,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,43.6,0.0,0.0,0.0,42.7,1024
2014-09-15,2014,9,15,2013,330,0.21,2,46,7,6,4,75,138,0.42,192,0,0,0,0,0,0,46,7,6,4,75,251,192,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,42.2,1012
2014-09-16,2014,9,16,2013,326,0.21,2,46,7,6,4,75,138,0.42,188,0,0,0,0,0,0,46,7,6,4,75,247,188,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,41.3,992
2014-09-17,2014,9,17,2013,324,0.21,2,46,7,6,4,75,138,0.43,186,0,0,0,0,0,0,46,7,6,4,75,245,186,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,41.9,0.0,0.0,0.0,40.9,981
2014-09-18,2014,9,18,2013,320,0.21,2,46,7,6,4,75,138,0.43,182,0,0,0,0,0,0,46,7,6,4,75,241,182,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,954
2014-09-19,2014,9,19,2013,312,0.21,2,46,7,6,4,75,138,0.44,174,0,0,0,0,0,0,46,7,6,4,75,233,174,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,38.0,910
2014-09-20,2014,9,20,2013,312,0.21,2,46,7,6,4,75,138,0.44,174,0,0,0,0,0,0,46,7,6,4,75,233,174,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,38.0,910
2014-09-21,2014,9,21,2013,312,0.29,2,46,7,6,4,75,138,0.44,174,0,0,0,0,0,0,46,7,6,4,75,233,174,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,37.9,909
2014-09-22,2014,9,22,2013,305,0.29,2,46,7,6,4,75,138,0.45,167,0,0,0,0,0,0,46,7,6,4,75,226,167,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.4,874
2014-09-23,2014,9,23,2013,301,0.29,2,46,7,6,4,75,138,0.46,163,0,0,0,0,0,0,46,7,6,4,75,222,163,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,36.7,0.0,0.0,0.0,35.6,854
2014-09-24,2014,9,24,2013,299,0.29,2,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,840
2014-09-25,2014,9,25,2013,291,0.29,2,46,7,6,4,75,138,0.47,153,0,0,0,0,0,0,46,7,6,4,75,212,153,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.3,800
2014-09-26,2014,9,26,2013,291,0.29,2,46,7,6,4,75,138,0.47,153,0,0,0,0,0,0,46,7,6,4,75,212,153,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.3,800
2014-09-27,2014,9,27,2013,291,0.29,2,46,7,6,4,75,138,0.47,153,0,0,0,0,0,0,46,7,6,4,75,212,153,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.3,800
2014-09-28,2014,9,28,2013,295,0.29,2,46,7,6,4,75,138,0.47,157,0,0,0,0,0,0,46,7,6,4,75,216,157,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.3,822
2014-09-29,2014,9,29,2013,291,0.29,2,46,7,6,4,75,138,0.47,153,0,0,0,0,0,0,46,7,6,4,75,212,153,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.3,800
2014-09-30,2014,9,30,2013,288,0.29,2,46,7,6,4,75,138,0.48,150,0,0,0,0,0,0,46,7,6,4,75,209,150,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.92,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,784
2014-10-01,2014,10,1,2014,288,0.23,2,41,6,4,3,56,110,0.38,178,0,0,0,0,0,0,41,6,4,3,56,229,178,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.3,0.0,0.0,0.0,39.2,940
2014-10-02,2014,10,2,2014,283,0.23,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,911
2014-10-03,2014,10,3,2014,276,0.23,2,41,6,4,3,56,110,0.4,166,0,0,0,0,0,0,41,6,4,3,56,217,166,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.4,873
2014-10-04,2014,10,4,2014,276,0.23,2,41,6,4,3,56,110,0.4,166,0,0,0,0,0,0,41,6,4,3,56,217,166,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.4,873
2014-10-05,2014,10,5,2014,276,0.23,2,41,6,4,3,56,110,0.4,166,0,0,0,0,0,0,41,6,4,3,56,217,166,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.4,873
2014-10-06,2014,10,6,2014,271,0.23,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
2014-10-07,2014,10,7,2014,264,0.23,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.6,806
2014-10-08,2014,10,8,2014,261,0.23,2,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,33.1,794
2014-10-09,2014,10,9,2014,259,0.23,2,41,6,4,3,56,110,0.42,149,0,0,0,0,0,0,41,6,4,3,56,200,149,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.6,781
2014-10-10,2014,10,10,2014,256,0.23,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.0,767
2014-10-11,2014,10,11,2014,251,0.33,2,41,6,4,3,56,110,0.44,141,0,0,0,0,0,0,41,6,4,3,56,192,141,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.9,740
2014-10-12,2014,10,12,2014,246,0.33,2,41,6,4,3,56,110,0.45,136,0,0,0,0,0,0,41,6,4,3,56,187,136,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.8,714
2014-10-13,2014,10,13,2014,246,0.33,2,41,6,4,3,56,110,0.45,136,0,0,0,0,0,0,41,6,4,3,56,187,136,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.8,714
2014-10-14,2014,10,14,2014,243,0.33,2,41,6,4,3,56,110,0.45,133,0,0,0,0,0,0,41,6,4,3,56,184,133,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,696
2014-10-15,2014,10,15,2014,243,0.33,2,41,6,4,3,56,110,0.45,133,0,0,0,0,0,0,41,6,4,3,56,184,133,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,696
2014-10-16,2014,10,16,2014,243,0.33,2,41,6,4,3,56,110,0.45,133,0,0,0,0,0,0,41,6,4,3,56,184,133,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,696
2014-10-17,2014,10,17,2014,243,0.33,2,41,6,4,3,56,110,0.45,133,0,0,0,0,0,0,41,6,4,3,56,184,133,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,696
2014-10-18,2014,10,18,2014,243,0.33,2,41,6,4,3,56,110,0.45,133,0,0,0,0,0,0,41,6,4,3,56,184,133,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,696
2014-10-19,2014,10,19,2014,243,0.33,2,41,6,4,3,56,110,0.45,133,0,0,0,0,0,0,41,6,4,3,56,184,133,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,696
2014-10-20,2014,10,20,2014,243,0.33,2,41,6,4,3,56,110,0.45,133,0,0,0,0,0,0,41,6,4,3,56,184,133,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,696
2014-10-21,2014,10,21,2014,240,0.37,2,41,6,4,3,56,110,0.46,130,0,0,0,0,0,0,41,6,4,3,56,181,130,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.3,678
2014-10-22,2014,10,22,2014,240,0.37,2,41,6,4,3,56,110,0.46,130,0,0,0,0,0,0,41,6,4,3,56,181,130,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.3,678
2014-10-23,2014,10,23,2014,236,0.37,2,41,6,4,3,56,110,0.46,126,0,0,0,0,0,0,41,6,4,3,56,177,126,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,661
2014-10-24,2014,10,24,2014,236,0.37,2,41,6,4,3,56,110,0.46,126,0,0,0,0,0,0,41,6,4,3,56,177,126,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,661
2014-10-25,2014,10,25,2014,236,0.37,2,41,6,4,3,56,110,0.46,126,0,0,0,0,0,0,41,6,4,3,56,177,126,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,660
2014-10-26,2014,10,26,2014,234,0.37,2,41,6,4,3,56,110,0.47,124,0,0,0,0,0,0,41,6,4,3,56,175,124,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.1,649
2014-10-27,2014,10,27,2014,246,0.37,2,41,6,4,3,56,110,0.45,136,0,0,0,0,0,0,41,6,4,3,56,187,136,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.8,714
2014-10-28,2014,10,28,2014,246,0.37,2,41,6,4,3,56,110,0.45,136,0,0,0,0,0,0,41,6,4,3,56,187,136,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.8,714
2014-10-29,2014,10,29,2014,243,0.37,2,41,6,4,3,56,110,0.45,133,0,0,0,0,0,0,41,6,4,3,56,184,133,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,696
2014-10-30,2014,10,30,2014,240,0.37,2,41,6,4,3,56,110,0.46,130,0,0,0,0,0,0,41,6,4,3,56,181,130,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.3,678
2014-10-31,2014,10,31,2014,243,0.37,2,41,6,4,3,56,110,0.45,133,0,0,0,0,0,0,41,6,4,3,56,184,133,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,696
2014-11-01,2014,11,1,2014,243,0.39,2,40,6,4,3,53,106,0.44,137,0,0,0,0,0,0,40,6,4,3,53,187,137,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.0,718
2014-11-02,2014,11,2,2014,251,0.39,2,40,6,4,3,53,106,0.42,145,0,0,0,0,0,0,40,6,4,3,53,195,145,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,762
2014-11-03,2014,11,3,2014,246,0.39,2,40,6,4,3,53,106,0.43,140,0,0,0,0,0,0,40,6,4,3,53,190,140,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.6,0.0,0.0,0.0,30.7,736
2014-11-04,2014,11,4,2014,243,0.39,2,40,6,4,3,53,106,0.44,137,0,0,0,0,0,0,40,6,4,3,53,187,137,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.0,718
2014-11-05,2014,11,5,2014,240,0.39,2,40,6,4,3,53,106,0.44,134,0,0,0,0,0,0,40,6,4,3,53,184,134,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.1,0.0,0.0,0.0,29.2,700
2014-11-06,2014,11,6,2014,240,0.39,2,40,6,4,3,53,106,0.44,134,0,0,0,0,0,0,40,6,4,3,53,184,134,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.1,0.0,0.0,0.0,29.2,700
2014-11-07,2014,11,7,2014,240,0.39,2,40,6,4,3,53,106,0.44,134,0,0,0,0,0,0,40,6,4,3,53,184,134,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.1,0.0,0.0,0.0,29.2,700
2014-11-08,2014,11,8,2014,246,0.39,2,40,6,4,3,53,106,0.43,140,0,0,0,0,0,0,40,6,4,3,53,190,140,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.6,0.0,0.0,0.0,30.7,736
2014-11-09,2014,11,9,2014,251,0.39,2,40,6,4,3,53,106,0.42,145,0,0,0,0,0,0,40,6,4,3,53,195,145,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,762
2014-11-10,2014,11,10,2014,251,0.39,2,40,6,4,3,53,106,0.42,145,0,0,0,0,0,0,40,6,4,3,53,195,145,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,762
2014-11-11,2014,11,11,2014,251,0.45,3,36,5,3,2,47,93,0.37,158,0,0,0,0,0,0,36,5,3,2,47,202,158,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.8,834
2014-11-12,2014,11,12,2014,251,0.45,3,36,5,3,2,47,93,0.37,158,0,0,0,0,0,0,36,5,3,2,47,202,158,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.8,834
2014-11-13,2014,11,13,2014,259,0.45,3,36,5,3,2,47,93,0.36,166,0,0,0,0,0,0,36,5,3,2,47,210,166,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,875
2014-11-14,2014,11,14,2014,264,0.45,3,36,5,3,2,47,93,0.35,171,0,0,0,0,0,0,36,5,3,2,47,215,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,38.7,0.0,0.0,0.0,37.5,900
2014-11-15,2014,11,15,2014,259,0.45,3,36,5,3,2,47,93,0.36,166,0,0,0,0,0,0,36,5,3,2,47,210,166,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,875
2014-11-16,2014,11,16,2014,259,0.45,3,36,5,3,2,47,93,0.36,166,0,0,0,0,0,0,36,5,3,2,47,210,166,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,875
2014-11-17,2014,11,17,2014,261,0.45,3,36,5,3,2,47,93,0.36,168,0,0,0,0,0,0,36,5,3,2,47,212,168,0,0,0,990.0,964.7,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.0,887
2014-11-18,2014,11,18,2014,264,0.45,3,36,5,3,2,47,93,0.35,171,0,0,0,0,0,0,36,5,3,2,47,215,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,38.7,0.0,0.0,0.0,37.5,900
2014-11-19,2014,11,19,2014,267,0.45,3,36,5,3,2,47,93,0.35,174,0,0,0,0,0,0,36,5,3,2,47,218,174,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,39.4,0.0,0.0,0.0,38.3,918
2014-11-20,2014,11,20,2014,271,0.45,3,36,5,3,2,47,93,0.34,178,0,0,0,0,0,0,36,5,3,2,47,222,178,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,39.2,941
2014-11-21,2014,11,21,2014,282,0.5,3,36,5,3,2,47,93,0.33,189,0,0,0,0,0,0,36,5,3,2,47,233,189,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,42.8,0.0,0.0,0.0,41.9,1004
2014-11-22,2014,11,22,2014,283,0.5,3,36,5,3,2,47,93,0.33,190,0,0,0,0,0,0,36,5,3,2,47,234,190,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.2,1013
2014-11-23,2014,11,23,2014,288,0.5,3,36,5,3,2,47,93,0.32,195,0,0,0,0,0,0,36,5,3,2,47,239,195,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1041
2014-11-24,2014,11,24,2014,295,0.5,3,36,5,3,2,47,93,0.31,202,0,0,0,0,0,0,36,5,3,2,47,246,202,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1080
2014-11-25,2014,11,25,2014,291,0.5,3,36,5,3,2,47,93,0.32,198,0,0,0,0,0,0,36,5,3,2,47,242,198,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,45.0,0.0,0.0,0.0,44.1,1057
2014-11-26,2014,11,26,2014,291,0.5,3,36,5,3,2,47,93,0.32,198,0,0,0,0,0,0,36,5,3,2,47,242,198,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,45.0,0.0,0.0,0.0,44.1,1057
2014-11-27,2014,11,27,2014,291,0.5,3,36,5,3,2,47,93,0.32,198,0,0,0,0,0,0,36,5,3,2,47,242,198,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,45.0,0.0,0.0,0.0,44.1,1057
2014-11-28,2014,11,28,2014,295,0.5,3,36,5,3,2,47,93,0.31,202,0,0,0,0,0,0,36,5,3,2,47,246,202,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,25.0,25.0,25.0,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1080
2014-11-29,2014,11,29,2014,301,0.5,3,36,5,3,2,47,93,0.31,208,0,0,0,0,0,0,36,5,3,2,47,252,208,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.6,25.0,25.0,25.0,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,46.3,1112
2014-11-30,2014,11,30,2014,301,0.5,3,36,5,3,2,47,93,0.31,208,0,0,0,0,0,0,36,5,3,2,47,252,208,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.6,25.0,25.0,25.0,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,46.3,1112
2014-12-01,2014,12,1,2014,305,0.59,3,38,5,4,3,54,104,0.34,201,0,0,0,0,0,0,38,5,4,3,54,248,201,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.94,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.6,1071
2014-12-02,2014,12,2,2014,312,0.59,3,38,5,4,3,54,104,0.33,208,0,0,0,0,0,0,38,5,4,3,54,255,208,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,47.1,0.0,0.0,0.0,46.2,1107
2014-12-03,2014,12,3,2014,324,0.59,3,38,5,4,3,54,104,0.32,220,0,0,0,0,0,0,38,5,4,3,54,267,110,110,0,0,990.0,965.0,0.13,0.01,989.9,2,24.7,24.7,24.8,24.8,0.89,0.89,0.0,0.0,23.9,23.9,0.0,0.0,46.4,1112
2014-12-04,2014,12,4,2014,332,0.59,3,38,5,4,3,54,104,0.31,228,0,0,0,0,0,0,38,5,4,3,54,275,114,114,0,0,990.0,965.1,0.13,0.02,989.9,2,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,24.8,24.8,0.0,0.0,48.1,1154
2014-12-05,2014,12,5,2014,348,0.59,3,38,5,4,3,54,104,0.3,244,0,0,0,0,0,0,38,5,4,3,54,291,122,122,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,26.6,26.6,0.0,0.0,51.6,1238
2014-12-06,2014,12,6,2014,341,0.59,3,38,5,4,3,54,104,0.3,237,0,0,0,0,0,0,38,5,4,3,54,284,118,118,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,25.8,25.8,0.0,0.0,50.0,1200
2014-12-07,2014,12,7,2014,345,0.59,3,38,5,4,3,54,104,0.3,241,0,0,0,0,0,0,38,5,4,3,54,288,120,120,0,0,990.0,965.1,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,26.2,26.2,0.0,0.0,50.9,1222
2014-12-08,2014,12,8,2014,350,0.59,3,38,5,4,3,54,104,0.3,246,0,0,0,0,0,0,38,5,4,3,54,293,123,123,0,0,990.0,965.2,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,26.9,26.9,0.0,0.0,52.2,1252
2014-12-09,2014,12,9,2014,350,0.59,3,38,5,4,3,54,104,0.3,246,0,0,0,0,0,0,38,5,4,3,54,293,123,123,0,0,990.0,965.2,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,26.9,26.9,0.0,0.0,52.2,1252
2014-12-10,2014,12,10,2014,350,0.59,3,38,5,4,3,54,104,0.3,246,0,0,0,0,0,0,38,5,4,3,54,293,123,123,0,0,990.0,965.2,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,26.9,26.9,0.0,0.0,52.2,1252
2014-12-11,2014,12,11,2014,354,0.55,3,38,5,4,3,54,104,0.29,250,0,0,0,0,0,0,38,5,4,3,54,297,125,125,0,0,990.0,965.2,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.91,0.91,0.0,0.0,27.3,27.3,0.0,0.0,52.9,1270
2014-12-12,2014,12,12,2014,354,0.55,3,38,5,4,3,54,104,0.29,250,0,0,0,0,0,0,38,5,4,3,54,297,125,125,0,0,990.0,965.2,0.14,0.02,989.8,2,24.6,24.6,24.7,24.7,0.91,0.91,0.0,0.0,27.3,27.3,0.0,0.0,52.9,1270
2014-12-13,2014,12,13,2014,366,0.55,3,38,5,4,3,54,104,0.28,262,0,0,0,0,0,0,38,5,4,3,54,309,131,131,0,0,990.0,965.2,0.14,0.02,989.8,2,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,28.6,28.6,0.0,0.0,55.5,1331
2014-12-14,2014,12,14,2014,373,0.55,3,38,5,4,3,54,104,0.28,269,0,0,0,0,0,0,38,5,4,3,54,316,134,134,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.6,24.6,0.91,0.91,0.0,0.0,29.4,29.4,0.0,0.0,57.0,1368
2014-12-15,2014,12,15,2014,373,0.55,3,38,5,4,3,54,104,0.28,269,0,0,0,0,0,0,38,5,4,3,54,316,134,134,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.6,24.6,0.91,0.91,0.0,0.0,29.4,29.4,0.0,0.0,57.0,1368
2014-12-16,2014,12,16,2014,378,0.55,3,38,5,4,3,54,104,0.28,274,0,0,0,0,0,0,38,5,4,3,54,321,137,137,0,0,990.0,965.3,0.15,0.02,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,29.9,29.9,0.0,0.0,58.0,1391
2014-12-17,2014,12,17,2014,385,0.55,3,38,5,4,3,54,104,0.27,281,0,0,0,0,0,0,38,5,4,3,54,328,140,140,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,30.7,30.7,0.0,0.0,59.6,1430
2014-12-18,2014,12,18,2014,392,0.55,3,38,5,4,3,54,104,0.26,288,0,0,0,0,0,0,38,5,4,3,54,335,144,144,0,0,990.0,965.4,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,31.5,31.5,0.0,0.0,61.0,1465
2014-12-19,2014,12,19,2014,385,0.55,3,38,5,4,3,54,104,0.27,281,0,0,0,0,0,0,38,5,4,3,54,328,140,140,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,30.7,30.7,0.0,0.0,59.6,1430
2014-12-20,2014,12,20,2014,390,0.55,3,38,5,4,3,54,104,0.27,286,0,0,0,0,0,0,38,5,4,3,54,333,143,143,0,0,990.0,965.4,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,31.2,31.2,0.0,0.0,60.6,1454
2014-12-21,2014,12,21,2014,403,0.64,3,38,5,4,3,54,104,0.26,299,0,0,0,0,0,0,38,5,4,3,54,346,149,149,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.3,1518
2014-12-22,2014,12,22,2014,420,0.64,3,38,5,4,3,54,104,0.25,316,0,0,0,0,0,0,38,5,4,3,54,363,158,158,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,34.5,34.5,0.0,0.0,66.9,1604
2014-12-23,2014,12,23,2014,436,0.64,3,38,5,4,3,54,104,0.24,332,0,0,0,0,0,0,38,5,4,3,54,379,166,166,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,36.1,36.1,0.0,0.0,70.1,1682
2014-12-24,2014,12,24,2014,444,0.64,3,38,5,4,3,54,104,0.23,340,0,0,0,0,0,0,38,5,4,3,54,387,170,170,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,37.0,37.0,0.0,0.0,71.8,1722
2014-12-25,2014,12,25,2014,455,0.64,3,38,5,4,3,54,104,0.23,351,0,0,0,0,0,0,38,5,4,3,54,398,175,175,0,0,990.0,965.6,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,38.2,38.2,0.0,0.0,74.0,1776
2014-12-26,2014,12,26,2014,462,0.64,3,38,5,4,3,54,104,0.22,358,0,0,0,0,0,0,38,5,4,3,54,405,179,179,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,38.9,38.9,0.0,0.0,75.5,1811
2014-12-27,2014,12,27,2014,458,0.64,3,38,5,4,3,54,104,0.23,354,0,0,0,0,0,0,38,5,4,3,54,401,177,177,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,38.5,38.5,0.0,0.0,74.6,1791
2014-12-28,2014,12,28,2014,458,0.64,3,38,5,4,3,54,104,0.23,354,0,0,0,0,0,0,38,5,4,3,54,401,177,177,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,38.5,38.5,0.0,0.0,74.6,1791
2014-12-29,2014,12,29,2014,466,0.64,3,38,5,4,3,54,104,0.22,362,0,0,0,0,0,0,38,5,4,3,54,409,181,181,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,39.3,39.3,0.0,0.0,76.2,1829
2014-12-30,2014,12,30,2014,471,0.64,3,38,5,4,3,54,104,0.22,367,0,0,0,0,0,0,38,5,4,3,54,414,183,183,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,39.8,39.8,0.0,0.0,77.3,1856
2014-12-31,2014,12,31,2014,475,0.64,3,38,5,4,3,54,104,0.22,371,0,0,0,0,0,0,38,5,4,3,54,418,185,185,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,40.2,40.2,0.0,0.0,78.2,1877
2015-01-01,2015,1,1,2014,472,0.5700000000000001,3,41,6,4,3,66,120,0.25,352,0,0,0,0,0,0,41,6,4,3,66,403,176,176,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,38.1,38.1,0.0,0.0,74.0,1775
2015-01-02,2015,1,2,2014,481,0.5700000000000001,3,41,6,4,3,66,120,0.25,361,0,0,0,0,0,0,41,6,4,3,66,412,180,180,0,0,990.0,965.8,0.18,0.04,989.8,2,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,39.1,39.1,0.0,0.0,75.9,1821
2015-01-03,2015,1,3,2014,491,0.5700000000000001,3,41,6,4,3,66,120,0.24,371,0,0,0,0,0,0,41,6,4,3,66,422,185,185,0,0,990.0,965.8,0.18,0.04,989.8,2,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,40.2,40.2,0.0,0.0,78.1,1874
2015-01-04,2015,1,4,2014,498,0.5700000000000001,3,41,6,4,3,66,120,0.24,378,0,0,0,0,0,0,41,6,4,3,66,429,189,189,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,23.9,23.9,0.93,0.93,0.0,0.0,40.8,40.8,0.0,0.0,79.5,1907
2015-01-05,2015,1,5,2014,506,0.5700000000000001,3,41,6,4,3,66,120,0.24,386,0,0,0,0,0,0,41,6,4,3,66,437,193,193,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,23.9,23.9,0.93,0.93,0.0,0.0,41.8,41.8,0.0,0.0,81.4,1954
2015-01-06,2015,1,6,2014,517,0.5700000000000001,3,41,6,4,3,66,120,0.23,397,0,0,0,0,0,0,41,6,4,3,66,448,198,198,0,0,990.0,965.9,0.19,0.05,989.8,2,23.5,23.5,23.8,23.8,0.93,0.93,0.0,0.0,42.8,42.8,0.0,0.0,83.7,2009
2015-01-07,2015,1,7,2014,531,0.5700000000000001,3,41,6,4,3,66,120,0.23,411,0,0,0,0,0,0,41,6,4,3,66,462,205,205,0,0,990.0,966.0,0.2,0.05,989.7,2,23.5,23.5,23.8,23.8,0.94,0.94,0.0,0.0,44.2,44.2,0.0,0.0,86.7,2080
2015-01-08,2015,1,8,2014,542,0.5700000000000001,3,41,6,4,3,66,120,0.22,422,0,0,0,0,0,0,41,6,4,3,66,473,211,211,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,23.7,23.7,0.94,0.94,0.0,0.0,45.4,45.4,0.0,0.0,88.9,2134
2015-01-09,2015,1,9,2014,553,0.5700000000000001,3,41,6,4,3,66,120,0.22,433,0,0,0,0,0,0,41,6,4,3,66,484,216,216,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,23.6,23.6,0.94,0.94,0.0,0.0,46.5,46.5,0.0,0.0,91.2,2187
2015-01-10,2015,1,10,2014,553,0.5700000000000001,3,41,6,4,3,66,120,0.22,433,0,0,0,0,0,0,41,6,4,3,66,484,216,216,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,23.6,23.6,0.94,0.94,0.0,0.0,46.5,46.5,0.0,0.0,91.2,2187
2015-01-11,2015,1,11,2014,553,0.56,3,41,6,4,3,66,120,0.22,433,0,0,0,0,0,0,41,6,4,3,66,484,216,216,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,23.6,23.6,0.94,0.94,0.0,0.0,46.5,46.5,0.0,0.0,91.2,2187
2015-01-12,2015,1,12,2014,556,0.56,3,41,6,4,3,66,120,0.22,436,0,0,0,0,0,0,41,6,4,3,66,487,218,218,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,23.6,23.6,0.94,0.94,0.0,0.0,46.8,46.8,0.0,0.0,91.8,2202
2015-01-13,2015,1,13,2014,561,0.56,3,41,6,4,3,66,120,0.21,441,0,0,0,0,0,0,41,6,4,3,66,492,147,147,147,0,990.0,966.1,0.21,0.06,989.7,3,23.5,23.5,23.5,23.6,0.91,0.91,0.91,0.0,30.9,30.9,30.9,0.0,90.0,2160
2015-01-14,2015,1,14,2014,569,0.56,3,41,6,4,3,66,120,0.21,449,0,0,0,0,0,0,41,6,4,3,66,500,149,149,149,0,990.0,966.2,0.21,0.06,989.7,3,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,31.5,31.5,31.5,0.0,91.6,2198
2015-01-15,2015,1,15,2014,580,0.56,3,41,6,4,3,66,120,0.21,460,0,0,0,0,0,0,41,6,4,3,66,511,153,153,153,0,990.0,966.2,0.22,0.06,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,32.2,32.2,32.2,0.0,93.7,2249
2015-01-16,2015,1,16,2014,586,0.56,3,41,6,4,3,66,120,0.2,466,0,0,0,0,0,0,41,6,4,3,66,517,155,155,155,0,990.0,966.2,0.22,0.06,989.7,3,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,32.6,32.6,32.6,0.0,94.9,2278
2015-01-17,2015,1,17,2014,600,0.56,3,41,6,4,3,66,120,0.2,480,0,0,0,0,0,0,41,6,4,3,66,531,160,160,160,0,990.0,966.3,0.23,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,33.5,33.5,33.5,0.0,97.6,2341
2015-01-18,2015,1,18,2014,600,0.56,3,41,6,4,3,66,120,0.2,480,0,0,0,0,0,0,41,6,4,3,66,531,160,160,160,0,990.0,966.3,0.23,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,33.5,33.5,33.5,0.0,97.6,2341
2015-01-19,2015,1,19,2014,604,0.56,3,41,6,4,3,66,120,0.2,484,0,0,0,0,0,0,41,6,4,3,66,535,161,161,161,0,990.0,966.3,0.23,0.07,989.7,3,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,33.8,33.8,33.8,0.0,98.4,2360
2015-01-20,2015,1,20,2014,619,0.56,3,41,6,4,3,66,120,0.19,499,0,0,0,0,0,0,41,6,4,3,66,550,166,166,166,0,990.0,966.4,0.24,0.07,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,34.8,34.8,34.8,0.0,101.3,2430
2015-01-21,2015,1,21,2014,632,0.6,3,41,6,4,3,66,120,0.19,512,0,0,0,0,0,0,41,6,4,3,66,563,170,170,170,0,990.0,966.4,0.25,0.08,989.7,3,23.0,23.0,23.0,23.2,0.92,0.92,0.92,0.0,35.7,35.7,35.7,0.0,103.9,2492
2015-01-22,2015,1,22,2014,661,0.6,3,41,6,4,3,66,120,0.18,541,0,0,0,0,0,0,41,6,4,3,66,592,180,180,180,0,990.0,966.5,0.26,0.09,989.7,3,22.9,22.9,22.9,23.1,0.93,0.93,0.93,0.0,37.5,37.5,37.5,0.0,109.2,2620
2015-01-23,2015,1,23,2014,677,0.6,3,41,6,4,3,66,120,0.18,557,0,0,0,0,0,0,41,6,4,3,66,608,185,185,185,0,990.0,966.6,0.27,0.09,989.6,3,22.8,22.8,22.8,23.0,0.93,0.93,0.93,0.0,38.6,38.6,38.6,0.0,112.2,2693
2015-01-24,2015,1,24,2014,689,0.6,3,41,6,4,3,66,120,0.17,569,0,0,0,0,0,0,41,6,4,3,66,620,189,189,189,0,990.0,966.7,0.28,0.1,989.6,3,22.7,22.7,22.7,23.0,0.93,0.93,0.93,0.0,39.3,39.3,39.3,0.0,114.4,2746
