Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2015-01-25,2015,1,25,2014,689,0.6,3,41,6,4,3,66,120,0.17,569,0,0,0,0,0,0,41,6,4,3,66,620,189,189,189,0,990.0,966.7,0.28,0.1,989.6,3,22.7,22.7,22.7,23.0,0.93,0.93,0.93,0.0,39.3,39.3,39.3,0.0,114.4,2746
2015-01-26,2015,1,26,2014,702,0.6,3,41,6,4,3,66,120,0.17,582,0,0,0,0,0,0,41,6,4,3,66,633,194,194,194,0,990.0,966.7,0.29,0.1,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,40.1,40.1,40.1,0.0,117.0,2808
2015-01-27,2015,1,27,2014,708,0.6,3,41,6,4,3,66,120,0.17,588,0,0,0,0,0,0,41,6,4,3,66,639,196,196,196,0,990.0,966.7,0.29,0.11,989.6,3,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,40.5,40.5,40.5,0.0,118.1,2835
2015-01-28,2015,1,28,2014,713,0.6,3,41,6,4,3,66,120,0.17,593,0,0,0,0,0,0,41,6,4,3,66,644,197,197,197,0,990.0,966.8,0.29,0.11,989.6,3,22.6,22.6,22.6,22.8,0.93,0.93,0.93,0.0,40.8,40.8,40.8,0.0,119.1,2858
2015-01-29,2015,1,29,2014,721,0.6,3,41,6,4,3,66,120,0.17,601,0,0,0,0,0,0,41,6,4,3,66,652,200,200,200,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,41.3,41.3,41.3,0.0,120.7,2897
2015-01-30,2015,1,30,2014,736,0.6,3,41,6,4,3,66,120,0.16,616,0,0,0,0,0,0,41,6,4,3,66,667,205,205,205,0,990.0,966.8,0.31,0.11,989.6,3,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.0,42.3,42.3,42.3,0.0,123.7,2969
2015-01-31,2015,1,31,2014,736,0.6,3,41,6,4,3,66,120,0.16,616,0,0,0,0,0,0,41,6,4,3,66,667,205,205,205,0,990.0,966.8,0.31,0.11,989.6,3,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.0,42.3,42.3,42.3,0.0,123.7,2969
2015-02-01,2015,2,1,2014,736,0.5700000000000001,3,43,7,5,4,78,137,0.19,599,0,0,0,0,0,0,43,7,5,4,78,654,199,199,199,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,22.7,0.93,0.93,0.93,0.0,41.1,41.1,41.1,0.0,119.9,2878
2015-02-02,2015,2,2,2014,743,0.5700000000000001,3,43,7,5,4,78,137,0.18,606,0,0,0,0,0,0,43,7,5,4,78,661,202,202,202,0,990.0,966.9,0.3,0.11,989.6,3,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.0,41.5,41.5,41.5,0.0,121.2,2909
2015-02-03,2015,2,3,2014,749,0.5700000000000001,3,43,7,5,4,78,137,0.18,612,0,0,0,0,0,0,43,7,5,4,78,667,204,204,204,0,990.0,966.9,0.31,0.11,989.6,3,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.0,41.9,41.9,41.9,0.0,122.6,2941
2015-02-04,2015,2,4,2014,760,0.5700000000000001,3,43,7,5,4,78,137,0.18,623,0,0,0,0,0,0,43,7,5,4,78,678,207,207,207,0,990.0,966.9,0.31,0.12,989.6,3,22.3,22.3,22.3,22.6,0.93,0.93,0.93,0.0,42.5,42.5,42.5,0.0,124.6,2989
2015-02-05,2015,2,5,2014,785,0.5700000000000001,3,43,7,5,4,78,137,0.17,648,0,0,0,0,0,0,43,7,5,4,78,703,216,216,216,0,990.0,967.0,0.33,0.12,989.5,3,22.2,22.2,22.2,22.5,0.94,0.94,0.94,0.0,44.1,44.1,44.1,0.0,129.5,3108
2015-02-06,2015,2,6,2014,774,0.5700000000000001,3,43,7,5,4,78,137,0.18,637,0,0,0,0,0,0,43,7,5,4,78,692,212,212,212,0,990.0,967.0,0.32,0.12,989.6,3,22.2,22.2,22.2,22.6,0.94,0.94,0.94,0.0,43.4,43.4,43.4,0.0,127.3,3055
2015-02-07,2015,2,7,2014,785,0.5700000000000001,3,43,7,5,4,78,137,0.17,648,0,0,0,0,0,0,43,7,5,4,78,703,216,216,216,0,990.0,967.0,0.33,0.12,989.5,3,22.2,22.2,22.2,22.5,0.94,0.94,0.94,0.0,44.1,44.1,44.1,0.0,129.5,3108
2015-02-08,2015,2,8,2014,794,0.5700000000000001,3,43,7,5,4,78,137,0.17,657,0,0,0,0,0,0,43,7,5,4,78,712,219,219,219,0,990.0,967.1,0.33,0.13,989.5,3,22.1,22.1,22.1,22.5,0.94,0.94,0.94,0.0,44.6,44.6,44.6,0.0,131.1,3146
2015-02-09,2015,2,9,2014,798,0.5700000000000001,3,43,7,5,4,78,137,0.17,661,0,0,0,0,0,0,43,7,5,4,78,716,165,165,165,165,990.0,967.1,0.33,0.13,989.5,4,22.3,22.3,22.3,22.3,0.92,0.92,0.92,0.92,33.2,33.2,33.2,33.2,128.7,3089
2015-02-10,2015,2,10,2014,798,0.5700000000000001,3,43,7,5,4,78,137,0.17,661,0,0,0,0,0,0,43,7,5,4,78,716,165,165,165,165,990.0,967.1,0.33,0.13,989.5,4,22.3,22.3,22.3,22.3,0.92,0.92,0.92,0.92,33.2,33.2,33.2,33.2,128.7,3089
2015-02-11,2015,2,11,2014,808,0.61,3,43,7,5,4,78,137,0.17,671,0,0,0,0,0,0,43,7,5,4,78,726,167,167,167,167,990.0,967.1,0.34,0.13,989.5,4,22.2,22.2,22.2,22.2,0.92,0.92,0.92,0.92,33.7,33.7,33.7,33.7,130.6,3135
2015-02-12,2015,2,12,2014,820,0.61,3,43,7,5,4,78,137,0.17,683,0,0,0,0,0,0,43,7,5,4,78,738,170,170,170,170,990.0,967.2,0.35,0.13,989.5,4,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,34.2,34.2,34.2,34.2,132.5,3181
2015-02-13,2015,2,13,2014,838,0.61,3,43,7,5,4,78,137,0.16,701,0,0,0,0,0,0,43,7,5,4,78,756,175,175,175,175,990.0,967.3,0.36,0.14,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.0,35.0,35.0,35.0,135.7,3256
2015-02-14,2015,2,14,2014,847,0.61,3,43,7,5,4,78,137,0.16,710,0,0,0,0,0,0,43,7,5,4,78,765,177,177,177,177,990.0,967.3,0.36,0.15,989.5,4,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.4,35.4,35.4,35.4,137.3,3295
2015-02-15,2015,2,15,2014,853,0.61,3,43,7,5,4,78,137,0.16,716,0,0,0,0,0,0,43,7,5,4,78,771,179,179,179,179,990.0,967.3,0.37,0.15,989.5,4,21.9,21.9,21.9,21.9,0.92,0.92,0.92,0.92,35.7,35.7,35.7,35.7,138.4,3320
2015-02-16,2015,2,16,2014,853,0.61,3,43,7,5,4,78,137,0.16,716,0,0,0,0,0,0,43,7,5,4,78,771,179,179,179,179,990.0,967.3,0.37,0.15,989.5,4,21.9,21.9,21.9,21.9,0.92,0.92,0.92,0.92,35.7,35.7,35.7,35.7,138.4,3320
2015-02-17,2015,2,17,2014,869,0.61,3,43,7,5,4,78,137,0.16,732,0,0,0,0,0,0,43,7,5,4,78,787,183,183,183,183,990.0,967.4,0.38,0.16,989.5,4,21.9,21.9,21.9,21.9,0.93,0.93,0.93,0.93,36.4,36.4,36.4,36.4,141.0,3385
2015-02-18,2015,2,18,2014,906,0.61,3,43,7,5,4,78,137,0.15,769,0,0,0,0,0,0,43,7,5,4,78,824,192,192,192,192,990.0,967.5,0.41,0.17,989.4,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,37.9,37.9,37.9,37.9,147.2,3532
2015-02-19,2015,2,19,2014,927,0.61,3,43,7,5,4,78,137,0.15,790,0,0,0,0,0,0,43,7,5,4,78,845,197,197,197,197,990.0,967.6,0.43,0.19,989.4,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,38.8,38.8,38.8,38.8,150.6,3613
2015-02-20,2015,2,20,2014,945,0.61,3,43,7,5,4,78,137,0.14,808,0,0,0,0,0,0,43,7,5,4,78,863,202,202,202,202,990.0,967.7,0.45,0.2,989.4,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,153.5,3683
2015-02-21,2015,2,21,2014,945,0.6,3,43,7,5,4,78,137,0.14,808,0,0,0,0,0,0,43,7,5,4,78,863,202,202,202,202,990.0,967.7,0.45,0.2,989.4,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,153.5,3683
2015-02-22,2015,2,22,2014,945,0.6,3,43,7,5,4,78,137,0.14,808,0,0,0,0,0,0,43,7,5,4,78,863,202,202,202,202,990.0,967.7,0.45,0.2,989.4,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,153.5,3683
2015-02-23,2015,2,23,2014,958,0.6,3,43,7,5,4,78,137,0.14,821,0,0,0,0,0,0,43,7,5,4,78,876,205,205,205,205,990.0,967.7,0.46,0.21,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,40.0,40.0,40.0,40.0,155.6,3735
2015-02-24,2015,2,24,2014,958,0.6,3,43,7,5,4,78,137,0.14,821,0,0,0,0,0,0,43,7,5,4,78,876,205,205,205,205,990.0,967.7,0.46,0.21,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,40.0,40.0,40.0,40.0,155.6,3735
2015-02-25,2015,2,25,2014,964,0.6,3,43,7,5,4,78,137,0.14,827,0,0,0,0,0,0,43,7,5,4,78,882,206,206,206,206,990.0,967.8,0.46,0.21,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,40.3,40.3,40.3,40.3,156.6,3759
2015-02-26,2015,2,26,2014,972,0.6,3,43,7,5,4,78,137,0.14,835,0,0,0,0,0,0,43,7,5,4,78,890,208,208,208,208,990.0,967.8,0.47,0.22,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,158.0,3791
2015-02-27,2015,2,27,2014,998,0.6,3,43,7,5,4,78,137,0.14,861,0,0,0,0,0,0,43,7,5,4,78,916,215,215,215,215,990.0,967.9,0.49,0.24,989.3,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.6,41.6,41.6,41.6,162.2,3891
2015-02-28,2015,2,28,2014,1025,0.6,3,43,7,5,4,78,137,0.13,888,0,0,0,0,0,0,43,7,5,4,78,943,222,222,222,222,990.0,968.0,0.52,0.26,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,166.5,3995
2015-03-01,2015,3,1,2014,1045,0.68,3,49,9,9,9,107,183,0.18,862,0,0,0,0,0,0,49,9,9,9,107,929,215,215,215,215,990.0,968.0,0.51,0.24,989.3,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,41.3,41.3,41.3,41.3,160.8,3859
2015-03-02,2015,3,2,2014,1054,0.68,3,49,9,9,9,107,183,0.17,871,0,0,0,0,0,0,49,9,9,9,107,938,217,217,217,217,990.0,968.1,0.51,0.25,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,41.6,41.6,41.6,41.6,162.4,3896
2015-03-03,2015,3,3,2014,1062,0.68,3,49,9,9,9,107,183,0.17,879,0,0,0,0,0,0,49,9,9,9,107,946,219,219,219,219,990.0,968.1,0.52,0.25,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,163.6,3927
2015-03-04,2015,3,4,2014,1072,0.68,3,49,9,9,9,107,183,0.17,889,0,0,0,0,0,0,49,9,9,9,107,956,222,222,222,222,990.0,968.1,0.53,0.26,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.3,42.3,42.3,42.3,165.4,3968
2015-03-05,2015,3,5,2014,1080,0.68,3,49,9,9,9,107,183,0.17,897,0,0,0,0,0,0,49,9,9,9,107,964,224,224,224,224,990.0,968.2,0.54,0.27,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,166.6,3998
2015-03-06,2015,3,6,2014,1086,0.68,3,49,9,9,9,107,183,0.17,903,0,0,0,0,0,0,49,9,9,9,107,970,225,225,225,225,990.0,968.2,0.54,0.27,989.2,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,42.9,42.9,42.9,42.9,167.6,4023
2015-03-07,2015,3,7,2014,1093,0.68,3,49,9,9,9,107,183,0.17,910,0,0,0,0,0,0,49,9,9,9,107,977,227,227,227,227,990.0,968.2,0.55,0.28,989.2,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,168.7,4047
2015-03-08,2015,3,8,2014,1099,0.68,3,49,9,9,9,107,183,0.17,916,0,0,0,0,0,0,49,9,9,9,107,983,229,229,229,229,990.0,968.2,0.55,0.28,989.2,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,169.5,4068
2015-03-09,2015,3,9,2014,1110,0.68,3,49,9,9,9,107,183,0.16,927,0,0,0,0,0,0,49,9,9,9,107,994,231,231,231,231,990.0,968.2,0.57,0.29,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,171.3,4112
2015-03-10,2015,3,10,2014,1130,0.68,3,49,9,9,9,107,183,0.16,947,0,0,0,0,0,0,49,9,9,9,107,1014,236,236,236,236,990.0,968.3,0.58,0.31,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.5,44.5,44.5,44.5,174.3,4183
2015-03-11,2015,3,11,2014,1134,0.72,4,41,8,7,6,67,129,0.11,1005,0,0,0,0,0,0,41,8,7,6,67,1061,251,251,251,251,990.0,968.3,0.64,0.36,989.0,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,46.9,46.9,46.9,46.9,183.7,4408
2015-03-12,2015,3,12,2014,1134,0.72,4,41,8,7,6,67,129,0.11,1005,0,0,0,0,0,0,41,8,7,6,67,1061,251,251,251,251,990.0,968.3,0.64,0.36,989.0,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,46.9,46.9,46.9,46.9,183.7,4408
2015-03-13,2015,3,13,2014,1130,0.72,4,41,8,7,6,67,129,0.11,1001,0,0,0,0,0,0,41,8,7,6,67,1057,250,250,250,250,990.0,968.3,0.64,0.35,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.2,4397
2015-03-14,2015,3,14,2014,1131,0.72,4,41,8,7,6,67,129,0.11,1002,0,0,0,0,0,0,41,8,7,6,67,1058,250,250,250,250,990.0,968.3,0.64,0.35,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.4,4400
2015-03-15,2015,3,15,2014,1131,0.72,4,41,8,7,6,67,129,0.11,1002,0,0,0,0,0,0,41,8,7,6,67,1058,250,250,250,250,990.0,968.3,0.64,0.35,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.4,4400
2015-03-16,2015,3,16,2014,1131,0.72,4,41,8,7,6,67,129,0.11,1002,0,0,0,0,0,0,41,8,7,6,67,1058,250,250,250,250,990.0,968.3,0.64,0.35,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.4,4400
2015-03-17,2015,3,17,2014,1131,0.72,4,41,8,7,6,67,129,0.11,1002,0,0,0,0,0,0,41,8,7,6,67,1058,250,250,250,250,990.0,968.3,0.64,0.35,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.4,4400
2015-03-18,2015,3,18,2014,1131,0.72,4,41,8,7,6,67,129,0.11,1002,0,0,0,0,0,0,41,8,7,6,67,1058,250,250,250,250,990.0,968.3,0.64,0.35,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.4,4400
2015-03-19,2015,3,19,2014,1148,0.72,4,41,8,7,6,67,129,0.11,1019,0,0,0,0,0,0,41,8,7,6,67,1075,254,254,254,254,990.0,968.4,0.66,0.38,989.0,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.5,4450
2015-03-20,2015,3,20,2014,1148,0.72,4,41,8,7,6,67,129,0.11,1019,0,0,0,0,0,0,41,8,7,6,67,1075,254,254,254,254,990.0,968.4,0.66,0.38,989.0,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.5,4450
2015-03-21,2015,3,21,2014,1144,0.78,4,41,8,7,6,67,129,0.11,1015,0,0,0,0,0,0,41,8,7,6,67,1071,253,253,253,253,990.0,968.4,0.66,0.37,989.0,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,184.9,4438
2015-03-22,2015,3,22,2014,1173,0.78,4,41,8,7,6,67,129,0.11,1044,0,0,0,0,0,0,41,8,7,6,67,1100,261,261,261,261,990.0,968.4,0.7,0.41,988.9,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.3,4519
2015-03-23,2015,3,23,2014,1184,0.78,4,41,8,7,6,67,129,0.11,1055,0,0,0,0,0,0,41,8,7,6,67,1111,263,263,263,263,990.0,968.5,0.72,0.42,988.9,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.6,4551
2015-03-24,2015,3,24,2014,1191,0.78,4,41,8,7,6,67,129,0.11,1062,0,0,0,0,0,0,41,8,7,6,67,1118,265,265,265,265,990.0,968.5,0.73,0.43,988.8,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.4,4569
2015-03-25,2015,3,25,2014,1198,0.78,4,41,8,7,6,67,129,0.11,1069,0,0,0,0,0,0,41,8,7,6,67,1125,267,267,267,267,990.0,968.5,0.74,0.44,988.8,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.2,4588
2015-03-26,2015,3,26,2014,1213,0.78,4,41,8,7,6,67,129,0.11,1084,0,0,0,0,0,0,41,8,7,6,67,1140,271,271,271,271,990.0,968.6,0.76,0.46,988.8,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,49.2,49.2,49.2,49.2,192.7,4625
2015-03-27,2015,3,27,2014,1238,0.78,4,41,8,7,6,67,129,0.1,1100,9,3,0,0,0,5,44,8,7,6,72,1160,275,275,275,275,990.0,968.7,0.79,0.48,988.7,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.5,49.5,49.5,49.5,192.8,4627
2015-03-28,2015,3,28,2014,1256,0.78,4,41,8,7,6,67,129,0.1,1100,27,8,1,1,1,14,49,9,8,7,81,1167,275,275,275,275,990.0,968.7,0.8,0.48,988.7,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
2015-03-29,2015,3,29,2014,1256,0.78,4,41,8,7,6,67,129,0.1,1100,27,8,1,1,1,14,49,9,8,7,81,1167,275,275,275,275,990.0,968.7,0.8,0.48,988.7,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
2015-03-30,2015,3,30,2014,1291,0.78,4,41,8,7,6,67,129,0.1,1100,62,19,3,3,2,32,60,11,10,8,99,1183,275,275,275,275,990.0,968.8,0.82,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,191.9,4605
2015-03-31,2015,3,31,2014,1291,0.78,4,41,8,7,6,67,129,0.1,1100,62,19,3,3,2,32,60,11,10,8,99,1183,275,275,275,275,990.0,968.8,0.82,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,191.9,4605
2015-04-01,2015,4,1,2014,1291,0.81,4,45,11,10,10,72,148,0.11,1100,43,13,3,2,2,21,58,14,12,12,93,1185,275,275,275,275,990.0,968.8,0.82,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.9,4604
2015-04-02,2015,4,2,2014,1309,0.81,4,45,11,10,10,72,148,0.11,1100,61,18,4,4,4,30,63,15,14,14,102,1193,275,275,275,275,990.0,968.9,0.84,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.1,4587
2015-04-03,2015,4,3,2014,1316,0.81,4,45,11,10,10,72,148,0.11,1100,68,20,5,4,4,33,65,16,14,14,105,1196,275,275,275,275,990.0,968.9,0.84,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,190.9,4580
2015-04-04,2015,4,4,2014,1316,0.81,4,45,11,10,10,72,148,0.11,1100,68,20,5,4,4,33,65,16,14,14,105,1196,275,275,275,275,990.0,968.9,0.84,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,190.9,4580
2015-04-05,2015,4,5,2014,1316,0.81,4,45,11,10,10,72,148,0.11,1100,68,20,5,4,4,33,65,16,14,14,105,1196,275,275,275,275,990.0,968.9,0.84,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,190.9,4580
2015-04-06,2015,4,6,2014,1330,0.81,4,45,11,10,10,72,148,0.11,1100,82,25,6,5,5,40,70,17,15,15,112,1202,275,275,275,275,990.0,968.9,0.85,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.3,4567
2015-04-07,2015,4,7,2014,1330,0.81,4,45,11,10,10,72,148,0.11,1100,82,25,6,5,5,40,70,17,15,15,112,1202,275,275,275,275,990.0,968.9,0.85,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.3,4567
2015-04-08,2015,4,8,2014,1330,0.81,4,45,11,10,10,72,148,0.11,1100,82,25,6,5,5,40,70,17,15,15,112,1202,275,275,275,275,990.0,968.9,0.85,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.3,4567
2015-04-09,2015,4,9,2014,1346,0.81,4,45,11,10,10,72,148,0.11,1100,98,29,7,6,6,48,74,18,16,16,120,1209,275,275,275,275,990.0,969.0,0.86,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.7,4552
2015-04-10,2015,4,10,2014,1346,0.81,4,45,11,10,10,72,148,0.11,1100,98,29,7,6,6,48,74,18,16,16,120,1209,275,275,275,275,990.0,969.0,0.86,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.7,4552
2015-04-11,2015,4,11,2014,1346,0.86,4,45,11,10,10,72,148,0.11,1100,98,29,7,6,6,48,74,18,16,16,120,1209,275,275,275,275,990.0,969.0,0.86,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.7,4552
2015-04-12,2015,4,12,2014,1359,0.86,4,45,11,10,10,72,148,0.11,1100,111,33,7,7,7,55,78,18,17,17,127,1214,275,275,275,275,990.0,969.0,0.87,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.2,4540
2015-04-13,2015,4,13,2014,1359,0.86,4,45,11,10,10,72,148,0.11,1100,111,33,7,7,7,55,78,18,17,17,127,1214,275,275,275,275,990.0,969.0,0.87,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.2,4540
2015-04-14,2015,4,14,2014,1359,0.86,4,45,11,10,10,72,148,0.11,1100,111,33,7,7,7,55,78,18,17,17,127,1214,275,275,275,275,990.0,969.0,0.87,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.2,4540
2015-04-15,2015,4,15,2014,1359,0.86,4,45,11,10,10,72,148,0.11,1100,111,33,7,7,7,55,78,18,17,17,127,1214,275,275,275,275,990.0,969.0,0.87,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.2,4540
2015-04-16,2015,4,16,2014,1359,0.86,4,45,11,10,10,72,148,0.11,1100,111,33,7,7,7,55,78,18,17,17,127,1214,275,275,275,275,990.0,969.0,0.87,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.2,4540
2015-04-17,2015,4,17,2014,1359,0.86,4,45,11,10,10,72,148,0.11,1100,111,33,7,7,7,55,78,18,17,17,127,1214,275,275,275,275,990.0,969.0,0.87,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.2,4540
2015-04-18,2015,4,18,2014,1346,0.86,4,45,11,10,10,72,148,0.11,1100,98,29,7,6,6,48,74,18,16,16,120,1209,275,275,275,275,990.0,969.0,0.86,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.7,4552
2015-04-19,2015,4,19,2014,1346,0.86,4,45,11,10,10,72,148,0.11,1100,98,29,7,6,6,48,74,18,16,16,120,1209,275,275,275,275,990.0,969.0,0.86,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.7,4552
2015-04-20,2015,4,20,2014,1346,0.86,4,45,11,10,10,72,148,0.11,1100,98,29,7,6,6,48,74,18,16,16,120,1209,275,275,275,275,990.0,969.0,0.86,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.7,4552
2015-04-21,2015,4,21,2014,1346,0.9,5,40,10,8,5,62,125,0.09,1100,121,38,8,7,4,61,78,18,15,9,123,1212,275,275,275,275,990.0,969.0,0.86,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.6,4550
2015-04-22,2015,4,22,2014,1330,0.9,5,40,10,8,5,62,125,0.09,1100,105,33,8,6,4,52,73,18,14,9,114,1206,275,275,275,275,990.0,968.9,0.85,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.2,4565
2015-04-23,2015,4,23,2014,1330,0.9,5,40,10,8,5,62,125,0.09,1100,105,33,8,6,4,52,73,18,14,9,114,1206,275,275,275,275,990.0,968.9,0.85,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.2,4565
2015-04-24,2015,4,24,2014,1316,0.9,5,40,10,8,5,62,125,0.09,1100,91,29,7,5,3,45,69,17,13,8,107,1200,275,275,275,275,990.0,968.9,0.85,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,190.8,4579
2015-04-25,2015,4,25,2014,1309,0.9,5,40,10,8,5,62,125,0.1,1100,84,27,6,5,3,42,67,16,13,8,104,1197,275,275,275,275,990.0,968.9,0.84,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,191.1,4585
2015-04-26,2015,4,26,2014,1309,0.9,5,40,10,8,5,62,125,0.1,1100,84,27,6,5,3,42,67,16,13,8,104,1197,275,275,275,275,990.0,968.9,0.84,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,191.1,4585
2015-04-27,2015,4,27,2014,1309,0.9,5,40,10,8,5,62,125,0.1,1100,84,27,6,5,3,42,67,16,13,8,104,1197,275,275,275,275,990.0,968.9,0.84,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,191.1,4585
2015-04-28,2015,4,28,2014,1309,0.9,5,40,10,8,5,62,125,0.1,1100,84,27,6,5,3,42,67,16,13,8,104,1197,275,275,275,275,990.0,968.9,0.84,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,191.1,4585
2015-04-29,2015,4,29,2014,1316,0.9,5,40,10,8,5,62,125,0.09,1100,91,29,7,5,3,45,69,17,13,8,107,1200,275,275,275,275,990.0,968.9,0.85,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,190.8,4579
2015-04-30,2015,4,30,2014,1330,0.9,5,40,10,8,5,62,125,0.09,1100,105,33,8,6,4,52,73,18,14,9,114,1206,275,275,275,275,990.0,968.9,0.85,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.2,4565
2015-05-01,2015,5,1,2014,1330,0.87,4,47,10,10,10,115,192,0.14,1100,38,9,2,2,2,23,56,12,12,12,138,1180,275,275,275,275,990.0,968.9,0.82,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.6,4575
2015-05-02,2015,5,2,2014,1330,0.87,4,47,10,10,10,115,192,0.14,1100,38,9,2,2,2,23,56,12,12,12,138,1180,275,275,275,275,990.0,968.9,0.82,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.6,4575
2015-05-03,2015,5,3,2014,1346,0.87,4,47,10,10,10,115,192,0.14,1100,54,13,2,2,2,32,60,12,12,12,147,1186,275,275,275,275,990.0,969.0,0.82,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.0,4560
2015-05-04,2015,5,4,2014,1359,0.87,4,47,10,10,10,115,192,0.14,1100,67,16,3,3,3,40,63,13,13,13,155,1190,275,275,275,275,990.0,969.0,0.83,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.5,4548
2015-05-05,2015,5,5,2014,1371,0.87,4,47,10,10,10,115,192,0.14,1100,79,19,4,4,4,47,66,14,14,14,162,1194,275,275,275,275,990.0,969.1,0.84,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.2,48.2,48.2,48.2,189.0,4536
2015-05-06,2015,5,6,2014,1390,0.87,4,47,10,10,10,115,192,0.14,1100,98,24,5,5,5,58,71,15,15,15,173,1201,275,275,275,275,990.0,969.1,0.85,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.3,4519
2015-05-07,2015,5,7,2014,1390,0.87,4,47,10,10,10,115,192,0.14,1100,98,24,5,5,5,58,71,15,15,15,173,1201,275,275,275,275,990.0,969.1,0.85,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.3,4519
2015-05-08,2015,5,8,2014,1399,0.87,4,47,10,10,10,115,192,0.14,1100,107,26,5,5,5,64,73,15,15,15,179,1204,275,275,275,275,990.0,969.2,0.85,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.9,4510
2015-05-09,2015,5,9,2014,1406,0.87,4,47,10,10,10,115,192,0.14,1100,114,27,5,5,5,68,74,15,15,15,183,1206,275,275,275,275,990.0,969.2,0.86,0.48,988.7,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.7,4504
2015-05-10,2015,5,10,2014,1406,0.87,4,47,10,10,10,115,192,0.14,1100,114,27,5,5,5,68,74,15,15,15,183,1206,275,275,275,275,990.0,969.2,0.86,0.48,988.7,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.7,4504
2015-05-11,2015,5,11,2014,1424,0.85,4,47,10,10,10,115,192,0.13,1100,132,32,6,6,6,79,79,16,16,16,194,1213,275,275,275,275,990.0,969.2,0.86,0.48,988.7,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,187.0,4487
2015-05-12,2015,5,12,2014,1437,0.85,4,47,10,10,10,115,192,0.13,1100,145,35,7,7,7,87,82,17,17,17,202,1217,275,275,275,275,990.0,969.3,0.87,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.4,4474
2015-05-13,2015,5,13,2014,1437,0.85,4,47,10,10,10,115,192,0.13,1100,145,35,7,7,7,87,82,17,17,17,202,1217,275,275,275,275,990.0,969.3,0.87,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.4,4474
2015-05-14,2015,5,14,2014,1448,0.85,4,47,10,10,10,115,192,0.13,1100,156,38,8,8,8,93,85,18,18,18,208,1221,275,275,275,275,990.0,969.3,0.88,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.0,4464
2015-05-15,2015,5,15,2014,1448,0.85,4,47,10,10,10,115,192,0.13,1100,156,38,8,8,8,93,85,18,18,18,208,1221,275,275,275,275,990.0,969.3,0.88,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.0,4464
2015-05-16,2015,5,16,2014,1448,0.85,4,47,10,10,10,115,192,0.13,1100,156,38,8,8,8,93,85,18,18,18,208,1221,275,275,275,275,990.0,969.3,0.88,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.0,4464
2015-05-17,2015,5,17,2014,1448,0.85,4,47,10,10,10,115,192,0.13,1100,156,38,8,8,8,93,85,18,18,18,208,1221,275,275,275,275,990.0,969.3,0.88,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.0,4464
2015-05-18,2015,5,18,2014,1460,0.85,4,47,10,10,10,115,192,0.13,1100,168,41,8,8,8,101,88,18,18,18,216,1224,275,275,275,275,990.0,969.4,0.88,0.48,988.6,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.6,4453
2015-05-19,2015,5,19,2014,1460,0.85,4,47,10,10,10,115,192,0.13,1100,168,41,8,8,8,101,88,18,18,18,216,1224,275,275,275,275,990.0,969.4,0.88,0.48,988.6,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.6,4453
2015-05-20,2015,5,20,2014,1460,0.85,4,47,10,10,10,115,192,0.13,1100,168,41,8,8,8,101,88,18,18,18,216,1224,275,275,275,275,990.0,969.4,0.88,0.48,988.6,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.6,4453
2015-05-21,2015,5,21,2014,1460,0.8200000000000001,4,47,10,10,10,115,192,0.13,1100,168,41,8,8,8,101,88,18,18,18,216,1224,275,275,275,275,990.0,969.4,0.88,0.48,988.6,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.6,4453
2015-05-22,2015,5,22,2014,1460,0.8200000000000001,4,47,10,10,10,115,192,0.13,1100,168,41,8,8,8,101,88,18,18,18,216,1224,275,275,275,275,990.0,969.4,0.88,0.48,988.6,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.6,4453
2015-05-23,2015,5,23,2014,1448,0.8200000000000001,4,47,10,10,10,115,192,0.13,1100,156,38,8,8,8,93,85,18,18,18,208,1221,275,275,275,275,990.0,969.3,0.88,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.0,4464
2015-05-24,2015,5,24,2014,1448,0.8200000000000001,4,47,10,10,10,115,192,0.13,1100,156,38,8,8,8,93,85,18,18,18,208,1221,275,275,275,275,990.0,969.3,0.88,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.0,4464
2015-05-25,2015,5,25,2014,1437,0.8200000000000001,4,47,10,10,10,115,192,0.13,1100,145,35,7,7,7,87,82,17,17,17,202,1217,275,275,275,275,990.0,969.3,0.87,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.4,4474
2015-05-26,2015,5,26,2014,1437,0.8200000000000001,4,47,10,10,10,115,192,0.13,1100,145,35,7,7,7,87,82,17,17,17,202,1217,275,275,275,275,990.0,969.3,0.87,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.4,4474
2015-05-27,2015,5,27,2014,1424,0.8200000000000001,4,47,10,10,10,115,192,0.13,1100,132,32,6,6,6,79,79,16,16,16,194,1213,275,275,275,275,990.0,969.2,0.86,0.48,988.7,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,187.0,4487
2015-05-28,2015,5,28,2014,1406,0.8200000000000001,4,47,10,10,10,115,192,0.14,1100,114,27,5,5,5,68,74,15,15,15,183,1206,275,275,275,275,990.0,969.2,0.86,0.48,988.7,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.7,4504
2015-05-29,2015,5,29,2014,1390,0.8200000000000001,4,47,10,10,10,115,192,0.14,1100,98,24,5,5,5,58,71,15,15,15,173,1201,275,275,275,275,990.0,969.1,0.85,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.3,4519
2015-05-30,2015,5,30,2014,1359,0.8200000000000001,4,47,10,10,10,115,192,0.14,1100,67,16,3,3,3,40,63,13,13,13,155,1190,275,275,275,275,990.0,969.0,0.83,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.5,4548
2015-05-31,2015,5,31,2014,1359,0.8200000000000001,4,47,10,10,10,115,192,0.14,1100,67,16,3,3,3,40,63,13,13,13,155,1190,275,275,275,275,990.0,969.0,0.83,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.5,4548
2015-06-01,2015,6,1,2014,1346,0.74,4,45,10,9,9,88,161,0.12,1100,85,23,5,4,4,46,68,15,13,13,134,1197,275,275,275,275,990.0,969.0,0.84,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.9,4556
2015-06-02,2015,6,2,2014,1330,0.74,4,45,10,9,9,88,161,0.12,1100,69,19,4,3,3,38,64,14,12,12,126,1191,275,275,275,275,990.0,968.9,0.83,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.5,4571
2015-06-03,2015,6,3,2014,1316,0.74,4,45,10,9,9,88,161,0.12,1100,55,15,3,3,3,30,60,13,12,12,118,1186,275,275,275,275,990.0,968.9,0.82,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,191.0,4584
2015-06-04,2015,6,4,2014,1309,0.74,4,45,10,9,9,88,161,0.12,1100,48,13,3,2,2,26,58,13,11,11,114,1183,275,275,275,275,990.0,968.9,0.82,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.3,4591
2015-06-05,2015,6,5,2014,1291,0.74,4,45,10,9,9,88,161,0.12,1100,30,8,1,1,1,16,53,11,10,10,104,1176,275,275,275,275,990.0,968.8,0.81,0.48,988.7,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,192.0,4608
2015-06-06,2015,6,6,2014,1256,0.74,4,45,10,9,9,88,161,0.13,1095,0,0,0,0,0,0,45,10,9,9,88,1159,273,273,273,273,990.0,968.7,0.79,0.47,988.7,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.2,49.2,49.2,49.2,192.7,4625
2015-06-07,2015,6,7,2014,1238,0.74,4,45,10,9,9,88,161,0.13,1077,0,0,0,0,0,0,45,10,9,9,88,1141,269,269,269,269,990.0,968.7,0.76,0.45,988.8,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,190.9,4581
2015-06-08,2015,6,8,2014,1213,0.74,4,45,10,9,9,88,161,0.13,1052,0,0,0,0,0,0,45,10,9,9,88,1116,263,263,263,263,990.0,968.6,0.72,0.42,988.9,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.1,4515
2015-06-09,2015,6,9,2014,1198,0.74,4,45,10,9,9,88,161,0.13,1037,0,0,0,0,0,0,45,10,9,9,88,1101,259,259,259,259,990.0,968.5,0.7,0.4,988.9,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.5,4475
2015-06-10,2015,6,10,2014,1184,0.74,4,45,10,9,9,88,161,0.14,1023,0,0,0,0,0,0,45,10,9,9,88,1087,255,255,255,255,990.0,968.5,0.68,0.38,988.9,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.8,4435
2015-06-11,2015,6,11,2014,1159,0.6,3,53,12,12,13,120,210,0.18,949,0,0,0,0,0,0,53,12,12,13,120,1026,237,237,237,237,990.0,968.4,0.59,0.31,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,44.3,44.3,44.3,44.3,173.8,4172
2015-06-12,2015,6,12,2014,1148,0.6,3,53,12,12,13,120,210,0.18,938,0,0,0,0,0,0,53,12,12,13,120,1015,234,234,234,234,990.0,968.4,0.58,0.3,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,172.2,4131
2015-06-13,2015,6,13,2014,1131,0.6,3,53,12,12,13,120,210,0.19,921,0,0,0,0,0,0,53,12,12,13,120,998,230,230,230,230,990.0,968.3,0.57,0.29,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,169.5,4067
2015-06-14,2015,6,14,2014,1110,0.6,3,53,12,12,13,120,210,0.19,900,0,0,0,0,0,0,53,12,12,13,120,977,225,225,225,225,990.0,968.2,0.55,0.27,989.2,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,166.2,3989
2015-06-15,2015,6,15,2014,1086,0.6,3,53,12,12,13,120,210,0.19,876,0,0,0,0,0,0,53,12,12,13,120,953,219,219,219,219,990.0,968.2,0.53,0.25,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,41.7,41.7,41.7,41.7,162.4,3898
2015-06-16,2015,6,16,2014,1072,0.6,3,53,12,12,13,120,210,0.2,862,0,0,0,0,0,0,53,12,12,13,120,939,215,215,215,215,990.0,968.1,0.52,0.24,989.2,4,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.1,3843
2015-06-17,2015,6,17,2014,1052,0.6,3,53,12,12,13,120,210,0.2,842,0,0,0,0,0,0,53,12,12,13,120,919,210,210,210,210,990.0,968.1,0.5,0.22,989.3,4,20.9,20.9,20.9,20.9,0.93,0.93,0.93,0.93,40.3,40.3,40.3,40.3,156.8,3763
2015-06-18,2015,6,18,2014,1025,0.6,3,53,12,12,13,120,210,0.2,815,0,0,0,0,0,0,53,12,12,13,120,892,203,203,203,203,990.0,968.0,0.47,0.2,989.3,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,39.2,39.2,39.2,39.2,152.3,3654
2015-06-19,2015,6,19,2014,998,0.6,3,53,12,12,13,120,210,0.21,788,0,0,0,0,0,0,53,12,12,13,120,865,197,197,197,197,990.0,967.9,0.45,0.18,989.4,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,38.1,38.1,38.1,38.1,148.0,3552
2015-06-20,2015,6,20,2014,958,0.6,3,53,12,12,13,120,210,0.22,748,0,0,0,0,0,0,53,12,12,13,120,825,187,187,187,187,990.0,967.7,0.41,0.16,989.4,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,36.5,36.5,36.5,36.5,141.5,3397
2015-06-21,2015,6,21,2014,927,0.5700000000000001,3,53,12,12,13,120,210,0.23,717,0,0,0,0,0,0,53,12,12,13,120,794,179,179,179,179,990.0,967.6,0.38,0.15,989.5,4,21.6,21.6,21.6,21.6,0.92,0.92,0.92,0.92,35.2,35.2,35.2,35.2,136.5,3276
2015-06-22,2015,6,22,2014,892,0.5700000000000001,3,53,12,12,13,120,210,0.24,682,0,0,0,0,0,0,53,12,12,13,120,759,170,170,170,170,990.0,967.5,0.36,0.13,989.5,4,21.8,21.8,21.8,21.8,0.92,0.92,0.92,0.92,33.6,33.6,33.6,33.6,130.5,3132
2015-06-23,2015,6,23,2014,853,0.5700000000000001,3,53,12,12,13,120,210,0.25,643,0,0,0,0,0,0,53,12,12,13,120,720,214,214,214,0,990.0,967.3,0.34,0.12,989.5,3,21.9,21.9,21.9,22.2,0.94,0.94,0.94,0.0,43.2,43.2,43.2,0.0,126.6,3038
2015-06-24,2015,6,24,2014,820,0.5700000000000001,3,53,12,12,13,120,210,0.26,610,0,0,0,0,0,0,53,12,12,13,120,687,203,203,203,0,990.0,967.2,0.32,0.11,989.6,3,22.1,22.1,22.1,22.4,0.93,0.93,0.93,0.0,41.1,41.1,41.1,0.0,120.2,2884
2015-06-25,2015,6,25,2014,798,0.5700000000000001,3,53,12,12,13,120,210,0.26,588,0,0,0,0,0,0,53,12,12,13,120,665,196,196,196,0,990.0,967.1,0.3,0.11,989.6,3,22.2,22.2,22.2,22.5,0.93,0.93,0.93,0.0,39.8,39.8,39.8,0.0,115.9,2782
2015-06-26,2015,6,26,2014,785,0.5700000000000001,3,53,12,12,13,120,210,0.27,575,0,0,0,0,0,0,53,12,12,13,120,652,191,191,191,0,990.0,967.0,0.3,0.1,989.6,3,22.3,22.3,22.3,22.6,0.93,0.93,0.93,0.0,39.0,39.0,39.0,0.0,113.6,2726
2015-06-27,2015,6,27,2014,743,0.5700000000000001,3,53,12,12,13,120,210,0.28,533,0,0,0,0,0,0,53,12,12,13,120,610,177,177,177,0,990.0,966.9,0.27,0.08,989.6,3,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,36.4,36.4,36.4,0.0,105.8,2539
2015-06-28,2015,6,28,2014,721,0.5700000000000001,3,53,12,12,13,120,210,0.29,511,0,0,0,0,0,0,53,12,12,13,120,588,170,170,170,0,990.0,966.8,0.26,0.07,989.7,3,22.7,22.7,22.7,22.9,0.92,0.92,0.92,0.0,35.0,35.0,35.0,0.0,101.8,2442
2015-06-29,2015,6,29,2014,702,0.5700000000000001,3,53,12,12,13,120,210,0.3,492,0,0,0,0,0,0,53,12,12,13,120,569,164,164,164,0,990.0,966.7,0.25,0.07,989.7,3,22.8,22.8,22.8,23.0,0.92,0.92,0.92,0.0,33.8,33.8,33.8,0.0,98.3,2359
2015-06-30,2015,6,30,2014,677,0.5700000000000001,3,53,12,12,13,120,210,0.31,467,0,0,0,0,0,0,53,12,12,13,120,544,155,155,155,0,990.0,966.6,0.24,0.06,989.7,3,22.9,22.9,22.9,23.1,0.92,0.92,0.92,0.0,32.2,32.2,32.2,0.0,93.6,2245
2015-07-01,2015,7,1,2014,657,0.59,3,50,10,9,9,108,186,0.28,471,0,0,0,0,0,0,50,10,9,9,108,540,157,157,157,0,990.0,966.5,0.23,0.06,989.7,3,23.0,23.0,23.0,23.2,0.92,0.92,0.92,0.0,32.6,32.6,32.6,0.0,94.8,2274
2015-07-02,2015,7,2,2014,632,0.59,3,50,10,9,9,108,186,0.29,446,0,0,0,0,0,0,50,10,9,9,108,515,148,148,148,0,990.0,966.4,0.22,0.06,989.7,3,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,30.9,30.9,30.9,0.0,90.0,2159
2015-07-03,2015,7,3,2014,619,0.59,3,50,10,9,9,108,186,0.3,433,0,0,0,0,0,0,50,10,9,9,108,502,216,216,0,0,990.0,966.4,0.21,0.06,989.7,2,23.0,23.0,23.4,23.4,0.94,0.94,0.0,0.0,45.9,45.9,0.0,0.0,89.9,2157
2015-07-04,2015,7,4,2014,604,0.59,3,50,10,9,9,108,186,0.31,418,0,0,0,0,0,0,50,10,9,9,108,487,209,209,0,0,990.0,966.3,0.21,0.05,989.7,2,23.1,23.1,23.4,23.4,0.94,0.94,0.0,0.0,44.4,44.4,0.0,0.0,87.0,2087
2015-07-05,2015,7,5,2014,595,0.59,3,50,10,9,9,108,186,0.31,409,0,0,0,0,0,0,50,10,9,9,108,478,204,204,0,0,990.0,966.3,0.2,0.05,989.7,2,23.2,23.2,23.5,23.5,0.94,0.94,0.0,0.0,43.5,43.5,0.0,0.0,85.2,2043
2015-07-06,2015,7,6,2014,580,0.59,3,50,10,9,9,108,186,0.32,394,0,0,0,0,0,0,50,10,9,9,108,463,197,197,0,0,990.0,966.2,0.2,0.05,989.8,2,23.3,23.3,23.5,23.5,0.93,0.93,0.0,0.0,42.0,42.0,0.0,0.0,81.9,1964
2015-07-07,2015,7,7,2014,569,0.59,3,50,10,9,9,108,186,0.33,383,0,0,0,0,0,0,50,10,9,9,108,452,191,191,0,0,990.0,966.2,0.2,0.05,989.8,2,23.3,23.3,23.6,23.6,0.93,0.93,0.0,0.0,40.8,40.8,0.0,0.0,79.5,1907
2015-07-08,2015,7,8,2014,561,0.59,3,50,10,9,9,108,186,0.33,375,0,0,0,0,0,0,50,10,9,9,108,444,187,187,0,0,990.0,966.1,0.19,0.05,989.8,2,23.4,23.4,23.6,23.6,0.93,0.93,0.0,0.0,40.0,40.0,0.0,0.0,77.8,1866
2015-07-09,2015,7,9,2014,553,0.59,3,50,10,9,9,108,186,0.34,367,0,0,0,0,0,0,50,10,9,9,108,436,183,183,0,0,990.0,966.1,0.19,0.04,989.8,2,23.4,23.4,23.7,23.7,0.93,0.93,0.0,0.0,39.2,39.2,0.0,0.0,76.1,1827
2015-07-10,2015,7,10,2014,542,0.59,3,50,10,9,9,108,186,0.34,356,0,0,0,0,0,0,50,10,9,9,108,425,178,178,0,0,990.0,966.0,0.19,0.04,989.8,2,23.5,23.5,23.7,23.7,0.93,0.93,0.0,0.0,38.1,38.1,0.0,0.0,73.9,1772
2015-07-11,2015,7,11,2014,531,0.6,3,50,10,9,9,108,186,0.35,345,0,0,0,0,0,0,50,10,9,9,108,414,172,172,0,0,990.0,966.0,0.18,0.04,989.8,2,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,36.9,36.9,0.0,0.0,71.6,1717
2015-07-12,2015,7,12,2014,517,0.6,3,50,10,9,9,108,186,0.36,331,0,0,0,0,0,0,50,10,9,9,108,400,165,165,0,0,990.0,965.9,0.18,0.04,989.8,2,23.7,23.7,23.9,23.9,0.92,0.92,0.0,0.0,35.5,35.5,0.0,0.0,68.8,1651
2015-07-13,2015,7,13,2014,506,0.6,3,50,10,9,9,108,186,0.37,320,0,0,0,0,0,0,50,10,9,9,108,389,160,160,0,0,990.0,965.9,0.17,0.03,989.8,2,23.7,23.7,23.9,23.9,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,66.7,1600
2015-07-14,2015,7,14,2014,498,0.6,3,50,10,9,9,108,186,0.37,312,0,0,0,0,0,0,50,10,9,9,108,381,156,156,0,0,990.0,965.8,0.17,0.03,989.8,2,23.8,23.8,24.0,24.0,0.92,0.92,0.0,0.0,33.4,33.4,0.0,0.0,64.9,1556
2015-07-15,2015,7,15,2014,486,0.6,3,50,10,9,9,108,186,0.38,300,0,0,0,0,0,0,50,10,9,9,108,369,150,150,0,0,990.0,965.8,0.17,0.03,989.8,2,23.9,23.9,24.0,24.0,0.92,0.92,0.0,0.0,32.2,32.2,0.0,0.0,62.4,1498
2015-07-16,2015,7,16,2014,472,0.6,3,50,10,9,9,108,186,0.39,286,0,0,0,0,0,0,50,10,9,9,108,355,143,143,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,24.1,24.1,0.91,0.91,0.0,0.0,30.7,30.7,0.0,0.0,59.5,1429
2015-07-17,2015,7,17,2014,471,0.6,3,50,10,9,9,108,186,0.39,285,0,0,0,0,0,0,50,10,9,9,108,354,142,142,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,24.1,24.1,0.91,0.91,0.0,0.0,30.6,30.6,0.0,0.0,59.3,1423
2015-07-18,2015,7,18,2014,462,0.6,3,50,10,9,9,108,186,0.4,276,0,0,0,0,0,0,50,10,9,9,108,345,138,138,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,29.6,29.6,0.0,0.0,57.5,1379
2015-07-19,2015,7,19,2014,458,0.6,3,50,10,9,9,108,186,0.41,272,0,0,0,0,0,0,50,10,9,9,108,341,136,136,0,0,990.0,965.7,0.16,0.02,989.8,2,24.0,24.0,24.2,24.2,0.91,0.91,0.0,0.0,29.2,29.2,0.0,0.0,56.6,1359
2015-07-20,2015,7,20,2014,455,0.6,3,50,10,9,9,108,186,0.41,269,0,0,0,0,0,0,50,10,9,9,108,338,134,134,0,0,990.0,965.6,0.15,0.02,989.8,2,24.0,24.0,24.2,24.2,0.91,0.91,0.0,0.0,28.9,28.9,0.0,0.0,56.0,1344
2015-07-21,2015,7,21,2014,447,0.65,3,50,10,9,9,108,186,0.42,261,0,0,0,0,0,0,50,10,9,9,108,330,130,130,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,28.0,28.0,0.0,0.0,54.3,1303
2015-07-22,2015,7,22,2014,444,0.65,3,50,10,9,9,108,186,0.42,258,0,0,0,0,0,0,50,10,9,9,108,327,129,129,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,27.7,27.7,0.0,0.0,53.7,1289
2015-07-23,2015,7,23,2014,440,0.65,3,50,10,9,9,108,186,0.42,254,0,0,0,0,0,0,50,10,9,9,108,323,127,127,0,0,990.0,965.6,0.15,0.02,989.8,2,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,27.3,27.3,0.0,0.0,52.9,1270
2015-07-24,2015,7,24,2014,432,0.65,3,50,10,9,9,108,186,0.43,246,0,0,0,0,0,0,50,10,9,9,108,315,123,123,0,0,990.0,965.5,0.15,0.02,989.8,2,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,26.4,26.4,0.0,0.0,51.1,1226
2015-07-25,2015,7,25,2014,420,0.65,3,50,10,9,9,108,186,0.44,234,0,0,0,0,0,0,50,10,9,9,108,303,117,117,0,0,990.0,965.5,0.14,0.02,989.8,2,24.3,24.3,24.3,24.3,0.9,0.9,0.0,0.0,25.1,25.1,0.0,0.0,48.6,1167
2015-07-26,2015,7,26,2014,420,0.65,3,50,10,9,9,108,186,0.44,234,0,0,0,0,0,0,50,10,9,9,108,303,117,117,0,0,990.0,965.5,0.14,0.02,989.8,2,24.3,24.3,24.3,24.3,0.9,0.9,0.0,0.0,25.1,25.1,0.0,0.0,48.6,1167
2015-07-27,2015,7,27,2014,420,0.65,3,50,10,9,9,108,186,0.44,234,0,0,0,0,0,0,50,10,9,9,108,303,117,117,0,0,990.0,965.5,0.14,0.02,989.8,2,24.3,24.3,24.3,24.3,0.9,0.9,0.0,0.0,25.1,25.1,0.0,0.0,48.6,1167
2015-07-28,2015,7,28,2014,414,0.65,3,50,10,9,9,108,186,0.45,228,0,0,0,0,0,0,50,10,9,9,108,297,114,114,0,0,990.0,965.5,0.14,0.02,989.8,2,24.3,24.3,24.4,24.4,0.9,0.9,0.0,0.0,24.4,24.4,0.0,0.0,47.4,1136
2015-07-29,2015,7,29,2014,410,0.65,3,50,10,9,9,108,186,0.45,224,0,0,0,0,0,0,50,10,9,9,108,293,112,112,0,0,990.0,965.4,0.14,0.01,989.8,2,24.3,24.3,24.4,24.4,0.89,0.89,0.0,0.0,23.9,23.9,0.0,0.0,46.3,1111
2015-07-30,2015,7,30,2014,403,0.65,3,50,10,9,9,108,186,0.46,217,0,0,0,0,0,0,50,10,9,9,108,286,217,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.1,24.4,24.4,24.4,0.94,0.0,0.0,0.0,48.2,0.0,0.0,0.0,47.3,1134
2015-07-31,2015,7,31,2014,398,0.65,3,50,10,9,9,108,186,0.47,212,0,0,0,0,0,0,50,10,9,9,108,281,212,0,0,0,990.0,965.4,0.14,0.01,989.9,1,24.1,24.5,24.5,24.5,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,46.3,1111
2015-08-01,2015,8,1,2014,392,0.6,3,47,8,6,5,89,155,0.39,237,0,0,0,0,0,0,47,8,6,5,89,298,118,118,0,0,990.0,965.4,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,25.6,25.6,0.0,0.0,49.6,1191
2015-08-02,2015,8,2,2014,385,0.6,3,47,8,6,5,89,155,0.4,230,0,0,0,0,0,0,47,8,6,5,89,291,115,115,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,24.8,24.8,0.0,0.0,48.1,1154
2015-08-03,2015,8,3,2014,381,0.6,3,47,8,6,5,89,155,0.41,226,0,0,0,0,0,0,47,8,6,5,89,287,113,113,0,0,990.0,965.3,0.14,0.02,989.8,2,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,24.3,24.3,0.0,0.0,47.2,1132
2015-08-04,2015,8,4,2014,378,0.6,3,47,8,6,5,89,155,0.41,223,0,0,0,0,0,0,47,8,6,5,89,284,111,111,0,0,990.0,965.3,0.14,0.01,989.8,2,24.5,24.5,24.6,24.6,0.89,0.89,0.0,0.0,23.9,23.9,0.0,0.0,46.4,1113
2015-08-05,2015,8,5,2014,378,0.6,3,47,8,6,5,89,155,0.41,223,0,0,0,0,0,0,47,8,6,5,89,284,111,111,0,0,990.0,965.3,0.14,0.01,989.8,2,24.5,24.5,24.6,24.6,0.89,0.89,0.0,0.0,23.9,23.9,0.0,0.0,46.4,1113
2015-08-06,2015,8,6,2014,373,0.6,3,47,8,6,5,89,155,0.41,218,0,0,0,0,0,0,47,8,6,5,89,279,218,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.2,24.6,24.6,24.6,0.94,0.0,0.0,0.0,48.8,0.0,0.0,0.0,47.8,1148
2015-08-07,2015,8,7,2014,366,0.6,3,47,8,6,5,89,155,0.42,211,0,0,0,0,0,0,47,8,6,5,89,272,211,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.94,0.0,0.0,0.0,47.2,0.0,0.0,0.0,46.3,1110
2015-08-08,2015,8,8,2014,366,0.6,3,47,8,6,5,89,155,0.42,211,0,0,0,0,0,0,47,8,6,5,89,272,211,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.94,0.0,0.0,0.0,47.2,0.0,0.0,0.0,46.3,1110
2015-08-09,2015,8,9,2014,362,0.6,3,47,8,6,5,89,155,0.43,207,0,0,0,0,0,0,47,8,6,5,89,268,207,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,45.4,1089
2015-08-10,2015,8,10,2014,354,0.6,3,47,8,6,5,89,155,0.44,199,0,0,0,0,0,0,47,8,6,5,89,260,199,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.93,0.0,0.0,0.0,44.6,0.0,0.0,0.0,43.7,1048
2015-08-11,2015,8,11,2014,354,0.62,3,47,8,6,5,89,155,0.44,199,0,0,0,0,0,0,47,8,6,5,89,260,199,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.93,0.0,0.0,0.0,44.6,0.0,0.0,0.0,43.7,1048
2015-08-12,2015,8,12,2014,348,0.62,3,47,8,6,5,89,155,0.45,193,0,0,0,0,0,0,47,8,6,5,89,254,193,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.3,1014
2015-08-13,2015,8,13,2014,348,0.62,3,47,8,6,5,89,155,0.45,193,0,0,0,0,0,0,47,8,6,5,89,254,193,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.3,1014
2015-08-14,2015,8,14,2014,341,0.62,3,47,8,6,5,89,155,0.45,186,0,0,0,0,0,0,47,8,6,5,89,247,186,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.6,973
2015-08-15,2015,8,15,2014,335,0.62,3,47,8,6,5,89,155,0.46,180,0,0,0,0,0,0,47,8,6,5,89,241,180,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.4,944
2015-08-16,2015,8,16,2014,330,0.62,3,47,8,6,5,89,155,0.47,175,0,0,0,0,0,0,47,8,6,5,89,236,175,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,911
2015-08-17,2015,8,17,2014,326,0.62,3,47,8,6,5,89,155,0.47,171,0,0,0,0,0,0,47,8,6,5,89,232,171,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,38.4,0.0,0.0,0.0,37.2,893
2015-08-18,2015,8,18,2014,324,0.62,3,47,8,6,5,89,155,0.48,169,0,0,0,0,0,0,47,8,6,5,89,230,169,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.92,0.0,0.0,0.0,37.9,0.0,0.0,0.0,36.8,883
2015-08-19,2015,8,19,2014,312,0.62,3,47,8,6,5,89,155,0.5,157,0,0,0,0,0,0,47,8,6,5,89,218,157,0,0,0,990.0,965.0,0.11,0.01,989.9,1,24.7,24.9,24.9,24.9,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.1,817
2015-08-20,2015,8,20,2014,305,0.62,3,47,8,6,5,89,155,0.51,150,0,0,0,0,0,0,47,8,6,5,89,211,150,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.5,781
2015-08-21,2015,8,21,2014,305,0.6900000000000001,3,47,8,6,5,89,155,0.51,150,0,0,0,0,0,0,47,8,6,5,89,211,150,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.5,781
2015-08-22,2015,8,22,2014,305,0.6900000000000001,3,47,8,6,5,89,155,0.51,150,0,0,0,0,0,0,47,8,6,5,89,211,150,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.5,781
2015-08-23,2015,8,23,2014,301,0.6900000000000001,3,47,8,6,5,89,155,0.51,146,0,0,0,0,0,0,47,8,6,5,89,207,146,0,0,0,990.0,964.9,0.11,0.0,989.9,1,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,32.7,0.0,0.0,0.0,31.7,761
2015-08-24,2015,8,24,2014,299,0.6900000000000001,3,47,8,6,5,89,155,0.52,144,0,0,0,0,0,0,47,8,6,5,89,205,144,0,0,0,990.0,964.9,0.11,0.0,989.9,1,24.8,25.0,25.0,25.0,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.1,747
2015-08-25,2015,8,25,2014,299,0.6900000000000001,3,47,8,6,5,89,155,0.52,144,0,0,0,0,0,0,47,8,6,5,89,205,144,0,0,0,990.0,964.9,0.11,0.0,989.9,1,24.8,25.0,25.0,25.0,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.1,747
2015-08-26,2015,8,26,2014,295,0.6900000000000001,3,47,8,6,5,89,155,0.52,140,0,0,0,0,0,0,47,8,6,5,89,201,140,0,0,0,990.0,964.9,0.11,0.0,989.9,1,24.9,25.0,25.0,25.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.4,729
2015-08-27,2015,8,27,2014,291,0.6900000000000001,3,47,8,6,5,89,155,0.53,136,0,0,0,0,0,0,47,8,6,5,89,197,136,0,0,0,990.0,964.9,0.11,0.0,989.9,1,24.9,25.0,25.0,25.0,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,29.5,707
2015-08-28,2015,8,28,2014,291,0.6900000000000001,3,47,8,6,5,89,155,0.53,136,0,0,0,0,0,0,47,8,6,5,89,197,136,0,0,0,990.0,964.9,0.11,0.0,989.9,1,24.9,25.0,25.0,25.0,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,29.5,707
2015-08-29,2015,8,29,2014,288,0.6900000000000001,3,47,8,6,5,89,155,0.54,133,0,0,0,0,0,0,47,8,6,5,89,194,133,0,0,0,990.0,964.9,0.1,0.0,989.9,1,24.9,25.0,25.0,25.0,0.91,0.0,0.0,0.0,29.7,0.0,0.0,0.0,28.8,691
2015-08-30,2015,8,30,2014,288,0.6900000000000001,3,47,8,6,5,89,155,0.54,133,0,0,0,0,0,0,47,8,6,5,89,194,133,0,0,0,990.0,964.9,0.1,0.0,989.9,1,24.9,25.0,25.0,25.0,0.91,0.0,0.0,0.0,29.7,0.0,0.0,0.0,28.8,691
2015-08-31,2015,8,31,2014,283,0.6900000000000001,3,47,8,6,5,89,155,0.55,128,0,0,0,0,0,0,47,8,6,5,89,189,128,0,0,0,990.0,964.8,0.1,0.0,989.9,1,24.9,25.1,25.1,25.1,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.7,664
2015-09-01,2015,9,1,2014,282,0.67,3,40,6,4,3,65,118,0.42,164,0,0,0,0,0,0,40,6,4,3,65,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,859
2015-09-02,2015,9,2,2014,282,0.67,3,40,6,4,3,65,118,0.42,164,0,0,0,0,0,0,40,6,4,3,65,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,859
2015-09-03,2015,9,3,2014,276,0.67,3,40,6,4,3,65,118,0.43,158,0,0,0,0,0,0,40,6,4,3,65,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.5,828
2015-09-04,2015,9,4,2014,271,0.67,3,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,801
2015-09-05,2015,9,5,2014,264,0.67,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.1,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,762
2015-09-06,2015,9,6,2014,264,0.67,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.1,0.0,989.9,1,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,762
2015-09-07,2015,9,7,2014,261,0.67,3,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.1,25.1,25.1,0.91,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.3,750
2015-09-08,2015,9,8,2014,259,0.67,3,40,6,4,3,65,118,0.45,141,0,0,0,0,0,0,40,6,4,3,65,191,141,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.7,737
2015-09-09,2015,9,9,2014,251,0.67,3,40,6,4,3,65,118,0.47,133,0,0,0,0,0,0,40,6,4,3,65,183,133,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,696
